Voltage (Volts) - Mean,120.22,120.22,120.168307,120.15,120.167888,120.15,120.23,120.23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1/16/2025,46:22.0,914.7,4040.5,120.15,2.4637,120.5,111.18,0,60,296,0.4072,1.651865,1.41831,4039,16.6375,0,0,2,Heating Tanks.... ,99.783332,59.162722,62.171428,106.966667,67.038775,0,0,11.63,-45.099998,-46.099998,-0.001,0,8.337405,60.094276,0,215.458842,25.896968,5.443817,151.330887,0,0,0,0,102.966667,101.766668,101.066666,99.699997,97.699997,95.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.42,68.29,14.792,14.544,34.231,C3H8,37278.2995,87738.82495,,444,89.64,15.679727,3.16561,67.599998,11.63,29.385,0.993559,0.985586,1.008089,0,14.524601,3.145219,37228.57699,8061.633537
1/16/2025,46:25.0,917.7,4043.5,120.15,2.464,120.6,111.28,0,60,296.1,0.4075,1.65207,1.41831,4042,16.6375,0,0,2,Heating Tanks.... ,99.938889,59.183728,62.297959,106.900002,67.040816,0,0,11.64,-45.200001,-46.099998,0,0,8.337587,60.082245,0,215.458842,25.896968,5.444138,151.330673,0,0,0,0,103.366666,102,101.033333,99.800003,97.833336,95.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.42,68.29,14.779,14.534,34.243,C3H8,37252.6681,87769.58262,,432,89.98,15.25595,3.177617,67.599998,11.64,29.385,0.993583,0.985586,1.008114,0,14.5591,3.157225,37317.00165,8092.408239
1/16/2025,46:28.0,920.7,4046.5,120.15,2.4633,120.5,111.38,0,60,296,0.4071,1.652133,1.41831,4045,16.6375,0,0,2,Heating Tanks.... ,100.000001,59.203698,62.420408,106.900002,67.024489,0,0,11.64,-45.099998,-46.200001,0,0,8.337603,60.089485,0,215.458842,25.896968,5.443747,151.33049,0,0,0,0,103.699999,101.800001,100.900002,99.800003,97.966667,95.833336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.422,68.29,14.786,14.538,34.255,C3H8,37262.92066,87800.34029,,408,90.3,14.408398,3.188917,67.599998,11.64,29.385,0.993583,0.985586,1.008114,0,14.606803,3.168453,37439.27272,8121.187641
1/16/2025,46:31.0,923.7,4049.5,120.15,2.4635,120.5,111.48,0,60,296,0.4072,1.65208,1.41831,4048,16.6375,0,0,2,Heating Tanks.... ,100.077778,59.223373,62.542857,106.900002,67.010204,0,0,11.64,-45.099998,-46.200001,0,0,8.337508,60.111675,0,215.458842,25.896968,5.443848,151.330246,0,0,0,0,103.766668,101.800001,101,99.900002,98.133331,95.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.421,68.29,14.822,14.574,34.267,C3H8,37355.19368,87831.09797,,408,90.66,14.408398,3.201631,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.680832,3.18119,37629.02025,8153.834067
1/16/2025,46:34.0,926.7,4052.5,120.15,2.4628,120.4,111.58,0,60,295.9,0.4069,1.653809,1.418893,4051,16.6375,0,0,2,Heating Tanks.... ,100.111111,59.243491,62.679592,106.900002,67.010204,0,0,11.65,-45,-46.099998,0,0,8.337718,60.096642,0,215.458842,25.896968,5.443981,151.330215,0,0,0,0,103.399999,101.966667,101.033333,100.033333,98.233332,96,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.54,29.422,68.29,14.766,14.521,34.279,C3H8,37219.34729,87861.85564,,420,91,14.832174,3.213638,67.699997,11.65,29.386,0.993451,0.985399,1.008171,0,14.795979,3.192593,37924.15583,8183.060799
1/16/2025,46:37.0,929.7,4055.5,120.15,2.4636,120.6,111.68,0,60,296,0.4073,1.652906,1.418893,4054,16.6375,0,0,2,Heating Tanks.... ,100.172221,59.263757,62.820408,106.866669,67.022449,0,0,11.64,-45.099998,-46.200001,0,0,8.337493,60.136772,0,215.458842,25.896968,5.443851,151.32991,0,0,0,0,103,102.099998,101.199997,100.199997,98.433334,96.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.421,68.29,14.786,14.538,34.291,C3H8,37262.92066,87892.61331,,408,91.36,14.408398,3.226351,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.876602,3.205753,38130.8049,8216.791092
1/16/2025,46:40.0,932.7,4058.5,120.15,2.4628,120.4,111.78,0,60,295.9,0.407,1.653971,1.41831,4057,16.6375,0,0,2,Heating Tanks.... ,100.194444,59.283728,62.957143,106.800003,67.022449,0,0,11.64,-45.099998,-46.200001,0,0,8.337424,60.154476,0,215.458842,25.896968,5.44415,151.329773,0,0,0,0,103,102.266668,101.066666,100.266668,98.466667,96.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.54,29.421,68.29,14.809,14.561,34.303,C3H8,37321.87287,87923.37099,,432,91.74,15.25595,3.239771,67.699997,11.64,29.386,0.993427,0.985399,1.008147,0,14.873364,3.218476,38122.50648,8249.403236
1/16/2025,46:43.0,935.7,4061.5,120.15,2.4631,120.5,111.88,0,60,295.9,0.4071,1.653079,1.418893,4060,16.6375,0,0,2,Heating Tanks.... ,100.277777,59.303698,63.085714,106.800003,67.010204,0,0,11.66,-45,-46.200001,0,0,8.337798,60.118938,0,215.458842,25.896968,5.444446,151.329498,0,0,0,0,103.066666,102.066666,101.199997,100.400002,98.599998,96.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.422,68.29,14.816,14.567,34.315,C3H8,37337.2517,87954.12866,,456,92.12,16.103503,3.25319,67.699997,11.66,29.386,0.993476,0.985399,1.008196,0,14.842134,3.231965,38042.4596,8283.97738
1/16/2025,46:46.0,938.7,4064.5,120.15,2.4631,120.5,111.98,0,60,295.9,0.4071,1.653323,1.418893,4063,16.6375,0,0,2,Heating Tanks.... ,100.366667,59.323225,63.214286,106.800003,67.002041,0,0,11.64,-45.099998,-46.200001,0,0,8.337584,60.15609,0,215.458842,25.896968,5.444313,151.3293,0,0,0,0,103.399999,102.066666,101.266668,100.466667,98.599998,96.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.53,29.422,68.29,14.776,14.531,34.327,C3H8,37244.97868,87984.88633,,444,92.46,15.679727,3.265197,67.699997,11.64,29.386,0.993427,0.985399,1.008147,0,14.851975,3.243736,38067.68231,8314.146754
1/16/2025,46:49.0,941.7,4067.5,120.15,2.4625,120.4,112.08,0,60,295.9,0.4069,1.652345,1.41831,4066,16.6375,0,0,2,Heating Tanks.... ,100.433333,59.343491,63.342857,106.800003,67,0,0,11.64,-45,-46.299999,-0.001,0,8.337806,60.136387,0,215.458842,25.896968,5.444405,151.329102,0,0,0,0,103.566666,102.199999,101.333333,100.466667,98.633331,96.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.422,68.29,14.792,14.544,34.339,C3H8,37278.2995,88015.644,,408,92.78,14.408398,3.276498,67.699997,11.64,29.386,0.993427,0.985399,1.008147,0,14.874936,3.254962,38126.53357,8342.921651
1/16/2025,46:52.0,944.7,4070.5,120.15,2.4622,120.3,112.18,0,60,295.8,0.4068,1.653602,1.41831,4069,16.6375,0,0,2,Heating Tanks.... ,100.572222,59.364201,63.479592,106.800003,67,0,0,11.64,-44.900002,-46.299999,0,0,8.337873,60.140305,0,215.458842,25.896968,5.444425,151.328995,0,0,0,0,103.899999,102.333333,101.5,100.5,98.733332,96.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.54,29.422,68.29,14.806,14.557,34.352,C3H8,37311.62031,88048.96482,,396,93.14,13.984621,3.289211,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.88803,3.268212,38160.09731,8376.881811
1/16/2025,46:55.0,947.7,4073.51,120.15,2.4625,120.4,112.29,0,60,295.9,0.4069,1.653239,1.41831,4072,16.6375,0,0,2,Heating Tanks.... ,100.694445,59.384468,63.620408,106.733332,67,0,0,11.63,-44.799999,-46.299999,0,0,8.337751,60.16452,0,215.458842,25.896968,5.445011,151.328766,0,0,0,0,104.300001,102.433334,101.566666,100.533333,98.800003,96.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.422,68.29,14.766,14.518,34.364,C3H8,37211.65787,88079.72249,,408,93.46,14.408398,3.300512,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.922456,3.27936,38248.33436,8405.457201
1/16/2025,46:58.0,950.7,4076.51,120.15,2.4615,120.2,112.39,0,60,295.8,0.4065,1.654154,1.41831,4075,16.6375,0,0,2,Heating Tanks.... ,100.616667,59.404438,63.757143,106.699997,67,0,0,11.64,-44.900002,-46.400002,0,0,8.3377,60.182354,0,215.458842,25.896968,5.444887,151.328522,0,0,0,0,103.933334,102.333336,101.5,100.599998,98.833336,96.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.421,68.29,14.776,14.528,34.376,C3H8,37237.28927,88110.48016,,408,93.8,14.408398,3.312519,67.699997,11.64,29.386,0.993427,0.985399,1.008147,0,14.932252,3.290746,38273.44371,8434.641634
1/16/2025,47:01.0,953.7,4079.5,120.15,2.4616,120.3,112.49,0,60,295.8,0.4066,1.652259,1.41831,4078,16.6375,0,0,2,Heating Tanks.... ,100.722221,59.424852,63.887755,106.699997,67,0,0,11.66,-44.799999,-46.5,0,0,8.337432,60.223377,0,215.458842,25.896968,5.445823,151.328384,0,0,0,0,103.866666,102.599998,101.666664,100.699997,98.900002,96.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.422,68.29,14.789,14.541,34.388,C3H8,37270.61008,88141.23784,,420,94.16,14.832174,3.325232,67.599998,11.66,29.386,0.993664,0.985586,1.008196,0,14.854916,3.304164,38075.22118,8469.032168
1/16/2025,47:04.0,956.7,4082.51,120.15,2.4608,120.1,112.59,0,60,295.7,0.4063,1.653405,1.41831,4081,16.6375,0,0,2,Heating Tanks.... ,100.749998,59.445119,64.02653,106.699997,67,0,0,11.63,-44.799999,-46.5,0,0,8.337398,60.239319,0,215.458842,25.896968,5.445202,151.328247,0,0,0,0,103.699997,102.699997,101.733332,100.733332,98.966667,96.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.54,29.422,68.29,14.806,14.557,34.4,C3H8,37311.62031,88171.99551,,432,94.52,15.25595,3.337945,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.728337,3.316554,37750.78159,8500.7898
1/16/2025,47:07.0,959.7,4085.51,120.15,2.4634,120.6,112.69,0,60,296,0.4074,1.652553,1.41831,4084,16.6375,0,0,2,Heating Tanks.... ,100.777777,59.464645,64.17551,106.599998,67,0,0,11.65,-44.700001,-46.5,0,0,8.337734,60.205975,0,215.458842,25.896968,5.445232,151.327911,0,0,0,0,103.666664,102.699997,101.800003,100.800003,99,96.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.422,68.29,14.783,14.534,34.412,C3H8,37252.6681,88202.75318,,420,94.84,14.832174,3.349246,67.599998,11.65,29.386,0.99364,0.985586,1.008171,0,14.624828,3.327944,37485.47339,8529.985413
1/16/2025,47:10.0,962.7,4088.51,120.15,2.4626,120.4,112.79,0,60,295.9,0.4071,1.652359,1.41831,4087,16.6375,0,0,2,Heating Tanks.... ,100.844445,59.483136,64.32449,106.599998,67,0,0,11.63,-44.900002,-46.5,0,0,8.337688,60.221821,0,215.458842,25.896968,5.445753,151.327835,0,0,0,0,103.766668,102.699997,101.800003,100.933334,99.099998,96.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.54,29.423,68.29,14.776,14.531,34.424,C3H8,37244.97868,88233.51085,,384,95.16,13.560845,3.360547,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.541099,3.33901,37270.86485,8558.349104
1/16/2025,47:13.0,965.7,4091.51,120.15,2.4626,120.4,112.89,0,60,295.9,0.4071,1.653009,1.417811,4090,16.6375,0,0,2,Heating Tanks.... ,101,59.500887,64.47551,106.599998,67,0,0,11.63,-44.900002,-46.5,0,0,8.337765,60.22324,0,215.458842,25.896968,5.445689,151.327545,0,0,0,0,104.133331,102.766668,101.900002,101.066666,99.166664,96.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.422,68.29,14.786,14.538,34.436,C3H8,37262.92066,88264.26853,,372,95.48,13.137068,3.371848,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.450778,3.350239,37039.35845,8587.128757
1/16/2025,47:16.0,968.7,4094.51,120.15,2.4614,120.3,112.99,0,60,295.7,0.4066,1.653409,1.41831,4093,16.6375,0,0,2,Heating Tanks.... ,101.16111,59.517307,64.624489,106.599998,67,0,0,11.64,-44.900002,-46.400002,0,0,8.337675,60.242947,0,215.458842,25.896968,5.446188,151.327362,0,0,0,0,104.066666,103.066666,102.233332,101.133331,99.233332,97.233332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.421,68.29,14.773,14.524,34.448,C3H8,37227.03671,88295.0262,,396,95.82,13.984621,3.383855,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.385152,3.362251,36871.14893,8617.917277
1/16/2025,47:19.0,971.7,4097.51,120.15,2.4627,120.5,113.09,0,60,295.9,0.4071,1.652455,1.41831,4096,16.6375,0,0,2,Heating Tanks.... ,101.227779,59.5321,64.77551,106.566666,67,0,0,11.66,-44.900002,-46.400002,-0.001,0,8.337768,60.243217,0,215.458842,25.896968,5.445691,151.32724,0,0,0,0,103.900002,103.166664,102.400002,101.300003,99.300003,97.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.422,68.29,14.753,14.504,34.46,C3H8,37175.77392,88325.78387,,408,96.14,14.408398,3.395155,67.599998,11.66,29.385,0.993631,0.985586,1.008163,0,14.326027,3.373532,36719.6055,8646.833399
1/16/2025,47:22.0,974.7,4100.51,120.15,2.4625,120.4,113.19,0,60,295.9,0.4071,1.653645,1.41831,4099,16.6375,0,0,2,Heating Tanks.... ,101.305556,59.546153,64.932653,106.5,67,0,0,11.62,-45.099998,-46.400002,-0.001,0,8.337388,60.299099,0,215.458842,25.896968,5.446095,151.327057,0,0,0,0,103.966667,103.233332,102.466667,101.400002,99.433334,97.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.422,68.29,14.783,14.534,34.472,C3H8,37252.6681,88356.54155,,408,96.5,14.408398,3.407869,67.599998,11.62,29.385,0.993534,0.985586,1.008064,0,14.224127,3.385834,36458.42164,8678.365303
1/16/2025,47:25.0,977.7,4103.51,120.15,2.4623,120.4,113.29,0,60,295.9,0.407,1.653779,1.417811,4102,16.6375,0,0,2,Heating Tanks.... ,101.28889,59.560502,65.102041,106.5,67,0,0,11.64,-45,-46.299999,0,0,8.337332,60.315861,0,215.458842,25.896968,5.445909,151.32695,0,0,0,0,103.900002,103.033333,102.533333,101.433334,99.5,97.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.54,29.422,68.29,14.796,14.547,34.485,C3H8,37285.98891,88389.86236,,420,96.88,14.832174,3.421288,67.599998,11.64,29.385,0.993583,0.985586,1.008114,0,14.110646,3.399333,36167.55255,8712.964105
1/16/2025,47:28.0,980.7,4106.51,120.15,2.4622,120.4,113.39,0,60,295.8,0.407,1.652953,1.41831,4105,16.6375,0,0,2,Heating Tanks.... ,101.333334,59.573964,65.279592,106.5,67,0,0,11.65,-45.099998,-46.299999,0,0,8.337299,60.332054,0,215.458842,25.896968,5.446237,151.326691,0,0,0,0,103.866669,103.166667,102.566666,101.5,99.533333,97.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.422,68.29,14.812,14.561,34.497,C3H8,37321.87287,88420.62003,,432,97.22,15.25595,3.433295,67.599998,11.65,29.386,0.99364,0.985586,1.008171,0,14.066202,3.411459,36053.63753,8744.044515
1/16/2025,47:31.0,983.7,4109.51,120.15,2.4623,120.4,113.49,0,60,295.9,0.407,1.653292,1.417811,4108,16.6375,0,0,2,Heating Tanks.... ,101.399999,59.586981,65.461225,106.5,67,0,0,11.63,-45.099998,-46.400002,0,0,8.33744,60.321434,0,215.458842,25.896968,5.446315,151.326492,0,0,0,0,104.033333,103.099998,102.599998,101.566666,99.666664,97.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.421,68.29,14.773,14.524,34.509,C3H8,37227.03671,88451.3777,,420,97.54,14.832174,3.444596,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.107284,3.422521,36158.93483,8772.397768
1/16/2025,47:34.0,986.7,4112.51,120.15,2.4616,120.3,113.59,0,60,295.8,0.4068,1.653518,1.41831,4111,16.6375,0,0,2,Heating Tanks.... ,101.466665,59.599851,65.642857,106.400002,67,0,0,11.64,-45.099998,-46.400002,0,0,8.337701,60.300457,0,215.458842,25.896968,5.446467,151.326523,0,0,0,0,104.133331,103.333333,102.599998,101.633331,99.699997,97.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.54,29.422,68.29,14.806,14.561,34.521,C3H8,37321.87287,88482.13538,,396,97.88,13.984621,3.456603,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.186183,3.434535,36361.16394,8803.190806
1/16/2025,47:37.0,989.7,4115.51,120.15,2.4624,120.4,113.69,0,60,295.9,0.4071,1.65225,1.41831,4114,16.6375,0,0,2,Heating Tanks.... ,101.544445,59.612721,65.830612,106.400002,67,0,0,11.65,-45,-46.400002,0,0,8.337159,60.375313,0,215.458842,25.896968,5.44706,151.326065,0,0,0,0,104.266668,103.400002,102.633331,101.733332,99.766668,97.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.42,68.29,14.792,14.544,34.533,C3H8,37278.2995,88512.89305,,396,98.24,13.984621,3.469316,67.599998,11.65,29.386,0.99364,0.985586,1.008171,0,14.296324,3.447251,36643.47109,8835.78413
1/16/2025,47:40.0,992.7,4118.51,120.15,2.4625,120.5,113.79,0,60,295.9,0.4072,1.651939,1.418893,4117,16.6375,0,0,2,Heating Tanks.... ,101.572223,59.626479,66.018368,106.400002,67,0,0,11.66,-45.099998,-46.5,0,0,8.337293,60.370159,0,215.458842,25.896968,5.446329,151.326065,0,0,0,0,104.300003,103.233332,102.699997,101.800003,99.800003,97.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.422,68.29,14.749,14.501,34.545,C3H8,37168.0845,88543.65072,,408,98.56,14.408398,3.480617,67.599998,11.66,29.386,0.993664,0.985586,1.008196,0,14.418021,3.458564,36955.39813,8864.781335
1/16/2025,47:43.0,995.7,4121.52,120.15,2.463,120.5,113.89,0,60,295.9,0.4074,1.652253,1.41831,4120,16.6375,0,0,2,Heating Tanks.... ,101.683334,59.64142,66.2,106.400002,67,0,0,11.63,-45,-46.400002,0,0,8.337255,60.381878,0,215.458842,25.896968,5.446638,151.325714,0,0,0,0,104.566666,103.300003,102.866669,101.866669,99.833336,97.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.422,68.29,14.806,14.554,34.557,C3H8,37303.93089,88574.40839,,420,98.92,14.832174,3.49333,67.699997,11.63,29.386,0.993403,0.985399,1.008122,0,14.485543,3.470285,37128.46478,8894.823087
1/16/2025,47:46.0,998.7,4124.52,120.15,2.4623,120.5,113.99,0,60,295.9,0.4071,1.652886,1.41831,4123,16.6375,0,0,2,Heating Tanks.... ,101.772223,59.657988,66.379592,106.400002,67,0,0,11.63,-45,-46.400002,0,0,8.337367,60.379757,0,215.458842,25.896968,5.446609,151.325546,0,0,0,0,104.733332,103.466667,102.933334,101.833336,99.933334,97.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.54,29.422,68.29,14.789,14.538,34.569,C3H8,37262.92066,88605.16607,,444,99.3,15.679727,3.50675,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.482314,3.484276,37120.18922,8930.685856
1/16/2025,47:49.0,1001.7,4127.52,120.15,2.4623,120.5,114.09,0,60,295.8,0.4071,1.652723,1.41831,4126,16.6375,0,0,2,Heating Tanks.... ,101.883333,59.674408,66.561224,106.333336,67,0,0,11.65,-44.900002,-46.5,0,0,8.33762,60.357239,0,215.458842,25.896968,5.447018,151.325363,0,0,0,0,104.666664,103.766668,102.966667,101.966667,100.066666,97.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.421,68.29,14.779,14.531,34.582,C3H8,37244.97868,88638.48688,,444,99.66,15.679727,3.519463,67.599998,11.65,29.386,0.99364,0.985586,1.008171,0,14.484027,3.497079,37124.57938,8963.500066
1/16/2025,47:52.0,1004.7,4130.52,120.15,2.4626,120.5,114.19,0,60,295.9,0.4073,1.652197,1.41831,4129,16.6375,0,0,2,Heating Tanks.... ,101.91111,59.691272,66.738775,106.300003,67,0,0,11.66,-44.900002,-46.5,0,0,8.33766,60.362968,0,215.458842,25.896968,5.447227,151.325226,0,0,0,0,104.599998,103.699997,103.066666,102,100.133331,97.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.423,68.29,14.773,14.528,34.594,C3H8,37237.28927,88669.24455,,420,100,14.832174,3.53147,67.599998,11.66,29.386,0.993664,0.985586,1.008196,0,14.536745,3.509095,37259.70452,8994.299244
1/16/2025,47:55.0,1007.7,4133.52,120.15,2.4626,120.5,114.29,0,60,295.9,0.4073,1.653009,1.41831,4132,16.6375,0,0,2,Heating Tanks.... ,101.966666,59.708136,66.914286,106.300003,67,0,0,11.63,-44.900002,-46.5,0,0,8.337559,60.386009,0,215.458842,25.896968,5.447545,151.324982,0,0,0,0,104.599998,103.699997,103.199997,102,100.300003,98,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.421,68.29,14.799,14.544,34.606,C3H8,37278.2995,88700.00223,,408,100.34,14.408398,3.543477,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.607539,3.520768,37441.15758,9024.219726
1/16/2025,47:58.0,1010.7,4136.52,120.15,2.4627,120.5,114.39,0,60,295.9,0.4074,1.652942,1.41831,4135,16.6375,0,0,2,Heating Tanks.... ,102.122222,59.725888,67.087755,106.300003,67,0,0,11.65,-44.799999,-46.5,0,0,8.337583,60.392323,0,215.458842,25.896968,5.447636,151.32486,0,0,0,0,104.633331,103.800001,103.199997,102.066666,100.400002,98.633334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.53,29.422,68.29,14.809,14.561,34.618,C3H8,37321.87287,88730.7599,,408,100.7,14.408398,3.55619,67.599998,11.65,29.386,0.99364,0.985586,1.008171,0,14.699616,3.533572,37677.16558,9057.038497
1/16/2025,48:01.0,1013.7,4139.52,120.15,2.4621,120.5,114.49,0,60,295.8,0.4072,1.652614,1.41831,4138,16.6375,0,0,2,Heating Tanks.... ,102.277778,59.74497,67.269388,106.233332,67,0,0,11.64,-44.900002,-46.5,0,0,8.337357,60.430634,0,215.458842,25.896968,5.447177,151.324814,0,0,0,0,104.800003,103.833336,103.099998,102.199997,100.5,99.233332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.54,29.422,68.29,14.763,14.518,34.63,C3H8,37211.65787,88761.51757,,408,101.02,14.408398,3.567491,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.808193,3.544715,37955.46336,9085.598031
1/16/2025,48:04.0,1016.7,4142.52,120.15,2.4622,120.5,114.59,0,60,295.8,0.4072,1.652465,1.41831,4141,16.6375,0,0,2,Heating Tanks.... ,102.361111,59.764201,67.457143,106.199997,67,0,0,11.63,-44.900002,-46.5,0,0,8.337202,60.460651,0,215.458842,25.896968,5.447025,151.3246,0,0,0,0,105.033333,103.933334,103.233332,102.300003,100.566666,99.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.53,29.422,68.29,14.792,14.541,34.642,C3H8,37270.61008,88792.27524,,420,101.4,14.832174,3.580911,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.859203,3.557962,38086.20901,9119.552324
1/16/2025,48:07.0,1019.7,4145.52,120.15,2.4618,120.4,114.7,0,60,295.8,0.4071,1.652653,1.41831,4144,16.6375,0,0,2,Heating Tanks.... ,102.444444,59.782397,67.638776,106.199997,67,0,0,11.64,-44.799999,-46.5,0,0,8.33713,60.478889,0,215.458842,25.896968,5.448246,151.324356,0,0,0,0,104.966667,104.133331,103.266668,102.433334,100.699997,99.166664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.53,29.422,68.29,14.792,14.541,34.654,C3H8,37270.61008,88823.03292,,444,101.78,15.679727,3.59433,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.826304,3.571383,38001.88361,9153.951371
1/16/2025,48:10.0,1022.7,4148.52,120.15,2.4617,120.4,114.8,0,60,295.8,0.4069,1.652029,1.41831,4147,16.6375,0,0,2,Heating Tanks.... ,102.51111,59.800444,67.820409,106.199997,67,0,0,11.63,-44.799999,-46.5,-0.001,0,8.337284,60.467354,0,215.458842,25.896968,5.447646,151.32399,0,0,0,0,105.099998,104.266668,103.199997,102.533333,100.733332,99.233332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.54,29.422,68.29,14.783,14.538,34.666,C3H8,37262.92066,88853.79059,,456,102.14,16.103503,3.607043,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.788454,3.583927,37904.86926,9186.10527
1/16/2025,48:13.0,1025.7,4151.52,120.15,2.4618,120.4,114.9,0,60,295.8,0.4071,1.653384,1.41831,4150,16.6375,0,0,2,Heating Tanks.... ,102.594445,59.818491,68,106.133331,67,0,0,11.65,-44.900002,-46.5,0,0,8.337261,60.48185,0,215.458842,25.896968,5.448336,151.32402,0,0,0,0,105.433334,104.199997,103.300003,102.599998,100.800003,99.233332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.421,68.29,14.739,14.491,34.678,C3H8,37142.45311,88884.54826,,432,102.48,15.25595,3.61905,67.599998,11.65,29.386,0.99364,0.985586,1.008171,0,14.796688,3.596033,37925.97334,9217.13312
1/16/2025,48:16.0,1028.7,4154.52,120.15,2.4606,120.2,115,0,60,295.6,0.4066,1.652524,1.417811,4153,16.6375,0,0,2,Heating Tanks.... ,102.700001,59.835947,68.179591,106.099998,67,0,0,11.65,-44.900002,-46.5,0,0,8.337312,60.4851,0,215.458842,25.896968,5.447879,151.323837,0,0,0,0,105.400002,104.366669,103.566666,102.733332,100.866669,99.266668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.422,68.29,14.786,14.534,34.69,C3H8,37252.6681,88915.30594,,396,102.82,13.984621,3.631057,67.599998,11.65,29.386,0.99364,0.985586,1.008171,0,14.814777,3.607963,37972.33809,9247.712992
1/16/2025,48:19.0,1031.7,4157.52,120.15,2.4605,120.2,115.1,0,60,295.6,0.4065,1.652997,1.418893,4156,16.6375,0,0,2,Heating Tanks.... ,102.794445,59.853847,68.361224,106.099998,67,0,0,11.64,-44.900002,-46.400002,0,0,8.337386,60.483894,0,215.458842,25.896968,5.448696,151.323563,0,0,0,0,105.466667,104.466667,103.733332,102.866669,100.966667,99.266668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.421,68.29,14.809,14.557,34.702,C3H8,37311.62031,88946.06361,,408,103.16,14.408398,3.643064,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.846005,3.619806,38052.38158,9278.066648
1/16/2025,48:22.0,1034.7,4160.52,120.15,2.4604,120.2,115.2,0,60,295.6,0.4066,1.65343,1.41831,4159,16.6375,0,0,2,Heating Tanks.... ,102.916667,59.87219,68.538775,106.099998,67,0,0,11.65,-44.900002,-46.400002,0,0,8.337515,60.478519,0,215.458842,25.896968,5.44852,151.323395,0,0,0,0,105.366669,105.099998,103.699999,102.966667,101.066666,99.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.52,29.422,68.29,14.763,14.508,34.714,C3H8,37186.02648,88976.82128,,420,103.48,14.832174,3.654365,67.599998,11.65,29.386,0.99364,0.985586,1.008171,0,14.911795,3.631123,38221.00907,9307.073919
1/16/2025,48:25.0,1037.7,4163.52,120.15,2.4622,120.5,115.3,0,60,295.8,0.4073,1.652628,1.41831,4162,16.6375,0,0,2,Heating Tanks.... ,102.9,59.889498,68.720408,106.066666,67,0,0,11.64,-45.099998,-46.400002,0,0,8.33789,60.439156,0,215.458842,25.896968,5.448058,151.323212,0,0,0,0,105.300003,104.899999,103.933334,103,101.099998,99.166664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.53,29.421,68.29,14.763,14.508,34.727,C3H8,37186.02648,89010.14209,,396,103.82,13.984621,3.666372,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.939779,3.642965,38292.73667,9337.426129
1/16/2025,48:28.0,1040.7,4166.53,120.15,2.4616,120.4,115.4,0,60,295.8,0.4071,1.65234,1.41831,4165,16.6375,0,0,2,Heating Tanks.... ,102.833333,59.905622,68.906122,106,67,0,0,11.64,-45.200001,-46.299999,0,0,8.337967,60.439808,0,215.458842,25.896968,5.448331,151.323013,0,0,0,0,105.300001,104.599998,104,102.966667,101.133331,99,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.421,68.29,14.799,14.547,34.739,C3H8,37285.98891,89040.89977,,408,104.2,14.408398,3.679792,67.599998,11.64,29.385,0.993583,0.985586,1.008114,0,14.855915,3.656178,38077.78009,9371.292937
1/16/2025,48:31.0,1043.7,4169.53,120.15,2.4617,120.4,115.5,0,60,295.8,0.4071,1.651867,1.41831,4168,16.6375,0,0,2,Heating Tanks.... ,102.911111,59.921155,69.1,106,67,0,0,11.62,-45.200001,-46.200001,0,0,8.337719,60.479992,0,215.458842,25.896968,5.448975,151.3228,0,0,0,0,105.600001,104.699999,103.933334,103.033333,101.233332,98.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.421,68.29,14.792,14.544,34.751,C3H8,37278.2995,89071.65744,,432,104.54,15.25595,3.691799,67.599998,11.62,29.386,0.993567,0.985586,1.008098,0,14.71939,3.66805,37727.84934,9401.7234
1/16/2025,48:34.0,1046.7,4172.53,120.15,2.4623,120.5,115.6,0,60,295.9,0.4074,1.652967,1.41831,4171,16.6375,0,0,2,Heating Tanks.... ,102.966666,59.936835,69.293877,106,67,0,0,11.64,-45.299999,-46.099998,0,0,8.337531,60.516144,0,215.458842,25.896968,5.448559,151.322662,0,0,0,0,105.766665,104.566666,103.966667,103.066666,101.266668,99.166667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.69,29.421,68.29,14.769,14.597,34.763,C3H8,37414.14589,89102.41511,,420,104.88,14.832174,3.703806,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.620702,3.680159,37474.89752,9432.761052
1/16/2025,48:37.0,1049.7,4175.53,120.15,2.462,120.5,115.7,0,60,295.8,0.4073,1.651828,1.41831,4174,16.6375,0,0,2,Heating Tanks.... ,103.105556,59.951628,69.481632,106,67,0,0,11.64,-45.299999,-46.099998,0,0,8.33783,60.485916,0,215.458842,25.896968,5.448576,151.322601,0,0,0,0,106,104.733332,104.199997,103.099998,101.300003,99.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.421,68.29,14.769,14.521,34.775,C3H8,37219.34729,89133.17278,,396,105.18,13.984621,3.7144,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.530243,3.690686,37243.0377,9459.742634
1/16/2025,48:40.0,1052.7,4178.53,120.15,2.4607,120.2,115.8,0,60,295.7,0.4067,1.65331,1.417811,4177,16.6375,0,0,2,Heating Tanks.... ,103.216668,59.965681,69.671428,106,67,0,0,11.65,-45.299999,-46,0,0,8.337861,60.494133,0,215.458842,25.896968,5.449347,151.32225,0,0,0,0,105.766668,105.233335,104.300003,103.199997,101.400002,99.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.422,68.29,14.802,14.554,34.787,C3H8,37303.93089,89163.93046,,384,105.52,13.560845,3.726407,67.599998,11.65,29.386,0.99364,0.985586,1.008171,0,14.421674,3.702707,36964.76197,9490.55315
1/16/2025,48:43.0,1055.7,4181.53,120.15,2.4614,120.4,115.9,0,60,295.8,0.4071,1.652921,1.418893,4180,16.6375,0,0,2,Heating Tanks.... ,103.244445,59.979438,69.867347,105.900002,67,0,0,11.64,-45.400002,-46,0,0,8.337595,60.537067,0,215.458842,25.896968,5.449661,151.322128,0,0,0,0,105.800001,105.033333,104.400002,103.233332,101.433334,99.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.53,29.422,68.29,14.763,14.511,34.799,C3H8,37193.7159,89194.68813,,384,105.84,13.560845,3.737708,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.352576,3.713845,36787.65414,9519.102114
1/16/2025,48:46.0,1058.7,4184.53,120.15,2.4608,120.3,116,0,60,295.7,0.4068,1.653405,1.41831,4183,16.6375,0,0,2,Heating Tanks.... ,103.305556,59.99216,70.067347,105.900002,67,0,0,11.64,-45.400002,-46,0,0,8.337312,60.582161,0,215.458842,25.896968,5.449821,151.322052,0,0,0,0,105.699997,105.099998,104.400002,103.300003,101.5,99.833333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.423,68.29,14.763,14.511,34.811,C3H8,37193.7159,89225.4458,,396,106.18,13.984621,3.749715,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.311469,3.725775,36682.29014,9549.68124
1/16/2025,48:49.0,1061.7,4187.53,120.15,2.4602,120.2,116.1,0,60,295.6,0.4066,1.652467,1.41831,4186,16.6375,0,0,2,Heating Tanks.... ,103.394445,60.004142,70.267347,105.900002,67,0,0,11.64,-45.299999,-46,0,0,8.337673,60.548122,0,215.458842,25.896968,5.449186,151.321777,0,0,0,0,105.900002,105.233332,104.400002,103.366669,101.599998,99.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.422,68.29,14.786,14.531,34.823,C3H8,37244.97868,89256.20348,,408,106.54,14.408398,3.762428,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.217743,3.738407,36442.05651,9582.059139
1/16/2025,48:52.0,1064.7,4190.53,120.15,2.4615,120.5,116.2,0,60,295.8,0.4073,1.652773,1.41831,4189,16.6375,0,0,2,Heating Tanks.... ,103.527777,60.016716,70.467347,105.900002,67,0,0,11.64,-45.200001,-46.099998,-0.001,0,8.337284,60.606228,0,215.458842,25.896968,5.449473,151.321503,0,0,0,0,106.133331,105.099998,104.633331,103.533333,101.733332,100.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.422,68.29,14.792,14.541,34.835,C3H8,37270.61008,89286.96115,,420,106.9,14.832174,3.775141,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.107551,3.751039,36159.61983,9614.437037
1/16/2025,48:55.0,1067.7,4193.54,120.15,2.4615,120.4,116.3,0,60,295.8,0.4072,1.65326,1.41831,4192,16.6375,0,0,2,Heating Tanks.... ,103.616666,60.030473,70.667347,105.833336,67,0,0,11.62,-45.200001,-46.200001,0,0,8.33774,60.558342,0,215.458842,25.896968,5.449442,151.32135,0,0,0,0,106.266668,105.066666,104.733332,103.599998,101.933334,100.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.52,29.422,68.29,14.802,14.544,34.847,C3H8,37278.2995,89317.71882,,444,107.26,15.679727,3.787855,67.599998,11.62,29.386,0.993567,0.985586,1.008098,0,14.079593,3.763488,36087.95897,9646.344479
1/16/2025,48:58.0,1070.7,4196.54,120.15,2.4621,120.6,116.4,0,60,295.8,0.4075,1.652614,1.41831,4195,16.6375,0,0,2,Heating Tanks.... ,103.716666,60.045562,70.867347,105.800003,67,0,0,11.65,-45.200001,-46.099998,0,0,8.337704,60.571678,0,215.458842,25.896968,5.449422,151.321228,0,0,0,0,106.233332,105.199999,104.900002,103.766668,102.099998,100.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.53,29.423,68.29,14.792,14.541,34.859,C3H8,37270.61008,89348.47649,,420,107.58,14.832174,3.799155,67.599998,11.65,29.386,0.99364,0.985586,1.008171,0,14.127304,3.774992,36210.24993,9675.831197
1/16/2025,49:01.0,1073.7,4199.54,120.15,2.4609,120.3,116.5,0,60,295.7,0.407,1.652404,1.417811,4198,16.6375,0,0,2,Heating Tanks.... ,103.822223,60.060946,71.067347,105.800003,67,0,0,11.63,-45,-46.099998,0,0,8.337658,60.590424,0,215.458842,25.896968,5.450253,151.321106,0,0,0,0,106.400002,105.466667,104.800003,103.900002,102.266668,100.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.422,68.29,14.802,14.551,34.871,C3H8,37296.24147,89379.23417,,384,107.9,13.560845,3.810456,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.199674,3.786036,36395.74422,9704.139012
1/16/2025,49:04.0,1076.7,4202.54,120.15,2.4614,120.5,116.6,0,60,295.7,0.4073,1.651987,1.41831,4201,16.6375,0,0,2,Heating Tanks.... ,103.772222,60.077514,71.27347,105.800003,67,0,0,11.64,-45.099998,-46.200001,0,0,8.337314,60.642731,0,215.458842,25.896968,5.450052,151.320862,0,0,0,0,106.166664,105.433334,104.666664,103.900002,102.366669,100.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.53,29.423,68.29,14.789,14.538,34.884,C3H8,37262.92066,89412.55498,,408,108.26,14.408398,3.823169,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.303294,3.798761,36661.33687,9736.753542
1/16/2025,49:07.0,1079.7,4205.54,120.15,2.4618,120.5,116.7,0,60,295.8,0.4074,1.651799,1.41831,4204,16.6375,0,0,2,Heating Tanks.... ,103.883332,60.09423,71.485715,105.800003,67,0,0,11.65,-45,-46.299999,0,0,8.337261,60.657337,0,215.458842,25.896968,5.450351,151.320663,0,0,0,0,106.300001,105.633331,104.699997,104.033333,102.433334,100.199997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.53,29.422,68.29,14.756,14.508,34.896,C3H8,37186.02648,89443.31265,,408,108.58,14.408398,3.83447,67.599998,11.65,29.386,0.99364,0.985586,1.008171,0,14.421732,3.810082,36964.90988,9765.771996
1/16/2025,49:10.0,1082.7,4208.54,120.15,2.4619,120.5,116.8,0,60,295.8,0.4075,1.65222,1.41831,4207,16.6375,0,0,2,Heating Tanks.... ,103.927777,60.111538,71.7,105.733332,67,0,0,11.64,-44.900002,-46.299999,0,0,8.337283,60.667889,0,215.458842,25.896968,5.450716,151.320526,0,0,0,0,106.5,105.566666,104.733332,104.066666,102.5,100.199997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.52,29.422,68.29,14.783,14.531,34.908,C3H8,37244.97868,89474.07033,,408,108.94,14.408398,3.847183,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.476044,3.822621,37104.11785,9797.911794
1/16/2025,49:13.0,1085.7,4211.54,120.15,2.4616,120.5,116.9,0,60,295.8,0.4073,1.652949,1.41831,4210,16.6375,0,0,2,Heating Tanks.... ,104.016666,60.130177,71.914286,105.699997,67,0,0,11.64,-44.900002,-46.299999,0,0,8.337279,60.678154,0,215.458842,25.896968,5.450574,151.320358,0,0,0,0,106.566666,105.599998,104.933334,104.166664,102.566666,100.266668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.53,29.421,68.29,14.786,14.534,34.92,C3H8,37252.6681,89504.828,,444,109.32,15.679727,3.860603,67.699997,11.64,29.386,0.993427,0.985399,1.008147,0,14.459622,3.835228,37062.02566,9830.224131
1/16/2025,49:16.0,1088.7,4214.54,120.15,2.4618,120.5,117,0,60,295.8,0.4074,1.653302,1.41831,4213,16.6375,0,0,2,Heating Tanks.... ,104.138889,60.149852,72.126531,105.699997,67,0,0,11.65,-45,-46.200001,0,0,8.336995,60.721069,0,215.458842,25.896968,5.450731,151.32016,0,0,0,0,106.566666,105.733332,105.133334,104.333336,102.633331,100.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.53,29.422,68.29,14.756,14.504,34.932,C3H8,37175.77392,89535.58567,,444,109.68,15.679727,3.873316,67.599998,11.65,29.386,0.99364,0.985586,1.008171,0,14.462904,3.848681,37070.43991,9864.706875
1/16/2025,49:19.0,1091.7,4217.54,120.15,2.4605,120.3,117.1,0,60,295.6,0.4068,1.652835,1.41831,4216,16.6375,0,0,2,Heating Tanks.... ,104.194444,60.169378,72.332653,105.699997,67,0,0,11.64,-45,-46.299999,0,0,8.336945,60.736496,0,215.458842,25.896968,5.451105,151.319809,0,0,0,0,106.533333,105.699997,105.433334,104.333336,102.666664,100.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.422,68.29,14.769,14.518,34.944,C3H8,37211.65787,89566.34334,,420,110.02,14.832174,3.885323,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.527049,3.860518,37234.85181,9895.045489
1/16/2025,49:22.0,1094.7,4220.54,120.15,2.462,120.6,117.2,0,60,295.8,0.4076,1.653006,1.41831,4219,16.6375,0,0,2,Heating Tanks.... ,104.266666,60.187574,72.532653,105.699997,67,0,0,11.64,-45,-46.200001,0,0,8.337153,60.722385,0,215.458842,25.896968,5.450956,151.319748,0,0,0,0,106.533333,105.900002,105.566666,104.366669,102.699997,100.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.54,29.421,68.29,14.789,14.541,34.956,C3H8,37270.61008,89597.10102,,408,110.36,14.408398,3.89733,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.597754,3.872448,37416.07928,9925.624615
1/16/2025,49:25.0,1097.7,4223.54,120.15,2.462,120.6,117.31,0,60,295.8,0.4075,1.652071,1.418893,4222,16.6375,0,0,2,Heating Tanks.... ,104.205555,60.204586,72.732653,105.633331,67,0,0,11.65,-45,-46.099998,-0.001,0,8.337228,60.719578,0,215.458842,25.896968,5.45086,151.319534,0,0,0,0,106.433334,106,105.166667,104.400002,102.699997,100.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.53,29.422,68.29,14.802,14.554,34.968,C3H8,37303.93089,89627.85869,,408,110.72,14.408398,3.910044,67.599998,11.65,29.386,0.99364,0.985586,1.008171,0,14.689818,3.885175,37652.05027,9958.245307
1/16/2025,49:28.0,1100.7,4226.54,120.15,2.4622,120.6,117.41,0,60,295.8,0.4076,1.651775,1.41831,4225,16.6375,0,0,2,Heating Tanks.... ,104.272222,60.220858,72.932653,105.599998,67,0,0,11.65,-45.200001,-46.099998,0,0,8.337334,60.718304,0,215.458842,25.896968,5.450665,151.319366,0,0,0,0,106.566666,106.066666,105.133331,104.366669,102.766668,100.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.422,68.29,14.759,14.508,34.981,C3H8,37186.02648,89661.1795,,408,111.06,14.408398,3.922051,67.599998,11.65,29.386,0.99364,0.985586,1.008171,0,14.801621,3.897106,37938.61872,9988.825178
1/16/2025,49:31.0,1103.7,4229.54,120.15,2.4618,120.5,117.51,0,60,295.8,0.4074,1.652977,1.41831,4228,16.6375,0,0,2,Heating Tanks.... ,104.416667,60.23639,73.132653,105.599998,67,0,0,11.63,-45.200001,-46.099998,0,0,8.337138,60.749142,0,215.458842,25.896968,5.451491,151.319244,0,0,0,0,107.033333,106.300001,105.166664,104.233332,102.866669,100.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.53,29.423,68.29,14.786,14.534,34.993,C3H8,37252.6681,89691.93718,,420,111.42,14.832174,3.934764,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.844423,3.909547,38048.32555,10020.71519
1/16/2025,49:34.0,1106.7,4232.54,120.15,2.4614,120.5,117.61,0,60,295.7,0.4073,1.652555,1.41831,4231,16.6375,0,0,2,Heating Tanks.... ,104.499999,60.251775,73.332653,105.599998,67,0,0,11.64,-45.200001,-46.099998,-0.001,0,8.337221,60.749344,0,215.458842,25.896968,5.451351,151.319016,0,0,0,0,107.233332,106.233332,105.166667,104.266665,102.933334,101.166664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.52,29.423,68.29,14.783,14.531,35.005,C3H8,37244.97868,89722.69485,,444,111.8,15.679727,3.948183,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.811541,3.922977,37964.04334,10055.13621
1/16/2025,49:37.0,1109.7,4235.55,120.15,2.4616,120.5,117.71,0,60,295.8,0.4074,1.651852,1.41831,4234,16.6375,0,0,2,Heating Tanks.... ,104.688888,60.266124,73.534694,105.599998,67,0,0,11.64,-45.299999,-46,0,0,8.33727,60.753609,0,215.458842,25.896968,5.451207,151.318893,0,0,0,0,107.199997,106.333333,105.666664,104.566666,103.033333,101.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.423,68.29,14.763,14.511,35.017,C3H8,37193.7159,89753.45252,,456,112.16,16.103503,3.960897,67.699997,11.64,29.386,0.993427,0.985399,1.008147,0,14.785236,3.934863,37896.6206,10085.60134
1/16/2025,49:40.0,1112.7,4238.55,120.15,2.4609,120.4,117.81,0,60,295.7,0.4071,1.653013,1.41831,4237,16.6375,0,0,2,Heating Tanks.... ,104.744444,60.279586,73.748979,105.5,67,0,0,11.65,-45.299999,-46,0,0,8.33716,60.777615,0,215.458842,25.896968,5.45178,151.318756,0,0,0,0,107.199997,106.300003,105.733332,104.733332,103.166664,101.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.53,29.423,68.29,14.759,14.508,35.029,C3H8,37186.02648,89784.21019,,432,112.5,15.25595,3.972904,67.599998,11.65,29.386,0.99364,0.985586,1.008171,0,14.803333,3.947635,37943.00718,10118.33993
1/16/2025,49:43.0,1115.7,4241.55,120.15,2.4604,120.3,117.91,0,60,295.6,0.4069,1.652252,1.41831,4240,16.6375,0,0,2,Heating Tanks.... ,104.888888,60.293195,73.97551,105.5,67,0,0,11.64,-45.299999,-46,0,0,8.337376,60.757328,0,215.458842,25.896968,5.451162,151.318604,0,0,0,0,107.199997,106.5,105.966667,104.966667,103.199997,101.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.53,29.423,68.29,14.783,14.531,35.041,C3H8,37244.97868,89814.96787,,396,112.84,13.984621,3.984911,67.599998,11.64,29.387,0.993648,0.985586,1.00818,0,14.829628,3.9596,38010.40414,10149.00792
1/16/2025,49:46.0,1118.7,4244.55,120.15,2.4605,120.3,118.01,0,60,295.6,0.4069,1.652916,1.41831,4243,16.6375,0,0,2,Heating Tanks.... ,104.96111,60.30784,74.193878,105.5,67,0,0,11.62,-45.200001,-46.099998,0,0,8.337361,60.769394,0,215.458842,25.896968,5.451767,151.318298,0,0,0,0,107.199997,106.699999,106,105.099998,103.266668,101.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.54,29.423,68.29,14.796,14.551,35.053,C3H8,37296.24147,89845.72554,,408,113.18,14.408398,3.996918,67.599998,11.62,29.386,0.993567,0.985586,1.008098,0,14.870684,3.971206,38115.6372,10178.75506
1/16/2025,49:49.0,1121.7,4247.55,120.15,2.4611,120.4,118.11,0,60,295.7,0.4072,1.652432,1.41831,4246,16.6375,0,0,2,Heating Tanks.... ,104.955555,60.323816,74.406123,105.5,67,0,0,11.64,-45.400002,-46.200001,0,0,8.337872,60.715435,0,215.458842,25.896968,5.452007,151.318176,0,0,0,0,107.233332,106.5,105.866669,105.133331,103.333336,101.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.54,29.422,68.29,14.736,14.485,35.065,C3H8,37127.07427,89876.48321,,420,113.5,14.832174,4.008218,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.931494,3.982628,38271.50109,10208.03184
1/16/2025,49:52.0,1124.7,4250.55,120.15,2.4612,120.4,118.21,0,60,295.7,0.4072,1.652974,1.41831,4249,16.6375,0,0,2,Heating Tanks.... ,105.01111,60.341124,74.62449,105.433334,67,0,0,11.66,-45.200001,-46.200001,0,0,8.3375,60.771355,0,215.458842,25.896968,5.451459,151.317917,0,0,0,0,107.399999,106.599998,105.766668,105.199997,103.400002,101.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.52,29.422,68.29,14.749,14.498,35.077,C3H8,37160.39508,89907.24089,,396,113.86,13.984621,4.020932,67.599998,11.66,29.386,0.993664,0.985586,1.008196,0,14.934751,3.995455,38279.84947,10240.90912
1/16/2025,49:55.0,1127.7,4253.55,120.15,2.4602,120.3,118.31,0,60,295.6,0.4069,1.653362,1.41831,4252,16.6375,0,0,2,Heating Tanks.... ,105.116667,60.359763,74.857143,105.400002,67,0,0,11.64,-45.299999,-46.299999,0,0,8.337294,60.806717,0,215.458842,25.896968,5.452511,151.31781,0,0,0,0,107.666664,106.699999,105.833336,105.266668,103.466667,101.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.422,68.29,14.783,14.534,35.089,C3H8,37252.6681,89937.99856,,408,114.22,14.408398,4.033645,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.826224,4.007893,38001.67866,10272.78764
1/16/2025,49:58.0,1130.7,4256.55,120.15,2.4617,120.5,118.41,0,60,295.8,0.4074,1.652029,1.41831,4255,16.6375,0,0,2,Heating Tanks.... ,105.222222,60.379586,75.087755,105.400002,67,0,0,11.65,-45.200001,-46.299999,0,0,8.337576,60.778233,0,215.458842,25.896968,5.452601,151.317688,0,0,0,0,107.666664,106.800001,105.966667,105.333336,103.533333,102.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.422,68.29,14.746,14.498,35.101,C3H8,37160.39508,89968.75623,,432,114.56,15.25595,4.045652,67.599998,11.65,29.386,0.99364,0.985586,1.008171,0,14.679883,4.019921,37626.5878,10303.61798
1/16/2025,50:01.0,1133.7,4259.55,120.15,2.461,120.4,118.51,0,60,295.7,0.4072,1.653108,1.41831,4258,16.6375,0,0,2,Heating Tanks.... ,105.305555,60.399408,75.312245,105.400002,67,0,0,11.65,-45.299999,-46.299999,0,0,8.337624,60.782032,0,215.458842,25.896968,5.452617,151.317444,0,0,0,0,107.599998,107.033333,106.066666,105.433334,103.599998,102.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.53,29.421,68.29,14.773,14.524,35.113,C3H8,37227.03671,89999.5139,,420,114.9,14.832174,4.057659,67.599998,11.65,29.386,0.99364,0.985586,1.008171,0,14.581259,4.031852,37373.79879,10334.19785
1/16/2025,50:04.0,1136.7,4262.55,120.15,2.4605,120.3,118.61,0,60,295.6,0.407,1.653282,1.417811,4261,16.6375,0,0,2,Heating Tanks.... ,105.283333,60.420118,75.536735,105.400002,67,0,0,11.66,-45.299999,-46.299999,0,0,8.337519,60.807812,0,215.458842,25.896968,5.452943,151.317261,0,0,0,0,107.466667,106.866669,106.166664,105.5,103.599998,102.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.422,68.29,14.753,14.504,35.125,C3H8,37175.77392,90030.27158,,384,115.2,13.560845,4.068253,67.599998,11.66,29.386,0.993664,0.985586,1.008196,0,14.490851,4.042477,37142.07239,10361.43273
1/16/2025,50:07.0,1139.7,4265.55,120.15,2.4609,120.4,118.71,0,60,295.7,0.4071,1.653419,1.41831,4264,16.6375,0,0,2,Heating Tanks.... ,105.427777,60.440237,75.763266,105.300003,67,0,0,11.64,-45.299999,-46.200001,0,0,8.337358,60.836456,0,215.458842,25.896968,5.452988,151.317093,0,0,0,0,107.599998,107.233332,106.300003,105.599998,103.699997,102.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.421,68.29,14.766,14.518,35.137,C3H8,37211.65787,90061.02925,,372,115.52,13.137068,4.079554,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.387268,4.053509,36876.57228,10389.70783
1/16/2025,50:10.0,1142.7,4268.55,120.15,2.4609,120.4,118.81,0,60,295.7,0.4072,1.652891,1.41831,4267,16.6375,0,0,2,Heating Tanks.... ,105.577777,60.45858,75.987755,105.300003,67,0,0,11.63,-45.400002,-46.200001,0,0,8.337416,60.839119,0,215.458842,25.896968,5.452774,151.317001,0,0,0,0,107.699997,107.566666,106.433334,105.599998,103.866669,102.300001,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.422,68.29,14.766,14.514,35.149,C3H8,37201.40531,90091.78692,,396,115.86,13.984621,4.091561,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.328047,4.06534,36724.78294,10420.03286
1/16/2025,50:13.0,1145.7,4271.55,120.15,2.4605,120.3,118.91,0,60,295.6,0.407,1.653282,1.41831,4270,16.6375,0,0,2,Heating Tanks.... ,105.65,60.475444,76.206123,105.300003,67,0,0,11.64,-45.400002,-46.099998,0,0,8.337388,60.852661,0,215.458842,25.896968,5.452886,151.316895,0,0,0,0,107.933334,107.433334,106.433334,105.633331,103.966667,102.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.421,68.29,14.743,14.491,35.162,C3H8,37142.45311,90125.10773,,396,116.2,13.984621,4.103568,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.285278,4.077369,36615.16009,10450.86608
