Voltage (Volts) - Mean,120.22,120.22,120.168307,120.15,120.167888,120.15,120.23,120.23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1/16/2025,50:16.0,1148.7,4274.55,120.15,2.461,120.4,119.01,0,60,295.7,0.4072,1.653108,1.41831,4273,16.6375,0,0,2,Heating Tanks.... ,105.738888,60.490976,76.412245,105.300003,67,0,0,11.63,-45.400002,-46,0,0,8.33744,60.853207,0,215.458842,25.896968,5.452818,151.316574,0,0,0,0,108,107.433334,106.599998,105.699997,104.133331,102.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.422,68.29,14.776,14.524,35.174,C3H8,37227.03671,90155.86541,,408,116.56,14.408398,4.116281,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.181638,4.089902,36349.5146,10482.98835
1/16/2025,50:19.0,1151.7,4277.55,120.15,2.4612,120.5,119.11,0,60,295.7,0.4073,1.651877,1.41831,4276,16.6375,0,0,2,Heating Tanks.... ,105.799999,60.505177,76.610204,105.300003,67,0,0,11.64,-45.400002,-46,0,0,8.337774,60.819302,0,215.458842,25.896968,5.453083,151.316483,0,0,0,0,108.066666,107.433334,106.766668,105.733332,104.199997,102.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.422,68.29,14.786,14.534,35.186,C3H8,37252.6681,90186.62308,,432,116.92,15.25595,4.128995,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.063193,4.102634,36045.92457,10515.62187
1/16/2025,50:22.0,1154.7,4280.55,120.15,2.4606,120.4,119.21,0,60,295.6,0.4071,1.653215,1.41831,4279,16.6375,0,0,2,Heating Tanks.... ,105.844445,60.518047,76.814285,105.266668,67,0,0,11.64,-45.299999,-46.099998,0,0,8.337503,60.861877,0,215.458842,25.896968,5.453507,151.316269,0,0,0,0,108.333333,107.266668,106.733332,105.800003,104.333336,102.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.422,68.29,14.796,14.547,35.198,C3H8,37285.98891,90217.38075,,432,117.26,15.25595,4.141002,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.038497,4.114564,35982.62396,10546.201
1/16/2025,50:25.0,1157.7,4283.55,120.15,2.4612,120.5,119.31,0,60,295.7,0.4074,1.651958,1.418893,4282,16.6375,0,0,2,Heating Tanks.... ,105.988889,60.530473,77.02653,105.199997,67,0,0,11.65,-45.099998,-46.200001,0,0,8.337552,60.866997,0,215.458842,25.896968,5.453677,151.316086,0,0,0,0,108.633331,107.433334,106.933334,105.900002,104.433334,102.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.423,68.29,14.779,14.528,35.21,C3H8,37237.28927,90248.13843,,408,117.58,14.408398,4.152302,67.599998,11.65,29.386,0.99364,0.985586,1.008171,0,14.099345,4.125893,36138.58707,10575.23919
1/16/2025,50:28.0,1160.7,4286.55,120.15,2.4608,120.4,119.41,0,60,295.7,0.4072,1.652552,1.41831,4285,16.6375,0,0,2,Heating Tanks.... ,106.027777,60.543638,77.234694,105.199997,67,0,0,11.65,-45,-46.299999,0,0,8.337302,60.908283,0,215.458842,25.896968,5.453361,151.315872,0,0,0,0,108.533333,107.666664,106.900002,105.966667,104.5,102.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.422,68.29,14.792,14.541,35.222,C3H8,37270.61008,90278.8961,,396,117.92,13.984621,4.164309,67.599998,11.65,29.386,0.99364,0.985586,1.008171,0,14.179927,4.137824,36345.13017,10605.81906
1/16/2025,50:31.0,1163.7,4289.56,120.15,2.4611,120.5,119.51,0,60,295.7,0.4074,1.651944,1.41831,4288,16.6375,0,0,2,Heating Tanks.... ,106.083333,60.557248,77.442857,105.199997,67,0,0,11.64,-45,-46.5,0,0,8.337199,60.932053,0,215.458842,25.896968,5.453384,151.315689,0,0,0,0,108.400002,107.800003,107,106.099998,104.599998,102.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.52,29.422,68.29,14.789,14.531,35.234,C3H8,37244.97868,90309.65377,,420,118.26,14.832174,4.176316,67.599998,11.64,29.387,0.993648,0.985586,1.00818,0,14.299986,4.14979,36652.85879,10636.49128
1/16/2025,50:34.0,1166.7,4292.55,120.15,2.4604,120.3,119.61,0,60,295.6,0.4071,1.652252,1.418893,4291,16.6375,0,0,2,Heating Tanks.... ,106.100001,60.571449,77.657143,105.199997,67,0,0,11.65,-44.900002,-46.5,0,0,8.337635,60.883694,0,215.458842,25.896968,5.454166,151.315643,0,0,0,0,108.300003,107.800003,106.933334,106.233332,104.599998,102.733335,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.52,29.423,68.29,14.733,14.481,35.246,C3H8,37116.82171,90340.41144,,408,118.6,14.408398,4.188323,67.599998,11.65,29.387,0.993673,0.985586,1.008205,0,14.438166,4.161823,37007.03331,10667.33149
1/16/2025,50:37.0,1169.7,4295.56,120.15,2.4602,120.3,119.71,0,60,295.6,0.4071,1.652305,1.41831,4294,16.6375,0,0,2,Heating Tanks.... ,106.222222,60.586538,77.865306,105.133331,67,0,0,11.63,-44.900002,-46.5,0,0,8.337544,60.906502,0,215.458842,25.896968,5.45375,151.315369,0,0,0,0,108.433334,107.766668,107.133331,106.400002,104.666664,102.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.54,29.422,68.29,14.776,14.531,35.258,C3H8,37244.97868,90371.16912,,408,118.96,14.408398,4.201037,67.599998,11.63,29.387,0.993624,0.985586,1.008156,0,14.495778,4.174252,37154.6997,10699.1895
1/16/2025,50:40.0,1172.7,4298.56,120.15,2.4605,120.4,119.81,0,60,295.6,0.4072,1.652997,1.41831,4297,16.6375,0,0,2,Heating Tanks.... ,106.250001,60.601627,78.067347,105.099998,67,0,0,11.64,-45,-46.400002,0,0,8.337358,60.936237,0,215.458842,25.896968,5.454148,151.315262,0,0,0,0,108.400002,107.833336,107.033333,106.5,104.766668,102.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.53,29.422,68.29,14.769,14.521,35.271,C3H8,37219.34729,90404.48993,,444,119.34,15.679727,4.214456,67.599998,11.64,29.387,0.993648,0.985586,1.00818,0,14.479387,4.187688,37112.68864,10733.62819
1/16/2025,50:43.0,1175.7,4301.56,120.15,2.4602,120.3,119.92,0,60,295.6,0.4071,1.652711,1.41831,4300,16.6375,0,0,2,Heating Tanks.... ,106.316666,60.617159,78.27347,105.099998,67,0,0,11.62,-45.200001,-46.5,0,0,8.337349,60.947411,0,215.458842,25.896968,5.453804,151.315002,0,0,0,0,108.600001,107.933334,107.133331,106.599998,104.733332,102.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.422,68.29,14.759,14.501,35.283,C3H8,37168.0845,90435.2476,,444,119.7,15.679727,4.22717,67.599998,11.62,29.386,0.993567,0.985586,1.008098,0,14.492596,4.199977,37146.54507,10765.12618
1/16/2025,50:46.0,1178.7,4304.56,120.15,2.4598,120.3,120.02,0,60,295.6,0.407,1.652736,1.41831,4303,16.6375,0,0,2,Heating Tanks.... ,106.466667,60.633875,78.485715,105.099998,67,0,0,11.65,-45.200001,-46.299999,0,0,8.337545,60.930874,0,215.458842,25.896968,5.453943,151.314774,0,0,0,0,108.866669,108.133331,107.400002,106.599998,104.766668,103.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.422,68.29,14.763,14.508,35.295,C3H8,37186.02648,90466.00528,,420,120.04,14.832174,4.239177,67.599998,11.65,29.386,0.99364,0.985586,1.008171,0,14.553478,4.212215,37302.59275,10796.49356
1/16/2025,50:49.0,1181.7,4307.56,120.15,2.4602,120.3,120.12,0,60,295.6,0.4071,1.653646,1.41831,4306,16.6375,0,0,2,Heating Tanks.... ,106.427778,60.651183,78.7,105.033333,67,0,0,11.65,-45.200001,-46.200001,0,0,8.337384,60.960476,0,215.458842,25.896968,5.453862,151.314865,0,0,0,0,108.800003,107.966667,107.266668,106.599998,104.766668,103.166664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.52,29.422,68.29,14.789,14.538,35.307,C3H8,37262.92066,90496.76295,,408,120.38,14.408398,4.251184,67.599998,11.65,29.386,0.99364,0.985586,1.008171,0,14.609401,4.224145,37445.93022,10827.07343
1/16/2025,50:52.0,1184.7,4310.56,120.15,2.4604,120.4,120.22,0,60,295.6,0.4072,1.653349,1.41831,4309,16.6375,0,0,2,Heating Tanks.... ,106.505556,60.668047,78.916327,105,67,0,0,11.65,-45.5,-46.099998,0,0,8.337275,60.983589,0,215.458842,25.896968,5.454169,151.314453,0,0,0,0,109.033333,107.966667,107.300003,106.633331,104.733332,103.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.422,68.29,14.792,14.538,35.319,C3H8,37262.92066,90527.52062,,408,120.74,14.408398,4.263897,67.599998,11.65,29.386,0.99364,0.985586,1.008171,0,14.693229,4.236778,37660.79308,10859.45212
1/16/2025,50:55.0,1187.7,4313.56,120.15,2.4602,120.3,120.32,0,60,295.6,0.4071,1.65328,1.41831,4312,16.6375,0,0,2,Heating Tanks.... ,106.55,60.68358,79.136735,105,67,0,0,11.65,-45.400002,-46.099998,0,0,8.337557,60.956657,0,215.458842,25.896968,5.454341,151.314514,0,0,0,0,108.966667,107.900002,107.566666,106.766668,104.666664,103.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.423,68.29,14.759,14.504,35.331,C3H8,37175.77392,90558.27829,,408,121.06,14.408398,4.275198,67.599998,11.65,29.387,0.993673,0.985586,1.008205,0,14.803336,4.248147,37943.01468,10888.59317
1/16/2025,50:58.0,1190.7,4316.56,120.15,2.4605,120.4,120.42,0,60,295.6,0.4072,1.652347,1.418893,4315,16.6375,0,0,2,Heating Tanks.... ,106.55,60.698521,79.357143,105,67,0,0,11.65,-45.400002,-46.099998,0,0,8.337447,60.980362,0,215.458842,25.896968,5.454466,151.314194,0,0,0,0,108.933334,108,107.533333,106.766668,104.599998,103.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.52,29.422,68.29,14.796,14.541,35.343,C3H8,37270.61008,90589.03597,,420,121.44,14.832174,4.288617,67.599998,11.65,29.387,0.993673,0.985586,1.008205,0,14.842679,4.261482,38043.85549,10922.77181
1/16/2025,51:01.0,1193.7,4319.56,120.15,2.4602,120.4,120.52,0,60,295.6,0.4072,1.652549,1.41831,4318,16.6375,0,0,2,Heating Tanks.... ,106.627777,60.713018,79.571429,105,67,0,0,11.63,-45.400002,-46,0,0,8.33719,61.019123,0,215.458842,25.896968,5.455218,151.314026,0,0,0,0,109,108.099998,107.599998,106.800003,104.599998,103.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.52,29.423,68.29,14.766,14.511,35.355,C3H8,37193.7159,90619.79364,,444,121.82,15.679727,4.302037,67.599998,11.63,29.387,0.993624,0.985586,1.008156,0,14.801486,4.274608,37938.27074,10956.41615
1/16/2025,51:04.0,1196.7,4322.56,120.15,2.4607,120.4,120.62,0,60,295.7,0.4073,1.651969,1.41831,4321,16.6375,0,0,2,Heating Tanks.... ,106.727779,60.727219,79.785714,104.966667,67,0,0,11.64,-45.5,-46.099998,0,0,8.33707,61.044945,0,215.458842,25.896968,5.454684,151.313934,0,0,0,0,108.966667,108.366669,107.599998,106.833336,104.866669,103.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.53,29.423,68.29,14.753,14.501,35.367,C3H8,37168.0845,90650.55131,,456,122.18,16.103503,4.31475,67.599998,11.64,29.387,0.993648,0.985586,1.00818,0,14.770164,4.287345,37857.99021,10989.06227
1/16/2025,51:07.0,1199.7,4325.56,120.15,2.4607,120.4,120.72,0,60,295.7,0.4073,1.652538,1.418893,4324,16.6375,0,0,2,Heating Tanks.... ,106.883334,60.741568,80,104.900002,67,0,0,11.65,-45.400002,-46.099998,-0.001,0,8.337115,61.046352,0,215.458842,25.896968,5.45456,151.313705,0,0,0,0,109.033333,108.333336,108,106.933334,105.133331,103.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.423,68.29,14.746,14.494,35.379,C3H8,37150.14253,90681.30899,,432,122.52,15.25595,4.326757,67.599998,11.65,29.387,0.993673,0.985586,1.008205,0,14.780004,4.29938,37883.20944,11019.91108
1/16/2025,51:10.1,1202.7,4328.56,120.15,2.4607,120.4,120.82,0,60,295.7,0.4074,1.652782,1.41831,4327,16.6375,0,0,2,Heating Tanks.... ,106.961111,60.754438,80.214286,104.900002,67,0,0,11.65,-45.299999,-46.099998,0,0,8.337288,61.03315,0,215.458842,25.896968,5.455483,151.313507,0,0,0,0,109.166664,108.333336,108.066666,106.966667,105.300001,103.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.423,68.29,14.786,14.538,35.391,C3H8,37262.92066,90712.06666,,396,122.84,13.984621,4.338058,67.599998,11.65,29.387,0.993673,0.985586,1.008205,0,14.799782,4.31061,37933.90555,11048.69309
1/16/2025,51:13.1,1205.7,4331.56,120.15,2.4604,120.4,120.92,0,60,295.6,0.4072,1.653227,1.417811,4330,16.6375,0,0,2,Heating Tanks.... ,107.116665,60.765828,80.428571,104.900002,67,0,0,11.64,-45.400002,-46.099998,-0.001,0,8.337554,61.011086,0,215.458842,25.896968,5.455352,151.313416,0,0,0,0,109.166664,108.533333,108.233332,107.066666,105.566666,104.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.423,68.29,14.796,14.541,35.403,C3H8,37270.61008,90742.82433,,396,123.2,13.984621,4.350771,67.599998,11.64,29.387,0.993648,0.985586,1.00818,0,14.839391,4.323137,38035.42774,11080.80269
1/16/2025,51:16.1,1208.7,4334.56,120.15,2.4608,120.5,121.02,0,60,295.7,0.4075,1.652958,1.41831,4333,16.6375,0,0,2,Heating Tanks.... ,107.133333,60.776331,80.642857,104.900002,67,0,0,11.66,-45.299999,-46.099998,0,0,8.337454,61.032173,0,215.458842,25.896968,5.455248,151.313171,0,0,0,0,109.099998,108.699997,107.933334,107.099998,105.666664,104.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.424,68.29,14.743,14.494,35.415,C3H8,37150.14253,90773.582,,408,123.52,14.408398,4.362072,67.599998,11.66,29.387,0.993697,0.985586,1.008229,0,14.895404,4.334577,38178.99586,11110.12574
1/16/2025,51:19.1,1211.7,4337.56,120.15,2.4608,120.5,121.12,0,60,295.7,0.4075,1.652389,1.41831,4336,16.6375,0,0,2,Heating Tanks.... ,107.138888,60.786834,80.863265,104.833336,67,0,0,11.65,-45.299999,-46.099998,0,0,8.337556,61.025761,0,215.458842,25.896968,5.455387,151.313171,0,0,0,0,109.133331,108.633331,108,107.266668,105.533333,104.266668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.52,29.424,68.29,14.759,14.508,35.427,C3H8,37186.02648,90804.33968,,408,123.86,14.408398,4.374079,67.599998,11.65,29.387,0.993673,0.985586,1.008205,0,14.897153,4.346403,38183.48092,11140.43574
1/16/2025,51:22.1,1214.7,4340.56,120.15,2.4605,120.4,121.22,0,60,295.6,0.4074,1.653079,1.41831,4339,16.6375,0,0,2,Heating Tanks.... ,107.127778,60.797485,81.077551,104.800003,67,0,0,11.66,-45.400002,-46.099998,0,0,8.337844,61.000027,0,215.458842,25.896968,5.456041,151.312912,0,0,0,0,109.166667,108.599998,108.033333,107.400002,105.199999,104.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.52,29.424,68.29,14.766,14.508,35.439,C3H8,37186.02648,90835.09735,,420,124.24,14.832174,4.387498,67.599998,11.66,29.388,0.99373,0.985586,1.008263,0,14.80845,4.359988,37956.12081,11175.25629
1/16/2025,51:25.1,1217.7,4343.57,120.15,2.4609,120.5,121.32,0,60,295.7,0.4076,1.652241,1.41831,4342,16.6375,0,0,2,Heating Tanks.... ,107.28889,60.808136,81.283674,104.800003,67,0,0,11.65,-45.299999,-46.099998,0,0,8.33741,61.063309,0,215.458842,25.896968,5.456059,151.312759,0,0,0,0,109.300003,108.766668,108.366669,107.5,105.333333,104.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.53,29.423,68.29,14.749,14.494,35.452,C3H8,37150.14253,90868.41816,,432,124.58,15.25595,4.399505,67.599998,11.65,29.388,0.993706,0.985586,1.008238,0,14.685166,4.371813,37640.12845,11205.56572
1/16/2025,51:28.1,1220.7,4346.57,120.15,2.4606,120.4,121.42,0,60,295.6,0.4074,1.65293,1.41831,4345,16.6375,0,0,2,Heating Tanks.... ,107.422223,60.819526,81.489796,104.800003,67,0,0,11.65,-45.299999,-46.099998,0,0,8.337122,61.10886,0,215.458842,25.896968,5.455401,151.312653,0,0,0,0,109.300003,109.000003,108.366669,107.599998,105.699999,104.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.424,68.29,14.763,14.504,35.464,C3H8,37175.77392,90899.17583,,408,124.92,14.408398,4.411512,67.400002,11.65,29.388,0.994083,0.98596,1.008238,0,14.584872,4.385408,37383.06098,11240.41118
1/16/2025,51:31.1,1223.7,4349.57,120.15,2.4607,120.5,121.52,0,60,295.7,0.4076,1.652538,1.41831,4348,16.6375,0,0,2,Heating Tanks.... ,107.544445,60.831953,81.689796,104.766668,67,0,0,11.65,-45.299999,-46.099998,0,0,8.337254,61.10149,0,215.458842,25.896968,5.455519,151.312424,0,0,0,0,109.333336,109.366666,108.433334,107.666664,105.866669,104.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.52,29.424,68.29,14.746,14.488,35.476,C3H8,37134.76369,90929.93351,,384,125.2,13.560845,4.4214,67.599998,11.65,29.387,0.993673,0.985586,1.008205,0,14.499477,4.393425,37164.18199,11260.96039
1/16/2025,51:34.1,1226.7,4352.57,120.15,2.46,120.4,121.62,0,60,295.6,0.4072,1.652276,1.41831,4351,16.6375,0,0,2,Heating Tanks.... ,107.594444,60.845266,81.881633,104.699997,67,0,0,11.65,-45.299999,-46.099998,0,0,8.337203,61.11272,0,215.458842,25.896968,5.455791,151.312302,0,0,0,0,109.466667,109.400002,108.400002,107.699997,105.966667,104.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.424,68.29,14.763,14.504,35.488,C3H8,37175.77392,90960.69118,,384,125.54,13.560845,4.433407,67.599998,11.65,29.387,0.993673,0.985586,1.008205,0,14.41899,4.405356,36957.88194,11291.54128
1/16/2025,51:37.1,1229.7,4355.57,120.15,2.4602,120.4,121.72,0,60,295.6,0.4073,1.652305,1.41831,4354,16.6375,0,0,2,Heating Tanks.... ,107.794444,60.860799,82.069388,104.699997,67,0,0,11.63,-45.299999,-46.099998,0,0,8.337638,61.067108,0,215.458842,25.896968,5.456264,151.312164,0,0,0,0,109.766665,109.533335,108.800001,107.833336,106.133331,104.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.423,68.29,14.753,14.494,35.5,C3H8,37150.14253,90991.44885,,396,125.88,13.984621,4.445414,67.599998,11.63,29.387,0.993624,0.985586,1.008156,0,14.364804,4.417072,36818.99467,11321.57006
1/16/2025,51:40.1,1232.7,4358.57,120.15,2.4602,120.4,121.82,0,60,295.6,0.4074,1.651736,1.41831,4357,16.6375,0,0,2,Heating Tanks.... ,107.944445,60.877071,82.257143,104.699997,67,0,0,11.66,-45.299999,-46,0,0,8.337336,61.114437,0,215.458842,25.896968,5.456198,151.311966,0,0,0,0,110,109.800003,109,107.900002,106.233332,104.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.52,29.424,68.29,14.739,14.481,35.512,C3H8,37116.82171,91022.20653,,396,126.2,13.984621,4.456715,67.599998,11.66,29.388,0.99373,0.985586,1.008263,0,14.305641,4.428771,36667.3512,11351.55621
1/16/2025,51:43.1,1235.7,4361.57,120.15,2.4603,120.4,121.92,0,60,295.6,0.4074,1.652563,1.417811,4360,16.6375,0,0,2,Heating Tanks.... ,107.938889,60.894379,82.442858,104.699997,67,0,0,11.65,-45.299999,-46,0.001,0,8.337466,61.105022,0,215.458842,25.896968,5.456063,151.311844,0,0,0,0,109.733332,109.533333,109.133331,108,106.400002,104.833336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.424,68.29,14.763,14.501,35.524,C3H8,37168.0845,91052.9642,,408,126.56,14.408398,4.469428,67.599998,11.65,29.388,0.993706,0.985586,1.008238,0,14.19886,4.441296,36393.65719,11383.66028
1/16/2025,51:46.1,1238.7,4364.57,120.15,2.4597,120.3,122.02,0,60,295.5,0.4072,1.652884,1.41831,4363,16.6375,0,0,2,Heating Tanks.... ,108.011111,60.911095,82.630613,104.699997,67,0,0,11.64,-45.400002,-46.099998,0.001,0,8.337445,61.115589,0,215.458842,25.896968,5.456156,151.31163,0,0,0,0,109.866669,109.599998,109.133331,108.099998,106.5,104.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.52,29.423,68.29,14.783,14.531,35.536,C3H8,37244.97868,91083.72187,,432,126.94,15.25595,4.482848,67.699997,11.64,29.387,0.99346,0.985399,1.00818,0,14.091889,4.45353,36119.47577,11415.0193
1/16/2025,51:49.1,1241.7,4367.57,120.15,2.4608,120.5,122.12,0,60,295.7,0.4076,1.652877,1.41831,4366,16.6375,0,0,2,Heating Tanks.... ,108.094444,60.927959,82.822449,104.699997,67,0,0,11.65,-45.400002,-46,0,0,8.3379,61.069637,0,215.458842,25.896968,5.456555,151.311523,0,0,0,0,109.900002,110.066666,109.033333,108.099998,106.566666,104.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.424,68.29,14.783,14.528,35.548,C3H8,37237.28927,91114.47954,,432,127.28,15.25595,4.494855,67.599998,11.65,29.387,0.993673,0.985586,1.008205,0,14.057279,4.466415,36030.76545,11448.04344
1/16/2025,51:52.1,1244.7,4370.57,120.15,2.4606,120.5,122.22,0,60,295.6,0.4075,1.651548,1.418893,4369,16.6375,0,0,2,Heating Tanks.... ,108.188889,60.944971,83.016327,104.599998,67,0,0,11.63,-45.400002,-46.099998,0,0,8.337617,61.113075,0,215.458842,25.896968,5.456525,151.311401,0,0,0,0,110,109.966667,109.300001,108.133331,106.699999,105.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.52,29.423,68.29,14.766,14.511,35.56,C3H8,37193.7159,91145.23722,,408,127.6,14.408398,4.506156,67.599998,11.63,29.387,0.993624,0.985586,1.008156,0,14.095037,4.477426,36127.54571,11476.2658
1/16/2025,51:55.1,1247.7,4373.58,120.15,2.4603,120.5,122.32,0,60,295.6,0.4076,1.6524,1.41831,4372,16.6375,0,0,2,Heating Tanks.... ,108.288888,60.961539,83.212245,104.599998,67,0,0,11.65,-45.5,-46.099998,0,0,8.337218,61.174751,0,215.458842,25.896968,5.456546,151.311172,0,0,0,0,110.433332,109.766665,109.5,108.199997,106.800003,105.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.423,68.29,14.769,14.514,35.572,C3H8,37201.40531,91175.99489,,396,127.94,13.984621,4.518163,67.599998,11.65,29.387,0.993673,0.985586,1.008205,0,14.169039,4.489575,36317.22299,11507.40633
1/16/2025,51:58.1,1250.7,4376.57,120.15,2.4608,120.6,122.42,0,60,295.7,0.4077,1.651902,1.41831,4375,16.6375,0,0,2,Heating Tanks.... ,108.333332,60.977071,83.406122,104.599998,67,0,0,11.63,-45.400002,-46.200001,0,0,8.337464,61.148605,0,215.458842,25.896968,5.456593,151.310944,0,0,0,0,110.666664,109.699997,109.5,108.199997,106.800003,105.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.423,68.29,14.756,14.498,35.584,C3H8,37160.39508,91206.75256,,408,128.28,14.408398,4.53017,67.599998,11.63,29.387,0.993624,0.985586,1.008156,0,14.2841,4.501286,36612.14005,11537.42459
1/16/2025,52:01.1,1253.7,4379.57,120.15,2.461,120.6,122.52,0,60,295.7,0.4079,1.652093,1.41831,4378,16.6375,0,0,2,Heating Tanks.... ,108.377777,60.99216,83.6,104.599998,67,0,0,11.65,-45.200001,-46.299999,0,0,8.33742,61.164059,0,215.458842,25.896968,5.457039,151.311005,0,0,0,0,110.633331,109.699997,109.599998,108.233332,106.900002,105.199999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.423,68.29,14.746,14.488,35.596,C3H8,37134.76369,91237.51024,,408,128.6,14.408398,4.54147,67.599998,11.65,29.387,0.993673,0.985586,1.008205,0,14.40243,4.512735,36915.43686,11566.76922
1/16/2025,52:04.1,1256.7,4382.58,120.15,2.4604,120.5,122.62,0,60,295.6,0.4076,1.65217,1.41831,4381,16.6375,0,0,2,Heating Tanks.... ,108.438889,61.006509,83.8,104.5,67,0,0,11.64,-45.099998,-46.400002,0,0,8.337161,61.20232,0,215.458842,25.896968,5.457598,151.310776,0,0,0,0,110.5,109.866666,109.766668,108.199997,106.900002,105.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.424,68.29,14.773,14.518,35.608,C3H8,37211.65787,91268.26791,,408,128.98,14.408398,4.55489,67.599998,11.64,29.387,0.993648,0.985586,1.00818,0,14.45179,4.525959,37041.95177,11600.66502
1/16/2025,52:07.1,1259.7,4385.58,120.15,2.46,120.4,122.72,0,60,295.6,0.4075,1.65252,1.41831,4384,16.6375,0,0,2,Heating Tanks.... ,108.455556,61.020562,84,104.5,67,0,0,11.65,-45.099998,-46.599998,-0.001,0,8.337132,61.212788,0,215.458842,25.896968,5.457221,151.310623,0,0,0,0,110.400002,110.066666,109.633331,108.266668,106.966667,105.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.52,29.423,68.29,14.763,14.504,35.62,C3H8,37175.77392,91299.02558,,432,129.36,15.25595,4.56831,67.599998,11.65,29.387,0.993673,0.985586,1.008205,0,14.436972,4.539404,37003.97291,11635.12649
1/16/2025,52:10.1,1262.7,4388.57,120.15,2.4601,120.5,122.83,0,60,295.6,0.4076,1.652697,1.418893,4387,16.6375,0,0,2,Heating Tanks.... ,108.461113,61.035798,84.2,104.5,67,0,0,11.65,-44.900002,-46.5,0,0,8.33738,61.19165,0,215.458842,25.896968,5.456607,151.310349,0,0,0,0,110.433334,110.266668,109.366669,108.400002,107,105.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.424,68.29,14.746,14.488,35.632,C3H8,37134.76369,91329.78325,,456,129.72,16.103503,4.581023,67.599998,11.65,29.387,0.993673,0.985586,1.008205,0,14.441916,4.552037,37016.64286,11667.50625
1/16/2025,52:13.1,1265.7,4391.58,120.15,2.4604,120.5,122.93,0,60,295.6,0.4076,1.652008,1.41831,4390,16.6375,0,0,2,Heating Tanks.... ,108.511111,61.051923,84.4,104.5,67,0,0,11.65,-44.900002,-46.400002,0,0,8.337221,61.21912,0,215.458842,25.896968,5.456798,151.310349,0,0,0,0,110.5,110.199999,109.333336,108.533333,107.133331,105.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.52,29.424,68.29,14.759,14.504,35.645,C3H8,37175.77392,91363.10407,,432,130.04,15.25595,4.592324,67.599998,11.65,29.387,0.993673,0.985586,1.008205,0,14.499509,4.563267,37164.26192,11696.28825
1/16/2025,52:16.1,1268.7,4394.57,120.15,2.4602,120.5,123.03,0,60,295.6,0.4076,1.652874,1.41831,4393,16.6375,0,0,2,Heating Tanks.... ,108.694443,61.069674,84.6,104.433334,67,0,0,11.63,-45.099998,-46.299999,-0.001,0,8.337487,61.193707,0,215.458842,25.896968,5.456544,151.31015,0,0,0,0,111,110.233332,109.666664,108.599998,107.166664,105.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.423,68.29,14.799,14.544,35.657,C3H8,37278.2995,91393.86174,,396,130.4,13.984621,4.605037,67.699997,11.63,29.387,0.993436,0.985399,1.008156,0,14.57363,4.574809,37354.24467,11725.87224
1/16/2025,52:19.1,1271.7,4397.58,120.15,2.4601,120.5,123.13,0,60,295.6,0.4075,1.65286,1.41831,4396,16.6375,0,0,2,Heating Tanks.... ,108.67222,61.087426,84.8,104.400002,67,0,0,11.65,-45.299999,-46.200001,0,0,8.33748,61.204628,0,215.458842,25.896968,5.457304,151.310074,0,0,0,0,110.699997,110.133331,109.666664,108.633331,107.266668,105.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.424,68.29,14.779,14.524,35.669,C3H8,37227.03671,91424.61941,,408,130.74,14.408398,4.617044,67.599998,11.65,29.387,0.993673,0.985586,1.008205,0,14.669028,4.58783,37598.76252,11759.2489
1/16/2025,52:22.1,1274.7,4400.58,120.15,2.46,120.4,123.23,0,60,295.6,0.4075,1.65252,1.418893,4399,16.6375,0,0,2,Heating Tanks.... ,108.805555,61.104881,85.004082,104.400002,66.997959,0,0,11.64,-45.400002,-46.099998,0,0,8.337736,61.178391,0,215.458842,25.896968,5.457796,151.309738,0,0,0,0,110.699997,110.333333,109.900002,108.733332,107.433334,105.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.69,29.423,68.29,14.753,14.571,35.681,C3H8,37347.50426,91455.37709,,420,131.08,14.832174,4.629051,67.599998,11.64,29.387,0.993648,0.985586,1.00818,0,14.789103,4.599649,37906.53198,11789.54234
1/16/2025,52:25.1,1277.7,4403.58,120.15,2.4601,120.5,123.33,0,60,295.6,0.4076,1.652453,1.41831,4402,16.6375,0,0,2,Heating Tanks.... ,108.944445,61.123224,85.210204,104.400002,66.989796,0,0,11.65,-45.299999,-46.099998,0,0,8.337725,61.189587,0,215.458842,25.896968,5.457721,151.309723,0,0,0,0,110.633331,110.933334,109.900002,108.833336,107.566666,105.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.52,29.423,68.29,14.776,14.518,35.693,C3H8,37211.65787,91486.13476,,420,131.44,14.832174,4.641764,67.599998,11.65,29.387,0.993673,0.985586,1.008205,0,14.859808,4.612394,38087.75951,11822.20954
1/16/2025,52:28.1,1280.7,4406.58,120.15,2.4599,120.4,123.43,0,60,295.6,0.4074,1.652181,1.41831,4405,16.6375,0,0,2,Heating Tanks.... ,108.961112,61.141568,85.412245,104.400002,66.977551,0,0,11.64,-45.400002,-46.200001,0,0,8.337489,61.22649,0,215.458842,25.896968,5.457537,151.309509,0,0,0,0,110.699999,110.866669,109.800001,108.933334,107.666664,105.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.423,68.29,14.766,14.508,35.705,C3H8,37186.02648,91516.89243,,444,131.82,15.679727,4.655184,67.599998,11.64,29.387,0.993648,0.985586,1.00818,0,14.836691,4.625616,38028.50668,11856.09911
1/16/2025,52:31.1,1283.7,4409.58,120.15,2.4603,120.5,123.53,0,60,295.6,0.4076,1.652075,1.41831,4408,16.6375,0,0,2,Heating Tanks.... ,109.077779,61.160651,85.597959,104.333336,66.97347,0,0,11.65,-45.200001,-46.400002,0,0,8.337493,61.231651,0,215.458842,25.896968,5.457682,151.309418,0,0,0,0,111.233335,110.866669,109.699997,109.066666,107.800003,105.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.54,29.424,68.29,14.753,14.508,35.717,C3H8,37186.02648,91547.6501,,444,132.18,15.679727,4.667897,67.699997,11.65,29.388,0.993517,0.985399,1.008238,0,14.803588,4.637636,37943.65897,11886.90661
1/16/2025,52:34.1,1286.7,4412.58,120.15,2.4605,120.5,123.63,0,60,295.6,0.4077,1.652103,1.41831,4411,16.6375,0,0,2,Heating Tanks.... ,109.188889,61.17929,85.771429,104.300003,66.979592,0,0,11.65,-45,-46.5,0,0,8.337497,61.240517,0,215.458842,25.896968,5.457635,151.309235,0,0,0,0,111.333333,110.933334,109.800003,109.199997,107.900002,105.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.423,68.29,14.769,14.511,35.729,C3H8,37193.7159,91578.40778,,420,132.52,14.832174,4.679904,67.699997,11.65,29.388,0.993517,0.985399,1.008238,0,14.818262,4.649565,37981.27043,11917.4827
1/16/2025,52:37.1,1289.7,4415.58,120.15,2.4603,120.5,123.73,0,60,295.6,0.4076,1.652807,1.41831,4414,16.6375,0,0,2,Heating Tanks.... ,109.227777,61.196745,85.946939,104.300003,66.979592,0,0,11.65,-45,-46.5,0,0,8.337349,61.267616,0,215.458842,25.896968,5.458515,151.309143,0,0,0,0,111.233332,110.966667,109.900002,109.199997,107.966667,106.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.424,68.29,14.766,14.514,35.741,C3H8,37201.40531,91609.16545,,408,132.86,14.408398,4.691911,67.699997,11.65,29.388,0.993517,0.985399,1.008238,0,14.837879,4.661494,38031.55352,11948.0588
1/16/2025,52:40.1,1292.7,4418.58,120.15,2.4606,120.6,123.83,0,60,295.6,0.4078,1.65163,1.41831,4417,16.6375,0,0,2,Heating Tanks.... ,109.233333,61.212574,86.134694,104.300003,66.965307,0,0,11.64,-44.900002,-46.400002,0,0,8.337416,61.2663,0,215.458842,25.896968,5.457936,151.308945,0,0,0,0,111.433334,110.733332,109.900002,109.199997,108.033333,106.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.53,29.424,68.29,14.792,14.541,35.754,C3H8,37270.61008,91642.48626,,408,133.2,14.408398,4.703918,67.599998,11.64,29.388,0.993681,0.985586,1.008214,0,14.85911,4.674195,38085.97147,11980.61459
1/16/2025,52:43.1,1295.7,4421.58,120.15,2.4606,120.5,123.93,0,60,295.6,0.4077,1.652768,1.41831,4420,16.6375,0,0,2,Heating Tanks.... ,109.255555,61.226923,86.328572,104.300003,66.944899,0,0,11.67,-45.099998,-46.299999,0,0,8.337364,61.281418,0,215.458842,25.896968,5.458236,151.308884,0,0,0,0,111.333336,110.733332,110.033333,109.199997,108.099998,106.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.53,29.424,68.29,14.743,14.498,35.766,C3H8,37160.39508,91673.24393,,408,133.54,14.408398,4.715925,67.599998,11.67,29.388,0.993754,0.985586,1.008287,0,14.903443,4.686469,38199.60202,12012.0743
1/16/2025,52:46.1,1298.7,4424.58,120.15,2.4605,120.5,124.03,0,60,295.6,0.4077,1.652916,1.418893,4423,16.6375,0,0,2,Heating Tanks.... ,109.372221,61.241124,86.512245,104.300003,66.938776,0,0,11.66,-45.200001,-46.099998,0,0,8.337196,61.308289,0,215.458842,25.896968,5.458591,151.308578,0,0,0,0,111.233332,110.699997,110.333333,109.266668,108.099998,106.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.52,29.425,68.29,14.766,14.511,35.778,C3H8,37193.7159,91704.00161,,396,133.88,13.984621,4.727932,67.699997,11.66,29.388,0.993541,0.985399,1.008263,0,14.8969,4.697396,38182.83255,12040.08063
1/16/2025,52:49.1,1301.7,4427.58,120.15,2.4604,120.5,124.13,0,60,295.6,0.4077,1.652089,1.418893,4426,16.6375,0,0,2,Heating Tanks.... ,109.383332,61.254586,86.687755,104.266668,66.940817,0,0,11.65,-45.5,-46.099998,0,0,8.337154,61.32526,0,215.458842,25.896968,5.458819,151.308563,0,0,0,0,111.199997,110.699997,110.266665,109.366669,108.099998,106.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.53,29.424,68.29,14.763,14.511,35.79,C3H8,37193.7159,91734.75928,,420,134.24,14.832174,4.740645,67.699997,11.65,29.388,0.993517,0.985399,1.008238,0,14.791769,4.709912,37913.36609,12072.16177
1/16/2025,52:52.1,1304.7,4430.58,120.15,2.4597,120.4,124.23,0,60,295.5,0.4074,1.653047,1.41831,4429,16.6375,0,0,2,Heating Tanks.... ,109.422221,61.266716,86.869387,104.199997,66.94898,0,0,11.64,-45.5,-46.099998,0,0,8.337187,61.325882,0,215.458842,25.896968,5.458656,151.308334,0,0,0,0,111.199999,110.666664,110.400002,109.433334,108.199997,106.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.53,29.423,68.29,14.73,14.481,35.802,C3H8,37116.82171,91765.51695,,432,134.58,15.25595,4.752652,67.599998,11.64,29.388,0.993681,0.985586,1.008214,0,14.660338,4.722622,37576.489,12104.73807
1/16/2025,52:55.1,1307.7,4433.58,120.15,2.461,120.6,124.33,0,60,295.7,0.408,1.651443,1.41831,4432,16.6375,0,0,2,Heating Tanks.... ,109.394443,61.278106,87.053061,104.199997,66.938776,0,0,11.65,-45.400002,-46.200001,0,0,8.337111,61.345493,0,215.458842,25.896968,5.458535,151.308197,0,0,0,0,111.166664,110.733332,110.099998,109.466667,108.166664,106.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.424,68.29,14.766,14.514,35.814,C3H8,37201.40531,91796.27463,,408,134.92,14.408398,4.764659,67.699997,11.65,29.388,0.993517,0.985399,1.008238,0,14.558651,4.733771,37315.85244,12133.31396
1/16/2025,52:58.1,1310.7,4436.58,120.15,2.4601,120.5,124.43,0,60,295.6,0.4075,1.653022,1.41831,4435,16.6375,0,0,2,Heating Tanks.... ,109.544443,61.288461,87.222449,104.199997,66.918369,0,0,11.65,-45.299999,-46.299999,0,0,8.337117,61.350574,0,215.458842,25.896968,5.458798,151.308044,0,0,0,0,111.166664,111.166667,110.166664,109.566666,108.133331,107.066666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.424,68.29,14.746,14.494,35.826,C3H8,37150.14253,91827.0323,,384,135.2,13.560845,4.774547,67.599998,11.65,29.388,0.993706,0.985586,1.008238,0,14.4635,4.744494,37071.96583,12160.80017
1/16/2025,53:01.1,1313.7,4439.58,120.15,2.4599,120.5,124.53,0,60,295.6,0.4076,1.652913,1.41831,4438,16.6375,0,0,2,Heating Tanks.... ,109.627777,61.298668,87.387755,104.199997,66.904083,0,0,11.65,-45.099998,-46.5,0,0,8.337111,61.359711,0,215.458842,25.896968,5.45899,151.307861,0,0,0,0,111.199997,111.300003,110.300001,109.699997,108.166664,107.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.424,68.29,14.763,14.511,35.838,C3H8,37193.7159,91857.78997,,372,135.54,13.137068,4.786554,67.599998,11.65,29.388,0.993706,0.985586,1.008238,0,14.36995,4.756426,36832.18626,12191.38207
1/16/2025,53:04.1,1316.7,4442.58,120.15,2.4601,120.5,124.63,0,60,295.6,0.4076,1.653266,1.417811,4441,16.6375,0,0,2,Heating Tanks.... ,109.772221,61.308875,87.557143,104.166664,66.900002,0,0,11.63,-45,-46.5,0,0,8.33731,61.342312,0,215.458842,25.896968,5.459061,151.307755,0,0,0,0,111.466667,111.400002,110.699997,109.733332,108.199997,107.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.52,29.424,68.29,14.753,14.498,35.85,C3H8,37160.39508,91888.54764,,396,135.86,13.984621,4.797855,67.599998,11.63,29.388,0.993657,0.985586,1.008189,0,14.314158,4.767423,36689.18243,12219.56915
1/16/2025,53:07.1,1319.7,4445.59,120.15,2.4598,120.4,124.73,0,60,295.6,0.4075,1.652655,1.41831,4444,16.6375,0,0,2,Heating Tanks.... ,109.833333,61.319526,87.728571,104.099998,66.900002,0,0,11.64,-44.900002,-46.5,-0.001,0,8.337203,61.363098,0,215.458842,25.896968,5.459174,151.307632,0,0,0,0,111.733332,111.300003,110.599998,109.866669,108.300001,107.199997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.52,29.424,68.29,14.736,14.481,35.862,C3H8,37116.82171,91919.30532,,396,136.2,13.984621,4.809862,67.599998,11.64,29.388,0.993681,0.985586,1.008214,0,14.2502,4.77947,36525.24824,12250.44825
1/16/2025,53:10.1,1322.7,4448.59,120.15,2.4602,120.5,124.83,0,60,295.6,0.4077,1.652792,1.41831,4447,16.6375,0,0,2,Heating Tanks.... ,109.972221,61.330177,87.902041,104.099998,66.900002,0,0,11.64,-45,-46.400002,0,0,8.337048,61.390247,0,215.458842,25.896968,5.459139,151.30751,0,0,0,0,112.033333,111.599998,110.633331,109.900002,108.466667,107.199997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.424,68.29,14.756,14.501,35.874,C3H8,37168.0845,91950.06299,,408,136.58,14.408398,4.823282,67.400002,11.64,29.388,0.994058,0.98596,1.008214,0,14.130236,4.794624,36217.76445,12289.28859
1/16/2025,53:13.1,1325.7,4451.59,120.15,2.4598,120.4,124.93,0,60,295.6,0.4075,1.652736,1.41831,4450,16.6375,0,0,2,Heating Tanks.... ,110.03889,61.341568,88.079592,104.099998,66.900002,0,0,11.64,-45,-46.400002,0,0,8.337116,61.386936,0,215.458842,25.896968,5.458707,151.307281,0,0,0,0,111.833336,111.600001,110.833336,109.966667,108.699999,107.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.424,68.29,14.783,14.528,35.886,C3H8,37237.28927,91980.82066,,432,136.94,15.25595,4.835995,67.599998,11.64,29.388,0.993681,0.985586,1.008214,0,14.021793,4.805438,35939.81009,12317.00722
1/16/2025,53:16.1,1328.7,4454.58,120.15,2.4598,120.4,125.03,0,60,295.5,0.4075,1.651923,1.41831,4453,16.6375,0,0,2,Heating Tanks.... ,110.127779,61.353847,88.257143,104.099998,66.900002,0,0,11.65,-45.099998,-46.200001,0,0,8.337064,61.405724,0,215.458842,25.896968,5.459054,151.30722,0,0,0,0,111.900002,111.699999,110.933334,110.066666,108.866669,107.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.425,68.29,14.766,14.514,35.898,C3H8,37201.40531,92011.57834,,432,137.28,15.25595,4.848002,67.599998,11.65,29.389,0.993738,0.985586,1.008271,0,14.002193,4.817646,35889.5732,12348.29764
1/16/2025,53:19.1,1331.7,4457.59,120.15,2.4597,120.4,125.13,0,60,295.5,0.4075,1.652234,1.41831,4456,16.6375,0,0,2,Heating Tanks.... ,110.116667,61.366717,88.428572,104.099998,66.900002,0,0,11.63,-45.299999,-46.099998,-0.001,0,8.337181,61.395573,0,215.458842,25.896968,5.459652,151.306992,0,0,0,0,111.800003,111.5,110.966667,110.166664,108.966667,107.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.424,68.29,14.759,14.501,35.91,C3H8,37168.0845,92042.33601,,408,137.6,14.408398,4.859303,67.599998,11.63,29.388,0.993657,0.985586,1.008189,0,14.059901,4.828481,36037.48748,12376.06886
1/16/2025,53:22.1,1334.7,4460.59,120.15,2.4603,120.5,125.23,0,60,295.6,0.4076,1.652075,1.418893,4459,16.6375,0,0,2,Heating Tanks.... ,110.216667,61.38003,88.6,104.033333,66.900002,0,0,11.65,-45.5,-46.099998,0,0,8.336805,61.452225,0,215.458842,25.896968,5.459061,151.306976,0,0,0,0,111.900002,111.566666,111.133331,110.266668,109.066666,107.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.424,68.29,14.766,14.508,35.922,C3H8,37186.02648,92073.09368,,396,137.94,13.984621,4.87131,67.599998,11.65,29.389,0.993738,0.985586,1.008271,0,14.153761,4.840808,36278.0623,12407.66445
1/16/2025,53:25.1,1337.7,4463.59,120.15,2.46,120.5,125.33,0,60,295.6,0.4076,1.65252,1.41831,4462,16.6375,0,0,2,Heating Tanks.... ,110.238889,61.393936,88.771429,104,66.900002,0,0,11.64,-45.400002,-46.099998,0,0,8.336905,61.445942,0,215.458842,25.896968,5.459074,151.306808,0,0,0,0,111.933334,111.599998,111.099998,110.333336,109.099998,107.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.424,68.28,14.766,14.511,35.934,C3H8,37193.7159,92103.85135,,408,138.28,14.408398,4.883317,67.599998,11.64,29.388,0.993681,0.985586,1.008214,0,14.298532,4.852461,36649.13148,12437.53292
1/16/2025,53:28.1,1340.7,4466.59,120.15,2.4604,120.5,125.43,0,60,295.6,0.4077,1.652252,1.41831,4465,16.6375,0,0,2,Heating Tanks.... ,110.283333,61.409025,88.942857,104,66.900002,0,0,11.63,-45.400002,-46.099998,0,0,8.336545,61.498512,0,215.458842,25.896968,5.459478,151.306656,0,0,0,0,112,111.699999,111.133331,110.433334,109.066666,107.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.425,68.28,14.736,14.478,35.947,C3H8,37109.1323,92137.17217,,408,138.62,14.408398,4.895324,67.699997,11.63,29.388,0.993469,0.985399,1.008189,0,14.439871,4.863351,37011.40144,12465.44596
1/16/2025,53:31.1,1343.7,4469.59,120.15,2.4602,120.5,125.53,0,60,295.6,0.4076,1.652142,1.41831,4468,16.6375,0,0,2,Heating Tanks.... ,110.411111,61.425445,89.112245,104,66.900002,0,0,11.64,-45.5,-46.099998,0,0,8.336737,61.478085,0,215.458842,25.896968,5.459645,151.306625,0,0,0,0,112.300003,111.966667,111.133331,110.5,109,107.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.425,68.28,14.789,14.528,35.959,C3H8,37237.28927,92167.92984,,420,138.98,14.832174,4.908037,67.599998,11.64,29.388,0.993681,0.985586,1.008214,0,14.489067,4.877025,37137.49835,12500.49411
1/16/2025,53:34.1,1346.7,4472.59,120.15,2.4595,120.4,125.64,0,60,295.5,0.4074,1.652206,1.41831,4471,16.6375,0,0,2,Heating Tanks.... ,110.511111,61.443196,89.277551,104,66.900002,0,0,11.65,-45.400002,-46.299999,0,0,8.337285,61.419621,0,215.458842,25.896968,5.460064,151.306458,0,0,0,0,112.199997,111.900002,111.566666,110.566666,109.066666,107.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.425,68.28,14.763,14.504,35.971,C3H8,37175.77392,92198.68751,,444,139.36,15.679727,4.921457,67.699997,11.65,29.388,0.993517,0.985399,1.008238,0,14.477375,4.889551,37107.5312,12532.60179
1/16/2025,53:37.1,1349.7,4475.6,120.15,2.4597,120.4,125.74,0,60,295.5,0.4074,1.652478,1.418893,4474,16.6375,0,0,2,Heating Tanks.... ,110.616666,61.461983,89.442857,103.966667,66.900002,0,0,11.66,-45.299999,-46.299999,0,0,8.337622,61.382187,0,215.458842,25.896968,5.459807,151.306274,0,0,0,0,112.466667,111.866669,111.666664,110.599998,109.199997,107.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.425,68.28,14.759,14.501,35.983,C3H8,37168.0845,92229.44519,,444,139.72,15.679727,4.93417,67.400002,11.66,29.389,0.99414,0.98596,1.008296,0,14.495253,4.905254,37153.35524,12572.85034
1/16/2025,53:40.1,1352.7,4478.6,120.15,2.4593,120.4,125.84,0,60,295.5,0.4073,1.652584,1.41831,4477,16.6375,0,0,2,Heating Tanks.... ,110.688889,61.48077,89.612245,103.900002,66.900002,0,0,11.65,-45.299999,-46.299999,0,0,8.33712,61.454536,0,215.458842,25.896968,5.460007,151.306183,0,0,0,0,112.433334,112.333333,111.466667,110.633331,109.333336,107.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.425,68.28,14.753,14.494,35.995,C3H8,37150.14253,92260.20286,,420,140.06,14.832174,4.946177,67.599998,11.65,29.389,0.993738,0.985586,1.008271,0,14.549336,4.915206,37291.97715,12598.35786
1/16/2025,54:01.1,1373.45,4499.6,120.15,2.4595,120.4,126.54,0,60,295.5,0.4075,1.653425,1.41831,4498,75,0,74.1,2,Starting Draw after Cutout.... 0.304 15857 2.964 2.784 3.000 ,111.111112,63.171893,69.089796,104.100001,66.900002,0.628,3.036,11.64,-45.299999,-46.5,0,27.466662,8.327212,60.771309,5.227716,215.458842,25.896968,5.541714,151.339554,3.317,0.631,0,0,112.966667,112.400002,111.833336,111.166664,109.933334,108.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.425,68.28,14.763,14.504,36.08,C3H8,37175.77392,92478.06971,,420,142.52,14.832174,5.033051,67.400002,11.64,29.39,0.994124,0.98596,1.00828,0,14.790072,5.003477,37909.016,12824.60992
1/16/2025,54:31.1,1403.45,4529.61,120.15,2.4597,120.4,127.54,0,60,295.5,0.4075,1.652641,1.41831,4528,16.6375,0,66.6875,2,Starting Draw after Cutout.... 0.373 14670 2.667 3.268 3.000 ,111.905555,78.783727,80.022449,111.766668,66.900002,2.294,3.244,11.65,-45.200001,-46.299999,0.001,27.292537,8.344057,76.61219,19.213689,215.458842,25.896968,5.72246,151.037949,3.302,2.324,0,0,113.566666,113.233335,112.633331,112,110.666664,109.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.425,68.28,14.739,14.488,36.2,C3H8,37134.76369,92785.64644,,396,145.88,13.984621,5.151708,67.599998,11.65,29.389,0.993738,0.985586,1.008271,0,14.347617,5.11945,36774.94257,13121.86523
1/16/2025,55:01.1,1433.45,4559.61,120.15,2.4596,120.4,128.54,0,60,295.5,0.4074,1.65222,1.41831,4558,16.6375,0,65.7875,2,Starting Draw after Cutout.... 0.499 14526 2.631 3.090 3.000 ,112.588888,57.092456,61.587756,113.833336,66.900002,3.849,3.088,11.64,-45.400002,-46,0,25.592038,8.304617,63.661827,32.09603,215.458842,25.896968,5.541174,151.342285,3.098,3.885,0,0,114.233332,114.033333,113.5,112.466667,111.199997,110.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.424,68.27,14.763,14.501,36.321,C3H8,37168.0845,93095.7863,,444,149.36,15.679727,5.274604,67.599998,11.64,29.388,0.993681,0.985586,1.008214,0,14.463872,5.241275,37072.91978,13434.11858
1/16/2025,55:31.1,1463.45,4589.62,120.15,2.4595,120.4,129.55,0,60,295.5,0.4075,1.652531,1.41831,4588,16.6375,0,65.4,2,Starting Draw after Cutout.... 0.304 14465 2.616 3.051 3.000 ,113.222221,57.551035,58.112244,114.966667,66.900002,5.369,3.05,11.64,-44.900002,-46.599998,0,25.416845,8.336615,59.218159,44.746358,215.458842,25.896968,5.531487,151.349976,3.077,5.418,0,0,114.733332,114.5,113.699997,113.466667,112.266668,110.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.423,68.26,14.769,14.518,36.442,C3H8,37211.65787,93405.92617,,396,152.86,13.984621,5.398205,67.400002,11.64,29.387,0.994026,0.98596,1.00818,0,14.79423,5.365953,37919.67361,13753.68682
1/16/2025,56:01.1,1493.45,4619.63,120.15,2.4588,120.3,130.55,0,60,295.4,0.4071,1.65349,1.41831,4618,16.6375,0,65.225,2,Starting Draw after Cutout.... 0.249 14436 2.609 3.022 3.000 ,113.861111,57.557544,57.977551,116.066666,66.900002,6.874,3.022,11.64,-45.5,-46.200001,0,25.208529,8.340375,58.693649,57.299048,215.458842,25.896968,5.525525,151.351105,3.053,6.939,0,0,115.433334,115.233332,114.599998,113.800003,112.466667,111.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.423,68.26,14.743,14.494,36.562,C3H8,37150.14253,93713.5029,,408,156.22,14.408398,5.516862,67.699997,11.64,29.387,0.99346,0.985399,1.00818,0,14.258039,5.480782,36545.34043,14048.00942
1/16/2025,56:31.1,1523.45,4649.63,120.15,2.4593,120.3,131.55,0,60,295.5,0.4072,1.652055,1.41831,4648,16.6375,0,65.0625,2,Starting Draw after Cutout.... 0.303 14410 2.602 3.017 3.000 ,114.683333,57.613166,57.900002,116.333336,66.900002,8.378,3.016,11.64,-44.900002,-46.5,0,25.165094,8.341681,58.515873,69.842362,215.458842,25.896968,5.524346,151.350632,3.048,8.459,0,0,116.066666,116.166667,115.300001,114.400002,113.133331,113.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.425,68.26,14.753,14.494,36.683,C3H8,37150.14253,94023.64277,,444,159.72,15.679727,5.640464,67.400002,11.64,29.387,0.994026,0.98596,1.00818,0,14.44671,5.606765,37028.93065,14370.92018
1/16/2025,57:01.1,1553.45,4679.64,120.15,2.4593,120.4,132.56,0,60,295.5,0.4073,1.65234,1.419392,4678,16.6375,0,65,2,Starting Draw after Cutout.... 0.304 14401 2.600 3.007 3.000 ,115.149998,57.534911,57.820408,116.699997,66.900002,9.874,3.007,11.65,-45.400002,-46.099998,0,25.082198,8.342215,58.408524,82.319678,215.458842,25.896968,5.521049,151.352173,3.038,9.971,0,0,116.666664,116.133331,115.733332,115.199997,113.5,113.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.51,29.422,68.25,14.776,14.514,36.803,C3H8,37201.40531,94331.2195,,408,163.2,14.408398,5.763359,67.400002,11.65,29.387,0.99405,0.98596,1.008205,0,14.804227,5.729066,37945.29743,14684.39366
