Voltage (Volts) - Mean,120.22,120.22,120.168307,120.15,120.167888,120.15,120.23,120.23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1/16/2025,57:31.1,1583.45,4709.65,120.15,2.4593,120.4,133.56,0,60,295.5,0.4074,1.653153,1.41831,4708,16.6375,0,64.9625,2,Starting Draw after Cutout.... 0.250 14395 2.599 3.005 3.000 ,115.888888,57.555473,57.799999,117.266668,66.900002,11.37,3.005,11.65,-44.900002,-46.5,0,25.072378,8.341961,58.433689,94.802741,215.458842,25.896968,5.525821,151.351883,3.037,11.484,0,0,117.133334,117.133331,116.599998,115.566666,114.933334,113.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.53,29.424,68.25,14.753,14.501,36.924,C3H8,37168.0845,94641.35936,,408,166.58,14.408398,5.882723,67.599998,11.65,29.388,0.993706,0.985586,1.008238,0,14.11228,5.845694,36171.74116,14983.32909
1/16/2025,58:01.1,1613.45,4739.65,120.15,2.4593,120.4,134.56,0,60,295.5,0.4073,1.653235,1.41831,4738,16.6375,0,64.875,2,Starting Draw after Cutout.... 0.499 14381 2.595 3.007 3.000 ,116.41111,57.591124,57.799999,117.933334,66.900002,12.865,3.006,11.65,-45.400002,-46.200001,-0.001,25.074158,8.342946,58.309483,107.274751,215.458842,25.896968,5.515267,151.351852,3.038,12.997,0,0,117.699997,117.733332,117.166667,116.233332,115.133331,114.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.52,29.424,68.24,14.733,14.481,37.044,C3H8,37116.82171,94948.93609,,420,170.06,14.832174,6.005618,67.699997,11.65,29.387,0.993484,0.985399,1.008205,0,14.531103,5.966487,37245.24395,15292.9377
1/16/2025,58:31.1,1643.45,4769.66,120.15,2.4589,120.3,135.57,0,60,295.4,0.4074,1.652162,1.41831,4768,16.6375,0,64.8875,2,Starting Draw after Cutout.... 0.500 14382 2.596 3.000 3.000 ,117.044444,57.533284,57.799999,118.633331,66.900002,14.36,3,11.64,-44.900002,-46.5,0,25.031973,8.342262,58.39159,119.748643,215.458842,25.896968,5.515235,151.352448,3.033,14.511,0,0,118.5,118.199999,117.666664,116.900002,115.433334,115.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.423,68.24,14.72,14.475,37.165,C3H8,37101.44288,95259.07596,,408,173.54,14.408398,6.128513,67.400002,11.64,29.387,0.994026,0.98596,1.00818,0,14.873326,6.091898,38122.40901,15614.38447
1/16/2025,59:01.2,1673.45,4799.67,120.15,2.4587,120.3,136.57,0,60,295.4,0.4074,1.653882,1.418893,4798,16.6375,0,65.025,2,Starting Draw after Cutout.... 0.304 14405 2.601 2.989 3.000 ,117.78889,57.601035,57.799999,119.199997,66.900002,15.848,2.989,11.65,-45.299999,-46.099998,0,24.930118,8.342184,58.394829,132.161206,215.458842,25.896968,5.519359,151.350494,3.021,16.018,0,0,119.333333,119.300001,118.600001,117.466667,116.233332,115.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.423,68.23,14.763,14.511,37.286,C3H8,37193.7159,95569.21583,,432,176.94,15.25595,6.248583,67.400002,11.65,29.387,0.99405,0.98596,1.008205,0,14.025759,6.211402,35949.97535,15920.69003
1/16/2025,59:31.2,1703.45,4829.67,120.15,2.4593,120.5,137.57,0,60,295.5,0.4077,1.653072,1.41831,4828,16.6375,0,65.0625,2,Starting Draw after Cutout.... 0.304 14410 2.603 2.995 3.000 ,118.122222,57.540089,57.730613,119.733332,66.887757,17.338,2.996,11.64,-45.5,-46.099998,-0.001,24.97249,8.342443,58.353668,144.591221,215.458842,25.896968,5.514949,151.351974,3.027,17.526,0,0,119.566666,119.166664,118.933334,117.866669,116.433334,116.766665,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.422,68.22,14.763,14.504,37.406,C3H8,37175.77392,95876.79256,,408,180.38,14.408398,6.370066,67.400002,11.64,29.386,0.993993,0.98596,1.008147,0,14.571961,6.331798,37349.96788,16229.28172
1/16/2025,00:01.2,1733.45,4859.68,120.15,2.4593,120.5,138.58,0,60,295.5,0.4078,1.652177,1.418893,4858,16.6375,0,65.05,2,Starting Draw after Cutout.... 0.500 14409 2.602 2.999 3.000 ,118.900001,57.53284,57.793877,120.300003,66.875512,18.832,2.998,11.63,-45.200001,-46.400002,0,25.016194,8.342502,58.34066,157.054455,215.458842,25.896968,5.518286,151.3526,3.033,19.04,0,0,120.433334,119.966667,119.5,118.766668,117.5,117.233335,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.422,68.22,14.736,14.478,37.527,C3H8,37109.1323,96186.93243,,396,183.86,13.984621,6.492961,67.400002,11.63,29.386,0.993968,0.98596,1.008122,0,14.876693,6.453798,38131.03869,16541.98346
1/16/2025,00:31.2,1763.45,4889.68,120.15,2.4588,120.4,139.58,0,60,295.4,0.4076,1.652229,1.41831,4888,16.6375,0,64.9125,2,Starting Draw after Cutout.... 0.304 14387 2.597 3.011 3.000 ,119.25,57.525148,57.799999,120.766668,66.802044,20.329,3.011,11.65,-45,-46.599998,0.001,25.128387,8.342371,58.347462,169.542498,215.458842,25.896968,5.519302,151.352875,3.047,20.556,0,0,120.599998,120.433334,120,119.333336,117.866669,117.266665,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.422,68.22,14.759,14.498,37.647,C3H8,37160.39508,96494.50915,,432,187.26,15.25595,6.613031,67.400002,11.65,29.385,0.993984,0.98596,1.008138,0,14.028058,6.573247,35955.86749,16848.14784
1/16/2025,01:01.2,1793.45,4919.69,120.15,2.459,120.4,140.58,0,60,295.5,0.4077,1.653111,1.41831,4918,16.6375,0,64.8,2,Starting Draw after Cutout.... 0.303 14369 2.592 3.007 3.000 ,120.133333,57.606361,57.757143,121.566666,66.800003,21.827,3.007,11.63,-45,-46.5,0,25.110875,8.342286,58.348434,182.036796,215.458842,25.896968,5.513673,151.351227,3.045,22.075,0,0,121.666664,121.266668,120.699999,120.133331,118.533333,118.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.422,68.21,14.759,14.501,37.768,C3H8,37168.0845,96804.64902,,408,190.72,14.408398,6.73522,67.599998,11.63,29.386,0.993591,0.985586,1.008122,0,14.671801,6.692056,37605.87216,17152.67277
1/16/2025,01:19.2,1811.45,4937.69,120.15,2.4587,120.4,141.19,0,60,295.4,0.4075,1.652743,1.41831,4936,16.6375,0,64.8,2,Starting Draw after Cutout.... 0.499 14369 2.592 3.003 3.000 ,120.461112,57.544231,57.799999,122,66.800003,22.724,3.003,11.64,-45.200001,-46.299999,0,25.05399,8.34206,58.375179,189.519109,215.458842,25.896968,5.518,151.352356,3.039,22.985,0,0,121.933334,121.666669,121.099998,120.300003,118.800001,118.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.51,29.423,68.21,14.753,14.494,37.84,C3H8,37150.14253,96989.19506,,408,192.84,14.408398,6.810087,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.759647,6.766609,37831.03219,17343.76088
1/16/2025,01:20.4,1812.45,4938.88,120.15,2.459,120.3,141.24,0,60,295.5,0.4073,1.652542,1.417811,4937,16.6375,0,64.7875,2,Starting Draw after Cutout.... 0.250 14367 2.592 3.004 3.000 ,120.550001,57.539201,57.799999,122,66.800003,22.784,3.004,11.65,-45.299999,-46.200001,0.001,25.056548,8.342078,58.373363,190.022439,215.458842,25.896968,5.519352,151.352402,3.039,23.046,0,0,122.033333,121.800003,121.133331,120.333336,119,119,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.5,29.422,68.21,14.749,14.488,37.846,C3H8,37134.76369,97004.5739,,396,193,13.984621,6.815737,67.599998,11.65,29.386,0.99364,0.985586,1.008171,0,14.779558,6.772388,37882.06795,17358.57428
1/16/2025,01:21.8,1814.45,4940.36,120.15,2.4595,120.5,141.29,0,60,295.5,0.4077,1.65184,1.41831,4939,16.6375,0,64.7875,2,Starting Draw after Cutout.... 0.500 14367 2.592 3.004 3.000 ,120.544444,57.53432,57.799999,122,66.800003,22.859,3.004,11.64,-45.299999,-46.200001,0,25.061016,8.342164,58.362011,190.646212,215.458842,25.896968,5.518553,151.352402,3.039,23.122,0,0,121.933334,121.733332,121.099998,120.400002,119.166664,118.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.51,29.423,68.21,14.749,14.491,37.852,C3H8,37142.45311,97019.95273,,408,193.18,14.408398,6.822094,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.804298,6.778539,37945.4808,17374.34001
1/16/2025,01:23.4,1815.45,4941.86,120.15,2.4591,120.4,141.34,0,60,295.5,0.4074,1.652474,1.418893,4940,16.6375,0,64.8,2,Starting Draw after Cutout.... 0.375 14368 2.592 3.004 3.000 ,120.516666,57.532101,57.799999,122,66.800003,22.933,3.004,11.65,-45.5,-46.099998,0,25.066135,8.342157,58.363079,191.265172,215.458842,25.896968,5.518669,151.352493,3.04,23.197,0,0,121.900002,121.599998,121.066666,120.433334,119.166664,118.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.422,68.21,14.749,14.491,37.858,C3H8,37142.45311,97035.33157,,420,193.36,14.832174,6.82845,67.400002,11.65,29.386,0.994017,0.98596,1.008171,0,14.837253,6.787595,38029.94905,17397.55197
1/16/2025,01:24.9,1817.45,4943.37,120.15,2.4591,120.5,141.39,0,60,295.5,0.4077,1.652718,1.41831,4942,16.6375,0,64.8,2,Starting Draw after Cutout.... 0.511 14368 2.592 3.004 3.000 ,120.544445,57.531213,57.799999,122,66.800003,23.008,3.004,11.64,-45.299999,-46.099998,-0.001,25.06641,8.34232,58.341511,191.892209,215.458842,25.896968,5.518641,151.352478,3.04,23.273,0,0,121.966667,121.633334,121,120.400002,119.033333,119.233335,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.51,29.422,68.21,14.713,14.451,37.864,C3H8,37039.92753,97050.7104,,408,193.52,14.408398,6.834101,67.400002,11.64,29.386,0.993993,0.98596,1.008147,0,14.855382,6.793046,38076.41383,17411.52344
1/16/2025,01:26.4,1818.45,4944.87,120.15,2.4592,120.4,141.44,0,60,295.5,0.4073,1.65196,1.418893,4943,16.6375,0,64.8,2,Starting Draw after Cutout.... 0.376 14368 2.592 3.001 3.000 ,120.594445,57.529734,57.799999,122,66.800003,23.081,2.994,11.64,-45.5,-46.099998,0,25.034953,8.342633,58.307693,192.50464,215.458842,25.896968,5.518812,151.352234,3.036,23.347,0,0,122.033333,121.733332,121,120.466667,119,119.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.51,29.422,68.21,14.733,14.471,37.87,C3H8,37091.19032,97066.08924,,408,193.68,14.408398,6.839751,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.8355,6.796083,38025.45398,17419.30931
1/16/2025,01:27.9,1820.45,4946.37,120.15,2.4599,120.6,141.49,0,60,295.6,0.408,1.651774,1.41831,4945,16.6375,0,65.0625,2,Starting Draw after Cutout.... 0.250 14410 2.602 2.983 3.000 ,120.622222,57.526923,57.799999,121.966667,66.800003,23.153,2.969,11.66,-45.299999,-46.099998,0,24.905516,8.34273,58.299854,193.098898,215.458842,25.896968,5.517103,151.352203,3.021,23.419,0,0,122.066666,121.733332,121,120.5,119,119.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.51,29.422,68.21,14.739,14.481,37.876,C3H8,37116.82171,97081.46808,,396,193.86,13.984621,6.846108,67.400002,11.66,29.386,0.994041,0.98596,1.008196,0,14.774439,6.805313,37868.94711,17442.96474
1/16/2025,01:29.4,1821.45,4947.86,120.15,2.4589,120.3,141.54,0,60,295.4,0.4073,1.652934,1.41831,4946,16.6375,0,65.2125,2,Starting Draw after Cutout.... 0.500 14435 2.609 2.956 3.000 ,120.672222,57.502811,57.799999,121.966667,66.800003,23.223,2.943,11.65,-45.5,-46.099998,-0.001,24.662408,8.342725,58.300457,193.688009,215.458842,25.896968,5.512935,151.352036,2.991,23.491,0,0,122.066666,121.833336,121.066666,120.5,119,119.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.51,29.422,68.21,14.73,14.471,37.882,C3H8,37091.19032,97096.84691,,396,194.04,13.984621,6.852464,67.400002,11.65,29.386,0.994017,0.98596,1.008171,0,14.686909,6.811465,37644.59631,17458.73492
1/16/2025,01:30.8,1823.45,4949.36,120.15,2.4593,120.5,141.59,0,60,295.5,0.4077,1.652584,1.41831,4948,16.6375,0,65.4875,2,Starting Draw after Cutout.... 0.348 14478 2.619 2.932 3.000 ,120.705556,57.457249,57.793877,121.900002,66.800003,23.294,2.924,11.64,-45.400002,-46,0,24.342175,8.342372,58.34296,194.282343,215.458842,25.896968,5.510564,151.352066,2.952,23.562,0,0,122.133331,121.833336,121.233335,120.5,119,119.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.51,29.422,68.21,14.746,14.488,37.888,C3H8,37134.76369,97112.22575,,420,194.22,14.832174,6.858821,67.400002,11.64,29.386,0.993993,0.98596,1.008147,0,14.594424,6.817618,37407.54198,17474.50435
1/16/2025,01:32.4,1824.45,4950.87,120.15,2.4589,120.3,141.64,0,60,295.4,0.4073,1.652934,1.41831,4949,16.6375,0,65.725,2,Starting Draw after Cutout.... 0.249 14516 2.629 2.918 3.000 ,120.788889,57.40429,57.779591,121.966667,66.800003,23.367,2.915,11.63,-45.400002,-46,0,24.096987,8.342203,58.361115,194.890417,215.458842,25.896968,5.515597,151.352142,2.923,23.637,0,0,122.300001,121.833336,121.466667,120.5,119.133331,119.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.51,29.422,68.21,14.749,14.488,37.894,C3H8,37134.76369,97127.60459,,420,194.4,14.832174,6.865178,67.400002,11.63,29.386,0.993968,0.98596,1.008122,0,14.516915,6.82377,37208.87746,17490.27295
1/16/2025,01:33.9,1826.45,4952.37,120.15,2.4583,120.3,141.69,0,60,295.4,0.4074,1.652402,1.41831,4951,16.6375,0,65.7,2,Starting Draw after Cutout.... 0.250 14512 2.628 2.914 3.000 ,120.8,57.353846,57.759184,122,66.800003,23.441,2.913,11.65,-45.299999,-46,0,24.066774,8.34231,58.343876,195.50666,215.458842,25.896968,5.517172,151.352097,2.919,23.712,0,0,122.366669,121.733332,121.5,120.5,119.199997,119.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.51,29.422,68.21,14.736,14.475,37.9,C3H8,37101.44288,97142.98342,,444,194.56,15.679727,6.870828,67.400002,11.65,29.386,0.994017,0.98596,1.008171,0,14.46427,6.829719,37073.94051,17505.52189
1/16/2025,01:35.4,1827.45,4953.87,120.15,2.4592,120.4,141.74,0,60,295.5,0.4074,1.652489,1.41831,4952,16.6375,0,65.65,2,Starting Draw after Cutout.... 0.249 14504 2.626 2.913 3.000 ,120.727777,57.309763,57.738776,122,66.800003,23.516,2.916,11.64,-45.5,-46,0,24.249574,8.342613,58.304867,196.129628,215.458842,25.896968,5.51746,151.35202,2.941,23.787,0,0,122.233332,121.699997,121.333336,120.5,119.199997,119.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.5,29.422,68.21,14.746,14.485,37.906,C3H8,37127.07427,97158.36226,,432,194.74,15.25595,6.877185,67.400002,11.64,29.386,0.993993,0.98596,1.008147,0,14.426542,6.835871,36977.23856,17521.29017
1/16/2025,01:36.8,1829.45,4955.36,120.15,2.4588,120.4,141.79,0,60,295.4,0.4076,1.652595,1.41831,4954,16.6375,0,65.45,2,Starting Draw after Cutout.... 0.250 14473 2.618 2.925 3.000 ,120.655555,57.273521,57.734694,122.033333,66.800003,23.591,2.938,11.65,-45.299999,-46,0,24.559077,8.342628,58.303032,196.758305,215.458842,25.896968,5.51565,151.352112,2.979,23.864,0,0,122.266668,121.633331,121.233332,120.366669,119.199997,119.233332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.51,29.422,68.21,14.743,14.485,37.912,C3H8,37127.07427,97173.7411,,408,194.9,14.408398,6.882835,67.400002,11.65,29.386,0.994017,0.98596,1.008171,0,14.405262,6.841654,36922.69406,17536.11336
1/16/2025,01:38.4,1830.45,4956.86,120.15,2.4592,120.5,141.82,0,60,295.5,0.4077,1.652733,1.41831,4955,16.6375,0,65.45,2,Starting Draw after Cutout.... 0.500 14473 2.618 2.938 3.000 ,120.616666,57.244083,57.744898,122.099998,66.800003,23.663,2.967,11.65,-45.400002,-46.099998,0,24.845987,8.342517,58.319263,197.357968,215.458842,25.896968,5.518756,151.352173,3.013,23.937,0,0,122.300003,121.699999,121.199997,120.166667,119.199997,119.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.51,29.423,68.21,14.723,14.465,37.917,C3H8,37075.81148,97186.55679,,396,195.02,13.984621,6.887073,67.400002,11.65,29.386,0.994017,0.98596,1.008171,0,14.405538,6.845867,36923.40226,17546.91035
1/16/2025,01:39.8,1832.45,4958.3,120.15,2.4587,120.3,141.87,0,60,295.4,0.4073,1.653069,1.418893,4956,16.6375,0,64.9875,2,Starting Draw after Cutout.... 0.344 14399 2.600 2.980 3.000 ,120.655554,57.218491,57.755102,122.166664,66.800003,23.735,2.992,11.66,-45.5,-46.099998,0,25.036614,8.34239,58.333599,197.956765,215.458842,25.896968,5.519208,151.352341,3.037,24.01,0,0,122.366669,121.933334,121.199997,120.099998,119.199997,119.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.51,29.423,68.21,14.72,14.461,37.923,C3H8,37065.55893,97201.93563,,372,195.16,13.137068,6.892017,67.400002,11.66,29.386,0.994041,0.98596,1.008196,0,14.422313,6.850948,36966.39777,17559.935
1/16/2025,01:41.3,1833.45,4959.79,120.15,2.4594,120.5,141.92,0,60,295.5,0.4078,1.652192,1.41831,4958,16.6375,0,64.825,2,Starting Draw after Cutout.... 0.372 14373 2.593 3.000 3.000 ,120.727777,57.197633,57.761224,122.233332,66.800003,23.809,3.004,11.65,-45.400002,-46,0,25.123821,8.342264,58.351154,198.575224,215.458842,25.896968,5.51837,151.352722,3.047,24.085,0,0,122.466667,122,121.266668,120.166664,119.233332,119.233332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.51,29.422,68.21,14.736,14.478,37.929,C3H8,37109.1323,97217.31447,,372,195.32,13.137068,6.897667,67.599998,11.65,29.386,0.99364,0.985586,1.008171,0,14.435831,6.853797,37001.0483,17567.23693
1/16/2025,01:42.8,1835.45,4961.29,120.15,2.4588,120.3,141.97,0,60,295.4,0.4073,1.652147,1.41831,4959,16.6375,0,64.8625,2,Starting Draw after Cutout.... 0.375 14379 2.595 3.006 3.000 ,120.733334,57.178402,57.753061,122.300003,66.800003,23.884,3.005,11.64,-45.400002,-46.099998,0,25.119262,8.342159,58.337448,199.197312,215.458842,25.896968,5.519918,151.353653,3.047,24.161,0,0,122.400002,122.033333,121.266668,120.266668,119.300003,119.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.423,68.21,14.739,14.481,37.935,C3H8,37116.82171,97232.6933,,372,195.48,13.137068,6.903318,67.400002,11.64,29.386,0.993993,0.98596,1.008147,0,14.437756,6.861847,37005.98036,17587.87
1/16/2025,01:44.2,1836.45,4962.75,120.15,2.4589,120.4,142.02,0,60,295.4,0.4076,1.65269,1.41831,4961,16.6375,0,65,2,Starting Draw after Cutout.... 0.401 14401 2.600 3.003 3.000 ,120.75,57.160207,57.74898,122.366669,66.800003,23.955,3.003,11.64,-45.299999,-46,0,25.06434,8.34168,58.31683,199.791099,215.458842,25.896968,5.519971,151.355301,3.04,24.233,0,0,122.400002,122.033333,121.233332,120.266668,119.366669,119.199999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.52,29.421,68.21,14.756,14.498,37.941,C3H8,37160.39508,97248.07214,,384,195.64,13.560845,6.908968,67.400002,11.64,29.386,0.993993,0.98596,1.008147,0,14.4034,6.867463,36917.92143,17602.26563
1/16/2025,01:45.4,1837.45,4963.87,120.15,2.4589,120.3,142.07,0,60,295.4,0.4073,1.652772,1.41831,4962,16.6375,0,65.1125,2,Starting Draw after Cutout.... 0.500 14419 2.605 3.002 3.000 ,120.822222,57.144379,57.75102,122.466667,66.800003,24.013,3,11.64,-45.200001,-46,0,24.990878,8.341335,58.298428,200.273887,215.458842,25.896968,5.518582,151.356293,3.031,24.293,0,0,122.466667,122.133331,121.333336,120.166664,119.400002,119.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.422,68.21,14.72,14.465,37.947,C3H8,37075.81148,97263.45098,,396,195.8,13.984621,6.914618,67.599998,11.64,29.386,0.993616,0.985586,1.008147,0,14.329439,6.870473,36728.34902,17609.97916
1/16/2025,01:46.9,1839.45,4965.37,120.15,2.4591,120.5,142.12,0,60,295.5,0.4077,1.651865,1.41831,4964,16.6375,0,65.2125,2,Starting Draw after Cutout.... 0.500 14435 2.609 2.999 3.000 ,120.905556,57.136686,57.74898,122.533333,66.800003,24.088,2.999,11.65,-45.400002,-46.099998,0,24.952655,8.340992,58.258301,200.904325,215.458842,25.896968,5.518439,151.35788,3.027,24.37,0,0,122.433334,122.266668,121.466667,120.066666,119.466667,119.733335,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.422,68.21,14.73,14.471,37.953,C3H8,37091.19032,97278.82981,,396,195.96,13.984621,6.920269,67.400002,11.65,29.386,0.994017,0.98596,1.008171,0,14.227418,6.878864,36466.8554,17631.48678
1/16/2025,01:48.3,1840.45,4966.85,120.15,2.4589,120.3,142.17,0,60,295.4,0.4073,1.652853,1.41831,4965,16.6375,0,65.2625,2,Starting Draw after Cutout.... 0.349 14443 2.611 2.999 3.000 ,120.938889,57.181361,57.74898,122.599998,66.800003,24.163,3,11.64,-45.200001,-46,0,24.974795,8.340556,58.261902,201.52699,215.458842,25.896968,5.516554,151.35878,3.029,24.445,0,0,122.400002,122.266668,121.5,119.933334,119.5,120.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.422,68.21,14.73,14.475,37.959,C3H8,37101.44288,97294.20865,,396,196.12,13.984621,6.925919,67.400002,11.64,29.386,0.993993,0.98596,1.008147,0,14.100724,6.884312,36142.12068,17645.45255
1/16/2025,01:49.9,1842.45,4968.38,120.15,2.4592,120.5,142.22,0,60,295.5,0.4077,1.652895,1.41831,4967,16.6375,0,65.2125,2,Starting Draw after Cutout.... 0.250 14434 2.608 3.000 3.000 ,120.955555,57.278106,57.730612,122.599998,66.800003,24.239,3.002,11.65,-45.400002,-46,0,25.037899,8.340327,58.261486,202.160692,215.458842,25.896968,5.518881,151.35939,3.037,24.522,0,0,122.466667,122.166664,121.566666,119.966667,119.5,120.066666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.422,68.21,14.726,14.468,37.965,C3H8,37083.5009,97309.58748,,396,196.3,13.984621,6.932276,67.400002,11.65,29.386,0.994017,0.98596,1.008171,0,13.97394,6.890799,35817.15606,17662.07826
1/16/2025,01:51.4,1843.45,4969.86,120.15,2.459,120.4,142.27,0,60,295.5,0.4074,1.653762,1.41831,4968,16.6375,0,65.0625,2,Starting Draw after Cutout.... 0.250 14411 2.603 3.005 3.000 ,121.011111,57.391716,57.706123,122.599998,66.800003,24.313,3.009,11.65,-45.299999,-46.099998,0,25.12095,8.340274,58.25692,202.780411,215.458842,25.896968,5.520704,151.359329,3.047,24.598,0,0,122.666667,122.099998,121.666664,120.199999,119.5,119.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.52,29.422,68.21,14.73,14.471,37.971,C3H8,37091.19032,97324.96632,,408,196.48,14.408398,6.938632,67.400002,11.65,29.386,0.994017,0.98596,1.008171,0,13.857,6.897118,35517.42202,17678.27375
1/16/2025,01:52.9,1845.45,4971.37,120.15,2.4588,120.4,142.32,0,60,295.4,0.4076,1.652839,1.419392,4970,16.6375,0,64.975,2,Starting Draw after Cutout.... 0.512 14396 2.599 3.013 3.000 ,121.122222,57.499408,57.669388,122.666664,66.800003,24.39,3.016,11.65,-45.400002,-46,0,25.180816,8.340638,58.213001,203.419989,215.458842,25.896968,5.519692,151.358978,3.055,24.676,0,0,122.933334,122.099998,121.766668,120.466667,119.566666,119.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.51,29.422,68.21,14.753,14.494,37.977,C3H8,37150.14253,97340.34516,,420,196.68,14.832174,6.945695,67.400002,11.65,29.385,0.993984,0.98596,1.008138,0,13.77797,6.90391,35314.85664,17695.68364
1/16/2025,01:54.4,1846.45,4972.87,120.15,2.4589,120.3,142.37,0,60,295.4,0.4072,1.65269,1.41831,4971,16.6375,0,64.875,2,Starting Draw after Cutout.... 0.349 14380 2.595 3.017 3.000 ,121.116666,57.592604,57.620408,122.699997,66.800003,24.464,3.018,11.65,-45.299999,-46.099998,-0.001,25.205742,8.34106,58.157684,204.036702,215.458842,25.896968,5.518796,151.358109,3.058,24.751,0,0,122.799998,122.166664,121.800003,120.699999,119.533333,119.699999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.51,29.422,68.21,14.726,14.471,37.983,C3H8,37091.19032,97355.72399,,432,196.84,15.25595,6.951346,67.599998,11.65,29.385,0.993607,0.985586,1.008138,0,13.750035,6.906905,35243.25695,17703.3616
1/16/2025,01:55.9,1848.45,4974.37,120.15,2.4593,120.5,142.42,0,60,295.5,0.4078,1.65173,1.417811,4973,16.6375,0,64.85,2,Starting Draw after Cutout.... 0.250 14377 2.594 3.019 3.000 ,121.122222,57.671302,57.565306,122.733332,66.800003,24.539,3.019,11.65,-45.400002,-46.099998,0,25.197973,8.341356,58.122128,204.663314,215.458842,25.896968,5.516666,151.356979,3.057,24.827,0,0,122.699997,122.199997,121.833336,120.866669,119.533333,119.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.422,68.21,14.683,14.425,37.989,C3H8,36973.28591,97371.10283,,432,197.02,15.25595,6.957702,67.400002,11.65,29.385,0.993984,0.98596,1.008138,0,13.774724,6.915845,35306.53674,17726.2741
1/16/2025,01:57.4,1849.45,4975.88,120.15,2.4588,120.3,142.47,0,60,295.4,0.4073,1.65349,1.418893,4974,16.6375,0,64.8875,2,Starting Draw after Cutout.... 0.500 14382 2.596 3.018 3.000 ,121.149999,57.737574,57.506123,122.800003,66.800003,24.614,3.017,11.63,-45.400002,-46.099998,0,25.1681,8.34209,58.080055,205.291945,215.458842,25.896968,5.515907,151.355881,3.053,24.903,0,0,122.699997,122.199997,121.900002,120.966667,119.599998,119.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.51,29.422,68.21,14.756,14.494,37.995,C3H8,37150.14253,97386.48167,,432,197.2,15.25595,6.964059,67.400002,11.63,29.386,0.993968,0.98596,1.008122,0,13.852101,6.922054,35504.86655,17742.19046
1/16/2025,01:58.9,1851.45,4977.36,120.15,2.4591,120.5,142.52,0,60,295.5,0.4077,1.652637,1.41831,4976,16.6375,0,64.95,2,Starting Draw after Cutout.... 0.500 14392 2.598 3.016 3.000 ,121.188888,57.794527,57.455103,122.833336,66.800003,24.689,3.015,11.65,-45.400002,-46.099998,0,25.136805,8.342936,58.047127,205.914002,215.458842,25.896968,5.518576,151.354446,3.049,24.979,0,0,122.666664,122.266668,121.966667,121.133331,119.599998,119.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.421,68.21,14.746,14.488,38.001,C3H8,37134.76369,97401.8605,,420,197.36,14.832174,6.969709,67.599998,11.65,29.385,0.993607,0.985586,1.008138,0,13.965643,6.925152,35795.89079,17750.12927
1/16/2025,02:00.3,1852.45,4978.86,120.15,2.4592,120.4,142.57,0,60,295.5,0.4074,1.652733,1.41831,4977,16.6375,0,65,2,Starting Draw after Cutout.... 0.376 14400 2.600 3.013 3.000 ,121.244443,57.843639,57.42245,122.900002,66.800003,24.764,3.012,11.65,-45.400002,-46,0,25.114115,8.34353,58.047306,206.536591,215.458842,25.896968,5.519535,151.353088,3.047,25.055,0,0,122.699997,122.366669,122,121.199997,119.666664,119.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.421,68.21,14.72,14.465,38.007,C3H8,37075.81148,97417.23934,,408,197.52,14.408398,6.97536,67.400002,11.65,29.385,0.993984,0.98596,1.008138,0,14.110416,6.933396,36166.96254,17771.26008
1/16/2025,02:01.9,1854.45,4980.37,120.15,2.4587,120.4,142.62,0,60,295.4,0.4076,1.652133,1.417811,4979,16.6375,0,65.0375,2,Starting Draw after Cutout.... 0.377 14407 2.602 3.011 3.000 ,121.294443,57.888018,57.406124,122.966667,66.800003,24.838,3.01,11.67,-45.200001,-46.099998,0,25.105205,8.344055,58.056889,207.159559,215.458842,25.896968,5.520737,151.351761,3.046,25.131,0,0,122.699997,122.400002,122.066666,121.199997,119.733332,119.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.421,68.21,14.736,14.481,38.013,C3H8,37116.82171,97432.61818,,408,197.68,14.408398,6.98101,67.400002,11.67,29.385,0.994032,0.98596,1.008187,0,14.263416,6.939351,36559.12355,17786.52297
1/16/2025,02:03.4,1855.45,4981.87,120.15,2.459,120.3,142.67,0,60,295.5,0.4073,1.65246,1.41831,4980,16.6375,0,65.0375,2,Starting Draw after Cutout.... 0.249 14407 2.602 3.010 3.000 ,121.322222,57.93003,57.406124,123.033333,66.800003,24.913,3.01,11.64,-45.200001,-46.099998,0,25.108573,8.344696,58.048698,207.789055,215.458842,25.896968,5.520858,151.350357,3.046,25.208,0,0,122.833333,122.400002,122.099998,121.199997,119.766668,119.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.422,68.21,14.766,14.511,38.019,C3H8,37193.7159,97447.99701,,396,197.86,13.984621,6.987367,67.400002,11.64,29.385,0.99396,0.98596,1.008114,0,14.408143,6.945161,36930.07957,17801.4165
1/16/2025,02:04.8,1857.45,4983.36,120.15,2.4594,120.5,142.72,0,60,295.5,0.4079,1.652354,1.419392,4982,16.6375,0,65,2,Starting Draw after Cutout.... 0.250 14400 2.600 3.010 3.000 ,121.355555,57.969083,57.42245,123.099998,66.800003,24.988,3.011,11.64,-45.299999,-46.099998,0,25.118671,8.345026,58.063858,208.408456,215.458842,25.896968,5.519918,151.349487,3.047,25.283,0,0,122.933334,122.400002,122.099998,121.199997,119.733332,119.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.422,68.21,14.749,14.491,38.025,C3H8,37142.45311,97463.37585,,408,198.02,14.408398,6.993017,67.400002,11.64,29.385,0.99396,0.98596,1.008114,0,14.524834,6.950777,37229.17415,17815.81166
1/16/2025,02:06.3,1858.45,4984.86,120.15,2.4593,120.5,142.76,0,60,295.5,0.4078,1.652259,1.41831,4983,16.6375,0,64.95,2,Starting Draw after Cutout.... 0.410 14393 2.598 3.011 3.000 ,121.377779,57.998077,57.455103,123.099998,66.800003,25.06,3.011,11.64,-45.200001,-46.099998,0,25.12907,8.345239,58.083858,209.006783,215.458842,25.896968,5.518299,151.348511,3.049,25.356,0,0,122.900002,122.400002,122.099998,121.266668,119.766668,119.833336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.52,29.421,68.21,14.753,14.494,38.029,C3H8,37150.14253,97473.62841,,396,198.16,13.984621,6.997961,67.599998,11.64,29.385,0.993583,0.985586,1.008114,0,14.587196,6.953053,37389.01626,17821.64499
1/16/2025,02:07.8,1860.45,4986.3,120.15,2.4589,120.4,142.81,0,60,295.4,0.4074,1.653341,1.41831,4984,16.6375,0,64.925,2,Starting Draw after Cutout.... 0.398 14389 2.597 3.011 3.000 ,121.388891,57.99645,57.502041,123.099998,66.800003,25.134,3.012,11.63,-45.299999,-46.099998,0,25.136904,8.345157,58.130264,209.625545,215.458842,25.896968,5.520782,151.347794,3.05,25.431,0,0,122.866669,122.400002,122.166664,121.300003,119.800003,119.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.52,29.421,68.21,14.733,14.475,38.035,C3H8,37101.44288,97489.00724,,408,198.32,14.408398,7.003611,67.400002,11.63,29.385,0.993936,0.98596,1.008089,0,14.606804,6.961138,37439.2761,17842.36749
1/16/2025,02:09.3,1861.45,4987.8,120.15,2.4588,120.4,142.86,0,60,295.4,0.4075,1.652676,1.41831,4986,16.6375,0,64.9,2,Starting Draw after Cutout.... 0.497 14385 2.596 3.012 3.000 ,121.394445,57.965829,57.559183,123.099998,66.800003,25.208,3.012,11.66,-45.099998,-46.099998,0,25.138651,8.345018,58.171669,210.244308,215.458842,25.896968,5.521054,151.347458,3.05,25.506,0,0,122.800003,122.400002,122.199997,121.366669,119.866669,119.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.421,68.21,14.716,14.461,38.041,C3H8,37065.55893,97504.38608,,408,198.48,14.408398,7.009262,67.400002,11.66,29.385,0.994008,0.98596,1.008163,0,14.585262,6.967264,37384.06018,17858.0686
1/16/2025,02:10.8,1863.45,4989.29,120.15,2.4589,120.4,142.91,0,60,295.4,0.4074,1.652162,1.41831,4987,16.6375,0,64.9,2,Starting Draw after Cutout.... 0.341 14385 2.596 3.012 3.000 ,121.427778,57.924409,57.622448,123.099998,66.800003,25.284,3.012,11.65,-45.200001,-46.099998,0,25.133909,8.344903,58.204006,210.875231,215.458842,25.896968,5.520433,151.347137,3.049,25.583,0,0,122.800003,122.400002,122.199997,121.466667,120.033333,119.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.52,29.421,68.21,14.716,14.458,38.047,C3H8,37057.86951,97519.76492,,396,198.64,13.984621,7.014912,67.599998,11.65,29.385,0.993607,0.985586,1.008138,0,14.532567,6.970066,37248.99482,17865.24969
1/16/2025,02:12.3,1864.45,4990.79,120.15,2.4591,120.5,142.96,0,60,295.5,0.4077,1.652962,1.41831,4989,16.6375,0,64.9125,2,Starting Draw after Cutout.... 0.500 14387 2.597 3.012 3.000 ,121.438889,57.88506,57.693877,123.099998,66.800003,25.358,3.011,11.63,-45.200001,-46.099998,0,25.12693,8.344666,58.238327,211.49779,215.458842,25.896968,5.518656,151.347031,3.048,25.658,0,0,122.800003,122.433334,122.199997,121.5,120.099998,119.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.51,29.421,68.21,14.749,14.488,38.053,C3H8,37134.76369,97535.14375,,408,198.84,14.408398,7.021975,67.400002,11.63,29.385,0.993936,0.98596,1.008089,0,14.465094,6.97939,37076.05345,17889.15063
1/16/2025,02:13.8,1866.45,4992.3,120.15,2.459,120.3,143.01,0,60,295.4,0.4073,1.652176,1.41831,4990,16.6375,0,64.9375,2,Starting Draw after Cutout.... 0.341 14390 2.598 3.011 3.000 ,121.494444,57.853847,57.769388,123.099998,66.800003,25.433,3.011,11.66,-45.299999,-46.099998,0,25.120379,8.344598,58.250744,212.122701,215.458842,25.896968,5.52036,151.347,3.048,25.734,0,0,122.866669,122.5,122.266668,121.566666,120.133331,119.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.52,29.421,68.21,14.736,14.475,38.059,C3H8,37101.44288,97550.52259,,420,199.02,14.832174,7.028332,67.400002,11.66,29.385,0.994008,0.98596,1.008163,0,14.392685,6.98622,36890.45762,17906.65464
1/16/2025,02:15.3,1867.45,4993.8,120.15,2.459,120.4,143.06,0,60,295.4,0.4077,1.652786,1.417811,4992,16.6375,0,64.9375,2,Starting Draw after Cutout.... 0.374 14390 2.598 3.010 3.000 ,121.55,57.830178,57.842858,123.099998,66.800003,25.508,3.011,11.65,-45.200001,-46.099998,0,25.117996,8.344203,58.300892,212.745806,215.458842,25.896968,5.519377,151.347214,3.047,25.81,0,0,122.900002,122.5,122.266668,121.599998,120.233332,119.800001,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.51,29.422,68.21,14.749,14.488,38.065,C3H8,37134.76369,97565.90143,,432,199.22,15.25595,7.035395,67.400002,11.65,29.385,0.993984,0.98596,1.008138,0,14.340117,6.99307,36755.71837,17924.2124
1/16/2025,02:16.8,1869.45,4995.3,120.15,2.4588,120.3,143.11,0,60,295.4,0.4073,1.652147,1.41831,4993,16.6375,0,64.925,2,Starting Draw after Cutout.... 0.500 14389 2.597 3.011 3.000 ,121.6,57.812279,57.904082,123.099998,66.800003,25.582,3.011,11.64,-45.299999,-46.099998,0,25.123172,8.344013,58.323448,213.369837,215.458842,25.896968,5.519469,151.347321,3.048,25.885,0,0,122.966667,122.466667,122.199997,121.599998,120.366669,120,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.51,29.422,68.21,14.733,14.478,38.071,C3H8,37109.1323,97581.28026,,444,199.4,15.679727,7.041751,67.400002,11.64,29.385,0.99396,0.98596,1.008114,0,14.313897,6.999217,36688.51353,17939.96993
1/16/2025,02:18.3,1870.45,4996.8,120.15,2.4588,120.4,143.16,0,60,295.4,0.4076,1.652391,1.417811,4995,16.6375,0,64.9125,2,Starting Draw after Cutout.... 0.340 14387 2.597 3.011 3.000 ,121.677778,57.798521,57.951021,123.166664,66.800003,25.659,3.012,11.65,-45.099998,-46.099998,0,25.131884,8.343812,58.350506,214.007851,215.458842,25.896968,5.519098,151.34726,3.049,25.963,0,0,123,122.466667,122.199997,121.733332,120.366669,120.300001,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.52,29.421,68.21,14.716,14.458,38.077,C3H8,37057.86951,97596.6591,,456,199.58,16.103503,7.048108,67.400002,11.65,29.385,0.993984,0.98596,1.008138,0,14.337071,7.005706,36747.9113,17956.6023
1/16/2025,02:19.8,1872.45,4998.29,120.15,2.4589,120.4,143.21,0,60,295.4,0.4074,1.65326,1.41831,4996,16.6375,0,64.8875,2,Starting Draw after Cutout.... 0.373 14383 2.596 3.012 3.000 ,121.7,57.786687,57.979592,123.199997,66.800003,25.733,3.012,11.65,-45.200001,-46.099998,0,25.141307,8.343369,58.405369,214.620586,215.458842,25.896968,5.518391,151.347702,3.05,26.038,0,0,123,122.5,122.199997,121.900002,120.300003,120.300001,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.421,68.21,14.739,14.481,38.083,C3H8,37116.82171,97612.03793,,432,199.76,15.25595,7.054464,67.599998,11.65,29.386,0.99364,0.985586,1.008171,0,14.396454,7.009597,36900.11813,17966.57408
1/16/2025,02:21.3,1873.45,4999.81,120.15,2.4593,120.5,143.26,0,60,295.5,0.4078,1.652259,1.41831,4998,16.6375,0,64.8875,2,Starting Draw after Cutout.... 0.500 14382 2.595 3.012 3.000 ,121.694444,57.774853,57.995918,123.266668,66.800003,25.808,3.014,11.64,-45.200001,-46.099998,-0.001,25.148308,8.343289,58.413811,215.252694,215.458842,25.896968,5.519282,151.347855,3.051,26.115,0,0,122.966667,122.566666,122.199997,121.900002,120.300003,120.233332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.51,29.421,68.21,14.733,14.475,38.089,C3H8,37101.44288,97627.41677,,432,199.92,15.25595,7.060115,67.400002,11.64,29.385,0.99396,0.98596,1.008114,0,14.482136,7.01747,37119.7335,17986.7542
1/16/2025,02:22.8,1875.45,5001.3,120.15,2.4592,120.4,143.31,0,60,295.5,0.4075,1.652326,1.41831,4999,16.6375,0,64.85,2,Starting Draw after Cutout.... 0.334 14376 2.594 3.014 3.000 ,121.705556,57.76287,58.010204,123.300003,66.800003,25.883,3.014,11.64,-45.200001,-46.099998,0,25.150239,8.342901,58.464741,215.880596,215.458842,25.896968,5.518814,151.347946,3.051,26.191,0,0,122.900002,122.599998,122.199997,121.866669,120.333336,120.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.51,29.421,68.21,14.733,14.471,38.096,C3H8,37091.19032,97645.35875,,420,200.08,14.832174,7.065765,67.400002,11.64,29.386,0.993993,0.98596,1.008147,0,14.590817,7.023319,37398.29676,18001.74457
1/16/2025,02:24.3,1876.45,5002.8,120.15,2.4589,120.4,143.36,0,60,295.4,0.4076,1.652324,1.41831,5001,16.6375,0,64.85,2,Starting Draw after Cutout.... 0.338 14376 2.594 3.014 3.000 ,121.744445,57.751332,58.018367,123.300003,66.800003,25.958,3.015,11.64,-45.200001,-46.099998,0,25.152551,8.342703,58.488564,216.50194,215.458842,25.896968,5.519639,151.348221,3.052,26.267,0,0,122.900002,122.666664,122.233332,121.833336,120.300003,120.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.51,29.422,68.21,14.726,14.465,38.101,C3H8,37075.81148,97658.17444,,396,200.26,13.984621,7.072122,67.400002,11.64,29.385,0.99396,0.98596,1.008114,0,14.701165,7.029405,37681.13435,18017.34392
1/16/2025,02:25.8,1878.45,5004.29,120.15,2.4588,120.3,143.41,0,60,295.4,0.4074,1.653408,1.41831,5002,16.6375,0,64.8375,2,Starting Draw after Cutout.... 0.340 14374 2.593 3.015 3.000 ,121.816667,57.74216,58.02653,123.333336,66.800003,26.033,3.014,11.62,-45.400002,-46.200001,0,25.152192,8.34264,58.495811,217.125318,215.458842,25.896968,5.519914,151.348434,3.052,26.343,0,0,122.966667,122.733332,122.433334,121.866669,120.300003,120.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.52,29.421,68.21,14.766,14.508,38.108,C3H8,37186.02648,97676.11642,,408,200.44,14.408398,7.078478,67.400002,11.62,29.385,0.993911,0.98596,1.008064,0,14.806582,7.03538,37951.33351,18032.65899
1/16/2025,02:27.3,1879.45,5005.81,120.15,2.4591,120.4,143.46,0,60,295.5,0.4076,1.652393,1.41831,5004,16.6375,0,64.85,2,Starting Draw after Cutout.... 0.340 14376 2.594 3.014 3.000 ,121.872223,57.734912,58.022449,123.400002,66.800003,26.107,3.013,11.64,-45.200001,-46.099998,0,25.146355,8.342642,58.495651,217.749501,215.458842,25.896968,5.520343,151.348434,3.051,26.419,0,0,123.199999,122.833336,122.5,121.900002,120.333336,120.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.421,68.21,14.739,14.481,38.114,C3H8,37116.82171,97691.49526,,408,200.6,14.408398,7.084129,67.599998,11.64,29.385,0.993583,0.985586,1.008114,0,14.883949,7.038668,38149.63712,18041.08794
1/16/2025,02:28.8,1881.45,5007.3,120.15,2.4584,120.3,143.51,0,60,295.4,0.4073,1.65327,1.41831,5005,16.6375,0,64.85,2,Starting Draw after Cutout.... 0.374 14377 2.594 3.013 3.000 ,121.911112,57.728107,58.014285,123.400002,66.800003,26.183,3.013,11.63,-45.299999,-46.099998,0,25.136242,8.342628,58.496021,218.380106,215.458842,25.896968,5.520784,151.348526,3.05,26.495,0,0,123.533333,122.833336,122.400002,121.900002,120.433334,120.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.421,68.21,14.753,14.494,38.12,C3H8,37150.14253,97706.87409,,420,200.78,14.832174,7.090485,67.400002,11.63,29.385,0.993936,0.98596,1.008089,0,14.931623,7.047485,38271.8302,18063.6877
1/16/2025,02:30.3,1882.45,5008.8,120.15,2.4589,120.4,143.56,0,60,295.4,0.4076,1.65269,1.41831,5007,16.6375,0,64.85,2,Starting Draw after Cutout.... 0.402 14376 2.594 3.012 3.000 ,121.900001,57.72145,58.006122,123.466667,66.800003,26.257,3.012,11.65,-45.299999,-46,0,25.122981,8.342666,58.492767,218.996363,215.458842,25.896968,5.519773,151.348587,3.048,26.57,0,0,123.433334,122.800003,122.466667,121.833333,120.5,120.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.421,68.21,14.72,14.461,38.126,C3H8,37065.55893,97722.25293,,420,200.94,14.832174,7.096136,67.400002,11.65,29.385,0.993984,0.98596,1.008138,0,14.931532,7.053446,38271.59874,18078.96415
1/16/2025,02:31.8,1884.45,5010.3,120.15,2.4586,120.3,143.61,0,60,295.4,0.4073,1.652811,1.417811,5008,16.6375,0,64.85,2,Starting Draw after Cutout.... 0.401 14376 2.594 3.011 3.000 ,121.944445,57.714054,58,123.566666,66.800003,26.332,3.011,11.63,-45.299999,-46,0,25.113169,8.342484,58.5172,219.619089,215.458842,25.896968,5.521091,151.348816,3.047,26.647,0,0,123.366669,122.833336,122.766668,121.566666,120.566666,120.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.421,68.21,14.713,14.458,38.132,C3H8,37057.86951,97737.63177,,408,201.12,14.408398,7.102492,67.400002,11.63,29.385,0.993936,0.98596,1.008089,0,14.895254,7.05942,38178.61346,18094.27668
1/16/2025,02:33.3,1885.45,5011.79,120.15,2.4591,120.5,143.66,0,60,295.5,0.4077,1.652556,1.41831,5010,16.6375,0,64.8375,2,Starting Draw after Cutout.... 0.400 14375 2.594 3.011 3.000 ,121.955556,57.70429,58,123.599998,66.800003,26.407,3.011,11.65,-45.299999,-46.099998,-0.001,25.110656,8.342317,58.537388,220.248221,215.458842,25.896968,5.519341,151.348801,3.047,26.723,0,0,123.333336,122.966667,122.833336,121.400002,120.599998,120.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.51,29.422,68.21,14.73,14.471,38.138,C3H8,37091.19032,97753.0106,,408,201.28,14.408398,7.108143,67.400002,11.65,29.385,0.993984,0.98596,1.008138,0,14.832696,7.06538,38018.26781,18109.55462
1/16/2025,02:34.8,1887.45,5013.29,120.15,2.4588,120.3,143.71,0,60,295.4,0.4074,1.65231,1.418893,5011,16.6375,0,64.8375,2,Starting Draw after Cutout.... 0.500 14374 2.593 3.011 3.000 ,121.966667,57.691864,58,123.633331,66.800003,26.482,3.01,11.64,-45.5,-46,0,25.112894,8.342196,58.548389,220.877049,215.458842,25.896968,5.520735,151.348938,3.047,26.8,0,0,123.300003,123.066666,122.666667,121.433334,120.699999,120.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.52,29.421,68.21,14.759,14.501,38.144,C3H8,37168.0845,97768.38944,,420,201.48,14.832174,7.115206,67.400002,11.64,29.385,0.99396,0.98596,1.008114,0,14.753666,7.072228,37815.70162,18127.10703
1/16/2025,02:35.9,1888.45,5014.46,120.15,2.4594,120.5,143.76,0,60,295.5,0.4077,1.652192,1.41831,5013,16.6375,0,64.8375,2,Starting Draw after Cutout.... 0.557 14374 2.594 3.009 3.000 ,121.983334,57.677959,58,123.699997,66.800003,26.542,3.009,11.65,-45.400002,-46,-0.001,25.112221,8.342357,58.531197,221.377935,215.458842,25.896968,5.521659,151.349152,3.047,26.861,0,0,123.366669,123.166664,122.5,121.5,120.800003,120.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.421,68.21,14.749,14.491,38.149,C3H8,37142.45311,97781.20514,,432,201.66,15.25595,7.121562,67.400002,11.65,29.386,0.994017,0.98596,1.008171,0,14.687773,7.078953,37646.80874,18144.34387
1/16/2025,02:37.4,1889.45,5015.87,120.15,2.4586,120.3,143.81,0,60,295.4,0.4074,1.653136,1.418893,5014,16.6375,0,64.8375,2,Starting Draw after Cutout.... 0.376 14374 2.594 3.009 3.000 ,121.955556,57.663609,58,123.666664,66.800003,26.613,3.009,11.65,-45.299999,-46.099998,0,25.1061,8.34239,58.525776,221.966242,215.458842,25.896968,5.519994,151.349289,3.046,26.932,0,0,123.366669,123.099998,122.533333,121.533333,120.800003,120.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.422,68.21,14.739,14.488,38.155,C3H8,37134.76369,97796.58397,,444,201.84,15.679727,7.127919,67.400002,11.65,29.385,0.993984,0.98596,1.008138,0,14.641625,7.085038,37528.52609,18159.93891
1/16/2025,02:38.9,1891.45,5017.37,120.15,2.459,120.4,143.86,0,60,295.4,0.4075,1.652867,1.41831,5016,16.6375,0,64.8375,2,Starting Draw after Cutout.... 0.250 14375 2.594 3.008 3.000 ,122.011112,57.648669,58,123.666664,66.800003,26.687,3.008,11.64,-45.5,-46,0,25.093206,8.342469,58.517078,222.587783,215.458842,25.896968,5.521632,151.349457,3.045,27.008,0,0,123.300003,123.266668,122.599998,121.599998,120.800003,120.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.421,68.21,14.733,14.475,38.161,C3H8,37101.44288,97811.96281,,456,202.04,16.103503,7.134982,67.400002,11.64,29.385,0.99396,0.98596,1.008114,0,14.628439,7.091885,37494.72839,18177.49009
1/16/2025,02:40.4,1892.45,5018.87,120.15,2.4592,120.4,143.91,0,60,295.5,0.4076,1.652245,1.41831,5017,16.6375,0,64.8375,2,Starting Draw after Cutout.... 0.500 14374 2.594 3.008 3.000 ,122.100001,57.634467,57.995918,123.699997,66.800003,26.76,3.007,11.64,-45.400002,-46,0,25.080956,8.342485,58.50539,223.194885,215.458842,25.896968,5.519123,151.34967,3.043,27.081,0,0,123.300003,123.466667,122.599998,121.699999,120.833336,120.699999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.51,29.421,68.21,14.743,14.481,38.167,C3H8,37116.82171,97827.34164,,444,202.22,15.679727,7.141339,67.599998,11.64,29.385,0.993583,0.985586,1.008114,0,14.644934,7.095511,37537.00636,18186.78366
1/16/2025,02:41.8,1894.45,5020.36,120.15,2.4587,120.4,143.96,0,60,295.4,0.4075,1.652296,1.41831,5019,16.6375,0,64.8375,2,Starting Draw after Cutout.... 0.349 14375 2.594 3.006 3.000 ,122.161112,57.620858,57.985715,123.699997,66.800003,26.836,3.005,11.64,-45.5,-46.099998,0,25.070798,8.342579,58.481895,223.830333,215.458842,25.896968,5.520579,151.349808,3.042,27.159,0,0,123.300003,123.466667,122.699999,121.833336,120.900002,120.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.421,68.21,14.749,14.491,38.173,C3H8,37142.45311,97842.72048,,444,202.38,15.679727,7.146989,67.400002,11.64,29.385,0.99396,0.98596,1.008114,0,14.692646,7.10382,37659.29984,18208.07981
1/16/2025,02:43.4,1895.45,5021.86,120.15,2.4588,120.4,144.01,0,60,295.4,0.4074,1.652229,1.41831,5020,16.6375,0,64.8625,2,Starting Draw after Cutout.... 0.350 14378 2.594 3.005 3.000 ,122.177779,57.608136,57.967347,123.699997,66.800003,26.91,3.004,11.64,-45.400002,-46.099998,-0.001,25.064425,8.342608,58.467587,224.443266,215.458842,25.896968,5.520032,151.350128,3.041,27.233,0,0,123.333336,123.433334,122.800003,121.900002,120.900002,120.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.421,68.21,14.736,14.478,38.179,C3H8,37109.1323,97858.09932,,432,202.54,15.25595,7.152639,67.400002,11.64,29.385,0.99396,0.98596,1.008114,0,14.765014,7.109436,37844.78967,18222.47497
1/16/2025,02:44.9,1897.45,5023.36,120.15,2.4591,120.4,144.06,0,60,295.5,0.4076,1.652556,1.41831,5022,16.6375,0,64.8625,2,Starting Draw after Cutout.... 0.379 14378 2.595 3.004 3.000 ,122.216667,57.597337,57.944899,123.766668,66.800003,26.984,3.004,11.65,-45.400002,-46,0,25.059066,8.342546,58.463596,225.064169,215.458842,25.896968,5.519558,151.350235,3.041,27.309,0,0,123.466667,123.5,122.866669,121.866669,120.900002,120.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.421,68.21,14.73,14.475,38.186,C3H8,37101.44288,97876.04129,,408,202.7,14.408398,7.15829,67.400002,11.65,29.385,0.993984,0.98596,1.008138,0,14.860354,7.115225,38089.15765,18237.31479
1/16/2025,02:46.4,1898.45,5024.87,120.15,2.4592,120.5,144.11,0,60,295.5,0.4076,1.652733,1.41831,5023,16.6375,0,64.85,2,Starting Draw after Cutout.... 0.349 14377 2.594 3.004 3.000 ,122.222223,57.58713,57.92245,123.866669,66.800003,27.061,3.004,11.64,-45.5,-46.099998,0,25.054905,8.342602,58.440189,225.706449,215.458842,25.896968,5.520906,151.350494,3.04,27.387,0,0,123.5,123.533333,122.833336,121.866669,120.900002,120.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.421,68.21,14.759,14.504,38.192,C3H8,37175.77392,97891.42013,,396,202.88,13.984621,7.164646,67.400002,11.64,29.385,0.99396,0.98596,1.008114,0,14.955653,7.12137,38333.42401,18253.06469
