Voltage (Volts) - Mean,120.22,120.22,120.168307,120.15,120.167888,120.15,120.23,120.23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1/16/2025,02:47.9,1900.45,5026.37,120.15,2.4588,120.4,144.16,0,60,295.4,0.4074,1.653164,1.41831,5025,16.6375,0,64.85,2,Starting Draw after Cutout.... 0.349 14376 2.594 3.004 3.000 ,122.188889,57.578254,57.908165,123.900002,66.800003,27.135,3.004,11.63,-45.400002,-46.099998,0,25.055248,8.342678,58.421074,226.313491,215.458842,25.896968,5.519326,151.350708,3.04,27.461,0,0,123.433334,123.599998,122.666667,121.900002,120.900002,120.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.42,68.21,14.733,14.491,38.198,C3H8,37142.45311,97906.79897,,396,203.06,13.984621,7.171003,67.400002,11.63,29.385,0.993936,0.98596,1.008089,0,15.024627,7.127515,38510.21307,18268.81375
1/16/2025,02:49.3,1901.45,5027.86,120.15,2.4588,120.4,144.21,0,60,295.4,0.4075,1.653164,1.418893,5026,16.6375,0,64.8375,2,Starting Draw after Cutout.... 0.376 14375 2.594 3.005 3.000 ,122.166667,57.570414,57.902042,123.966667,66.800003,27.21,3.006,11.63,-45.400002,-46.099998,0,25.065331,8.342742,58.401634,226.951626,215.458842,25.896968,5.517451,151.350937,3.042,27.539,0,0,123.5,123.599998,122.599998,121.866669,120.966667,120.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.421,68.21,14.766,14.521,38.204,C3H8,37219.34729,97922.1778,,396,203.22,13.984621,7.176653,67.400002,11.63,29.385,0.993936,0.98596,1.008089,0,15.055747,7.133131,38589.97865,18283.20856
1/16/2025,02:50.9,1903.45,5029.38,120.15,2.459,120.4,144.26,0,60,295.5,0.4076,1.652379,1.41831,5028,16.6375,0,64.8125,2,Starting Draw after Cutout.... 0.246 14370 2.593 3.006 3.000 ,122.227778,57.564941,57.900002,124,66.800003,27.285,3.007,11.65,-45.5,-46.200001,0,25.082885,8.342407,58.434471,227.574534,215.458842,25.896968,5.51862,151.351135,3.044,27.615,0,0,123.933332,123.633331,122.599998,121.800003,121,120.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.421,68.21,14.73,14.481,38.21,C3H8,37116.82171,97937.55664,,408,203.4,14.408398,7.18301,67.400002,11.65,29.385,0.993984,0.98596,1.008138,0,15.03913,7.139797,38547.38647,18300.29516
1/16/2025,02:52.4,1904.45,5030.86,120.15,2.4588,120.4,144.31,0,60,295.4,0.4074,1.652676,1.418893,5029,16.6375,0,64.7875,2,Starting Draw after Cutout.... 0.250 14366 2.592 3.008 3.000 ,122.272221,57.563314,57.900002,124.066666,66.800003,27.358,3.008,11.64,-45.400002,-46.099998,0,25.100337,8.342459,58.414646,228.184445,215.458842,25.896968,5.517653,151.351334,3.046,27.689,0,0,124.099998,123.699997,122.666664,121.766668,121,120.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.42,68.21,14.72,14.475,38.216,C3H8,37101.44288,97952.93548,,408,203.56,14.408398,7.18866,67.400002,11.64,29.385,0.99396,0.98596,1.008114,0,14.978166,7.145239,38391.12693,18314.24412
1/16/2025,02:53.9,1906.45,5032.37,120.15,2.4588,120.4,144.36,0,60,295.4,0.4075,1.652676,1.41831,5031,16.6375,0,64.7875,2,Starting Draw after Cutout.... 0.500 14367 2.592 3.008 3.000 ,122.272221,57.564053,57.900002,124.099998,66.800003,27.435,3.008,11.64,-45.400002,-46.200001,-0.001,25.11141,8.342512,58.399677,228.812378,215.458842,25.896968,5.518498,151.351562,3.047,27.766,0,0,124.033333,123.699997,122.699997,121.733332,121.066666,120.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.421,68.21,14.723,14.475,38.222,C3H8,37101.44288,97968.31431,,396,203.72,13.984621,7.194311,67.400002,11.64,29.385,0.99396,0.98596,1.008114,0,14.882776,7.150855,38146.62892,18328.63929
1/16/2025,02:55.4,1907.45,5033.87,120.15,2.4577,120,144.41,0,60,295.3,0.4064,1.652887,1.418893,5032,16.6375,0,64.7875,2,Starting Draw after Cutout.... 0.376 14367 2.592 3.008 3.000 ,122.244445,57.56568,57.900002,124.166664,66.800003,27.508,3.008,11.65,-45.5,-46.200001,0,25.106269,8.342292,58.418869,229.433919,215.458842,25.896968,5.520249,151.351807,3.047,27.842,0,0,123.833336,123.833333,122.733332,121.633331,121.066666,120.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.42,68.21,7.565,7.413,38.227,C3H8,19000.5524,97981.13001,,408,203.9,14.408398,7.200667,67.400002,11.65,29.385,0.993984,0.98596,1.008138,0,14.761069,7.157348,37834.67858,18345.28113
1/16/2025,02:56.9,1909.45,5035.37,120.15,2.4596,120.2,144.46,0,60,295.5,0.4069,1.650228,1.41831,5034,16.6375,0,64.8,2,Starting Draw after Cutout.... 0.250 14368 2.592 3.008 3.000 ,122.300001,57.567751,57.900002,124.199997,66.800003,27.583,3.008,12.6,-45.200001,-46.200001,0,25.093295,8.342205,58.426159,230.05716,215.458842,25.896968,5.518996,151.351898,3.045,27.918,0,0,123.833336,123.900002,122.866669,121.666664,121.166664,120.366669,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.6,29.42,68.22,0.222,0.219,38.228,C3H8,561.32753,97983.69315,,348,203.9,12.289516,7.200667,67.400002,12.6,29.385,0.996287,0.98596,1.010473,0,14.611837,7.173928,37452.17528,18387.77706
1/16/2025,02:58.4,1910.45,5036.88,120.15,2.4601,120.3,144.5,0,60,295.6,0.4071,1.650136,1.418893,5035,16.6375,0,64.8,2,Starting Draw after Cutout.... 0.499 14368 2.592 3.008 3.000 ,122.411111,57.572485,57.893879,124.199997,66.800003,27.657,3.007,12.73,-45.299999,-46.299999,0,25.076695,8.342064,58.439026,230.678504,215.458842,25.896968,5.517131,151.351883,3.043,27.993,0,0,123.966667,123.966667,122.966667,121.766668,121.199997,120.599998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.03,0.61,29.421,68.24,0.166,0.162,38.228,C3H8,415.228583,97983.69315,,288,203.9,10.170634,7.200667,67.400002,12.73,29.385,0.996602,0.98596,1.010793,0,14.417033,7.176197,36952.86631,18393.59225
1/16/2025,02:59.8,1912.45,5038.3,120.15,2.4597,120.3,144.55,0,60,295.5,0.4069,1.649795,1.41831,5036,16.6375,0,64.8,2,Starting Draw after Cutout.... 0.499 14368 2.592 3.008 3.000 ,122.466668,57.579438,57.879593,124.166664,66.800003,0.022,3.005,12.81,-45.200001,-46.299999,0,25.066386,8.342085,58.430843,0.187087,215.706241,25.926872,5.51966,151.352783,3.042,0.023,0,0,124,123.966667,122.966667,121.833336,121.266668,120.766668,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.04,0.62,29.421,68.27,0.139,0.136,38.228,C3H8,348.586959,97983.69315,,156,203.9,5.509093,7.200667,67.400002,12.81,29.385,0.996795,0.98596,1.01099,0,14.140292,7.177593,36243.54012,18397.1709
1/16/2025,03:00.9,1913.45,5039.4,120.15,2.4606,120.4,144.6,0,60,295.6,0.4073,1.649557,1.41831,5038,16.6375,0,64.8,2,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... -274.743 0 0 ,122.466667,57.586686,57.857143,124.099998,66.800003,0.078,3,12.89,-45,-46.299999,0,25.045472,8.34217,58.409698,0.650642,216.169747,25.982432,5.51954,151.351944,3.039,0.079,0,0,124,123.933334,122.966667,121.900002,121.266668,120.733332,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.03,0.61,29.421,68.3,0.113,0.113,38.228,C3H8,289.634753,97983.69315,,84,203.9,2.966435,7.200667,67.400002,12.89,29.385,0.996989,0.98596,1.011186,0,13.743669,7.178989,35226.93935,18400.74949
1/16/2025,03:02.4,1914.45,5040.87,120.15,2.4614,120.6,144.65,0,60,295.7,0.4076,1.649671,1.41831,5039,16.6375,0,64.9125,2,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.250 0 4 ,122.45,57.59216,57.830612,124.300001,66.800003,0.152,2.997,12.93,-45.200001,-46.299999,0,25.015986,8.342337,58.388878,1.270099,216.789223,26.056692,5.518124,151.352036,3.036,0.154,0,0,124,123.733332,123.033333,121.933334,121.233332,120.766668,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.61,29.42,68.33,0.096,0.096,38.228,C3H8,246.061383,97983.69315,,0,203.9,0,7.200667,67.400002,12.93,29.385,0.997086,0.98596,1.011285,0,13.169385,7.179687,33754.96958,18402.53879
1/16/2025,03:03.9,1916.45,5042.36,120.15,2.461,120.5,144.7,0,60,295.7,0.4074,1.650508,1.418893,5041,16.6375,0,64.925,2,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.249 0 8 ,122.505556,57.594527,57.812244,124.566666,66.800003,0.227,2.996,12.98,-45.099998,-46.299999,0,24.981527,8.342479,58.370552,1.891638,217.410779,26.130947,5.518102,151.35202,3.032,0.23,0,0,123.933334,123.833333,123.199999,122,121.333336,120.733332,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.03,0.61,29.42,68.35,0.086,0.086,38.228,C3H8,220.429989,97983.69315,,0,203.9,0,7.200667,67.400002,12.98,29.385,0.997208,0.98596,1.011408,0,12.395929,7.18056,31772.49468,18404.77538
1/16/2025,03:05.4,1917.45,5043.87,120.15,2.4614,120.6,144.75,0,60,295.7,0.4076,1.649996,1.41831,5042,16.6375,0,64.9,2,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.250 0 12 ,122.561111,57.597485,57.80204,124.666664,66.800003,0.302,2.997,13.01,-45.099998,-46.299999,0,24.960053,8.342432,58.374863,2.515437,218.034598,26.205973,5.518742,151.351913,3.029,0.305,0,0,123.966667,124.066666,123.300003,122.099998,121.266665,120.666664,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.6,29.421,68.38,0.079,0.079,38.228,C3H8,202.488013,97983.69315,,0,203.9,0,7.200667,67.400002,13.01,29.385,0.99728,0.98596,1.011481,0,11.421671,7.181083,29275.33526,18406.11739
1/16/2025,03:06.9,1919.45,5045.37,120.15,2.4613,120.5,144.8,0,60,295.7,0.4075,1.650388,1.41831,5044,16.6375,0,64.875,2,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.500 0 15 ,122.416666,57.601184,57.799999,124.699997,66.800003,0.377,2.998,13.05,-45.099998,-46.299999,0,24.977599,8.342589,58.353195,3.14214,218.663381,26.281095,5.51769,151.351807,3.031,0.381,0,0,124.033333,123.933334,123.300003,122.199997,120.499997,120.533333,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.6,29.421,68.4,0.076,0.076,38.228,C3H8,194.798595,97983.69315,,0,203.9,0,7.200667,67.599998,13.05,29.385,0.996999,0.985586,1.01158,0,10.241733,7.179057,26250.98831,18400.92445
1/16/2025,03:08.4,1920.45,5046.87,120.15,2.4615,120.6,144.85,0,60,295.8,0.4077,1.649929,1.41831,5045,16.6375,0,64.85,2,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.249 0 19 ,122.255556,57.604882,57.799999,124.699997,66.800003,0.451,2.997,13.08,-45.200001,-46.299999,0,25.012191,8.34274,58.338829,3.763377,219.282523,26.355559,5.519308,151.351807,3.036,0.457,0,0,124.099998,123.800003,123.333336,122.133331,119.666667,120.5,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.61,29.42,68.42,0.073,0.073,38.228,C3H8,187.109177,97983.69315,,0,203.9,0,7.200667,67.400002,13.08,29.385,0.99745,0.98596,1.011653,0,8.863585,7.182305,22718.60489,18409.24865
1/16/2025,03:09.9,1922.45,5048.37,120.15,2.4621,120.7,144.9,0,60,295.8,0.4079,1.649527,1.41831,5047,16.6375,0,64.8625,2,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.500 0 22 ,122.255556,57.605326,57.799999,124.699997,66.800003,0.526,2.997,13.12,-45,-46.299999,0,25.043811,8.342729,58.338669,4.386385,219.905506,26.430232,5.520982,151.351746,3.039,0.532,0,0,124,123.766668,123.333336,122.033333,119.866666,120.533333,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.61,29.42,68.44,0.07,0.07,38.228,C3H8,179.419758,97983.69315,,0,203.9,0,7.200667,67.400002,13.12,29.385,0.997547,0.98596,1.011752,0,7.371028,7.183003,18892.97314,18411.03795
1/16/2025,03:11.3,1923.45,5049.86,120.15,2.4619,120.6,144.95,0,60,295.8,0.4079,1.649417,1.41831,5048,16.6375,0,64.85,2,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.376 0 26 ,122.172223,57.600888,57.799999,124.699997,66.800003,0.601,2.998,13.14,-45.200001,-46.400002,0,25.040885,8.342939,58.312721,5.010526,220.527579,26.504795,5.520919,151.351654,3.039,0.608,0,0,124.300001,123.800003,123.333336,122,119.866666,119.733332,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.6,29.42,68.47,0.066,0.066,38.228,C3H8,169.167201,97983.69315,,0,203.9,0,7.200667,67.599998,13.14,29.385,0.997217,0.985586,1.011801,0,5.854776,7.180627,15006.60718,18404.94886
1/16/2025,03:12.9,1925.45,5051.37,120.15,2.4618,120.6,145,0,60,295.8,0.4078,1.6505,1.41831,5050,16.6375,0,64.85,2,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.377 0 30 ,121.844445,57.595414,57.799999,124.699997,66.800003,0.674,2.996,13.15,-44.900002,-46.299999,0,25.006915,8.343106,58.29084,5.625503,221.146675,26.578753,5.521759,151.351547,3.035,0.683,0,0,124.533333,123.733332,123.300003,121.733332,118.600001,119.166667,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.42,68.48,0.06,0.06,38.228,C3H8,153.788364,97983.69315,,0,203.9,0,7.200667,67.400002,13.15,29.385,0.99762,0.98596,1.011825,0,4.403896,7.183527,11287.79858,18412.37992
1/16/2025,03:14.4,1926.45,5052.87,120.15,2.4625,120.8,145.05,0,60,295.9,0.4082,1.649827,1.41831,5051,16.6375,0,64.8875,2,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.501 0 33 ,121.755556,57.591716,57.799999,124.699997,66.800003,0.748,2.993,13.18,-45.099998,-46.400002,0,24.959059,8.34326,58.272778,6.244021,221.763145,26.652889,5.519275,151.351471,3.029,0.758,0,0,124.5,123.633331,123.266668,121.166667,118.733335,119.233335,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.421,68.5,0.063,0.063,38.228,C3H8,161.477782,97983.69315,,0,203.9,0,7.200667,67.599998,13.18,29.385,0.997314,0.985586,1.011899,0,3.142148,7.181325,8053.764322,18406.73748
1/16/2025,03:15.9,1928.45,5054.37,120.15,2.4623,120.7,145.1,0,60,295.8,0.408,1.650571,1.418893,5053,16.6375,0,64.9375,2,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.350 0 37 ,121.644445,57.589349,57.799999,124.699997,66.800003,0.822,2.988,13.18,-45,-46.400002,0,24.916977,8.343078,58.297619,6.862296,222.379357,26.726744,5.518546,151.351639,3.024,0.833,0,0,124.366669,123.666664,123.266668,120.600001,119.433334,118.533333,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.04,0.62,29.42,68.52,0.063,0.063,38.228,C3H8,161.477782,97983.69315,,0,203.9,0,7.200667,67.400002,13.18,29.385,0.997692,0.98596,1.011899,0,2.104179,7.18405,5393.304755,18413.72192
1/16/2025,03:17.4,1929.45,5055.87,120.15,2.462,120.7,145.15,0,60,295.8,0.408,1.64935,1.41831,5054,16.6375,0,65.025,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.249 0 41 ,121.600001,57.585059,57.799999,124.699997,66.800003,0.897,2.984,13.23,-45,-46.400002,0,24.885132,8.34307,58.297028,7.480303,222.99941,26.801067,5.517179,151.351593,3.02,0.908,0,0,124.233332,123.599998,123.233335,120.466667,119.700002,118.366669,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.04,0.63,29.42,68.53,0.06,0.06,38.228,C3H8,153.788364,97983.69315,,0,203.9,0,7.200667,67.599998,13.23,29.384,0.997402,0.985586,1.011989,0,1.288336,7.181961,3302.185069,18408.36688
1/16/2025,03:18.8,1931.45,5057.36,120.15,2.4624,120.7,145.2,0,60,295.9,0.4081,1.649732,1.418893,5056,16.6375,0,65.0375,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.512 0 44 ,121.3,57.578255,57.799999,124.666664,66.800003,0.972,2.983,13.24,-45,-46.400002,0,24.873364,8.343119,58.288788,8.112755,223.629818,26.876628,5.516635,151.351822,3.019,0.985,0,0,124.033333,123.5,122.866666,120.433334,118.800001,118.166667,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.05,0.63,29.421,68.55,0.056,0.056,38.228,C3H8,143.535807,97983.69315,,0,203.9,0,7.200667,67.400002,13.24,29.385,0.997838,0.98596,1.012047,0,0.694623,7.185097,1780.415751,18416.40585
1/16/2025,03:20.3,1932.45,5058.86,120.15,2.4623,120.7,145.25,0,60,295.8,0.4081,1.649799,1.41831,5057,16.6375,0,65.0375,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.379 0 48 ,121.161111,57.570266,57.799999,124.599998,66.800003,1.046,2.983,13.25,-45.200001,-46.400002,-0.001,24.875374,8.342976,58.30991,8.722815,224.241931,26.949749,5.516657,151.351822,3.019,1.059,0,0,123.566668,123.466667,122.633331,120.299998,118.666667,118.333333,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.05,0.63,29.42,68.57,0.053,0.053,38.228,C3H8,135.846388,97983.69315,,0,203.9,0,7.200667,67.400002,13.25,29.385,0.997862,0.98596,1.012071,0,0.316816,7.185272,812.04313,18416.85319
1/16/2025,03:21.9,1934.45,5060.37,120.15,2.4625,120.8,145.3,0,60,295.9,0.4081,1.649503,1.41831,5059,16.6375,0,65.025,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.348 0 52 ,121.055556,57.563758,57.799999,124.533333,66.800003,1.12,2.984,13.26,-44.900002,-46.400002,0,24.890284,8.34282,58.327579,9.340689,224.859828,27.024058,5.518899,151.351944,3.021,1.134,0,0,123.333336,123.433334,122.233332,120.133331,118.800003,118.400002,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.05,0.63,29.421,68.58,0.05,0.05,38.228,C3H8,128.15697,97983.69315,,0,203.9,0,7.200667,67.400002,13.26,29.385,0.997886,0.98596,1.012096,0,0.105613,7.185446,270.699636,18417.30052
1/16/2025,03:23.4,1935.45,5061.87,120.15,2.4628,120.8,145.35,0,60,295.9,0.4083,1.649545,1.418893,5060,16.6375,0,65,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 55 ,120.955556,57.561243,57.799999,124.5,66.800003,1.194,2.985,13.28,-45.099998,-46.400002,0,24.910898,8.342807,58.329155,9.961133,225.478196,27.098177,5.519815,151.351959,3.023,1.209,0,0,123.100001,123.5,122.233332,120.066666,118.366669,118.466667,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.61,29.42,68.59,0.046,0.046,38.228,C3H8,117.904413,97983.69315,,0,203.9,0,7.200667,67.400002,13.28,29.384,0.997902,0.98596,1.012112,0,0.014852,7.185559,38.068885,18417.58858
1/16/2025,03:24.9,1937.45,5063.37,120.15,2.4638,120.9,145.4,0,60,296,0.4085,1.64916,1.41831,5062,16.6375,0,64.9875,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.347 0 59 ,120.95,57.557545,57.799999,124.5,66.800003,1.268,2.986,13.29,-45,-46.400002,-0.001,24.922222,8.342805,58.327477,10.578943,226.096002,27.172229,5.521319,151.351944,3.025,1.284,0,0,122.766665,123.5,122.466667,120,118.033335,118.933332,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.05,0.63,29.42,68.61,0.043,0.043,38.228,C3H8,110.214994,97983.69315,,0,203.9,0,7.200667,67.400002,13.29,29.384,0.997926,0.98596,1.012136,0,0,7.185733,0,18418.03591
1/16/2025,03:26.4,1938.45,5064.87,120.15,2.4634,120.9,145.45,0,60,296,0.4084,1.649915,1.41831,5063,16.6375,0,64.9875,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.249 0 63 ,120.988889,57.552663,57.799999,124.433334,66.800003,1.342,2.987,13.29,-45,-46.5,-0.001,24.925567,8.342976,58.305843,11.200158,226.719273,27.246938,5.519066,151.352127,3.025,1.359,0,0,122.766668,123.5,122.5,120.099998,117.900002,119.166664,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.04,0.63,29.42,68.62,0.05,0.05,38.228,C3H8,128.15697,97983.69315,,0,203.9,0,7.200667,67.599998,13.29,29.384,0.997547,0.985586,1.012136,0,0,7.183008,0,18411.04983
1/16/2025,03:27.9,1940.45,5066.36,120.16,2.3063,106.1,145.5,0,59.999,277.1,0.3829,1.761219,1.418775,5065,16.6375,0,65,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 67 ,121.011111,57.547781,57.799999,124.400002,66.800003,1.417,2.987,13.33,-44.900002,-46.400002,0,24.920092,8.343043,58.296581,11.819773,227.338901,27.321204,5.519746,151.352097,3.024,1.434,0,0,122.900002,123.466667,122.333333,119.633331,118.600001,119.133331,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.05,0.63,29.419,68.63,0.05,0.05,38.228,C3H8,128.15697,97983.69315,,0,203.9,0,7.200667,67.400002,13.33,29.384,0.998023,0.98596,1.012235,0,0,7.186431,0,18419.82521
1/16/2025,03:29.4,1941.45,5067.87,120.23,0.0249,1.16,145.5,0,60,2.99,0.3872,2.108434,1.417949,5066,16.6375,0,65.0125,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 70 ,120.727778,57.545266,57.799999,124.400002,66.800003,1.491,2.986,13.33,-45.099998,-46.400002,0,24.911774,8.343091,58.290485,12.441227,227.960351,27.395446,5.515291,151.352249,3.023,1.51,0,0,122.866669,123.466667,122.199997,118.966667,117.899999,118.966667,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.03,0.62,29.42,68.64,0.043,0.043,38.228,C3H8,110.214994,97983.69315,,0,203.9,0,7.200667,67.599998,13.33,29.384,0.997644,0.985586,1.012235,0,0,7.183705,0,18412.83845
1/16/2025,03:31.3,1943.45,5069.82,120.23,0.0253,1.1,145.5,0,60,3.04,0.3618,2.093676,1.418448,5068,16.6375,0,65.05,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.345 0 74 ,120.550001,57.544379,57.799999,124.366669,66.800003,1.585,2.986,13.35,-45,-46.5,0,24.90724,8.343177,58.279148,13.219972,228.739107,27.489033,5.518602,151.352249,3.023,1.604,0,0,123,123.433334,122.199997,119.066668,117.066668,118.533335,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.04,0.62,29.42,68.65,0.046,0.046,38.228,C3H8,117.904413,97983.69315,,0,203.9,0,7.200667,67.400002,13.35,29.384,0.998071,0.98596,1.012284,0,0,7.18678,0,18420.71988
1/16/2025,03:32.8,1945.45,5071.29,120.22,0.02475,1.117,145.5,0,60,2.976,0.3752,1.998788,1.418067,5069,16.6375,0,65.0625,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.339 0 78 ,120.655556,57.543491,57.799999,124.300003,66.800003,1.658,2.986,13.38,-44.900002,-46.5,0,24.906313,8.343051,58.291851,13.833596,229.350643,27.562334,5.518848,151.352188,3.022,1.679,0,0,123.300001,123.5,122.266668,119.233335,117.633334,118,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.05,0.63,29.42,68.66,0.046,0.046,38.228,C3H8,117.904413,97983.69315,,0,203.9,0,7.200667,67.400002,13.38,29.384,0.998144,0.98596,1.012358,0,0,7.187304,0,18422.06185
1/16/2025,03:34.2,1946.45,5072.75,120.22,0.024757,1.119,145.5,0,60,2.976,0.3758,1.994305,1.418067,5071,16.6375,0,65.0625,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.391 0 82 ,120.561111,57.540385,57.799999,124.300003,66.800003,1.729,2.986,13.38,-44.900002,-46.5,0,24.909918,8.343017,58.294781,14.42269,229.941804,27.633191,5.518481,151.35231,3.023,1.75,0,0,123.300001,123.5,122.233332,118.899999,117.966665,117.466667,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.04,0.63,29.42,68.68,0.046,0.046,38.228,C3H8,117.904413,97983.69315,,0,203.9,0,7.200667,67.400002,13.38,29.384,0.998144,0.98596,1.012358,0,0,7.187304,0,18422.06185
1/16/2025,03:35.4,1947.45,5073.86,120.22,0.02477,1.125,145.5,0,60,2.978,0.3776,1.997134,1.418566,5072,16.6375,0,65.075,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 85 ,120.399999,57.535947,57.799999,124.300003,66.800003,1.788,2.986,13.39,-45,-46.5,0,24.916805,8.343041,58.291965,14.920847,230.439972,27.692898,5.516677,151.352325,3.024,1.811,0,0,123.199997,123.5,122.233332,118.5,117.733332,117.233332,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.04,0.63,29.419,68.68,0.046,0.046,38.228,C3H8,117.904413,97983.69315,,0,203.9,0,7.200667,67.400002,13.39,29.384,0.998168,0.98596,1.012382,0,0,7.187478,0,18422.50918
1/16/2025,03:36.9,1949.45,5075.38,120.22,0.024755,1.117,145.5,0,60,2.976,0.3754,1.99996,1.418067,5074,16.6375,0,65.075,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.348 0 89 ,120.299999,57.53284,57.799999,124.300003,66.800003,1.863,2.988,13.39,-44.900002,-46.5,0,24.922701,8.342999,58.295929,15.539098,231.058233,27.767005,5.519485,151.35231,3.024,1.886,0,0,123.133331,123.5,122.233332,118.333333,117.433334,117.166664,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.04,0.62,29.42,68.69,0.043,0.043,38.228,C3H8,110.214994,97983.69315,,0,203.9,0,7.200667,67.599998,13.39,29.384,0.99779,0.985586,1.012382,0,0,7.184752,0,18415.5214
1/16/2025,03:38.4,1950.45,5076.87,120.22,0.02471,1.095,145.5,0,60,2.971,0.3686,2.006232,1.418067,5075,16.6375,0,65.0375,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 93 ,119.949999,57.531953,57.799999,124.300003,66.800003,1.938,2.99,13.39,-44.900002,-46.5,0,24.936445,8.34291,58.304321,16.165992,231.683054,27.841899,5.518853,151.352234,3.026,1.962,0,0,123.033333,123.566666,122.233332,118.399999,115.666667,116.799998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.04,0.62,29.419,68.7,0.043,0.043,38.228,C3H8,110.214994,97983.69315,,0,203.9,0,7.200667,67.400002,13.39,29.384,0.998168,0.98596,1.012382,0,0,7.187478,0,18422.50918
1/16/2025,03:39.8,1952.45,5078.35,120.22,0.024758,1.119,145.5,0,60,2.977,0.3758,1.997698,1.418566,5077,16.6375,0,65.025,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.249 0 97 ,119.9,57.532692,57.799999,124.233332,66.800003,2.012,2.991,13.41,-44.900002,-46.5,0,24.952923,8.342957,58.299633,16.785516,232.302575,27.916154,5.518234,151.352386,3.028,2.037,0,0,122.933334,123.566666,122.466667,118.533333,115.066666,116.833333,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.03,0.62,29.421,68.71,0.04,0.04,38.228,C3H8,102.525576,97983.69315,,0,203.9,0,7.200667,67.400002,13.41,29.383,0.998184,0.98596,1.012398,0,0,7.187591,0,18422.79724
1/16/2025,03:41.3,1953.45,5079.86,120.22,0.024754,1.117,145.5,0,60,2.976,0.3754,2.000444,1.418067,5078,16.6375,0,65.025,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 101 ,119.994445,57.53358,57.799999,124.199997,66.800003,2.086,2.992,13.42,-44.900002,-46.5,0,24.971689,8.342833,58.316128,17.402297,232.921429,27.99033,5.519486,151.352341,3.03,2.112,0,0,122.966667,123.5,122.766668,118.099998,115.933334,116.699999,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.04,0.63,29.419,68.72,0.043,0.043,38.228,C3H8,110.214994,97983.69315,,0,203.9,0,7.200667,67.599998,13.42,29.383,0.99783,0.985586,1.012423,0,0,7.185039,0,18416.25652
1/16/2025,03:42.8,1955.45,5081.36,120.22,0.024759,1.119,145.5,0,60,2.977,0.3759,1.998223,1.418067,5080,16.6375,0,65.0375,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 105 ,119.866667,57.532544,57.799999,124.199997,66.800003,2.16,2.992,13.43,-44.799999,-46.400002,0,24.98091,8.342799,58.315395,18.022798,233.541922,28.064707,5.520144,151.352371,3.031,2.187,0,0,123.200002,123.5,123,117.199999,116.266668,116.033335,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.05,0.63,29.42,68.73,0.04,0.04,38.228,C3H8,102.525576,97983.69315,,0,203.9,0,7.200667,67.400002,13.43,29.384,0.998265,0.98596,1.01248,0,0,7.188177,0,18424.29848
1/16/2025,03:44.4,1956.45,5082.86,120.22,0.024758,1.119,145.51,0,60,2.976,0.3758,1.994224,1.418067,5081,16.6375,0,65.0375,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 109 ,119.605556,57.532248,57.799999,124.199997,66.800003,2.235,2.993,13.43,-45,-46.5,0,24.976828,8.343001,58.289272,18.645689,234.164815,28.139367,5.518548,151.352432,3.031,2.263,0,0,123.300003,123.5,123.099998,116.566668,115.53333,115.633334,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.04,0.62,29.419,68.74,0.043,0.043,38.228,C3H8,110.214994,97983.69315,,0,203.9,0,7.200667,67.400002,13.43,29.384,0.998265,0.98596,1.01248,0,0,7.188177,0,18424.29848
1/16/2025,03:45.9,1958.45,5084.37,120.22,0.024756,1.118,145.51,0,60,2.976,0.3756,1.998667,1.418067,5083,16.6375,0,65.05,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 112 ,119.394444,57.531509,57.799999,124.199997,66.800003,2.309,2.994,13.45,-44.900002,-46.5,-0.001,24.969182,8.343177,58.267506,19.266759,234.78382,28.21356,5.5174,151.352493,3.03,2.338,0,0,123.233332,123.5,123.099998,116.366666,114.666667,115.5,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.05,0.64,29.419,68.74,0.043,0.043,38.228,C3H8,110.214994,97983.69315,,0,203.9,0,7.200667,67.400002,13.45,29.383,0.998281,0.98596,1.012496,0,0,7.188289,0,18424.58654
1/16/2025,03:47.4,1959.45,5085.87,120.22,0.024745,1.112,145.51,0,60,2.975,0.3736,2.003193,1.418067,5084,16.6375,0,65.05,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 115 ,119.261111,57.530621,57.799999,124.199997,66.800003,2.381,2.993,13.47,-44.900002,-46.5,0,24.961314,8.343094,58.278599,19.864659,235.383787,28.285472,5.519601,151.352356,3.029,2.411,0,0,123.166664,123.466667,123.099998,115.999997,114.46667,115.366669,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.03,0.62,29.419,68.75,0.04,0.04,38.228,C3H8,102.525576,97983.69315,,0,203.9,0,7.200667,67.400002,13.47,29.384,0.998362,0.98596,1.012579,0,0,7.188875,0,18426.08778
1/16/2025,03:48.8,1961.45,5087.29,120.22,0.024756,1.117,145.51,0,60,2.976,0.3754,1.997011,1.418067,5085,16.6375,0,65.0625,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.313 0 119 ,119.261111,57.52929,57.799999,124.199997,66.800003,2.451,2.992,13.47,-44.900002,-46.5,0,24.95993,8.343006,58.287708,20.45251,235.971653,28.355934,5.519074,151.352463,3.029,2.482,0,0,123.066666,123.400002,123.099998,115.766665,114.766668,115.466667,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.04,0.62,29.42,68.75,0.043,0.043,38.228,C3H8,110.214994,97983.69315,,0,203.9,0,7.200667,67.400002,13.47,29.384,0.998362,0.98596,1.012579,0,0,7.188875,0,18426.08778
1/16/2025,03:50.3,1962.45,5088.8,120.22,0.024759,1.119,145.51,0,60,2.977,0.376,1.996163,1.418067,5087,16.6375,0,65.0875,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.499 0 122 ,119.077777,57.528698,57.799999,124.199997,66.800003,2.528,2.992,13.48,-44.799999,-46.5,-0.001,24.961751,8.34303,58.284779,21.090302,236.609439,28.432131,5.518756,151.352585,3.029,2.559,0,0,122.799998,123.400002,123.166664,115.666667,114.099998,115.333333,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.04,0.62,29.42,68.76,0.043,0.043,38.228,C3H8,110.214994,97983.69315,,0,203.9,0,7.200667,67.400002,13.48,29.384,0.998387,0.98596,1.012603,0,0,7.189049,0,18426.53507
1/16/2025,03:51.8,1964.45,5090.3,120.22,0.024757,1.118,145.51,0,60,2.976,0.3758,1.99899,1.418566,5088,16.6375,0,65.075,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.341 0 126 ,118.761111,57.52855,57.799999,124.199997,66.800003,2.601,2.994,13.49,-44.799999,-46.599998,-0.001,24.969205,8.342995,58.288197,21.696564,237.213627,28.504801,5.519294,151.352509,3.03,2.633,0,0,122.733332,123.433334,123.166664,115.266668,112.933334,115.033333,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.04,0.63,29.419,68.76,0.043,0.043,38.228,C3H8,110.214994,97983.69315,,0,203.9,0,7.200667,67.400002,13.49,29.384,0.998411,0.98596,1.012628,0,0,7.189224,0,18426.98241
1/16/2025,03:53.3,1965.45,5091.79,120.22,0.024752,1.115,145.51,0,60,2.976,0.3748,1.995314,1.418067,5090,16.6375,0,65.05,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.340 0 130 ,118.588889,57.52929,57.797958,124.166664,66.800003,2.675,2.995,13.5,-44.900002,-46.599998,0,24.981268,8.343122,58.272652,22.318983,237.838128,28.57965,5.520845,151.3526,3.031,2.708,0,0,123,123.5,122.966667,115.166667,112.033335,114.866666,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.05,0.63,29.419,68.77,0.04,0.04,38.228,C3H8,102.525576,97983.69315,,0,203.9,0,7.200667,67.400002,13.5,29.384,0.998435,0.98596,1.012653,0,0,7.189398,0,18427.42974
1/16/2025,03:54.8,1967.45,5093.29,120.22,0.024756,1.117,145.51,0,60,2.976,0.3754,1.996809,1.418067,5091,16.6375,0,65.05,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.374 0 134 ,118.511111,57.531657,57.789795,124.099998,66.800003,2.75,2.995,13.49,-44.799999,-46.5,0,24.995726,8.343021,58.282917,22.94502,238.462083,28.654191,5.519546,151.352448,3.033,2.784,0,0,123.266668,123.5,122.699999,114.833333,112.566668,114.199999,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.05,0.63,29.421,68.78,0.036,0.036,38.228,C3H8,92.273019,97983.69315,,0,203.9,0,7.200667,67.400002,13.49,29.384,0.998411,0.98596,1.012628,0,0,7.189224,0,18426.98241
1/16/2025,03:56.3,1968.45,5094.79,120.22,0.024774,1.125,145.51,0,60,2.978,0.3779,1.997215,1.418566,5093,16.6375,0,65.05,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.402 0 138 ,118.483333,57.534319,57.77551,124.099998,66.800003,2.825,2.996,13.52,-44.799999,-46.5,0.001,25.007806,8.343075,58.277229,23.564665,239.081726,28.72871,5.520029,151.352417,3.035,2.86,0,0,123.400002,123.5,122.599998,114.399999,113.966667,113.033333,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.64,29.42,68.79,0.036,0.036,38.228,C3H8,92.273019,97983.69315,,0,203.9,0,7.200667,67.400002,13.52,29.384,0.998483,0.98596,1.012702,0,0,7.189747,0,18428.32441
1/16/2025,03:57.8,1970.45,5096.3,120.22,0.024755,1.117,145.51,0,60,2.976,0.3752,1.99895,1.418067,5094,16.6375,0,65.05,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.499 0 141 ,118.477777,57.534911,57.755102,124.099998,66.800003,2.899,2.998,13.53,-44.900002,-46.5,0,25.011202,8.34307,58.278606,24.189252,239.706334,28.804573,5.520737,151.352463,3.035,2.935,0,0,123.266668,123.5,122.599998,113.599998,114.666667,113.233332,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.05,0.63,29.42,68.79,0.043,0.043,38.228,C3H8,110.214994,97983.69315,,0,203.9,0,7.200667,67.400002,13.53,29.384,0.998508,0.98596,1.012726,0,0,7.189922,0,18428.77171
1/16/2025,03:59.3,1971.45,5097.78,120.22,0.024709,1.094,145.51,0,60,2.971,0.3682,2.004088,1.418067,5096,16.6375,0,65.025,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.373 0 145 ,118.405555,57.534911,57.740816,124.099998,66.800003,2.974,2.999,13.53,-44.700001,-46.5,0,25.015938,8.342981,58.287609,24.812773,240.329849,28.879305,5.518543,151.352524,3.036,3.011,0,0,123.100001,123.5,122.599998,112.899999,114.666667,113.666667,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.05,0.63,29.42,68.8,0.04,0.04,38.228,C3H8,102.525576,97983.69315,,0,203.9,0,7.200667,67.400002,13.53,29.384,0.998508,0.98596,1.012726,0,0,7.189922,0,18428.77171
1/16/2025,04:01.3,1973.45,5099.86,120.22,0.024759,1.118,145.51,0,60,2.977,0.3757,1.995153,1.418067,5098,16.6375,0,65.025,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 150 ,118.2,57.539201,57.728572,124.066666,66.800003,3.075,2.999,13.52,-44.900002,-46.5,0,25.024377,8.34286,58.302578,25.655371,241.174512,28.979551,5.519878,151.352356,3.037,3.113,0,0,123.366669,123.5,122.666664,112.899999,112.533335,114.233335,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.05,0.63,29.421,68.8,0.036,0.036,38.228,C3H8,92.273019,97983.69315,,0,203.9,0,7.200667,67.400002,13.52,29.384,0.998483,0.98596,1.012702,0,0,7.189747,0,18428.32441
1/16/2025,04:03.4,1975.45,5101.89,120.22,0.024761,1.12,145.51,0,60,2.977,0.3762,2.000485,1.418067,5100,16.6375,0,65.05,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.294 0 156 ,117.977778,57.546302,57.730613,124,66.800003,3.178,3,13.54,-44.700001,-46.5,0,25.033702,8.343046,58.277508,26.514165,242.035375,29.082489,5.520051,151.352448,3.038,3.217,0,0,123.5,123.466667,122.633331,112.200002,111.966667,114.099998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.64,29.42,68.81,0.033,0.033,38.228,C3H8,84.5836,97983.69315,,0,203.9,0,7.200667,67.400002,13.54,29.384,0.998532,0.98596,1.012751,0,0,7.190096,0,18429.21904
1/16/2025,04:05.8,1978.45,5104.29,120.22,0.024757,1.118,145.51,0,60,2.976,0.3756,1.997374,1.418067,5102,16.6375,0,65.0375,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.373 0 161 ,118.083333,57.554734,57.744898,124,66.800003,3.297,3,13.55,-44.799999,-46.5,0,25.02821,8.342978,58.285149,27.503228,243.022373,29.201038,5.520452,151.352554,3.037,3.337,0,0,122.933334,123.400002,122.033333,113.133334,112.899999,114.099998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.64,29.42,68.82,0.036,0.036,38.228,C3H8,92.273019,97983.69315,,0,203.9,0,7.200667,67.400002,13.55,29.384,0.998556,0.98596,1.012775,0,0,7.190271,0,18429.66638
1/16/2025,04:07.9,1980.45,5106.37,120.22,0.02476,1.12,145.51,0,60,2.977,0.3762,1.998748,1.418566,5105,16.6375,0,65.0375,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.349 0 167 ,117.977778,57.564053,57.773469,124,66.800003,3.402,2.998,13.57,-44.799999,-46.5,0,25.013649,8.343038,58.278328,28.38614,243.903216,29.306617,5.520947,151.352524,3.035,3.445,0,0,123.199999,123.400002,121.900002,113,112.299998,114.066666,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.64,29.42,68.83,0.036,0.036,38.228,C3H8,92.273019,97983.69315,,0,203.9,0,7.200667,67.400002,13.57,29.384,0.998605,0.98596,1.012825,0,0,7.19062,0,18430.56101
1/16/2025,04:10.2,1982.45,5108.74,120.22,0.024756,1.117,145.51,0,60,2.976,0.3753,1.996607,1.418067,5107,16.6375,0,65.0625,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.499 0 172 ,118.005556,57.573373,57.781632,124,66.800003,3.517,2.998,13.56,-44.900002,-46.400002,0,25.006692,8.342636,58.329861,29.342385,244.86152,29.421484,5.516717,151.352509,3.034,3.561,0,0,123.466667,123.400002,122.099998,112.866666,111.899999,114.300003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.64,29.419,68.83,0.033,0.033,38.228,C3H8,84.5836,97983.69315,,0,203.9,0,7.200667,67.400002,13.56,29.384,0.99858,0.98596,1.0128,0,0,7.190445,0,18430.11371
1/16/2025,04:12.3,1984.45,5110.8,120.22,0.02476,1.119,145.51,0,60,2.977,0.3759,1.994063,1.419065,5109,16.6375,0,65.0625,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.401 0 178 ,118.033334,57.582692,57.757143,124,66.800003,3.622,2.997,13.57,-44.700001,-46.400002,0,25.005411,8.34268,58.321968,30.215135,245.734286,29.526097,5.519547,151.352402,3.034,3.666,0,0,123.566666,123.300003,121.933334,112.766665,112.333333,114.300003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.05,0.63,29.419,68.83,0.033,0.033,38.228,C3H8,84.5836,97983.69315,,0,203.9,0,7.200667,67.400002,13.57,29.384,0.998605,0.98596,1.012825,0,0,7.19062,0,18430.56101
1/16/2025,04:14.3,1986.45,5112.86,120.22,0.024752,1.115,145.51,0,60,2.976,0.3747,1.996526,1.418566,5111,16.6375,0,65.0625,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 183 ,118.011111,57.58787,57.720409,124,66.800003,3.726,2.997,13.6,-44.900002,-46.400002,0,25.006843,8.342661,58.326385,31.086202,246.603271,29.630258,5.52016,151.352249,3.034,3.772,0,0,123.599998,123.333336,122.066666,112.766668,112.366666,113.933334,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.64,29.42,68.84,0.03,0.03,38.228,C3H8,76.894182,97983.69315,,0,203.9,0,7.200667,67.400002,13.6,29.384,0.998677,0.98596,1.012898,0,0,7.191143,0,18431.90301
1/16/2025,04:16.4,1988.45,5114.89,120.22,0.024772,1.124,145.51,0,60,2.978,0.3776,1.993097,1.418067,5113,16.6375,0,65.0625,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.347 0 187 ,117.572222,57.5929,57.702042,124,66.800003,3.824,2.997,13.6,-44.900002,-46.299999,-0.001,25.006502,8.342606,58.333138,31.904731,247.432159,29.729614,5.520141,151.35199,3.034,3.871,0,0,123.633331,123.300003,121.833336,111.933332,112.066666,112.666667,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.05,0.63,29.42,68.84,0.033,0.033,38.228,C3H8,84.5836,97983.69315,,0,203.9,0,7.200667,67.400002,13.6,29.384,0.998677,0.98596,1.012898,0,0,7.191143,0,18431.90301
1/16/2025,04:18.8,1991.45,5117.29,120.22,0.024755,1.117,145.52,0,60,2.976,0.3752,2.006827,1.418067,5115,16.6375,0,65.0625,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.489 0 193 ,117.200002,57.595858,57.700001,123.966667,66.800003,3.943,2.997,13.6,-45,-46.200001,0,25.000687,8.342659,58.326584,32.897487,248.416638,29.848615,5.518073,151.351791,3.034,3.992,0,0,123.800003,123.300003,121.400002,110.733332,112.133334,111.833336,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.05,0.63,29.421,68.85,0.03,0.03,38.228,C3H8,76.894182,97983.69315,,0,203.9,0,7.200667,67.400002,13.6,29.384,0.998677,0.98596,1.012898,0,0,7.191143,0,18431.90301
1/16/2025,04:20.9,1993.45,5119.37,120.22,0.024759,1.117,145.52,0,60,2.977,0.3754,1.996365,1.418566,5118,16.6375,0,65.0625,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 200 ,116.472223,57.588462,57.706123,124,66.800003,4.049,2.997,13.62,-44.900002,-46.200001,0,24.997807,8.34284,58.302876,33.77258,249.300001,29.953505,5.518726,151.351654,3.033,4.098,0,0,123.366664,123.300003,121,110.300001,110.100001,110.766668,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.05,0.63,29.42,68.85,0.036,0.036,38.228,C3H8,92.273019,97983.69315,,0,203.9,0,7.200667,67.599998,13.62,29.384,0.998347,0.985586,1.012947,0,0,7.188765,0,18425.80596
1/16/2025,04:23.3,1995.45,5121.78,120.22,0.024759,1.118,145.52,0,60,2.977,0.3756,2.00105,1.418067,5120,16.6375,0,65.0625,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.339 0 205 ,116.55,57.579142,57.730613,124,66.800003,4.167,2.997,13.63,-45.099998,-46.200001,0,25.00089,8.342798,58.309555,34.76569,250.293118,30.072543,5.518121,151.351562,3.034,4.219,0,0,123.599998,123.300003,120.166667,110.666667,110.733332,110.833333,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.64,29.42,68.86,0.036,0.036,38.228,C3H8,92.273019,97983.69315,,0,203.9,0,7.200667,67.599998,13.63,29.384,0.998371,0.985586,1.012972,0,0,7.188939,0,18426.25313
1/16/2025,04:25.4,1997.45,5123.86,120.22,0.024757,1.116,145.52,0,60,2.976,0.3751,1.995718,1.418566,5122,16.6375,0,65.0875,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 211 ,116.550001,57.568491,57.769387,124,66.800003,4.273,2.996,13.63,-45,-46.200001,0,25.000257,8.343066,58.272762,35.652287,251.169346,30.177572,5.513626,151.351562,3.034,4.326,0,0,123.666667,123.300003,119.633334,111.166664,110.533335,111,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.05,0.63,29.42,68.87,0.033,0.033,38.228,C3H8,84.5836,97983.69315,,0,203.9,0,7.200667,67.599998,13.63,29.384,0.998371,0.985586,1.012972,0,0,7.188939,0,18426.25313
1/16/2025,04:27.8,2000.45,5126.29,120.22,0.024731,1.103,145.52,0,60,2.973,0.3709,2.002507,1.418067,5124,16.6375,0,65.0875,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 216 ,116.438888,57.558284,57.793877,124,66.800003,4.392,2.997,13.63,-45.200001,-46.099998,0,24.997451,8.343053,58.276947,36.645157,252.164285,30.296825,5.518164,151.351608,3.033,4.447,0,0,122.799998,123.300003,119.699999,111.466667,110.199997,111.166664,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.64,29.42,68.87,0.036,0.036,38.228,C3H8,92.273019,97983.69315,,0,203.9,0,7.200667,67.400002,13.63,29.384,0.99875,0.98596,1.012972,0,0,7.191667,0,18433.24498
1/16/2025,04:29.9,2002.45,5128.37,120.22,0.024757,1.116,145.52,0,60,2.976,0.375,1.997374,1.418067,5126,16.6375,0,65.0875,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.409 0 222 ,116.372223,57.550296,57.799999,124,66.800003,4.495,2.996,13.65,-45.200001,-46.099998,0,24.996213,8.342982,58.284424,37.501366,253.028792,30.400445,5.520113,151.35173,3.033,4.551,0,0,122.800001,123.266668,119.966667,110.833333,110.300003,111.066666,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.63,29.42,68.87,0.033,0.033,38.228,C3H8,84.5836,97983.69315,,0,203.9,0,7.200667,67.400002,13.65,29.384,0.998799,0.98596,1.013021,0,0,7.192016,0,18434.1396
1/16/2025,04:31.8,2004.45,5130.35,120.22,0.024741,1.107,145.52,0,60,2.974,0.3723,2.00675,1.418566,5129,16.6375,0,65.075,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.348 0 228 ,116.233334,57.54497,57.799999,124,66.800003,4.595,2.997,13.65,-45.200001,-46.099998,0,25.00299,8.343089,58.271259,38.337736,253.85686,30.499699,5.520395,151.351685,3.034,4.652,0,0,122.766668,123.300003,120.133331,109.800001,110.466667,110.933334,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.64,29.421,68.88,0.036,0.036,38.228,C3H8,92.273019,97983.69315,,0,203.9,0,7.200667,67.400002,13.65,29.384,0.998799,0.98596,1.013021,0,0,7.192016,0,18434.1396
1/16/2025,04:33.9,2006.45,5132.37,120.22,0.024757,1.117,145.52,0,60,2.976,0.3752,1.995314,1.418067,5131,16.6375,0,65.075,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.339 0 233 ,115.927778,57.544231,57.799999,124,66.800003,4.696,2.998,13.64,-45.099998,-46.099998,0,25.013496,8.342906,58.29277,39.175908,254.69504,30.600161,5.517315,151.351791,3.035,4.754,0,0,122.699999,123.266668,120.433334,110.433332,107.866666,110.866669,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.64,29.42,68.88,0.036,0.036,38.228,C3H8,92.273019,97983.69315,,0,203.9,0,7.200667,67.400002,13.64,29.384,0.998774,0.98596,1.012997,0,0,7.191841,0,18433.69231
1/16/2025,04:36.2,2008.45,5134.75,120.22,0.024721,1.098,145.52,0,60,2.972,0.3693,2.003317,1.418566,5133,16.6375,0,65.0625,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.340 0 238 ,116.05,57.545414,57.799999,124,66.800003,4.811,3,13.66,-45.099998,-46.099998,0,25.027373,8.342709,58.318233,40.135875,255.655029,30.714979,5.516519,151.352036,3.037,4.87,0,0,122.233332,123.233332,120.766665,110.766668,108.566668,110.733332,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.05,0.63,29.42,68.88,0.033,0.033,38.228,C3H8,84.5836,97983.69315,,0,203.9,0,7.200667,67.400002,13.66,29.384,0.998823,0.98596,1.013046,0,0,7.192191,0,18434.58694
1/16/2025,04:38.3,2010.45,5136.8,120.22,0.02476,1.117,145.52,0,60,2.977,0.3754,2.00521,1.418566,5135,16.6375,0,65.05,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.340 0 243 ,115.977777,57.552515,57.799999,123.933334,66.800003,4.913,3.001,13.68,-45.299999,-46.200001,0,25.040201,8.342572,58.335491,40.989025,256.516454,30.818486,5.517959,151.352051,3.038,4.974,0,0,122.566668,123.199997,121,109.966667,108.433334,110.699997,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.04,0.63,29.42,68.88,0.026,0.026,38.228,C3H8,66.641625,97983.69315,,0,203.9,0,7.200667,67.400002,13.68,29.384,0.998871,0.98596,1.013095,0,0,7.19254,0,18435.48161
1/16/2025,04:40.4,2012.45,5138.86,120.22,0.024764,1.119,145.52,0,60,2.977,0.3759,1.998425,1.418566,5137,16.6375,0,65.05,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.350 0 249 ,115.772221,57.56568,57.799999,123.900002,66.800003,5.017,3,13.67,-45.099998,-46.200001,0,25.037176,8.342607,58.330399,41.85965,257.376724,30.922596,5.520421,151.352203,3.038,5.079,0,0,123,123.166664,121,108.466667,108.300001,110.699997,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.64,29.42,68.89,0.033,0.033,38.228,C3H8,84.5836,97983.69315,,0,203.9,0,7.200667,67.400002,13.67,29.384,0.998847,0.98596,1.01307,0,0,7.192365,0,18435.03428
1/16/2025,04:42.8,2015.45,5141.29,120.22,0.024761,1.117,145.52,0,60,2.977,0.3753,1.999879,1.418067,5139,16.6375,0,65.0625,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.400 0 255 ,115.394444,57.583284,57.799999,123.900002,66.800003,5.137,3,13.69,-45.200001,-46.299999,0,25.024036,8.342578,58.333618,42.853602,258.372757,31.041987,5.519392,151.352081,3.036,5.2,0,0,122.733332,123.033333,120.933334,107.433334,107.533333,110.699997,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.64,29.42,68.89,0.033,0.033,38.228,C3H8,84.5836,97983.69315,,0,203.9,0,7.200667,67.400002,13.69,29.384,0.998895,0.98596,1.01312,0,0,7.192714,0,18435.9289
1/16/2025,04:44.9,2017.45,5143.39,120.22,0.024774,1.124,145.52,0,60,2.978,0.3773,2.00226,1.418566,5142,16.6375,0,65.075,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.247 0 261 ,115.238888,57.60503,57.799999,123.866669,66.800003,5.242,2.999,13.67,-45.200001,-46.299999,0,25.014746,8.34266,58.324699,43.729074,259.25653,31.146927,5.514395,151.351883,3.035,5.306,0,0,122.833333,123.099998,120.766668,107.733332,106.299998,110.699997,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.64,29.42,68.89,0.033,0.033,38.228,C3H8,84.5836,97983.69315,,0,203.9,0,7.200667,67.400002,13.67,29.384,0.998847,0.98596,1.01307,0,0,7.192365,0,18435.03428
