Voltage (Volts) - Mean,120.22,120.22,120.168307,120.15,120.167888,120.15,120.23,120.23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1/16/2025,04:47.3,2019.45,5145.8,120.22,0.024757,1.116,145.52,0,60,2.976,0.3749,1.996526,1.418067,5144,16.6375,0,65.075,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.341 0 266 ,115.1,57.625444,57.799999,123.800003,66.800003,5.36,2.999,13.72,-45.099998,-46.400002,0,25.020576,8.3424,58.356827,44.719557,260.23662,31.264411,5.520364,151.351837,3.036,5.426,0,0,122.733332,123,120.333333,108.266668,105.600001,110.666664,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.64,29.42,68.9,0.026,0.026,38.228,C3H8,66.641625,97983.69315,,0,203.9,0,7.200667,67.599998,13.72,29.384,0.998589,0.985586,1.013193,0,0,7.190509,0,18430.27753
1/16/2025,04:49.4,2021.45,5147.86,120.22,0.024761,1.118,145.53,0,60,2.977,0.3754,1.997658,1.418067,5146,16.6375,0,65.0625,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 272 ,114.783333,57.644231,57.799999,123.800003,66.800003,5.467,3,13.71,-45,-46.400002,0,25.031492,8.342557,58.336742,45.597952,261.125404,31.370948,5.51981,151.351761,3.037,5.533,0,0,122.533333,123,119.866666,107.433334,105.366664,110.5,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.21,0.79,29.42,68.9,0.026,0.026,38.228,C3H8,66.641625,97983.69315,,0,203.9,0,7.200667,67.400002,13.71,29.384,0.998944,0.98596,1.013169,0,0,7.193063,0,18436.82357
1/16/2025,04:51.8,2024.45,5150.29,120.22,0.024758,1.116,145.53,0,60,2.976,0.3748,1.997051,1.418067,5148,16.6375,0,65.05,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.373 0 278 ,114.411111,57.659763,57.799999,123.800003,66.800003,5.584,3.001,13.71,-45,-46.400002,0,25.039895,8.342808,58.305073,46.588431,262.107559,31.488675,5.519804,151.351456,3.038,5.653,0,0,122.466667,123,118.733332,107.133334,105.166667,109.966667,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.64,29.421,68.91,0.03,0.03,38.228,C3H8,76.894182,97983.69315,,0,203.9,0,7.200667,67.599998,13.71,29.384,0.998565,0.985586,1.013169,0,0,7.190335,0,18429.83037
1/16/2025,04:53.8,2026.45,5152.36,120.22,0.024759,1.117,145.53,0,60,2.977,0.3753,1.999636,1.418067,5151,16.6375,0,65.05,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 283 ,113.894444,57.670414,57.799999,123.733332,66.800003,5.691,3.002,13.74,-44.900002,-46.5,0,25.043993,8.342723,58.316925,47.481367,262.998438,31.595457,5.519431,151.351227,3.039,5.761,0,0,122.466667,123,117.366666,107.466667,105.133331,107.933332,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.64,29.42,68.91,0.026,0.03,38.228,C3H8,76.894182,97983.69315,,0,203.9,0,7.200667,67.400002,13.74,29.384,0.999017,0.98596,1.013242,0,0,7.193587,0,18438.16554
1/16/2025,04:56.3,2028.45,5154.79,120.22,0.024748,1.112,145.53,0,60,2.975,0.3738,1.998909,1.418067,5153,16.6375,0,65.0375,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 288 ,114.027778,57.677663,57.799999,123.699997,66.800003,5.809,3.002,13.74,-45,-46.5,0,25.047251,8.342488,58.345818,48.459974,263.979105,31.714004,5.520188,151.350861,3.039,5.88,0,0,122.833333,122.966667,118.100001,107.666664,105.833333,106.766668,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.64,29.419,68.91,0.026,0.026,38.228,C3H8,66.641625,97983.69315,,0,203.9,0,7.200667,67.400002,13.74,29.384,0.999017,0.98596,1.013242,0,0,7.193587,0,18438.16554
1/16/2025,04:58.4,2030.45,5156.87,120.22,0.024758,1.116,145.53,0,60,2.976,0.3749,1.997698,1.418067,5155,16.6375,0,65.0375,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.509 0 294 ,114.061111,57.680917,57.799999,123.733332,66.800003,5.916,3.003,13.74,-44.799999,-46.5,0,25.054115,8.34262,58.329605,49.353892,264.873051,31.820162,5.520361,151.350677,3.04,5.988,0,0,122.5,122.766668,118.633331,107.366666,105.933334,107.166667,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.07,0.65,29.42,68.91,0.026,0.026,38.228,C3H8,66.641625,97983.69315,,0,203.9,0,7.200667,67.400002,13.74,29.384,0.999017,0.98596,1.013242,0,0,7.193587,0,18438.16554
1/16/2025,05:00.8,2033.45,5159.3,120.22,0.024717,1.095,145.53,0,60,2.972,0.3686,2.002427,1.418067,5157,16.6375,0,65.025,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 299 ,114.183333,57.679586,57.799999,123.800003,66.800003,6.033,3.005,13.74,-44.900002,-46.5,0,25.064861,8.342363,58.360157,50.333611,265.861067,31.938595,5.520987,151.350418,3.041,6.107,0,0,122.400002,122.699997,118.766668,107.400002,106.166664,107.666667,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.64,29.42,68.91,0.026,0.026,38.228,C3H8,66.641625,97983.69315,,0,203.9,0,7.200667,67.400002,13.74,29.383,0.998984,0.98596,1.013209,0,0,7.19335,0,18437.55897
1/16/2025,05:02.9,2035.45,5161.36,120.22,0.024756,1.116,145.53,0,60,2.976,0.3748,1.998263,1.418067,5160,16.6375,0,65.0125,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.499 0 305 ,114.211111,57.670266,57.799999,123.800003,66.800003,6.14,3.008,13.75,-44.799999,-46.5,0,25.086939,8.34234,58.362061,51.222945,266.742107,32.044205,5.518296,151.350281,3.044,6.215,0,0,122.5,122.633331,118.433334,107.400002,106.399999,107.900002,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.07,0.65,29.42,68.92,0.033,0.033,38.228,C3H8,84.5836,97983.69315,,0,203.9,0,7.200667,67.400002,13.75,29.384,0.999041,0.98596,1.013267,0,0,7.193761,0,18438.61287
1/16/2025,05:05.3,2037.45,5163.79,120.22,0.024768,1.122,145.53,0,60,2.978,0.3766,1.997093,1.418067,5162,16.6375,0,64.9625,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.341 0 310 ,113.838889,57.666124,57.799999,123.800003,66.800003,6.26,3.011,13.78,-44.900002,-46.5,0,25.11841,8.34238,58.358559,52.226303,267.743362,32.16423,5.520174,151.350159,3.048,6.337,0,0,122.333333,122.599998,117.5,106.833333,106.233335,107.533333,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.64,29.419,68.92,0.023,0.023,38.228,C3H8,58.952206,97983.69315,,0,203.9,0,7.200667,67.599998,13.78,29.384,0.998735,0.985586,1.013341,0,0,7.191556,0,18432.96044
1/16/2025,05:07.4,2039.45,5165.87,120.22,0.024755,1.115,145.53,0,60,2.976,0.3747,1.999556,1.418067,5164,16.6375,0,64.9375,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.376 0 316 ,113.488889,57.665533,57.812244,123.800003,66.800003,6.365,3.012,13.77,-44.700001,-46.599998,0,25.146527,8.342369,58.359039,53.10143,268.620576,32.269126,5.518346,151.350067,3.051,6.443,0,0,122.466667,122.633331,116.833333,106.266668,105.466667,107.266665,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.64,29.419,68.92,0.026,0.026,38.228,C3H8,66.641625,97983.69315,,0,203.9,0,7.200667,67.400002,13.77,29.384,0.999089,0.98596,1.013316,0,0,7.19411,0,18439.50754
1/16/2025,05:09.8,2042.45,5168.3,120.22,0.024771,1.122,145.53,0,60,2.978,0.3769,1.99786,1.418067,5166,16.6375,0,64.9375,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.499 0 321 ,112.933334,57.661982,57.842857,123.699997,66.800003,6.482,3.009,13.78,-44.900002,-46.5,0,25.127933,8.342361,58.363045,54.079812,269.596871,32.386403,5.520415,151.350159,3.049,6.562,0,0,122.366669,122.666664,116.033333,105.766668,104.866669,105.900002,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.07,0.65,29.419,68.92,0.03,0.03,38.228,C3H8,76.894182,97983.69315,,0,203.9,0,7.200667,67.400002,13.78,29.383,0.999081,0.98596,1.013307,0,0,7.194048,0,18439.34826
1/16/2025,05:11.9,2044.45,5170.36,120.22,0.024757,1.116,145.53,0,60,2.976,0.3749,1.997132,1.418067,5169,16.6375,0,65,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 328 ,112.788889,57.655178,57.879593,123.699997,66.800003,6.588,3.005,13.79,-44.799999,-46.5,0,25.064956,8.342218,58.379639,54.966007,270.485139,32.492881,5.518068,151.350372,3.041,6.669,0,0,122.433334,122.533333,116.366666,105.333336,104.5,105.566666,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.07,0.65,29.419,68.92,0.03,0.03,38.228,C3H8,76.894182,97983.69315,,0,203.9,0,7.200667,67.400002,13.79,29.383,0.999105,0.98596,1.013332,0,0,7.194223,0,18439.7956
1/16/2025,05:14.3,2046.45,5172.79,120.22,0.024765,1.12,145.53,0,60,2.977,0.3762,1.998143,1.418067,5171,16.6375,0,65.0375,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.333 0 333 ,112.861111,57.648521,57.897961,123.699997,66.800003,6.706,3,13.81,-44.700001,-46.5,-0.001,25.008059,8.342152,58.388714,55.9445,271.46365,32.611168,5.519509,151.350616,3.034,6.788,0,0,122.699999,122.5,116.266668,105.599998,104.333333,105.766668,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.64,29.42,68.92,0.03,0.03,38.228,C3H8,76.894182,97983.69315,,0,203.9,0,7.200667,67.400002,13.81,29.384,0.999186,0.98596,1.013415,0,0,7.194808,0,18441.29684
1/16/2025,05:16.3,2048.45,5174.86,120.22,0.024747,1.111,145.53,0,60,2.975,0.3734,1.999192,1.418067,5173,16.6375,0,65.05,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.350 0 339 ,112.649999,57.643639,57.900002,123.666664,66.800003,6.812,2.997,13.81,-44.799999,-46.5,0,24.992371,8.342188,58.383774,56.819831,272.347272,32.716102,5.519456,151.350586,3.032,6.894,0,0,122.599998,122.5,115.666667,105.566666,103.766665,105.799998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.64,29.42,68.92,0.03,0.03,38.228,C3H8,76.894182,97983.69315,,0,203.9,0,7.200667,67.599998,13.81,29.383,0.998774,0.985586,1.013381,0,0,7.191843,0,18433.6956
1/16/2025,05:18.8,2051.45,5177.3,120.22,0.024752,1.114,145.53,0,60,2.976,0.3743,1.997132,1.418067,5175,16.6375,0,65.0625,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.401 0 345 ,112.272222,57.63861,57.900002,123.599998,66.800003,6.931,2.997,13.8,-44.700001,-46.5,0,25.003632,8.342173,58.384743,57.815628,273.343091,32.835471,5.518353,151.350555,3.034,7.015,0,0,122.566666,122.566666,115,104.5,103.633334,105.366669,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.64,29.42,68.93,0.023,0.023,38.228,C3H8,58.952206,97983.69315,,0,203.9,0,7.200667,67.599998,13.8,29.383,0.99875,0.985586,1.013357,0,0,7.191668,0,18433.24843
1/16/2025,05:20.8,2053.45,5179.35,120.22,0.024719,1.096,145.53,0,60,2.972,0.3688,2.008131,1.418067,5178,16.6375,0,65.0125,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.348 0 351 ,111.95,57.636834,57.900002,123.599998,66.800003,7.036,2.999,13.8,-44.799999,-46.599998,0,25.019191,8.342168,58.3853,58.687582,274.215022,32.939991,5.519351,151.350327,3.036,7.121,0,0,122.300001,122.466667,114.433332,103.733332,103.666667,105.100001,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.07,0.65,29.419,68.93,0.023,0.023,38.228,C3H8,58.952206,97983.69315,,0,203.9,0,7.200667,67.599998,13.8,29.383,0.99875,0.985586,1.013357,0,0,7.191668,0,18433.24843
1/16/2025,05:23.3,2055.45,5181.79,120.22,0.024754,1.115,145.54,0,60,2.976,0.3746,1.994546,1.418067,5180,16.6375,0,65,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.400 0 356 ,111.938889,57.635651,57.900002,123.599998,66.800003,7.153,2.999,13.81,-44.799999,-46.5,-0.001,25.025027,8.342131,58.38908,59.678555,275.197694,33.057541,5.518402,151.350174,3.036,7.241,0,0,122.366669,122.5,113.566666,104.833333,103.399999,104.966667,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.07,0.65,29.42,68.93,0.026,0.026,38.228,C3H8,66.641625,97983.69315,,0,203.9,0,7.200667,67.400002,13.81,29.383,0.999153,0.98596,1.013381,0,0,7.194572,0,18440.69027
1/16/2025,05:25.4,2057.45,5183.87,120.22,0.024766,1.12,145.54,0,60,2.977,0.3763,1.997052,1.418067,5182,16.6375,0,65.0125,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 362 ,111.844444,57.610651,57.900002,123.599998,66.800003,7.258,2.999,13.82,-44.799999,-46.5,-0.001,25.017992,8.342123,58.391899,60.549381,276.068531,33.16317,5.520175,151.35025,3.035,7.347,0,0,122.533333,122.5,112.900002,104.966667,103.099998,105.066666,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.64,29.419,68.93,0.023,0.023,38.228,C3H8,58.952206,97983.69315,,0,203.9,0,7.200667,67.400002,13.82,29.383,0.999178,0.98596,1.013406,0,0,7.194746,0,18441.13756
1/16/2025,05:27.8,2060.45,5186.29,120.22,0.024758,1.117,145.54,0,60,2.976,0.3751,1.996446,1.418067,5184,16.6375,0,65.0375,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.360 0 367 ,111.738889,57.58358,57.900002,123.599998,66.800003,7.376,2.998,13.84,-44.799999,-46.5,0,25.005965,8.341877,58.422714,61.539834,277.058946,33.280906,5.51913,151.350464,3.034,7.467,0,0,122.800003,122.433334,112.399999,104.699999,103.366666,104.733335,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.64,29.42,68.93,0.023,0.023,38.228,C3H8,58.952206,97983.69315,,0,203.9,0,7.200667,67.400002,13.84,29.383,0.999226,0.98596,1.013455,0,0,7.195095,0,18442.03223
1/16/2025,05:29.8,2062.45,5188.35,120.22,0.024768,1.121,145.54,0,60,2.978,0.3766,1.996245,1.418566,5187,16.6375,0,65.0625,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 373 ,111.283334,57.563905,57.900002,123.5,66.800003,7.484,2.997,13.83,-44.900002,-46.599998,0,24.996554,8.341941,58.415932,62.433134,277.950189,33.387745,5.518922,151.350662,3.033,7.575,0,0,122.833336,122.433334,112.066666,103.666667,102.633334,104.066668,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.07,0.65,29.42,68.94,0.023,0.023,38.228,C3H8,58.952206,97983.69315,,0,203.9,0,7.200667,67.400002,13.83,29.383,0.999202,0.98596,1.01343,0,0,7.194921,0,18441.5849
1/16/2025,05:32.3,2064.45,5190.79,120.22,0.024759,1.116,145.54,0,60,2.977,0.375,1.995557,1.418566,5189,16.6375,0,65.05,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.339 0 378 ,111.35,57.553255,57.900002,123.5,66.800003,7.6,2.997,13.82,-44.799999,-46.599998,-0.001,24.997621,8.342029,58.403606,63.408161,278.925239,33.504628,5.518357,151.351013,3.033,7.693,0,0,122.766668,122.366669,112.066666,104.399999,102.933332,103.566666,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.64,29.419,68.94,0.023,0.023,38.228,C3H8,58.952206,97983.69315,,0,203.9,0,7.200667,67.400002,13.82,29.383,0.999178,0.98596,1.013406,0,0,7.194746,0,18441.13756
1/16/2025,05:34.3,2066.45,5192.86,120.22,0.025142,1.258,145.54,0,60,3.023,0.416,1.961379,1.418566,5191,16.6375,0,65.05,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 384 ,111.316666,57.545266,57.900002,123.5,66.800003,7.707,2.997,13.85,-44.599998,-46.5,0,25.001326,8.342162,58.385994,64.298876,279.818,33.611649,5.520364,151.351425,3.033,7.801,0,0,122.699997,122.333336,112.166664,104.199999,103.099998,103.400002,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.64,29.418,68.94,0.023,0.023,38.228,C3H8,58.952206,97983.69315,,0,203.9,0,7.200667,67.400002,13.85,29.383,0.99925,0.98596,1.01348,0,0,7.19527,0,18442.47957
1/16/2025,05:36.9,2069.45,5195.37,120.15,2.501,122.5,145.68,0,60,300.5,0.4077,1.647981,1.41831,5194,16.6375,0,65.05,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 390 ,111.05,57.538166,57.900002,123.433334,66.800003,7.831,2.997,13.14,-44.700001,-46.599998,0,24.999846,8.342327,58.365032,65.328834,280.847951,33.735109,5.520355,151.351654,3.033,7.926,0,0,122.699997,122.300003,112.099998,104.133334,101.800001,103.266665,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.6,29.419,68.94,0.003,0,38.228,C3H8,0,97983.69315,,0,203.92,0,7.201374,67.400002,13.14,29.383,0.99753,0.98596,1.011734,0,0,7.183583,0,18412.52534
1/16/2025,05:39.3,2071.45,5197.8,120.15,2.4977,122.4,145.74,0,60,300.1,0.4077,1.649437,1.418893,5196,16.6375,0,65.05,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.401 0 395 ,111.016668,57.53284,57.89592,123.400002,66.800003,7.95,2.996,11.78,-44.799999,-46.599998,-0.001,24.993791,8.342409,58.357235,66.323356,281.842495,33.854322,5.520604,151.351852,3.032,8.047,0,0,122.766668,122.266668,111.833333,103.800003,102.133334,103.300003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.51,29.419,68.94,13.21,12.965,38.229,C3H8,33231.10238,97986.25629,,12,203.96,0.423776,7.202786,67.400002,11.78,29.383,0.994233,0.98596,1.008391,0,0.009901,7.16125,25.376466,18355.28289
1/16/2025,05:41.3,2073.45,5199.86,120.15,2.4899,121.3,145.83,0,60,299.2,0.4055,1.651552,1.41831,5198,16.6375,0,65.0875,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 401 ,110.872222,57.527071,57.877552,123.400002,66.800003,8.054,2.994,11.59,-45,-46.5,0,24.984427,8.342463,58.348358,67.192417,282.709476,33.958247,5.520185,151.352066,3.031,8.152,0,0,122.499997,122.199997,111.066668,103.666667,102.5,103.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.51,29.419,68.87,14.395,14.12,38.239,C3H8,36191.52839,98011.88768,,204,204.26,7.204199,7.213381,67.400002,11.59,29.383,0.993773,0.98596,1.007924,0,0.115219,7.168462,295.322911,18373.76708
1/16/2025,05:43.3,2075.45,5201.86,120.15,2.4875,121.1,145.9,0,60,298.9,0.4051,1.652503,1.41831,5200,16.6375,0,65.1,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 405 ,110.66111,57.526627,57.844898,123.400002,66.800003,8.153,2.995,11.57,-44.900002,-46.5,0,24.975263,8.342198,58.380787,68.012606,283.54005,34.057813,5.518966,151.35202,3.03,8.252,0,0,122.133331,122.199997,110.566666,103.466667,102.666667,102.933332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.5,29.42,68.8,14.468,14.19,38.246,C3H8,36370.94815,98029.82966,,336,204.48,11.865739,7.22115,67.400002,11.57,29.383,0.993724,0.98596,1.007875,0,0.506778,7.175833,1298.942682,18392.65949
1/16/2025,05:45.8,2078.45,5204.3,120.15,2.4854,120.9,145.96,0,60,298.6,0.4047,1.653295,1.41831,5202,16.6375,0,65.0625,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 410 ,110.077777,57.539349,57.814285,123.400002,66.800003,8.271,2.997,11.59,-45,-46.5,0,24.98735,8.342308,58.367718,69.004676,284.523815,34.175736,5.521826,151.352188,3.032,8.372,0,0,122.5,122.199997,109.566666,103.166667,100.933332,102.100001,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.5,29.419,68.74,14.481,14.206,38.255,C3H8,36411.95838,98052.89791,,432,204.72,15.25595,7.229625,67.400002,11.59,29.383,0.993773,0.98596,1.007924,0,1.335924,7.184605,3424.159047,18415.14539
1/16/2025,05:47.8,2080.45,5206.36,120.15,2.4842,120.8,146.05,0,60,298.5,0.4048,1.653289,1.418893,5205,16.6375,0,65.05,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.379 0 416 ,109.888888,57.551775,57.80204,123.333336,66.800003,8.378,2.999,11.59,-45,-46.5,0,25.02625,8.34231,58.366673,69.895835,285.412902,34.282309,5.521258,151.352112,3.036,8.48,0,0,122.266665,122.199997,109.166664,103.333336,100.333333,102.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.51,29.419,68.67,14.451,14.18,38.264,C3H8,36345.31675,98075.96617,,408,204.98,14.408398,7.238807,67.400002,11.59,29.383,0.993773,0.98596,1.007924,0,2.656952,7.19373,6810.137137,18438.53313
1/16/2025,05:50.3,2082.45,5208.8,120.15,2.4838,120.8,146.11,0,60,298.4,0.4049,1.65275,1.41831,5207,16.6375,0,65.0375,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.400 0 421 ,109.944443,57.558432,57.799999,123.300003,66.800003,8.497,3,11.58,-45.099998,-46.5,0,25.045783,8.342242,58.376453,70.87796,286.405351,34.401279,5.51839,151.352158,3.039,8.599,0,0,122.099998,122.133331,109.133331,103.133331,101.033333,102.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.51,29.419,68.62,14.478,14.206,38.273,C3H8,36411.95838,98099.03442,,384,205.18,13.560845,7.24587,67.400002,11.58,29.383,0.993749,0.98596,1.007899,0,4.443502,7.200573,11389.31494,18456.07355
1/16/2025,05:52.4,2084.45,5210.87,120.15,2.4822,120.6,146.2,0,60,298.2,0.4045,1.653976,1.41831,5209,16.6375,0,65.0375,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.378 0 427 ,109.888889,57.559024,57.799999,123.300003,66.800003,8.602,2.999,11.59,-44.900002,-46.5,-0.001,25.02323,8.342418,58.354465,71.76354,287.282687,34.506441,5.52131,151.352097,3.036,8.707,0,0,122.233335,122.133331,109.633334,102.666667,101.199999,101.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.5,29.419,68.57,14.524,14.249,38.282,C3H8,36522.17337,98122.10268,,372,205.44,13.137068,7.255052,67.599998,11.59,29.383,0.993396,0.985586,1.007924,0,6.605073,7.207139,16929.72374,18472.90188
1/16/2025,05:54.8,2087.45,5213.29,120.15,2.4814,120.6,146.26,0,60,298.1,0.4044,1.65326,1.41831,5211,16.6375,0,65.075,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 432 ,109.916667,57.55932,57.799999,123.300003,66.800003,8.72,2.996,11.6,-45,-46.5,0,24.985001,8.342562,58.337139,72.740511,288.267909,34.624546,5.518654,151.35202,3.031,8.825,0,0,122.300003,122.099998,110.199999,101.833333,101.466667,101.600001,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.9,0.49,29.419,68.53,14.544,14.266,38.29,C3H8,36565.74674,98142.60779,,384,205.66,13.560845,7.262821,67.400002,11.6,29.383,0.993797,0.98596,1.007949,0,8.766611,7.217771,22470.04573,18500.15226
1/16/2025,05:56.8,2089.45,5215.36,120.15,2.4798,120.4,146.35,0,60,298,0.4042,1.654488,1.41831,5214,16.6375,0,65.1125,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.349 0 438 ,109.75,57.558432,57.799999,123.300003,66.800003,8.823,2.995,11.6,-44.900002,-46.5,0,24.969551,8.342801,58.305416,73.607082,289.126236,34.728424,5.518698,151.35199,3.029,8.93,0,0,122.333336,122,109.966665,101.933334,100.699999,101.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.91,0.49,29.419,68.49,14.531,14.256,38.3,C3H8,36540.11535,98168.23919,,396,205.92,13.984621,7.272003,67.400002,11.6,29.383,0.993797,0.98596,1.007949,0,10.609017,7.226895,27192.38859,18523.54057
1/16/2025,05:59.3,2091.45,5217.79,120.15,2.4803,120.6,146.42,0,60,298,0.4047,1.653832,1.41831,5216,16.6375,0,65.1,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.402 0 443 ,109.538889,57.557396,57.799999,123.300003,66.800003,8.943,2.997,11.59,-45,-46.599998,0,24.993833,8.342967,58.2845,74.605445,290.124607,34.848089,5.519603,151.351913,3.032,9.051,0,0,122.466667,122.066666,108.733332,101.733335,101.100001,101.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.91,0.49,29.419,68.47,14.528,14.249,38.308,C3H8,36522.17337,98188.7443,,384,206.14,13.560845,7.279772,67.400002,11.59,29.383,0.993773,0.98596,1.007924,0,11.946383,7.23444,30620.24501,18542.87842
1/16/2025,06:01.4,2093.45,5219.87,120.15,2.4797,120.5,146.5,0,60,297.9,0.4045,1.653506,1.41831,5218,16.6375,0,65.05,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.351 0 449 ,109.105556,57.55858,57.799999,123.300003,66.800003,9.049,3.001,11.59,-44.799999,-46.5,0,25.042805,8.342918,58.291798,75.49627,291.013329,34.953622,5.521358,151.35202,3.038,9.159,0,0,122.5,121.966667,108.133331,101.300001,99.833333,100.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.91,0.48,29.419,68.44,14.561,14.286,38.317,C3H8,36617.00953,98211.81255,,408,206.44,14.408398,7.290367,67.400002,11.59,29.383,0.993773,0.98596,1.007924,0,12.809959,7.244969,32833.71065,18569.86427
1/16/2025,06:03.8,2096.45,5222.3,120.15,2.4783,120.4,146.57,0,60,297.8,0.4042,1.654319,1.41831,5220,16.6375,0,65.0125,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.340 0 454 ,108.849999,57.56139,57.799999,123.300003,66.800003,9.166,3.002,11.6,-45,-46.5,0,25.068452,8.342763,58.310986,76.470614,291.989746,35.070653,5.519256,151.351898,3.041,9.278,0,0,122.599998,121.966667,108.033333,99.966665,99.433334,101.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.91,0.49,29.419,68.41,14.557,14.279,38.326,C3H8,36599.06755,98234.88081,,420,206.68,14.832174,7.298842,67.400002,11.6,29.383,0.993797,0.98596,1.007949,0,13.260647,7.253568,33988.88691,18591.90639
1/16/2025,06:05.8,2098.45,5224.34,120.15,2.4777,120.4,146.65,0,60,297.7,0.4043,1.654155,1.41831,5223,16.6375,0,65.0375,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 460 ,108.05,57.561834,57.799999,123.300003,66.800003,9.273,3,11.6,-45,-46.5,0,25.041914,8.342868,58.297985,77.357758,292.876859,35.176991,5.51767,151.351898,3.038,9.385,0,0,122.233332,121.933334,104.800001,99.699999,98.600001,101.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.91,0.49,29.419,68.39,14.62,14.345,38.335,C3H8,36768.23476,98257.94906,,420,206.96,14.832174,7.30873,67.400002,11.6,29.383,0.993797,0.98596,1.007949,0,13.484426,7.263395,34562.4632,18617.0938
1/16/2025,06:08.3,2100.45,5226.79,120.15,2.4786,120.5,146.72,0,60,297.8,0.4047,1.65424,1.41831,5225,16.6375,0,65.075,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 465 ,107.899999,57.561391,57.799999,123.199997,66.800003,9.39,2.997,11.59,-45,-46.299999,0,24.985641,8.342539,58.34066,78.334402,293.853549,35.294056,5.521246,151.352112,3.031,9.504,0,0,121.866669,121.966667,102.466665,100.566666,99.366666,101.166664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.9,0.48,29.419,68.37,14.597,14.322,38.344,C3H8,36709.28255,98281.01732,,420,207.2,14.832174,7.317206,67.400002,11.59,29.383,0.993773,0.98596,1.007924,0,13.64734,7.271641,34980.03504,18638.22843
1/16/2025,06:10.3,2102.45,5228.78,120.15,2.4777,120.5,146.78,0,60,297.7,0.4046,1.653509,1.41831,5227,16.6375,0,65.125,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.345 0 470 ,107.944444,57.564645,57.799999,123.199997,66.800003,9.49,2.997,11.59,-45.200001,-46.299999,0,24.967396,8.342542,58.338528,79.170244,294.689406,35.394249,5.521954,151.352081,3.029,9.605,0,0,121.833336,121.866669,102.533333,100.666664,99.566666,101.199997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.91,0.49,29.42,68.35,14.587,14.312,38.352,C3H8,36683.65115,98301.52243,,408,207.42,14.408398,7.324975,67.400002,11.59,29.383,0.993773,0.98596,1.007924,0,13.848075,7.279361,35494.54646,18658.01806
1/16/2025,06:12.4,2104.45,5230.87,120.15,2.4764,120.2,146.87,0,60,297.5,0.4041,1.653368,1.41831,5229,16.6375,0,65.1,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.351 0 476 ,108.216667,57.575444,57.799999,123.099998,66.800003,9.596,3,11.59,-45.299999,-46.200001,0,25.01405,8.34251,58.341923,80.056226,295.575396,35.500454,5.519857,151.352142,3.035,9.712,0,0,121.933334,121.833336,104.533333,100.666667,99.466667,100.866666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.91,0.49,29.42,68.34,14.597,14.322,38.361,C3H8,36709.28255,98324.59069,,396,207.68,13.984621,7.334157,67.400002,11.59,29.384,0.993806,0.98596,1.007957,0,14.078432,7.288727,36084.98333,18682.02361
1/16/2025,06:14.8,2107.45,5233.28,120.15,2.476,120.2,146.93,0,60,297.5,0.4041,1.654241,1.41831,5231,16.6375,0,65.025,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.373 0 481 ,108.361112,57.59216,57.799999,123.099998,66.800003,9.714,3.004,11.6,-45.200001,-46.099998,0,25.085231,8.342479,58.348797,81.042868,296.562015,35.618471,5.516963,151.352081,3.043,9.832,0,0,121.833336,121.766668,108.133334,99.166667,98.766668,100.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.9,0.48,29.419,68.32,14.627,14.352,38.369,C3H8,36786.17673,98345.0958,,384,207.92,13.560845,7.342632,67.400002,11.6,29.383,0.993797,0.98596,1.007949,0,14.26934,7.297087,36574.30766,18703.45063
1/16/2025,06:16.8,2109.45,5235.36,120.15,2.4763,120.3,147.02,0,60,297.5,0.4044,1.653758,1.41831,5234,16.6375,0,64.9875,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 486 ,108.55,57.609172,57.799999,123.099998,66.800003,9.819,3.005,11.59,-45.400002,-46.099998,0,25.099991,8.3425,58.345345,81.915065,297.434219,35.723265,5.520387,151.351898,3.045,9.938,0,0,121.866669,121.533333,109.5,99.600001,98.566666,100.233332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.91,0.49,29.419,68.31,14.643,14.372,38.379,C3H8,36837.43952,98370.7272,,396,208.2,13.984621,7.352521,67.400002,11.59,29.383,0.993773,0.98596,1.007924,0,14.368088,7.306735,36827.41331,18728.18127
1/16/2025,06:19.3,2111.45,5237.8,120.15,2.4761,120.3,147.08,0,60,297.5,0.4045,1.653649,1.418893,5236,16.6375,0,65.0125,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 491 ,108.283335,57.621598,57.799999,123.099998,66.800003,9.937,3.002,11.59,-45.400002,-46.200001,0,25.046728,8.34249,58.3465,82.90589,298.422964,35.841783,5.518962,151.351791,3.039,10.058,0,0,121.966667,121.400002,108.600001,99.800003,97.533333,100.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.91,0.49,29.42,68.3,14.607,14.336,38.387,C3H8,36745.1665,98391.23231,,408,208.42,14.408398,7.36029,67.400002,11.59,29.384,0.993806,0.98596,1.007957,0,14.376342,7.314698,36848.56924,18748.59092
1/16/2025,06:21.3,2113.45,5239.86,120.15,2.4757,120.3,147.17,0,60,297.5,0.4045,1.654684,1.41831,5238,16.6375,0,65.1,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.249 0 498 ,107.972223,57.62929,57.799999,123.099998,66.800003,10.042,2.996,11.59,-45.299999,-46.200001,0,24.977543,8.342481,58.347683,83.78195,299.299024,35.946793,5.519462,151.351791,3.03,10.164,0,0,121.933334,121.300003,106.800001,99.833336,97.566666,100.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.5,29.419,68.29,14.62,14.352,38.397,C3H8,36786.17673,98416.86371,,396,208.68,13.984621,7.369472,67.400002,11.59,29.383,0.993773,0.98596,1.007924,0,14.322094,7.323581,36709.52264,18771.35864
1/16/2025,06:23.8,2116.45,5242.3,120.15,2.4754,120.3,147.23,0,60,297.4,0.4044,1.653955,1.417811,5240,16.6375,0,65.15,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 502 ,107.666667,57.634024,57.799999,123.066666,66.800003,10.162,2.992,11.58,-45.299999,-46.299999,0,24.942835,8.342524,58.3414,84.776092,300.295239,36.066215,5.514918,151.3517,3.026,10.285,0,0,121.800001,121.300001,106.333333,99.066666,97.100001,100.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.5,29.419,68.28,14.667,14.398,38.405,C3H8,36904.08114,98437.36882,,408,208.94,14.408398,7.378653,67.400002,11.58,29.384,0.993781,0.98596,1.007933,0,14.226742,7.332769,36465.12248,18794.90955
1/16/2025,06:25.9,2118.45,5244.37,120.15,2.475,120.3,147.32,0,60,297.4,0.4044,1.65398,1.41831,5243,16.6375,0,65.15,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 508 ,107.377779,57.640385,57.799999,123,66.800003,10.266,2.993,11.59,-45.099998,-46.400002,0,24.958046,8.342637,58.327,85.64803,301.16717,36.170727,5.516428,151.351273,3.028,10.39,0,0,121.800003,121.400002,104.766665,98.966667,97.266668,100.066668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.5,29.419,68.28,14.673,14.405,38.415,C3H8,36922.02312,98463.00022,,432,209.26,15.25595,7.389954,67.400002,11.59,29.384,0.993806,0.98596,1.007957,0,14.152749,7.344179,36275.46845,18824.1538
1/16/2025,06:28.3,2120.45,5246.8,120.15,2.4748,120.3,147.38,0,60,297.4,0.4044,1.654356,1.418893,5245,16.6375,0,65.1,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.499 0 513 ,106.966666,57.64571,57.799999,123,66.800003,10.385,2.995,11.59,-45.099998,-46.5,0,24.995738,8.342562,58.335888,86.637041,302.158222,36.289276,5.518269,151.351028,3.032,10.51,0,0,121.666664,121.199999,102.966665,98.933334,97.233335,99.799998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.51,29.42,68.27,14.673,14.408,38.423,C3H8,36929.71254,98483.50533,,456,209.5,16.103503,7.39843,67.400002,11.59,29.383,0.993773,0.98596,1.007924,0,14.174162,7.352359,36330.35244,18845.11996
1/16/2025,06:31.3,2123.45,5249.79,120.15,2.4743,120.3,147.49,0,60,297.3,0.4047,1.654448,1.41831,5248,16.6375,0,65.075,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.446 0 521 ,106.872222,57.645858,57.799999,122.900002,66.800003,10.533,2.996,11.59,-45,-46.599998,0,25.010268,8.342537,58.339851,87.874133,303.393257,36.437316,5.514471,151.350769,3.034,10.66,0,0,122,121.099998,102.800001,99.166667,97.266665,98.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.5,29.42,68.26,14.693,14.428,38.435,C3H8,36980.97533,98514.263,,432,209.84,15.25595,7.410437,67.400002,11.59,29.383,0.993773,0.98596,1.007924,0,14.290968,7.364291,36629.74212,18875.70393
1/16/2025,06:34.3,2126.45,5252.79,120.15,2.4751,120.4,147.59,0,60,297.4,0.4049,1.654398,1.41831,5251,16.6375,0,65.075,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 529 ,106.944445,57.627959,57.799999,122.900002,66.800003,10.683,2.997,11.58,-44.900002,-46.5,0,25.00139,8.342492,58.344688,89.121702,304.640833,36.587107,5.517614,151.350647,3.033,10.811,0,0,121.800001,121.066666,103.400002,99.466667,97.300001,98.633334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.51,29.418,68.25,14.673,14.408,38.447,C3H8,36929.71254,98545.02068,,408,210.18,14.408398,7.422444,67.400002,11.58,29.383,0.993749,0.98596,1.007899,0,14.443935,7.376043,37021.8187,18905.82678
1/16/2025,06:37.3,2129.45,5255.8,120.15,2.4744,120.3,147.69,0,60,297.3,0.4047,1.654138,1.418893,5254,16.6375,0,65.125,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 537 ,106.7,57.60429,57.799999,122.900002,66.800003,10.831,2.995,11.58,-44.900002,-46.400002,0,24.989699,8.342571,58.334827,90.362127,305.879178,36.735299,5.519987,151.350891,3.032,10.962,0,0,121.966667,121,103.233332,99.333333,96.866669,97.800001,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.51,29.42,68.24,14.703,14.438,38.459,C3H8,37006.60672,98575.77835,,408,210.52,14.408398,7.434451,67.400002,11.58,29.383,0.993749,0.98596,1.007899,0,14.613312,7.387975,37455.95681,18936.41
1/16/2025,06:40.3,2132.45,5258.8,120.15,2.4739,120.3,147.79,0,60,297.2,0.4047,1.654149,1.41831,5257,16.6375,0,65.1375,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 545 ,106.922223,57.582397,57.812244,122.900002,66.800003,10.98,2.994,11.59,-45.099998,-46.400002,0,24.98072,8.342447,58.349438,91.604222,307.123354,36.88468,5.517432,151.351212,3.03,11.113,0,0,121.900002,121.133331,104.933334,98.833333,96.866669,97.866666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.92,0.5,29.42,68.24,14.696,14.428,38.471,C3H8,36980.97533,98606.53602,,408,210.86,14.408398,7.446458,67.400002,11.59,29.383,0.993773,0.98596,1.007924,0,14.779382,7.400087,37881.61606,18967.45583
1/16/2025,06:43.3,2135.45,5261.8,120.15,2.473,120.2,147.89,0,60,297.1,0.4044,1.65467,1.418893,5260,16.6375,0,65.1375,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 552 ,106.727779,57.564645,57.840816,122.900002,66.800003,11.129,2.993,11.59,-45.200001,-46.299999,0,24.97028,8.342301,58.370079,92.84779,308.366921,37.033495,5.514996,151.351639,3.029,11.263,0,0,121.733332,121.266668,104.566668,98.866669,96.166667,97.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.52,29.419,68.24,14.69,14.432,38.483,C3H8,36991.22788,98637.2937,,408,211.2,14.408398,7.458465,67.400002,11.59,29.383,0.993773,0.98596,1.007924,0,14.866479,7.41202,38104.85794,18998.03979
1/16/2025,06:46.3,2138.45,5264.8,120.15,2.4729,120.1,147.99,0,60,297.1,0.4044,1.654737,1.41831,5263,16.6375,0,65.15,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.446 0 560 ,106.616667,57.549556,57.865307,122.900002,66.800003,11.278,2.992,11.57,-45.200001,-46.200001,-0.001,24.962501,8.342114,58.393974,94.089467,309.608576,37.182591,5.51786,151.351944,3.028,11.414,0,0,122,121.433334,103.466667,98.666667,96.166667,97.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.419,68.23,14.716,14.461,38.495,C3H8,37065.55893,98668.05137,,420,211.58,14.832174,7.471884,67.400002,11.57,29.383,0.993724,0.98596,1.007875,0,14.828549,7.424994,38007.63786,19031.2935
1/16/2025,06:49.3,2141.45,5267.8,120.15,2.4742,120.4,148.09,0,60,297.3,0.4051,1.653342,1.41831,5266,16.6375,0,65.1625,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.305 0 568 ,106.383334,57.536982,57.853062,122.900002,66.800003,11.427,2.992,11.57,-45.400002,-46.099998,0,24.959125,8.342021,58.40432,95.333331,310.852478,37.331698,5.518846,151.35231,3.028,11.565,0,0,122.300003,121.100001,103.133331,98.100001,96.433334,97.233335,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.418,68.22,14.726,14.475,38.507,C3H8,37101.44288,98698.80904,,444,211.96,15.679727,7.485304,67.400002,11.57,29.383,0.993724,0.98596,1.007875,0,14.751157,7.438329,37809.27274,19065.47391
1/16/2025,06:52.3,2144.45,5270.8,120.15,2.4738,120.4,148.19,0,60,297.2,0.405,1.653125,1.417811,5269,16.6375,0,65.175,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.455 0 575 ,106.383333,57.524852,57.822449,122.900002,66.800003,11.576,2.991,11.58,-45.400002,-46.099998,0,24.955566,8.342066,58.400295,96.570591,312.0897,37.479766,5.518832,151.352509,3.027,11.715,0,0,122.433334,120.199999,103.166664,97.966667,96.033333,98.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.419,68.22,14.756,14.501,38.519,C3H8,37168.0845,98729.56671,,444,212.32,15.679727,7.498017,67.400002,11.58,29.383,0.993749,0.98596,1.007899,0,14.724778,7.451144,37741.65874,19098.32117
1/16/2025,06:55.3,2147.45,5273.8,120.15,2.4732,120.4,148.29,0,60,297.2,0.405,1.654294,1.418893,5272,16.6375,0,65.1875,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 582 ,106.022222,57.514941,57.804081,122.900002,66.800003,11.725,2.991,11.57,-45.400002,-46.099998,0,24.951352,8.342212,58.380283,97.815396,313.332448,37.628987,5.52022,151.352448,3.027,11.866,0,0,121.833333,119.300001,102.966667,97.800001,96,98.233332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.418,68.22,14.749,14.498,38.531,C3H8,37160.39508,98760.32439,,420,212.64,14.832174,7.509318,67.400002,11.57,29.383,0.993724,0.98596,1.007875,0,14.731317,7.462192,37758.41969,19126.63886
1/16/2025,06:58.3,2150.45,5276.8,120.15,2.4737,120.4,148.39,0,60,297.2,0.4052,1.653677,1.418893,5275,16.6375,0,65.2,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.446 0 590 ,105.505556,57.509763,57.799999,122.900002,66.800003,11.873,2.991,11.57,-45.400002,-46.200001,0,24.947648,8.342386,58.353874,99.050052,314.567118,37.776986,5.520079,151.352493,3.026,12.016,0,0,121.266668,119.133331,102.966667,97.666667,96.133334,95.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.419,68.21,14.769,14.518,38.543,C3H8,37211.65787,98791.08206,,408,212.98,14.408398,7.521325,67.400002,11.57,29.383,0.993724,0.98596,1.007875,0,14.742794,7.474124,37787.83625,19157.22134
1/16/2025,07:01.3,2153.45,5279.8,120.15,2.4737,120.5,148.49,0,60,297.2,0.4054,1.652949,1.41831,5278,16.6375,0,65.225,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 598 ,105.511111,57.514497,57.791836,122.800003,66.800003,12.022,2.99,11.58,-45.400002,-46.299999,0,24.944765,8.342893,58.289318,100.293293,315.812417,37.92626,5.519485,151.352509,3.026,12.166,0,0,121.633331,119.366669,102.633334,97.466667,96.033333,95.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.418,68.21,14.773,14.514,38.555,C3H8,37201.40531,98821.83973,,408,213.32,14.408398,7.533332,67.400002,11.58,29.383,0.993749,0.98596,1.007899,0,14.798686,7.486238,37931.09411,19188.27181
1/16/2025,07:04.3,2156.45,5282.8,120.15,2.473,120.4,148.59,0,60,297.1,0.4053,1.65459,1.417811,5281,16.6375,0,65.225,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.304 0 606 ,105.450001,57.52071,57.767347,122.800003,66.800003,12.17,2.99,11.57,-45.200001,-46.299999,0,24.942712,8.343105,58.261936,101.531843,317.050975,38.074711,5.519352,151.352432,3.026,12.317,0,0,121.833336,119.333336,102.466667,97.466667,95.666667,95.933332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.51,29.419,68.21,14.753,14.494,38.568,C3H8,37150.14253,98855.16055,,408,213.66,14.408398,7.545339,67.400002,11.57,29.383,0.993724,0.98596,1.007875,0,14.869381,7.497987,38112.29691,19218.38628
1/16/2025,07:07.3,2159.45,5285.8,120.15,2.4722,120.5,148.69,0,60,297,0.4056,1.653709,1.419392,5284,16.6375,0,65.2375,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.298 0 613 ,105.288889,57.528698,57.738776,122.699997,66.800003,12.319,2.99,11.57,-45.099998,-46.400002,0,24.941983,8.343299,58.237022,102.774652,318.291718,38.223423,5.51988,151.352371,3.026,12.467,0,0,121.900002,119.099998,102.266665,96.699999,95.866666,95.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.419,68.21,14.783,14.531,38.58,C3H8,37244.97868,98885.91822,,408,214,14.408398,7.557346,67.400002,11.57,29.383,0.993724,0.98596,1.007875,0,14.847967,7.509919,38057.4095,19248.96876
1/16/2025,07:10.3,2162.45,5288.8,120.15,2.4727,120.4,148.79,0,60,297.1,0.4053,1.65289,1.41831,5287,16.6375,0,65.25,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 621 ,105.138888,57.53639,57.726531,122.666664,66.800003,12.468,2.99,11.57,-45.099998,-46.5,0,24.94158,8.342912,58.285564,104.019844,319.53896,38.372918,5.51626,151.352264,3.025,12.618,0,0,121.633331,118.766668,102.133331,96.633331,95.699999,95.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.418,68.2,14.783,14.528,38.592,C3H8,37237.28927,98916.67589,,420,214.36,14.832174,7.570059,67.400002,11.57,29.383,0.993724,0.98596,1.007875,0,14.73443,7.522552,37766.39804,19281.3502
1/16/2025,07:13.3,2165.45,5291.8,120.15,2.472,120.4,148.89,0,60,297,0.4052,1.6536,1.41831,5290,16.6375,0,65.2625,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.446 0 628 ,104.977778,57.544231,57.722449,122.699997,66.800003,12.617,2.991,11.58,-45,-46.599998,0,24.945493,8.342845,58.295403,105.256018,320.77515,38.521091,5.517298,151.352234,3.026,12.768,0,0,121.766668,118.433334,101.633331,96.300001,96,95.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.51,29.419,68.2,14.796,14.531,38.604,C3H8,37244.97868,98947.43356,,420,214.72,14.832174,7.582772,67.400002,11.58,29.383,0.993749,0.98596,1.007899,0,14.630772,7.53537,37500.70742,19314.20272
1/16/2025,07:16.3,2168.45,5294.81,120.15,2.4723,120.4,148.99,0,60,297.1,0.4054,1.653319,1.41831,5293,16.6375,0,65.2625,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 635 ,104.822222,57.550591,57.720409,122.633331,66.800003,12.766,2.992,11.56,-44.900002,-46.5,0,24.957419,8.342477,58.341297,106.500671,322.01981,38.670286,5.518852,151.352097,3.027,12.919,0,0,121.666664,118.199999,101,96.733332,95.866669,95.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.418,68.2,14.786,14.528,38.616,C3H8,37237.28927,98978.19124,,396,215.02,13.984621,7.593367,67.400002,11.56,29.383,0.9937,0.98596,1.00785,0,14.553441,7.54553,37302.49716,19340.24449
1/16/2025,07:19.3,2171.45,5297.81,120.15,2.4717,120.4,149.09,0,60,297,0.4053,1.65372,1.41831,5296,16.6375,0,65.2625,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 642 ,104.561111,57.557544,57.726531,122.599998,66.800003,12.915,2.994,11.58,-44.799999,-46.5,0,24.974801,8.342409,58.349491,107.744824,323.26189,38.819169,5.519551,151.352081,3.029,13.07,0,0,121.766668,117.900002,100.666667,96.100001,95.733332,95.199999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.418,68.2,14.809,14.554,38.628,C3H8,37303.93089,99008.94891,,384,215.34,13.560845,7.604667,67.400002,11.58,29.383,0.993749,0.98596,1.007899,0,14.464604,7.557128,37074.79632,19369.97212
1/16/2025,07:22.3,2174.45,5300.81,120.15,2.4717,120.4,149.19,0,60,297,0.4053,1.653801,1.41831,5299,16.6375,0,65.2375,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.434 0 650 ,104.377778,57.567159,57.74898,122.533333,66.800003,13.064,2.996,11.57,-45,-46.599998,0,24.994976,8.342543,58.33234,108.988361,324.505428,38.968231,5.515474,151.351898,3.032,13.22,0,0,121.833336,117.666664,100.100001,95.966665,95.533335,95.166667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.419,68.2,14.832,14.577,38.64,C3H8,37362.8831,99039.70658,,396,215.68,13.984621,7.616674,67.400002,11.57,29.383,0.993724,0.98596,1.007875,0,14.390565,7.568875,36885.0247,19400.08216
1/16/2025,07:25.3,2177.45,5303.81,120.15,2.4713,120.4,149.29,0,60,296.9,0.4053,1.654311,1.41831,5302,16.6375,0,65.2375,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.444 0 658 ,104.5,57.579438,57.769387,122.566666,66.800003,13.214,2.999,11.57,-45,-46.5,0,25.018417,8.342635,58.319817,110.238146,325.757285,39.118291,5.517444,151.351822,3.035,13.372,0,0,121.866669,117.466667,101.433334,95.666664,95.166667,95.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.419,68.2,14.776,14.524,38.652,C3H8,37227.03671,99070.46426,,396,216,13.984621,7.627975,67.400002,11.57,29.383,0.993724,0.98596,1.007875,0,14.342841,7.580105,36762.69981,19428.86566
1/16/2025,07:28.3,2180.45,5306.81,120.15,2.4711,120.3,149.39,0,60,296.9,0.4053,1.654284,1.41831,5305,16.6375,0,65.225,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.445 0 666 ,104.516666,57.593195,57.787755,122.5,66.800003,13.364,3,11.58,-44.900002,-46.400002,0,25.036434,8.342834,58.29599,111.488576,327.007746,39.268169,5.52011,151.351822,3.037,13.523,0,0,121.866669,117.199999,102.099998,95.599998,94.933332,95.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.418,68.2,14.819,14.567,38.665,C3H8,37337.2517,99103.78507,,396,216.34,13.984621,7.639982,67.400002,11.58,29.383,0.993749,0.98596,1.007899,0,14.260571,7.592222,36551.83068,19459.92276
1/16/2025,07:31.3,2183.45,5309.81,120.15,2.4711,120.3,149.49,0,60,296.9,0.4053,1.653798,1.41831,5308,16.6375,0,65.2,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 674 ,104.322223,57.605473,57.797958,122.5,66.800003,13.513,3.002,11.58,-45.099998,-46.400002,0,25.044704,8.342808,58.298111,112.730133,328.249279,39.416991,5.518159,151.351746,3.038,13.674,0,0,121.633334,116.833333,101.933334,95.400002,94.633334,95.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.418,68.2,14.822,14.571,38.677,C3H8,37347.50426,99134.54274,,420,216.72,14.832174,7.653402,67.400002,11.58,29.383,0.993749,0.98596,1.007899,0,14.13552,7.605557,36231.30952,19494.10401
1/16/2025,07:34.3,2186.45,5312.81,120.15,2.4702,120.2,149.59,0,60,296.8,0.4051,1.653631,1.41831,5311,16.6375,0,65.2,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 681 ,104.227778,57.617159,57.799999,122.466667,66.800003,13.662,2.999,11.58,-45.200001,-46.299999,0,25.035346,8.342583,58.328281,113.974399,329.493515,39.566121,5.51611,151.351715,3.037,13.825,0,0,121.5,116.366666,101.866669,95.5,94.599998,95.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.418,68.2,14.799,14.547,38.689,C3H8,37285.98891,99165.30041,,432,217.08,15.25595,7.666115,67.400002,11.58,29.383,0.993749,0.98596,1.007899,0,14.051598,7.618191,36016.20472,19526.48624
