Voltage (Volts) - Mean,120.22,120.22,120.168307,120.15,120.167888,120.15,120.23,120.23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1/16/2025,07:37.3,2189.45,5315.81,120.15,2.4706,120.3,149.69,0,60,296.8,0.4053,1.654375,1.41831,5314,16.6375,0,65.275,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.499 0 688 ,103.93889,57.628994,57.799999,122.400002,66.800003,13.809,2.99,11.58,-45.200001,-46.200001,0,24.974229,8.342665,58.319504,115.205175,330.724269,39.713653,5.509957,151.35144,3.029,13.974,0,0,121.233332,115.833333,101.800003,95.433334,93.800003,95.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.418,68.2,14.826,14.571,38.701,C3H8,37347.50426,99196.05809,,420,217.4,14.832174,7.677416,67.400002,11.58,29.383,0.993749,0.98596,1.007899,0,14.053214,7.629421,36020.34609,19555.27045
1/16/2025,07:40.3,2192.45,5318.81,120.15,2.4701,120.3,149.79,0,60,296.8,0.4052,1.654265,1.41831,5317,16.6375,0,65.3625,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 695 ,103.838889,57.638757,57.799999,122.400002,66.800003,13.957,2.983,11.57,-45.200001,-46.099998,0,24.866734,8.342435,58.348625,116.436081,331.955175,39.86095,5.513627,151.351059,3.016,14.123,0,0,121.199997,115.333333,101.766668,95.400002,94.333333,95,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.418,68.2,14.816,14.564,38.713,C3H8,37329.56228,99226.81576,,396,217.72,13.984621,7.688716,67.400002,11.57,29.383,0.993724,0.98596,1.007875,0,14.110782,7.640465,36167.90214,19583.577
1/16/2025,07:43.3,2195.45,5321.82,120.15,2.4702,120.3,149.89,0,60,296.8,0.4053,1.654198,1.41831,5320,16.6375,0,65.4125,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 702 ,103.416667,57.649408,57.799999,122.433334,66.800003,14.105,2.979,11.57,-45.400002,-46.200001,0,24.805222,8.342313,58.362255,117.669689,333.188813,40.008831,5.515538,151.350677,3.009,14.273,0,0,121.300001,114.566666,101.633331,95.400002,92.899999,94.700002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.418,68.19,14.835,14.584,38.725,C3H8,37380.82507,99257.57343,,408,218.08,14.408398,7.70143,67.400002,11.57,29.383,0.993724,0.98596,1.007875,0,14.21441,7.653099,36433.51368,19615.95844
1/16/2025,07:46.3,2198.45,5324.82,120.15,2.4699,120.3,149.99,0,60,296.8,0.4053,1.653913,1.41831,5323,16.6375,0,65.45,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.304 0 710 ,103.050001,57.659615,57.799999,122.433334,66.800003,14.253,2.976,11.59,-45.700001,-46.200001,0,24.824467,8.342252,58.369331,118.91019,334.429314,40.157779,5.516999,151.350555,3.011,14.423,0,0,121.433334,113.800001,100.5,95.300001,92.933334,94.333333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.419,68.19,14.799,14.551,38.737,C3H8,37296.24147,99288.3311,,420,218.42,14.832174,7.713437,67.400002,11.59,29.383,0.993773,0.98596,1.007924,0,14.360816,7.665404,36808.77365,19647.4993
1/16/2025,07:49.3,2201.45,5327.82,120.15,2.4699,120.3,150.09,0,60,296.8,0.4053,1.653022,1.41831,5326,16.6375,0,65.4375,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 717 ,102.705556,57.661538,57.806122,122.300003,66.800003,14.402,2.98,11.58,-45.299999,-46.299999,0,24.874213,8.342605,58.324211,120.153948,335.670999,40.306868,5.518516,151.350479,3.017,14.574,0,0,121.466667,113.566666,99.766665,94.900002,93.366669,93.166667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.419,68.19,14.826,14.577,38.749,C3H8,37362.8831,99319.08878,,408,218.76,14.408398,7.725444,67.400002,11.58,29.383,0.993749,0.98596,1.007899,0,14.474338,7.677149,37099.74541,19677.60333
1/16/2025,07:52.3,2204.45,5330.82,120.15,2.4691,120.2,150.19,0,60,296.7,0.405,1.654611,1.41831,5329,16.6375,0,65.4,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 725 ,102.688889,57.658432,57.830612,122.300003,66.800003,14.55,2.985,11.58,-45.299999,-46.299999,0,24.901325,8.342509,58.336731,121.38915,336.906217,40.454677,5.519688,151.350723,3.02,14.724,0,0,121.433334,113.033335,99.533333,95.033333,93.933332,93.166664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.419,68.19,14.845,14.594,38.761,C3H8,37406.45647,99349.84645,,420,219.14,14.832174,7.738863,67.400002,11.58,29.383,0.993749,0.98596,1.007899,0,14.508908,7.690485,37188.3531,19711.78457
1/16/2025,07:55.3,2207.45,5333.82,120.15,2.4687,120.1,150.29,0,60,296.6,0.405,1.653907,1.41831,5332,16.6375,0,65.4125,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.305 0 733 ,102.416667,57.651331,57.869389,122.300003,66.800003,14.699,2.986,11.57,-45.099998,-46.5,0,24.911613,8.342238,58.370544,122.629066,338.146141,40.603306,5.518883,151.35083,3.022,14.874,0,0,121.533333,112.5,99.333336,94.399999,93.466667,93.266668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.418,68.19,14.829,14.577,38.774,C3H8,37362.8831,99383.16726,,444,219.52,15.679727,7.752283,67.400002,11.57,29.383,0.993724,0.98596,1.007875,0,14.515496,7.703633,37205.24095,19745.48421
1/16/2025,07:58.3,2210.45,5336.82,120.15,2.4695,120.3,150.39,0,60,296.7,0.4054,1.653614,1.41831,5335,16.6375,0,65.45,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 739 ,102.444444,57.64216,57.893879,122.300003,66.800003,14.848,2.986,11.58,-45,-46.5,0,24.914993,8.34204,58.39566,123.870319,339.389435,40.752345,5.515084,151.351044,3.022,15.024,0,0,121.533333,112.300001,100,94.166667,93.133334,93.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.419,68.19,14.845,14.594,38.786,C3H8,37406.45647,99413.92494,,444,219.86,15.679727,7.76429,67.400002,11.58,29.382,0.993716,0.98596,1.007866,0,14.558278,7.715497,37314.89492,19775.89498
1/16/2025,08:01.3,2213.45,5339.82,120.15,2.4689,120.2,150.49,0,60,296.6,0.4052,1.653773,1.41831,5338,16.6375,0,65.4625,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.446 0 747 ,102.527778,57.629882,57.900002,122.300003,66.800003,14.997,2.987,11.57,-44.900002,-46.5,0,24.912948,8.34217,58.377552,125.112141,340.629207,40.901209,5.517447,151.351196,3.022,15.175,0,0,121.400002,112.033333,100.466667,93.966667,93.533333,93.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.419,68.19,14.829,14.577,38.798,C3H8,37362.8831,99444.68261,,420,220.2,14.832174,7.776297,67.400002,11.57,29.383,0.993724,0.98596,1.007875,0,14.624095,7.727496,37483.5949,19806.64916
1/16/2025,08:04.3,2216.45,5342.82,120.15,2.4684,120.2,150.59,0,60,296.6,0.4052,1.654108,1.41831,5341,16.6375,0,65.475,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.353 0 755 ,102.277779,57.621598,57.891838,122.266668,66.800003,15.146,2.987,11.57,-45,-46.599998,0,24.912654,8.342141,58.382465,126.357781,341.876935,41.050529,5.516676,151.351227,3.022,15.326,0,0,121.366669,111.699999,99.666667,93.800003,93.333333,93.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.419,68.19,14.849,14.594,38.81,C3H8,37406.45647,99475.44028,,408,220.54,14.408398,7.788304,67.400002,11.57,29.383,0.993724,0.98596,1.007875,0,14.694824,7.739428,37664.88311,19837.23163
1/16/2025,08:07.3,2219.45,5345.82,120.15,2.4687,120.2,150.69,0,60,296.6,0.4054,1.653218,1.41831,5344,16.6375,0,65.4875,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 762 ,102.055555,57.614793,57.867348,122.199997,66.800003,15.294,2.987,11.56,-44.900002,-46.5,0,24.914192,8.342257,58.368633,127.589438,343.108569,41.198418,5.518165,151.351318,3.022,15.475,0,0,121.199999,111.399999,98.899999,94.133331,93.033333,93.666667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.419,68.19,14.832,14.577,38.822,C3H8,37362.8831,99506.19795,,420,220.9,14.832174,7.801017,67.400002,11.56,29.383,0.9937,0.98596,1.00785,0,14.795145,7.751872,37922.02004,19869.12849
1/16/2025,08:10.3,2222.45,5348.83,120.15,2.4682,120.1,150.79,0,60,296.6,0.4052,1.653472,1.418893,5347,16.6375,0,65.4875,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.363 0 771 ,101.666666,57.603698,57.838776,122.166664,66.800003,15.443,2.988,11.58,-44.900002,-46.400002,0,24.921201,8.342463,58.341709,128.83334,344.352441,41.347275,5.518594,151.351471,3.023,15.626,0,0,120.966667,110.866666,98.733332,94.166664,91.799998,93.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.418,68.19,14.802,14.551,38.834,C3H8,37296.24147,99536.95563,,420,221.24,14.832174,7.813024,67.400002,11.58,29.382,0.993716,0.98596,1.007866,0,14.888885,7.763925,38162.28696,19900.02277
1/16/2025,08:13.3,2225.45,5351.83,120.15,2.4679,120.2,150.89,0,60,296.5,0.4052,1.653187,1.41831,5350,16.6375,0,65.5,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.304 0 779 ,101.411111,57.593491,57.820408,122.033333,66.800003,15.592,2.988,11.57,-45.099998,-46.299999,0,24.931841,8.342472,58.341778,130.074524,345.59364,41.496056,5.518308,151.351593,3.024,15.776,0,0,120.666667,110.300001,99,93.666667,91.333333,93.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.418,68.19,14.849,14.594,38.846,C3H8,37406.45647,99567.7133,,420,221.62,14.832174,7.826444,67.400002,11.57,29.383,0.993724,0.98596,1.007875,0,14.90367,7.777328,38200.18418,19934.37596
1/16/2025,08:16.3,2228.45,5354.83,120.15,2.4677,120.2,151,0,60,296.5,0.4053,1.653888,1.41831,5353,16.6375,0,65.525,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 786 ,101.244444,57.588314,57.810204,122,66.800003,15.741,2.988,11.56,-45.099998,-46.299999,0,24.934177,8.342709,58.311707,131.31712,346.836267,41.644996,5.517759,151.351547,3.024,15.926,0,0,120.766668,109.566666,99.033333,93.666667,91.766668,92.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.417,68.19,14.882,14.627,38.858,C3H8,37491.04007,99598.47097,,444,222,15.679727,7.839863,67.400002,11.56,29.383,0.9937,0.98596,1.00785,0,14.867451,7.790473,38107.34822,19968.06938
1/16/2025,08:19.3,2231.45,5357.83,120.15,2.4676,120.2,151.1,0,60,296.5,0.4053,1.653388,1.41831,5356,16.6375,0,65.5375,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.299 0 794 ,100.772222,57.586095,57.804081,122,66.800003,15.888,2.989,11.58,-45.099998,-46.299999,0,24.928047,8.342649,58.318474,132.550485,348.067537,41.792589,5.518977,151.351547,3.023,16.076,0,0,120.733332,108.466667,98.099998,93,92.466667,91.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.418,68.19,14.862,14.607,38.871,C3H8,37439.77728,99631.79178,,444,222.34,15.679727,7.85187,67.400002,11.58,29.383,0.993749,0.98596,1.007899,0,14.860855,7.802785,38090.4439,19999.62664
1/16/2025,08:22.3,2234.45,5360.83,120.15,2.4679,120.2,151.2,0,60,296.5,0.4054,1.654281,1.41831,5359,16.6375,0,65.55,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 801 ,100.661112,57.588018,57.799999,122,66.800003,16.037,2.987,11.57,-45.099998,-46.200001,0,24.922782,8.342531,58.334953,133.79217,349.309222,41.941426,5.5119,151.351425,3.023,16.227,0,0,120.599998,107.900002,97.800001,93,92.433334,92.233335,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.419,68.19,14.835,14.581,38.883,C3H8,37373.13565,99662.54946,,420,222.68,14.832174,7.863877,67.400002,11.57,29.383,0.993724,0.98596,1.007875,0,14.882244,7.814527,38145.26512,20029.72132
1/16/2025,08:25.3,2237.45,5363.83,120.15,2.4672,120.1,151.3,0,60,296.4,0.4053,1.653899,1.41831,5362,16.6375,0,65.5625,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.447 0 809 ,100.488889,57.594231,57.799999,122,66.800003,16.186,2.991,11.56,-45.299999,-46.299999,0,24.934886,8.342594,58.325268,135.034964,350.554126,42.090898,5.514983,151.351578,3.024,16.377,0,0,120.599998,107.900002,97.566666,93.266668,91.400002,92.199999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.418,68.19,14.869,14.614,38.895,C3H8,37457.71925,99693.30713,,408,223.02,14.408398,7.875884,67.400002,11.56,29.383,0.9937,0.98596,1.00785,0,14.895415,7.826267,38179.02464,20059.81456
1/16/2025,08:28.3,2240.45,5366.83,120.15,2.4673,120.2,151.4,0,60,296.4,0.4054,1.653346,1.41831,5365,16.6375,0,65.525,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.446 0 817 ,100.477778,57.60074,57.799999,121.933334,66.800003,16.335,2.993,11.58,-45.200001,-46.299999,0,24.967291,8.342953,58.279743,136.279154,351.798301,42.240032,5.518554,151.351517,3.028,16.528,0,0,120.566666,108,97.333336,92.733332,91.933332,92.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.418,68.19,14.865,14.61,38.907,C3H8,37447.4667,99724.0648,,408,223.36,14.408398,7.887891,67.400002,11.58,29.383,0.993749,0.98596,1.007899,0,14.929955,7.838581,38267.55698,20091.3763
1/16/2025,08:31.3,2243.45,5369.83,120.15,2.4673,120.2,151.5,0,60,296.5,0.4055,1.653184,1.418893,5368,16.6375,0,65.5125,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 824 ,100.311112,57.604438,57.799999,121.900002,66.800003,16.485,2.995,11.58,-45.200001,-46.200001,0,25.004871,8.342583,58.328121,137.526502,353.045604,42.389291,5.520948,151.351425,3.033,16.679,0,0,120.666664,107.800001,96.46667,92.300001,92.333333,92.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.419,68.19,14.842,14.59,38.919,C3H8,37396.20391,99754.82248,,408,223.7,14.408398,7.899898,67.400002,11.58,29.383,0.993749,0.98596,1.007899,0,14.962864,7.850513,38351.90663,20121.95952
1/16/2025,08:34.3,2246.45,5372.83,120.15,2.4678,120.5,151.6,0,60,296.5,0.4065,1.653011,1.41831,5371,16.6375,0,65.5375,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.350 0 832 ,100.016666,57.613314,57.799999,121.800003,66.800003,16.634,2.995,11.58,-45.200001,-46.200001,0,24.998721,8.342484,58.339783,138.766852,354.285983,42.537969,5.521917,151.351562,3.032,16.829,0,0,120.633331,107.233332,96.066666,92.433334,91.533333,92.200002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.418,68.19,14.872,14.617,38.932,C3H8,37465.40867,99788.14329,,408,224.06,14.408398,7.912612,67.400002,11.58,29.383,0.993749,0.98596,1.007899,0,14.911873,7.863147,38221.20878,20154.34175
1/16/2025,08:37.3,2249.45,5375.83,120.15,2.4673,120.4,151.7,0,60,296.5,0.406,1.654075,1.41831,5374,16.6375,0,65.5375,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 839 ,99.877777,57.623669,57.799999,121.800003,66.800003,16.783,2.993,11.57,-45.299999,-46.200001,0,24.962211,8.342742,58.306732,140.013759,355.532861,42.687433,5.519294,151.351562,3.027,16.98,0,0,120.599998,106.833333,95.733332,93.266665,91.066666,91.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.419,68.19,14.852,14.597,38.944,C3H8,37414.14589,99818.90096,,432,224.42,15.25595,7.925325,67.400002,11.57,29.383,0.993724,0.98596,1.007875,0,14.791783,7.875589,37913.40217,20186.23163
1/16/2025,08:40.3,2252.45,5378.83,120.15,2.4667,120.2,151.8,0,60,296.4,0.4054,1.653343,1.41831,5377,16.6375,0,65.575,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.349 0 847 ,99.472222,57.631509,57.799999,121.800003,66.800003,16.931,2.993,11.58,-45.299999,-46.099998,0,24.946089,8.342551,58.329041,141.248855,356.770082,42.835486,5.518788,151.351334,3.025,17.13,0,0,120.466667,106.599998,94.466667,92.300001,91.133331,91.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.418,68.19,14.859,14.604,38.956,C3H8,37432.08786,99849.65863,,432,224.76,15.25595,7.937332,67.400002,11.58,29.383,0.993749,0.98596,1.007899,0,14.68814,7.887713,37647.75004,20217.3072
1/16/2025,08:43.3,2255.45,5381.83,120.15,2.4669,120.2,151.9,0,60,296.4,0.4055,1.654019,1.418893,5380,16.6375,0,65.5625,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.350 0 855 ,98.766666,57.640089,57.799999,121.766668,66.800003,17.081,2.994,11.57,-45.299999,-46.099998,0,24.97253,8.342723,58.306541,142.497965,358.017112,42.985215,5.519386,151.351273,3.029,17.282,0,0,119.866666,106.433334,93.733332,90.866666,90.699999,91,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.418,68.19,14.849,14.594,38.968,C3H8,37406.45647,99880.41631,,396,225.08,13.984621,7.948633,67.400002,11.57,29.383,0.993724,0.98596,1.007875,0,14.602622,7.89875,37428.55677,20245.59761
1/16/2025,08:46.3,2258.45,5384.83,120.15,2.467,120.2,152,0,60,296.4,0.4056,1.652898,1.417811,5383,16.6375,0,65.525,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 863 ,99.105555,57.648225,57.799999,121.699997,66.800003,17.23,2.998,11.58,-45.5,-46.200001,0,25.022164,8.342393,58.351334,143.748881,359.265963,43.134907,5.519974,151.350952,3.035,17.433,0,0,119.766665,106.300001,95.5,91.466667,90.433334,91.166664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.419,68.19,14.875,14.617,38.98,C3H8,37465.40867,99911.17398,,372,225.4,13.137068,7.959933,67.400002,11.58,29.383,0.993749,0.98596,1.007899,0,14.500658,7.910173,37167.20819,20274.87562
1/16/2025,08:49.3,2261.45,5387.83,120.15,2.4663,120.1,152.1,0,60,296.3,0.4054,1.654178,1.41831,5386,16.6375,0,65.5125,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 871 ,98.777778,57.653551,57.799999,121.599998,66.800003,17.379,2.998,11.57,-45.400002,-46.099998,0,25.039484,8.342299,58.363636,144.989276,360.508407,43.283836,5.520982,151.350647,3.037,17.583,0,0,119.533333,106,94.133334,91.466667,90.566668,90.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.418,68.19,14.869,14.614,38.992,C3H8,37457.71925,99941.93165,,384,225.72,13.560845,7.971234,67.400002,11.57,29.383,0.993724,0.98596,1.007875,0,14.410207,7.92121,36935.37051,20303.16462
1/16/2025,08:52.3,2264.45,5390.83,120.15,2.4666,120.3,152.21,0,60,296.4,0.4059,1.65341,1.41831,5389,16.6375,0,65.55,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 879 ,98.511113,57.65429,57.799999,121.5,66.800003,17.534,2.997,11.58,-45.200001,-46.099998,0,25.010347,8.342296,58.361465,146.280805,361.799921,43.438656,5.516099,151.350647,3.033,17.739,0,0,119.366669,105.5,93.800001,91.000003,90.600001,90.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.418,68.19,14.829,14.574,39.006,C3H8,37355.19368,99977.8156,,396,226.1,13.984621,7.984654,67.400002,11.58,29.383,0.993749,0.98596,1.007899,0,14.34772,7.934739,36775.20613,20337.84107
1/16/2025,08:55.3,2267.45,5393.84,120.15,2.4671,120.4,152.31,0,60,296.4,0.4062,1.652993,1.41831,5392,16.6375,0,65.5625,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 886 ,98.472223,57.655769,57.812244,121.5,66.800003,17.682,2.997,11.58,-45.200001,-46.099998,0,24.976183,8.342353,58.354511,147.510359,363.029521,43.587046,5.519088,151.350616,3.029,17.888,0,0,119.533333,104.800001,94.466667,90.866666,90.300001,90.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.418,68.19,14.855,14.597,39.018,C3H8,37414.14589,100008.5733,,420,226.46,14.832174,7.997367,67.400002,11.58,29.383,0.993749,0.98596,1.007899,0,14.240821,7.947372,36501.21023,20370.2233
1/16/2025,08:58.3,2270.45,5396.84,120.15,2.468,120.6,152.42,0,60,296.5,0.4065,1.652715,1.41831,5395,16.6375,0,65.55,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.445 0 894 ,98.438889,57.652811,57.842857,121.533333,66.800003,17.833,2.998,11.59,-45.200001,-46.200001,0,24.991798,8.342295,58.360512,148.776458,364.29562,43.737819,5.520828,151.350708,3.031,18.042,0,0,119.633331,104.333336,95.366666,90.166667,90.266668,90.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.418,68.19,14.855,14.6,39.03,C3H8,37421.8353,100039.331,,432,226.82,15.25595,8.01008,67.400002,11.59,29.382,0.99374,0.98596,1.007891,0,14.112498,7.959937,36172.29978,20402.4284
1/16/2025,09:01.3,2273.45,5399.84,120.15,2.4667,120.4,152.52,0,60,296.4,0.4062,1.65241,1.417811,5398,16.6375,0,65.525,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.231 0 901 ,98.688889,57.647338,57.879593,121.5,66.800003,17.981,2.999,11.58,-45.299999,-46.200001,0,25.041043,8.342501,58.338444,150.006195,365.533601,43.886209,5.516249,151.35083,3.037,18.191,0,0,119.666664,104.266668,96.533333,90.5,90.366669,90.800001,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.418,68.19,14.872,14.614,39.042,C3H8,37457.71925,100070.0886,,432,227.18,15.25595,8.022794,67.400002,11.58,29.382,0.993716,0.98596,1.007866,0,14.056525,7.972376,36028.83438,20434.31194
1/16/2025,09:04.3,2276.45,5402.84,120.15,2.4668,120.4,152.62,0,60,296.4,0.4061,1.653113,1.41831,5401,16.6375,0,65.5375,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 908 ,98.644444,57.643787,57.897961,121.433334,66.800003,18.131,2.999,11.57,-45.200001,-46.099998,0,25.048704,8.342163,58.379051,151.261119,366.77817,44.0354,5.518353,151.350998,3.038,18.343,0,0,119.5,104.433334,96.599998,90.733335,89.899999,90.699999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.418,68.19,14.859,14.604,39.055,C3H8,37432.08786,100103.4094,,420,227.5,14.832174,8.034094,67.400002,11.57,29.382,0.993692,0.98596,1.007841,0,14.104174,7.983411,36150.96415,20462.59608
1/16/2025,09:07.3,2279.45,5405.84,120.15,2.4664,120.3,152.72,0,60,296.3,0.406,1.653057,1.418893,5404,16.6375,0,65.55,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 915 ,98.583333,57.64142,57.900002,121.233332,66.800003,18.279,2.997,11.56,-45.400002,-46.200001,0,25.00084,8.342308,58.362572,152.489459,368.01688,44.183889,5.52108,151.351089,3.032,18.491,0,0,119.166667,104.533333,96.066668,90.866666,90.066666,90.800001,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.417,68.19,14.875,14.617,39.067,C3H8,37465.40867,100134.1671,,396,227.84,13.984621,8.046101,67.400002,11.56,29.382,0.993667,0.98596,1.007817,0,14.202799,7.995148,36403.75446,20492.67773
1/16/2025,09:10.3,2282.45,5408.84,120.15,2.466,120.3,152.82,0,60,296.3,0.406,1.653406,1.41831,5407,16.6375,0,65.5625,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.445 0 923 ,98.444445,57.637722,57.900002,121.099998,66.800003,18.429,2.997,11.57,-45.299999,-46.200001,0,24.972444,8.342343,58.355061,153.748118,369.267249,44.333523,5.523947,151.351089,3.028,18.643,0,0,118.833336,104.133334,95.866666,90.833336,90.266668,90.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.417,68.19,14.875,14.614,39.079,C3H8,37457.71925,100164.9248,,408,228.2,14.408398,8.058815,67.400002,11.57,29.382,0.993692,0.98596,1.007841,0,14.340877,8.007976,36757.66584,20525.55792
1/16/2025,09:13.3,2285.45,5411.84,120.15,2.4669,120.5,152.92,0,60,296.4,0.4064,1.653614,1.41831,5410,16.6375,0,65.5625,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 930 ,98.155556,57.633728,57.897961,121,66.800003,18.579,2.997,11.59,-45.299999,-46.200001,0,24.998247,8.342215,58.374695,154.998032,370.517194,44.483352,5.519566,151.350998,3.031,18.794,0,0,118.333333,103.599998,95.800001,90.433334,90.300003,90.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.418,68.19,14.842,14.587,39.091,C3H8,37388.51449,100195.6825,,408,228.52,14.408398,8.070115,67.400002,11.59,29.382,0.99374,0.98596,1.007891,0,14.492126,8.019596,37145.33818,20555.34317
1/16/2025,09:16.3,2288.45,5414.85,120.15,2.4666,120.4,153.02,0,60,296.4,0.4063,1.652315,1.41831,5413,16.6375,0,65.55,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 937 ,97.966667,57.632397,57.879593,120.900002,66.800003,18.729,3.001,11.57,-45.299999,-46.099998,0,25.046461,8.342142,58.380051,156.246944,371.764011,44.633063,5.517694,151.350983,3.037,18.945,0,0,118.199997,103.333336,95.399999,90.800003,89.300001,90.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.417,68.19,14.875,14.62,39.103,C3H8,37473.09809,100226.4401,,408,228.88,14.408398,8.082829,67.400002,11.57,29.382,0.993692,0.98596,1.007841,0,14.574313,8.031838,37355.99599,20586.72084
1/16/2025,09:19.3,2291.45,5417.85,120.15,2.4661,120.3,153.12,0,60,296.3,0.4061,1.653339,1.41831,5416,16.6375,0,65.5,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 945 ,97.927778,57.634172,57.842857,120.866669,66.800003,18.877,3.003,11.59,-45.299999,-46.200001,0,25.066959,8.34221,58.37421,157.48664,373.005787,44.781916,5.518647,151.351044,3.039,19.095,0,0,118.366669,103.199997,95.099998,90.5,89.566666,90.833336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.417,68.19,14.859,14.604,39.116,C3H8,37432.08786,100259.7609,,444,229.26,15.679727,8.096248,67.400002,11.59,29.382,0.99374,0.98596,1.007891,0,14.577545,8.045566,37364.28044,20621.90607
1/16/2025,09:22.3,2294.45,5420.85,120.15,2.467,120.5,153.22,0,60,296.4,0.4066,1.652736,1.417811,5419,16.6375,0,65.525,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 952 ,98.044444,57.63432,57.812244,120.800003,66.800003,19.027,2.999,11.58,-45.299999,-46.099998,0,25.036804,8.342324,58.360775,158.732151,374.249233,44.93097,5.518092,151.351181,3.036,19.246,0,0,118.033333,103.099998,95.400002,90.566666,89.800001,91.366666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.418,68.19,14.819,14.564,39.128,C3H8,37329.56228,100290.5186,,444,229.62,15.679727,8.108961,67.400002,11.58,29.382,0.993716,0.98596,1.007866,0,14.570932,8.058003,37347.32954,20653.78426
1/16/2025,09:25.3,2297.45,5423.85,120.15,2.4665,120.4,153.32,0,60,296.4,0.4064,1.652787,1.41831,5422,16.6375,0,65.5875,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.446 0 960 ,97.966667,57.635799,57.799999,120.699997,66.800003,19.175,2.997,11.58,-45.200001,-46.099998,-0.001,24.982526,8.342145,58.379814,159.967111,375.486273,45.07901,5.518786,151.350983,3.029,19.395,0,0,118,103.099998,95.400002,90.800001,89,91.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.417,68.19,14.859,14.604,39.14,C3H8,37432.08786,100321.2763,,432,229.96,15.25595,8.120968,67.400002,11.58,29.382,0.993716,0.98596,1.007866,0,14.61206,8.069934,37452.7465,20684.36646
1/16/2025,09:28.3,2300.45,5426.85,120.15,2.4661,120.4,153.42,0,60,296.3,0.4063,1.652244,1.41831,5425,16.6375,0,65.575,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.445 0 967 ,97.777778,57.63713,57.80204,120.633331,66.800003,19.325,2.997,11.57,-45.299999,-46.200001,0,24.96973,8.342474,58.3377,161.221792,376.738829,45.229408,5.521872,151.350952,3.027,19.547,0,0,117.900002,103.033333,95.300001,90.033333,89.566666,90.833333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.417,68.19,14.865,14.61,39.152,C3H8,37447.4667,100352.034,,408,230.3,14.408398,8.132975,67.400002,11.57,29.381,0.993659,0.98596,1.007808,0,14.66637,8.081401,37591.95195,20713.75831
1/16/2025,09:31.3,2303.45,5429.85,120.15,2.4662,120.4,153.52,0,60,296.3,0.4064,1.652826,1.41831,5428,16.6375,0,65.5625,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.499 0 974 ,97.277778,57.638166,57.810204,120.566666,66.800003,19.475,2.998,11.58,-45.299999,-46.099998,0,25.015709,8.34241,58.347549,162.471554,377.988652,45.379214,5.521093,151.350922,3.033,19.698,0,0,117.533333,102.966667,95.066668,90.066666,88.466667,89.566668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.418,68.19,14.869,14.614,39.164,C3H8,37457.71925,100382.7916,,408,230.66,14.408398,8.145689,67.400002,11.58,29.382,0.993716,0.98596,1.007866,0,14.746969,8.094499,37798.5371,20747.32983
1/16/2025,09:34.3,2306.45,5432.85,120.15,2.4669,120.5,153.62,0,60,296.4,0.4067,1.652965,1.418893,5431,16.6375,0,65.5375,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 981 ,97.422223,57.638018,57.82449,120.5,66.800003,19.623,3.002,11.57,-45.299999,-46.200001,0,25.064656,8.342381,58.35104,163.701245,379.228697,45.527862,5.516442,151.351181,3.039,19.847,0,0,117.899999,102.866669,95.433334,89.866669,89.333333,89.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.418,68.19,14.835,14.581,39.176,C3H8,37373.13565,100413.5493,,420,231,14.832174,8.157696,67.400002,11.57,29.382,0.993692,0.98596,1.007841,0,14.858839,8.106233,38085.27537,20777.40525
1/16/2025,09:37.3,2309.45,5435.85,120.15,2.4666,120.6,153.72,0,60,296.4,0.4069,1.652558,1.41831,5434,16.6375,0,65.5,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.445 0 989 ,97.266667,57.636834,57.830612,120.400002,66.800003,19.773,3.004,11.57,-45.200001,-46.200001,0,25.072219,8.342487,58.338066,164.945997,380.473419,45.677064,5.5188,151.351212,3.04,19.997,0,0,117.399999,102.666667,95.433334,89.733332,89.5,88.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.417,68.19,14.855,14.6,39.188,C3H8,37421.8353,100444.307,,420,231.36,14.832174,8.170409,67.400002,11.57,29.382,0.993692,0.98596,1.007841,0,14.918077,8.118866,38237.11051,20809.78562
1/16/2025,09:40.3,2312.45,5438.85,120.15,2.467,120.7,153.82,0,60,296.4,0.4072,1.652452,1.41831,5437,16.6375,0,65.525,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 996 ,97.038889,57.63787,57.82449,120.333336,66.800003,19.922,3.001,11.6,-45.200001,-46.299999,0,25.041096,8.342609,58.32188,166.201696,381.720843,45.826589,5.519229,151.351196,3.036,20.149,0,0,116.699999,102.199999,95.400002,89.300001,89.566666,89.066666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.417,68.19,14.859,14.604,39.2,C3H8,37432.08786,100475.0646,,444,231.74,15.679727,8.183829,67.400002,11.6,29.382,0.993764,0.98596,1.007915,0,14.898351,8.132796,38186.55146,20845.49015
1/16/2025,09:43.3,2315.45,5441.85,120.15,2.4663,120.5,153.92,0,60,296.3,0.4067,1.653002,1.41831,5440,16.6375,0,65.575,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.499 0 1002 ,96.838889,57.637278,57.810204,120.233332,66.800003,20.069,2.998,11.59,-45.200001,-46.400002,0,24.998622,8.342498,58.337215,167.427971,382.955423,45.974577,5.517176,151.351166,3.031,20.297,0,0,116.800001,101.833336,94.666667,89.599998,89.53333,88.600001,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.417,68.19,14.885,14.637,39.213,C3H8,37516.67146,100508.3855,,456,232.12,16.103503,8.197248,67.400002,11.59,29.382,0.99374,0.98596,1.007891,0,14.872035,8.145933,38119.09916,20879.16268
1/16/2025,09:46.3,2318.45,5444.85,120.15,2.4656,120.4,154.02,0,60,296.2,0.4065,1.652985,1.41831,5443,16.6375,0,65.5625,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.446 0 1010 ,96.738888,57.634615,57.80204,120.066666,66.800003,20.22,2.999,11.58,-45,-46.400002,0,24.992568,8.3425,58.337132,168.679312,384.206794,46.124576,5.51673,151.351151,3.03,20.448,0,0,117,101.733332,93.666667,90.133334,89.066666,88.833331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.418,68.19,14.835,14.581,39.225,C3H8,37373.13565,100539.1431,,432,232.46,15.25595,8.209255,67.400002,11.58,29.382,0.993716,0.98596,1.007866,0,14.891816,8.157666,38169.80124,20909.23564
1/16/2025,09:49.3,2321.45,5447.85,120.15,2.4658,120.5,154.12,0,60,296.3,0.4066,1.65277,1.418893,5446,16.6375,0,65.55,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.501 0 1017 ,96.75,57.63284,57.806122,119.900002,66.800003,20.37,3,11.58,-45,-46.5,0,25.034069,8.342393,58.34856,169.94157,385.460717,46.274636,5.519799,151.351196,3.035,20.6,0,0,116.633331,101.566666,93.933334,90.300001,88.800001,89.266665,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.419,68.19,14.855,14.6,39.237,C3H8,37421.8353,100569.9008,,396,232.78,13.984621,8.220556,67.400002,11.58,29.382,0.993716,0.98596,1.007866,0,14.916535,8.168896,38233.15809,20938.0189
1/16/2025,09:52.3,2324.45,5450.86,120.15,2.4663,120.6,154.22,0,60,296.3,0.4068,1.652273,1.41831,5449,16.6375,0,65.525,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 1025 ,96.616667,57.630621,57.812244,119.699999,66.800003,20.519,3.001,11.57,-44.900002,-46.599998,0,25.064505,8.342721,58.30809,171.181069,386.700185,46.423451,5.520827,151.351074,3.038,20.749,0,0,115.966667,101.466667,94,89.899999,89.233335,89.133334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.417,68.19,14.879,14.62,39.249,C3H8,37473.09809,100600.6585,,408,233.14,14.408398,8.233269,67.400002,11.57,29.382,0.993692,0.98596,1.007841,0,14.941235,8.18133,38296.46774,20969.88857
1/16/2025,09:55.3,2327.45,5453.86,120.15,2.4657,120.5,154.32,0,60,296.3,0.4067,1.653405,1.418893,5452,16.6375,0,65.55,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 1032 ,96.655556,57.62855,57.810204,119.566666,66.800003,20.668,3,11.58,-44.799999,-46.5,0,25.033943,8.34306,58.26506,172.42075,387.939897,46.572049,5.522604,151.350998,3.034,20.899,0,0,115.066668,101.199999,94.433334,90.100001,89.5,89.633334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.417,68.19,14.829,14.574,39.261,C3H8,37355.19368,100631.4162,,420,233.46,14.832174,8.24457,67.400002,11.58,29.382,0.993716,0.98596,1.007866,0,14.988956,8.192759,38418.78395,20999.18331
1/16/2025,09:58.3,2330.45,5456.86,120.15,2.4657,120.5,154.42,0,60,296.3,0.4066,1.652999,1.418893,5455,16.6375,0,65.55,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 1040 ,96.466667,57.627218,57.804081,119.433334,66.800003,20.817,3,11.57,-44.900002,-46.5,0,24.99383,8.342816,58.296021,173.658229,389.185711,46.721377,5.52317,151.350983,3.029,21.048,0,0,114.766668,100.966667,94.333333,89.766668,89.333333,89.633334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.417,68.19,14.832,14.577,39.273,C3H8,37362.8831,100662.1738,,408,233.8,14.408398,8.256577,67.400002,11.57,29.382,0.993692,0.98596,1.007841,0,14.988965,8.20449,38418.80729,21029.25259
1/16/2025,10:01.3,2333.45,5459.86,120.15,2.4652,120.4,154.52,0,60,296.2,0.4065,1.652604,1.41831,5458,16.6375,0,65.55,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.501 0 1047 ,95.988889,57.628254,57.799999,119.366669,66.800003,20.965,3,11.57,-44.900002,-46.400002,0,25.011372,8.342369,58.352005,174.904484,390.421566,46.870511,5.521514,151.351151,3.031,21.199,0,0,113.933334,100.733332,93.633334,89.599998,88.899999,89.133334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.417,68.19,14.855,14.597,39.285,C3H8,37414.14589,100692.9315,,420,234.18,14.832174,8.269996,67.400002,11.57,29.382,0.993692,0.98596,1.007841,0,14.891906,8.217825,38170.03026,21063.43187
1/16/2025,10:04.3,2336.45,5462.86,120.15,2.4654,120.5,154.62,0,60,296.2,0.4066,1.652714,1.41831,5461,16.6375,0,65.5375,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.249 0 1055 ,95.222221,57.627071,57.804081,119.099998,66.806125,21.116,3,11.59,-45,-46.299999,0,25.056526,8.342293,58.362583,176.163478,391.682594,47.020673,5.51277,151.351379,3.037,21.35,0,0,113.666667,100.666664,91.333333,88.766665,88.5,88.399999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.418,68.19,14.869,14.614,39.298,C3H8,37457.71925,100726.2523,,432,234.52,15.25595,8.282003,67.400002,11.59,29.382,0.99374,0.98596,1.007891,0,14.768511,8.230158,37853.75327,21095.04236
1/16/2025,10:07.3,2339.45,5465.86,120.15,2.4653,120.4,154.72,0,60,296.2,0.4066,1.652862,1.418893,5464,16.6375,0,65.5375,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 1062 ,95.094443,57.622929,57.810204,118.900002,66.816329,21.265,3.002,11.58,-45.099998,-46.200001,0,25.060525,8.342201,58.372707,177.40823,392.927377,47.169887,5.512917,151.351517,3.037,21.5,0,0,113.733332,100.699997,90.933332,88.766668,88.233335,88.199997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.418,68.19,14.845,14.59,39.31,C3H8,37396.20391,100757.01,,408,234.86,14.408398,8.29401,67.400002,11.58,29.382,0.993716,0.98596,1.007866,0,14.682955,8.241889,37634.46129,21125.11005
1/16/2025,10:10.3,2342.45,5468.86,120.15,2.4651,120.4,154.82,0,60,296.2,0.4066,1.652671,1.417811,5467,16.6375,0,65.5375,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.445 0 1070 ,95.161112,57.62145,57.812244,118.699999,66.822452,21.414,3,11.58,-45.299999,-46.200001,0,25.020398,8.34231,58.361721,178.650826,394.169942,47.318588,5.515284,151.351624,3.032,21.649,0,0,113.833333,100.866669,92.266668,88.266668,87.300001,88.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.417,68.19,14.835,14.581,39.322,C3H8,37373.13565,100787.7677,,384,235.16,13.560845,8.304605,67.400002,11.58,29.382,0.993716,0.98596,1.007866,0,14.595765,8.252417,37410.98161,21152.09435
1/16/2025,10:13.3,2345.45,5471.86,120.15,2.4649,120.4,154.92,0,60,296.2,0.4065,1.652481,1.417811,5470,16.6375,0,65.575,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 1077 ,95.038889,57.622189,57.806122,118.533333,66.832656,21.564,2.997,11.57,-45.299999,-46.200001,0,24.988185,8.342467,58.338978,179.898053,395.417215,47.468098,5.518466,151.351578,3.028,21.8,0,0,113.133334,100.900002,92.533333,88.099998,87.166664,88.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.417,68.19,14.845,14.59,39.334,C3H8,37396.20391,100818.5253,,384,235.5,13.560845,8.316612,67.400002,11.57,29.382,0.993692,0.98596,1.007841,0,14.503637,8.264147,37174.8446,21182.1599
1/16/2025,10:16.3,2348.45,5474.86,120.15,2.465,120.4,155.02,0,60,296.2,0.4066,1.653063,1.41831,5473,16.6375,0,65.575,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 1084 ,95.011112,57.623077,57.799999,118.400002,66.848982,21.713,2.998,11.61,-45.299999,-46.099998,0,24.99341,8.3426,58.323063,181.141651,396.658748,47.617167,5.520471,151.351562,3.029,21.95,0,0,112.666667,100.800001,92.5,88.400002,87.200002,88.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.418,68.19,14.835,14.584,39.346,C3H8,37380.82507,100849.283,,384,235.82,13.560845,8.327913,67.400002,11.61,29.382,0.993788,0.98596,1.00794,0,14.44112,8.276183,37014.60433,21213.01186
1/16/2025,10:19.4,2351.45,5477.86,120.15,2.4653,120.5,155.12,0,60,296.2,0.4068,1.652699,1.41831,5476,16.6375,0,65.55,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 1092 ,94.977778,57.627071,57.799999,118.133331,66.861227,21.861,3,11.57,-45.200001,-46.200001,0,25.034757,8.342691,58.312912,182.374849,397.902316,47.766229,5.520031,151.351395,3.033,22.098,0,0,112.199999,100.5,92.766668,88.266668,87.466667,88.666667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.417,68.19,14.822,14.571,39.359,C3H8,37347.50426,100882.6038,,396,236.16,13.984621,8.33992,67.400002,11.57,29.382,0.993692,0.98596,1.007841,0,14.360526,8.287307,36808.03046,21241.52391
1/16/2025,10:22.4,2354.45,5480.86,120.15,2.4645,120.4,155.22,0,60,296.1,0.4065,1.652587,1.418893,5479,16.6375,0,65.525,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 1099 ,94.794445,57.630917,57.799999,117.900002,66.871431,22.012,3.003,11.58,-45.299999,-46.200001,0,25.066798,8.34267,58.313797,183.636848,399.15393,47.916258,5.514684,151.351395,3.037,22.249,0,0,111.600001,100.199999,92.733332,88.333336,87.566668,88.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.416,68.19,14.849,14.597,39.371,C3H8,37414.14589,100913.3615,,420,236.52,14.832174,8.352633,67.400002,11.58,29.382,0.993716,0.98596,1.007866,0,14.225652,8.300143,36462.32875,21274.42319
1/16/2025,10:25.4,2357.45,5483.86,120.15,2.4649,120.4,155.32,0,60,296.2,0.4067,1.652724,1.41831,5482,16.6375,0,65.5125,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 1106 ,94.616667,57.633876,57.799999,117.599998,66.881634,22.161,3.002,11.57,-45.200001,-46.299999,0,25.058958,8.342676,58.314411,184.879946,400.396982,48.065252,5.518262,151.351334,3.036,22.398,0,0,111.266665,99.966667,93,88.433334,87.300001,87.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.417,68.19,14.859,14.604,39.383,C3H8,37432.08786,100944.1192,,432,236.88,15.25595,8.365346,67.400002,11.57,29.381,0.993659,0.98596,1.007808,0,14.110528,8.312299,36167.24937,21305.57997
1/16/2025,10:28.4,2360.45,5486.86,120.15,2.4644,120.4,155.42,0,60,296.1,0.4065,1.65237,1.41831,5485,16.6375,0,65.5625,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 1113 ,94.716667,57.634024,57.799999,117.300001,66.893879,22.309,2.998,11.58,-45.099998,-46.299999,0,25.012722,8.342434,58.345833,186.118078,401.635145,48.213668,5.51658,151.351318,3.03,22.546,0,0,111.5,99.800001,93.266665,88.400002,87.300001,88.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.66,29.417,68.19,14.869,14.65,39.395,C3H8,37549.99227,100974.8768,,432,237.24,15.25595,8.378059,67.599998,11.58,29.381,0.993306,0.985586,1.007833,0,14.077612,8.321977,36082.88293,21330.38593
1/16/2025,10:31.4,2363.45,5489.86,120.15,2.465,120.5,155.53,0,60,296.2,0.4068,1.653144,1.41831,5488,16.6375,0,65.5875,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.446 0 1121 ,94.622221,57.63861,57.799999,117,66.900002,22.459,2.997,11.57,-45.200001,-46.299999,0,24.974749,8.342364,58.35236,187.366398,402.885545,48.363557,5.517984,151.351196,3.025,22.696,0,0,111.099998,99.5,93.133331,88.933332,86.966667,88.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.416,68.19,14.826,14.577,39.407,C3H8,37362.8831,101005.6345,,408,237.56,14.408398,8.38936,67.400002,11.57,29.381,0.993659,0.98596,1.007808,0,14.113738,8.33616,36175.47834,21366.74088
1/16/2025,10:34.4,2366.45,5492.87,120.15,2.4646,120.4,155.63,0,60,296.1,0.4067,1.652601,1.41831,5491,16.6375,0,65.575,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.446 0 1128 ,94.222222,57.642752,57.799999,116.800003,66.900002,22.609,2.997,11.58,-45.200001,-46.400002,0,24.990574,8.342406,58.345272,188.61569,404.134852,48.513306,5.518508,151.351151,3.027,22.846,0,0,110.633334,99.166667,92.966667,87.666667,86.800001,88.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.416,68.19,14.859,14.607,39.419,C3H8,37439.77728,101036.3922,,396,237.9,13.984621,8.401367,67.400002,11.58,29.381,0.993683,0.98596,1.007833,0,14.204107,8.348295,36407.10613,21397.84325
1/16/2025,10:37.4,2369.45,5495.87,120.15,2.4653,120.6,155.73,0,60,296.2,0.407,1.652781,1.418893,5494,16.6375,0,65.55,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 1135 ,93.938889,57.645858,57.799999,116.666664,66.900002,22.758,3.001,11.56,-45,-46.400002,0,25.043196,8.342629,58.318691,189.859971,405.379118,48.662208,5.520648,151.351242,3.033,22.996,0,0,109.766665,98.866666,92.533333,87.733335,87.199999,87.533335,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.417,68.19,14.865,14.614,39.431,C3H8,37457.71925,101067.1499,,420,238.26,14.832174,8.41408,67.400002,11.56,29.381,0.993634,0.98596,1.007784,0,14.338872,8.36052,36752.52774,21429.17796
1/16/2025,10:40.4,2372.45,5498.87,120.15,2.4657,120.6,155.81,0,60,296.3,0.4071,1.652594,1.41831,5497,16.6375,0,65.5125,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.351 0 1141 ,93.705555,57.649556,57.799999,116.5,66.900002,22.905,3.003,11.59,-45.099998,-46.400002,0,25.069913,8.342778,58.3004,191.088918,406.605985,48.809517,5.52112,151.351181,3.036,23.144,0,0,109.499997,98.566666,91.966667,87.633331,87.366669,87.199999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.416,68.19,14.829,14.577,39.442,C3H8,37362.8831,101095.3444,,408,238.54,14.408398,8.423969,67.400002,11.59,29.381,0.993707,0.98596,1.007857,0,14.46369,8.370958,37072.45401,21455.93119
1/16/2025,10:43.4,2375.45,5501.87,120.15,2.4655,120.6,155.93,0,60,296.2,0.4071,1.652565,1.41831,5500,16.6375,0,65.525,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.445 0 1150 ,93.405556,57.651627,57.799999,116.199999,66.900002,23.056,3.002,11.56,-45.099998,-46.5,0,25.053847,8.342428,58.345177,192.34905,407.868197,48.96081,5.5202,151.351288,3.034,23.295,0,0,108.699999,98.400002,91.833336,87.400002,86.966667,87.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.417,68.19,14.862,14.61,39.456,C3H8,37447.4667,101131.2283,,408,238.94,14.408398,8.438094,67.400002,11.56,29.381,0.993634,0.98596,1.007784,0,14.517775,8.384381,37211.08124,21490.33737
1/16/2025,10:46.4,2378.45,5504.87,120.15,2.4661,120.7,156.03,0,60,296.3,0.4075,1.652569,1.41831,5503,16.6375,0,65.55,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 1157 ,93.43889,57.656065,57.799999,115.800001,66.900002,23.205,3,11.58,-45,-46.5,0,25.017941,8.342559,58.32938,193.592223,409.11137,49.109826,5.522926,151.351135,3.03,23.443,0,0,108.433334,98.466667,91.966667,87.300001,87.200002,87.266668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.416,68.19,14.842,14.587,39.468,C3H8,37388.51449,101161.986,,444,239.32,15.679727,8.451514,67.400002,11.58,29.381,0.993683,0.98596,1.007833,0,14.519361,8.398125,37215.14727,21525.56472
1/16/2025,10:49.4,2381.45,5507.87,120.15,2.4644,120.4,156.13,0,60,296.1,0.4068,1.653628,1.41831,5506,16.6375,0,65.5625,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 1165 ,93.288889,57.660207,57.799999,115.333333,66.900002,23.355,3.001,11.58,-44.799999,-46.5,0,25.012423,8.342272,58.364872,194.838554,410.357731,49.25923,5.524489,151.35112,3.029,23.592,0,0,107.933334,98.599998,92.033333,87.266668,86.566666,87.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.416,68.19,14.832,14.581,39.48,C3H8,37373.13565,101192.7437,,444,239.68,15.679727,8.464227,67.400002,11.58,29.381,0.993683,0.98596,1.007833,0,14.542284,8.410758,37273.90167,21557.94481
1/16/2025,10:52.4,2384.45,5510.87,120.15,2.4647,120.5,156.23,0,60,296.1,0.407,1.653589,1.41831,5509,16.6375,0,65.55,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.499 0 1172 ,93.272223,57.662574,57.799999,114.833333,66.900002,23.504,3.001,11.59,-45,-46.5,0,25.040988,8.342461,58.34013,196.08651,411.605672,49.408823,5.523079,151.351044,3.032,23.74,0,0,107.566666,98.666664,91.833336,87.733335,86.466667,87.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.416,68.19,14.829,14.581,39.492,C3H8,37373.13565,101223.5014,,420,240.02,14.832174,8.476234,67.400002,11.59,29.381,0.993707,0.98596,1.007857,0,14.606341,8.422894,37438.08792,21589.05259
1/16/2025,10:55.4,2387.45,5513.87,120.15,2.4655,120.6,156.33,0,60,296.2,0.4072,1.652322,1.41831,5512,16.6375,0,65.5,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.191 0 1180 ,93.105556,57.668491,57.799999,114.5,66.900002,23.654,3.003,11.58,-44.900002,-46.599998,0,25.070635,8.342307,58.359581,197.337001,412.854067,49.558465,5.513934,151.351288,3.035,23.889,0,0,107.100001,98.433334,91.533333,87.233335,86.933334,87.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.416,68.19,14.865,14.617,39.504,C3H8,37465.40867,101254.259,,408,240.36,14.408398,8.488241,67.400002,11.58,29.381,0.993683,0.98596,1.007833,0,14.672124,8.43462,37606.69895,21619.10721
