Voltage (Volts) - Mean,120.22,120.22,120.168307,120.15,120.167888,120.15,120.23,120.23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1/16/2025,10:58.4,2390.45,5516.87,120.15,2.4651,120.6,156.43,0,60,296.2,0.4072,1.652915,1.41831,5515,16.6375,0,65.525,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.446 0 1187 ,93.011112,57.671894,57.799999,114.266668,66.900002,23.803,3.002,11.58,-44.799999,-46.599998,0,25.058499,8.342477,58.338261,198.577092,414.094143,49.707113,5.511178,151.351059,3.033,24.038,0,0,106.699999,98.133334,90.833333,88.133336,86.966667,87.300001,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.416,68.19,14.862,14.614,39.516,C3H8,37457.71925,101285.0167,,420,240.72,14.832174,8.500955,67.400002,11.58,29.381,0.993683,0.98596,1.007833,0,14.762653,8.447253,37838.73708,21651.4873
1/16/2025,11:01.4,2393.45,5519.87,120.15,2.4649,120.5,156.53,0,60,296.2,0.407,1.652887,1.41831,5518,16.6375,0,65.5375,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 1194 ,92.611111,57.673669,57.799999,114,66.900002,23.952,2.999,11.58,-44.799999,-46.5,0,25.012436,8.342202,58.373497,199.819096,415.338227,49.855997,5.515224,151.350723,3.028,24.187,0,0,106.5,97.800001,89.233332,87.766665,87.166667,87.199999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.416,68.19,14.799,14.554,39.528,C3H8,37303.93089,101315.7744,,420,241.06,14.832174,8.512962,67.400002,11.58,29.381,0.993683,0.98596,1.007833,0,14.87124,8.459184,38117.06038,21682.0685
1/16/2025,11:04.4,2396.45,5522.88,120.15,2.465,120.6,156.63,0,60,296.2,0.4073,1.652738,1.41831,5521,16.6375,0,65.5625,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.446 0 1202 ,92.594444,57.673817,57.799999,113.766668,66.900002,24.101,2.999,11.58,-44.900002,-46.599998,0,24.992949,8.342281,58.363102,201.066338,416.5855,50.005753,5.519094,151.350601,3.025,24.337,0,0,106.400002,97.5,89.333336,87.899999,87.299998,87.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.416,68.19,14.855,14.61,39.54,C3H8,37447.4667,101346.532,,420,241.42,14.832174,8.525675,67.400002,11.58,29.381,0.993683,0.98596,1.007833,0,14.910814,8.471817,38218.49416,21714.44859
1/16/2025,11:07.4,2399.45,5525.88,120.15,2.465,120.6,156.73,0,60,296.2,0.4073,1.652049,1.41831,5524,16.6375,0,65.55,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 1209 ,92.3,57.675,57.799999,113.366666,66.900002,24.251,2.999,11.59,-44.900002,-46.5,0,25.019485,8.342427,58.346531,202.318529,417.835596,50.155357,5.517911,151.350372,3.028,24.486,0,0,106.333336,97.400002,88.266665,87.666664,87.199999,86.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.416,68.19,14.842,14.594,39.553,C3H8,37406.45647,101379.8529,,444,241.8,15.679727,8.539094,67.400002,11.59,29.381,0.993707,0.98596,1.007857,0,14.876411,8.485359,38130.31406,21749.15805
1/16/2025,11:10.4,2402.45,5528.88,120.15,2.4647,120.7,156.83,0,60,296.1,0.4075,1.652696,1.41831,5527,16.6375,0,65.525,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.446 0 1216 ,91.83889,57.674704,57.812244,112.933334,66.900002,24.4,3.003,11.58,-44.799999,-46.400002,0,25.062865,8.342367,58.352802,203.549328,419.076795,50.304385,5.51771,151.350342,3.033,24.632,0,0,106.233332,97.333336,86.700002,87.499997,86.466667,86.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.416,68.19,14.845,14.6,39.565,C3H8,37421.8353,101410.6105,,456,242.16,16.103503,8.551808,67.400002,11.58,29.381,0.993683,0.98596,1.007833,0,14.856798,8.497785,38080.04391,21781.00766
1/16/2025,11:13.4,2405.45,5531.88,120.15,2.4642,120.6,156.93,0,60,296.1,0.4072,1.653356,1.417811,5530,16.6375,0,65.4875,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.445 0 1223 ,91.644446,57.664645,57.842857,112.533333,66.900002,24.549,3.004,11.59,-45,-46.299999,0,25.072663,8.342188,58.375149,204.794445,420.321851,50.453386,5.518505,151.35054,3.034,24.781,0,0,106.166667,97.300003,86.633334,86.433334,86.466667,86.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.417,68.19,14.829,14.584,39.577,C3H8,37380.82507,101441.3682,,420,242.5,14.832174,8.563815,67.400002,11.59,29.381,0.993707,0.98596,1.007857,0,14.879894,8.509924,38139.24193,21812.12088
1/16/2025,11:16.4,2408.45,5534.88,120.15,2.4638,120.5,157.03,0,60,296,0.407,1.652529,1.41831,5533,16.6375,0,65.5125,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.501 0 1230 ,91.577777,57.655473,57.879593,112.133334,66.900002,24.699,3.001,11.58,-45,-46.400002,0,25.044197,8.342281,58.363018,206.048807,421.567909,50.602751,5.519506,151.350632,3.03,24.93,0,0,105.800001,97.133331,87.066666,86.399999,86.366666,86.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.417,68.19,14.852,14.6,39.589,C3H8,37421.8353,101472.1259,,396,242.84,13.984621,8.575822,67.400002,11.58,29.381,0.993683,0.98596,1.007833,0,14.896416,8.521647,38181.59035,21842.17005
1/16/2025,11:19.4,2411.45,5537.88,120.15,2.4638,120.5,157.13,0,60,296,0.4069,1.652853,1.41831,5536,16.6375,0,65.5625,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 1237 ,91.388888,57.646893,57.897961,111.733332,66.900002,24.846,2.999,11.57,-45,-46.299999,0,24.999401,8.342363,58.352482,207.276434,422.803885,50.75116,5.517542,151.350815,3.024,25.076,0,0,105.300001,96.900002,87.5,85.833333,86.133331,86.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.416,68.19,14.875,14.627,39.601,C3H8,37491.04007,101502.8836,,420,243.2,14.832174,8.588535,67.400002,11.57,29.381,0.993659,0.98596,1.007808,0,14.919495,8.534072,38240.74601,21874.01659
1/16/2025,11:22.4,2414.45,5540.88,120.15,2.4641,120.5,157.23,0,60,296.1,0.407,1.653342,1.41831,5539,16.6375,0,65.5625,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.446 0 1245 ,91.444444,57.637574,57.900002,111.400002,66.900002,24.997,2.998,11.58,-45,-46.299999,-0.001,24.988696,8.342049,58.392666,208.538585,424.055652,50.901209,5.517456,151.350967,3.023,25.227,0,0,105.199997,96.800003,88.566666,85.533333,86.03333,86.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.417,68.19,14.829,14.584,39.614,C3H8,37380.82507,101536.2044,,408,243.52,14.408398,8.599836,67.400002,11.58,29.381,0.993683,0.98596,1.007833,0,14.963909,8.54551,38354.58402,21903.33245
1/16/2025,11:25.4,2417.45,5543.88,120.15,2.4639,120.5,157.33,0,60,296,0.407,1.653314,1.418893,5542,16.6375,0,65.55,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 1252 ,91.5,57.631361,57.900002,111.099998,66.900002,25.145,3,11.57,-45.099998,-46.200001,0,25.02789,8.342294,58.360458,209.772755,425.300252,51.050403,5.519186,151.350983,3.027,25.375,0,0,105.066666,96.599998,89.933334,85.566666,85.5,86.333333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.417,68.19,14.829,14.584,39.626,C3H8,37380.82507,101566.962,,396,243.86,13.984621,8.611843,67.400002,11.57,29.381,0.993659,0.98596,1.007808,0,14.947468,8.557232,38312.44455,21933.37864
1/16/2025,11:28.4,2420.45,5546.88,120.15,2.4633,120.4,157.43,0,60,296,0.4067,1.653311,1.41831,5545,16.6375,0,65.5,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 1259 ,91.366667,57.627958,57.900002,110.733332,66.900002,25.297,3.003,11.57,-45.099998,-46.200001,0,25.071266,8.342435,58.342903,211.037548,426.556664,51.20101,5.521273,151.35112,3.032,25.525,0,0,104.566666,96.366669,90.766668,85.633334,85.400002,85.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.416,68.19,14.845,14.597,39.638,C3H8,37414.14589,101597.7197,,432,244.24,15.25595,8.625262,67.400002,11.57,29.381,0.993659,0.98596,1.007808,0,14.835584,8.570567,38025.66876,21967.55679
1/16/2025,11:31.4,2423.45,5549.88,120.15,2.4641,120.5,157.53,0,60,296.1,0.407,1.653098,1.41831,5548,16.6375,0,65.4875,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 1266 ,91.416667,57.622633,57.897961,110.400002,66.900002,25.446,3.006,11.58,-45.099998,-46.200001,0,25.083286,8.342577,58.323669,212.280751,427.799898,51.350034,5.523201,151.351227,3.034,25.674,0,0,104.466667,96.166664,90.900002,86.033333,85.300003,85.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.416,68.19,14.819,14.574,39.65,C3H8,37355.19368,101628.4774,,432,244.58,15.25595,8.637269,67.400002,11.58,29.381,0.993683,0.98596,1.007833,0,14.715432,8.582707,37717.70258,21998.67383
1/16/2025,11:34.4,2426.45,5552.88,120.15,2.465,120.7,157.64,0,60,296.2,0.4075,1.653063,1.41831,5551,16.6375,0,65.5,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 1273 ,91.427778,57.61568,57.885715,110.099998,66.900002,25.595,3.003,11.58,-45.200001,-46.200001,0,25.055999,8.342283,58.362701,213.528585,429.047747,51.499604,5.524599,151.351334,3.03,25.823,0,0,104.300001,96,90.366666,85.733335,85.433334,86.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.416,68.18,14.845,14.6,39.662,C3H8,37421.8353,101659.2351,,408,244.9,14.408398,8.64857,67.400002,11.58,29.381,0.993683,0.98596,1.007833,0,14.639642,8.593936,37523.44373,22027.45613
1/16/2025,11:37.4,2429.45,5555.88,120.15,2.464,120.5,157.74,0,60,296.1,0.4071,1.653003,1.41831,5554,16.6375,0,65.5375,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.501 0 1280 ,91.222222,57.613757,57.855103,109.800001,66.900002,25.744,3,11.59,-45.200001,-46.200001,0,25.022978,8.342255,58.367725,214.769314,430.288461,51.648332,5.524944,151.35141,3.026,25.971,0,0,104.166664,95.800001,89.800001,85.633331,85.366669,86.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.56,29.416,68.18,14.809,14.567,39.674,C3H8,37337.2517,101689.9927,,384,245.2,13.560845,8.659164,67.400002,11.59,29.381,0.993707,0.98596,1.007857,0,14.555557,8.604673,37307.92209,22054.97748
1/16/2025,11:40.4,2432.45,5558.88,120.15,2.464,120.6,157.82,0,60,296.1,0.4074,1.651502,1.41831,5557,16.6375,0,0,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.501 1 1285 ,91.172221,57.616124,57.822449,109.466667,66.900002,25.893,3,11.59,-45.400002,-46.200001,0,25.010804,8.342075,58.390656,216.013094,431.532241,51.797181,5.521273,151.351105,3.024,26.12,0,0,104.233332,95.699997,89.166667,86.033333,85.566666,86.333333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.416,68.18,14.839,14.59,39.685,C3H8,37396.20391,101718.1873,,384,245.5,13.560845,8.669759,67.400002,11.59,29.381,0.993707,0.98596,1.007857,0,14.469817,8.615201,37088.1592,22081.96155
1/16/2025,11:43.4,2435.45,5561.89,120.15,2.4633,120.4,157.94,0,60,296,0.4069,1.65262,1.41831,5560,16.6375,0,0,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.501 1 1285 ,91.21111,57.620562,57.804081,109.199999,66.900002,25.962,0,11.58,-45.200001,-46.099998,0,23.25173,8.341356,58.416069,216.592094,432.107141,51.866106,5.447113,151.355225,2.811,26.188,0,0,104.300001,95.666664,89.199999,86.033333,85.533333,86.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.56,29.416,68.18,14.835,14.59,39.698,C3H8,37396.20391,101751.5081,,384,245.86,13.560845,8.682472,67.400002,11.58,29.381,0.993683,0.98596,1.007833,0,14.418607,8.627624,36956.90061,22113.80304
1/16/2025,11:46.4,2438.45,5564.89,120.15,2.4635,120.5,158.04,0,60,296,0.407,1.652567,1.41831,5563,16.6375,0,0,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.501 1 1285 ,90.911111,57.625296,57.799999,109.099998,66.900002,25.963,0,11.58,-45.400002,-46.099998,0,17.00388,8.341903,58.345104,216.596633,432.111635,51.866637,5.429243,151.355072,2.056,26.188,0,0,104.066666,95.400002,88.933334,86.099998,84.866669,86.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.56,29.416,68.18,14.835,14.59,39.711,C3H8,37396.20391,101784.8289,,396,246.2,13.984621,8.694479,67.400002,11.58,29.381,0.993683,0.98596,1.007833,0,14.33621,8.639555,36745.70427,22144.38423
1/16/2025,11:49.4,2441.45,5567.89,120.15,2.4636,120.5,158.14,0,60,296,0.407,1.652013,1.41831,5566,16.6375,0,0,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.501 1 1285 ,90.699999,57.62929,57.799999,109.099998,66.900002,25.963,0,11.59,-45.299999,-46.099998,0,7.544099,8.34214,58.315796,216.596633,432.111635,51.866637,5.437959,151.354797,0.912,26.188,0,0,103.866669,95.199997,87.866666,86.533333,85,85.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.416,68.19,14.845,14.6,39.723,C3H8,37421.8353,101815.5866,,432,246.58,15.25595,8.707899,67.400002,11.59,29.381,0.993707,0.98596,1.007857,0,14.191337,8.653101,36374.37587,22179.10419
1/16/2025,11:52.4,2444.45,5570.89,120.15,2.4643,120.7,158.22,0,60,296.1,0.4076,1.652112,1.41831,5569,16.6375,0,0,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.501 1 1285 ,90.761111,57.632544,57.799999,109.099998,66.900002,25.963,0,11.58,-45.400002,-46.099998,0,1.542618,8.34204,58.330585,216.596633,432.111635,51.866637,5.441975,151.35463,0.187,26.188,0,0,103.766668,95.166664,87.766668,86.633334,85.066666,86.166667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.415,68.18,14.849,14.607,39.734,C3H8,37439.77728,101843.7811,,444,246.9,15.679727,8.719199,67.400002,11.58,29.38,0.99365,0.98596,1.007799,0,14.072913,8.663833,36070.83881,22206.61103
1/16/2025,11:55.4,2447.45,5573.89,120.15,2.4644,120.7,158.32,0,60,296.1,0.4077,1.652045,1.41831,5572,16.6375,0,0,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.501 1 1285 ,90.694444,57.636243,57.799999,109.099998,66.900002,25.963,0,11.59,-45.299999,-46.099998,0,0.014565,8.341771,58.364109,216.596633,432.111635,51.866637,5.442689,151.354355,0.002,26.188,0,0,103.599998,95.233332,87.933332,86.633334,85.033333,85.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.416,68.18,14.862,14.617,39.746,C3H8,37465.40867,101874.5388,,444,247.26,15.679727,8.731913,67.400002,11.59,29.381,0.993707,0.98596,1.007857,0,14.059777,8.676964,36037.16935,22240.26808
1/16/2025,11:58.4,2450.45,5576.89,120.15,2.4643,120.7,158.42,0,60,296.1,0.4077,1.651706,1.41831,5575,16.6375,0,0,2,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.501 1 1285 ,90.705555,57.644823,57.804081,109.099998,66.900002,25.963,0,11.6,-45.400002,-46.099998,0,0,8.341579,58.387917,216.596633,432.111635,51.866637,5.44225,151.354355,0,26.188,0,0,103.5,95.466667,88.300001,86.300001,85.166664,85.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.416,68.18,14.842,14.597,39.758,C3H8,37414.14589,101905.2964,,408,247.58,14.408398,8.743213,67.599998,11.6,29.381,0.993354,0.985586,1.007882,0,14.124019,8.68511,36201.82989,22261.14724
1/16/2025,12:01.4,2453.45,5579.89,120.15,2.4638,120.6,158.52,0,60,296,0.4075,1.651717,1.418893,5578,16.6375,0,0,3,Heating Tanks.... ,90.716667,57.654438,57.810204,109.099998,66.900002,0,0,11.57,-45.400002,-46.200001,0,0,8.341187,58.438011,0,432.111635,51.866637,5.442276,151.354111,0,0,0,0,103.333336,95.766668,88.099998,86.133331,85.400002,85.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.416,68.18,14.872,14.624,39.77,C3H8,37483.35065,101936.0541,,396,247.92,13.984621,8.75522,67.400002,11.57,29.381,0.993659,0.98596,1.007808,0,14.245736,8.699701,36513.80674,22298.5452
1/16/2025,12:04.4,2456.45,5582.89,120.15,2.4644,120.8,158.62,0,60,296.1,0.4078,1.652451,1.41831,5581,16.6375,0,0,3,Heating Tanks.... ,90.783333,57.66361,57.812244,109.099998,66.900002,0,0,11.59,-45.299999,-46.099998,0,0,8.340962,58.465508,0,432.111635,51.866637,5.442255,151.354065,0,0,0,0,103.266668,95.900002,88.166667,86.099998,85.599998,85.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.415,68.18,14.862,14.614,39.782,C3H8,37457.71925,101966.8118,,408,248.26,14.408398,8.767227,67.400002,11.59,29.381,0.993707,0.98596,1.007857,0,14.425093,8.712056,36973.52349,22330.21497
1/16/2025,12:07.4,2459.45,5585.89,120.15,2.464,120.7,158.72,0,60,296.1,0.4076,1.652476,1.41831,5584,16.6375,0,0,3,Heating Tanks.... ,90.922222,57.674704,57.806122,109.099998,66.900002,0,0,11.58,-45.400002,-46.299999,0,0,8.340901,58.472466,0,432.111635,51.866637,5.442245,151.353745,0,0,0,0,103.300003,95.900002,88.733335,86.199997,85.666664,85.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.416,68.18,14.822,14.577,39.794,C3H8,37362.8831,101997.5695,,408,248.58,14.408398,8.778528,67.599998,11.58,29.381,0.993306,0.985586,1.007833,0,14.581352,8.719764,37374.03786,22349.9719
1/16/2025,12:10.4,2462.45,5588.9,120.15,2.4635,120.6,158.82,0,60,296,0.4075,1.65273,1.41831,5587,16.6375,0,0,3,Heating Tanks.... ,90.977777,57.684024,57.799999,109.099998,66.900002,0,0,11.59,-45.299999,-46.299999,0,0,8.340814,58.481785,0,432.111635,51.866637,5.442256,151.353806,0,0,0,0,103.233332,95.900002,89.100001,86.099998,85.833333,85.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.416,68.18,14.869,14.62,39.806,C3H8,37473.09809,102028.3271,,420,248.96,14.832174,8.791948,67.599998,11.59,29.381,0.99333,0.985586,1.007857,0,14.632332,8.733307,37504.70765,22384.68391
1/16/2025,12:13.4,2465.45,5591.9,120.15,2.4645,120.8,158.93,0,60,296.1,0.4078,1.652303,1.41831,5590,16.6375,0,0,3,Heating Tanks.... ,91.166667,57.694083,57.799999,109.099998,66.900002,0,0,11.58,-45.200001,-46.400002,0,0,8.340604,58.51239,0,432.111635,51.866637,5.442796,151.353561,0,0,0,0,103.266668,95.900002,89.433334,86.233332,86.466667,85.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.416,68.18,14.849,14.6,39.819,C3H8,37421.8353,102061.6479,,444,249.32,15.679727,8.804661,67.400002,11.58,29.381,0.993683,0.98596,1.007833,0,14.599336,8.749041,37420.13262,22425.01169
1/16/2025,12:16.4,2468.45,5594.9,120.15,2.4636,120.6,159.03,0,60,296,0.4076,1.652338,1.41831,5593,16.6375,0,0,3,Heating Tanks.... ,91.355556,57.705178,57.799999,109.099998,66.900002,0,0,11.58,-45.099998,-46.400002,0,0,8.3403,58.547508,0,432.111635,51.866637,5.442608,151.3535,0,0,0,0,103.300003,95.866669,89.966667,86.5,86.333333,86.166667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.416,68.18,14.849,14.597,39.831,C3H8,37414.14589,102092.4056,,444,249.7,15.679727,8.818081,67.400002,11.58,29.381,0.993683,0.98596,1.007833,0,14.582893,8.762376,37377.98853,22459.19067
1/16/2025,12:19.4,2471.45,5597.9,120.15,2.464,120.7,159.13,0,60,296.1,0.4077,1.651907,1.41831,5596,16.6375,0,0,3,Heating Tanks.... ,91.422222,57.715385,57.799999,109.099998,66.900002,0,0,11.58,-45.099998,-46.5,0,0,8.340216,58.560162,0,432.111635,51.866637,5.441897,151.353333,0,0,0,0,103.333336,95.800003,90.166664,86.466667,86.166664,86.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.53,29.417,68.19,14.855,14.607,39.843,C3H8,37439.77728,102123.1633,,420,250.04,14.832174,8.830088,67.400002,11.58,29.381,0.993683,0.98596,1.007833,0,14.596062,8.774307,37411.74242,22489.77187
1/16/2025,12:22.4,2474.45,5600.9,120.15,2.4647,120.9,159.23,0,60,296.1,0.4082,1.652534,1.41831,5599,16.6375,0,0,3,Heating Tanks.... ,91.5,57.725148,57.804081,109.099998,66.900002,0,0,11.59,-45.099998,-46.599998,0,0,8.339794,58.611263,0,432.111635,51.866637,5.44136,151.353165,0,0,0,0,103.5,95.800003,90.599998,86.566666,86.233332,86.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.415,68.18,14.882,14.634,39.855,C3H8,37508.98204,102153.921,,408,250.38,14.408398,8.842095,67.400002,11.59,29.381,0.993707,0.98596,1.007857,0,14.620674,8.786452,37474.82591,22520.90237
1/16/2025,12:25.4,2477.45,5603.9,120.15,2.4646,120.8,159.33,0,60,296.1,0.408,1.651262,1.417811,5602,16.6375,0,0,3,Heating Tanks.... ,91.449999,57.732693,57.816326,109.099998,66.900002,0,0,11.58,-44.900002,-46.599998,-0.001,0,8.339763,58.614922,0,432.111635,51.866637,5.441247,151.353043,0,0,0,0,103.633331,95.766668,90.199999,86.599998,86.166664,86.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.416,68.18,14.892,14.643,39.867,C3H8,37532.0503,102184.6786,,408,250.72,14.408398,8.854102,67.400002,11.58,29.381,0.993683,0.98596,1.007833,0,14.68976,8.798169,37651.9039,22550.93426
1/16/2025,12:28.4,2480.45,5606.9,120.15,2.4638,120.6,159.45,0,60,296,0.4074,1.653219,1.41831,5605,16.6375,0,0,3,Heating Tanks.... ,91.455556,57.739497,57.82449,109.099998,66.900002,0,0,11.6,-45,-46.599998,0,0,8.33957,58.640724,0,432.111635,51.866637,5.441562,151.353119,0,0,0,0,103.833336,95.699997,89.900002,86.766668,86.300003,86.233332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.416,68.19,14.832,14.59,39.881,C3H8,37396.20391,102220.5626,,408,251.1,14.408398,8.867521,67.599998,11.6,29.381,0.993354,0.985586,1.007882,0,14.791872,8.808591,37913.62879,22577.64792
1/16/2025,12:31.4,2483.45,5609.9,120.15,2.4643,120.7,159.55,0,60,296.1,0.4077,1.652883,1.417811,5608,16.6375,0,0,3,Heating Tanks.... ,91.338888,57.745414,57.822449,109.099998,66.900002,0,0,11.6,-44.900002,-46.599998,-0.001,0,8.339674,58.626091,0,432.111635,51.866637,5.442371,151.352814,0,0,0,0,103.966667,95.599998,89.666667,86.699997,86.233332,85.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.417,68.19,14.882,14.634,39.893,C3H8,37508.98204,102251.3203,,432,251.46,15.25595,8.880234,67.400002,11.6,29.381,0.993731,0.98596,1.007882,0,14.833126,8.824568,38019.3688,22618.59669
1/16/2025,12:34.4,2486.45,5612.9,120.15,2.4643,120.7,159.65,0,60,296.1,0.4077,1.653045,1.41831,5611,16.6375,0,0,3,Heating Tanks.... ,91.344444,57.748965,57.828571,109.066666,66.900002,0,0,11.59,-44.900002,-46.599998,0,0,8.33926,58.683655,0,432.111635,51.866637,5.442628,151.352798,0,0,0,0,104.099998,95.199999,89.933334,86.566666,86.233332,86.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.417,68.19,14.872,14.624,39.905,C3H8,37483.35065,102282.0779,,456,251.84,16.103503,8.893654,67.400002,11.59,29.381,0.993707,0.98596,1.007857,0,14.811834,8.837687,37964.79484,22652.22483
1/16/2025,12:37.4,2489.45,5615.9,120.15,2.4643,120.7,159.75,0,60,296.1,0.4077,1.652356,1.41831,5614,16.6375,0,0,3,Heating Tanks.... ,91.405554,57.752071,57.84898,109.033333,66.900002,0,0,11.59,-44.799999,-46.599998,-0.001,0,8.33918,58.699211,0,432.111635,51.866637,5.443474,151.35257,0,0,0,0,104.199997,95.099998,90.199999,86.633331,86.233332,86.066666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.417,68.19,14.855,14.607,39.917,C3H8,37439.77728,102312.8356,,444,252.22,15.679727,8.907074,67.400002,11.59,29.381,0.993707,0.98596,1.007857,0,14.815313,8.851023,37973.712,22686.40465
1/16/2025,12:40.4,2492.45,5618.9,120.15,2.4647,120.8,159.85,0,60,296.1,0.408,1.65225,1.41831,5617,16.6375,0,0,3,Heating Tanks.... ,91.505555,57.75355,57.853062,109,66.900002,0,0,11.6,-45,-46.599998,0,0,8.338885,58.741871,0,432.111635,51.866637,5.441362,151.352539,0,0,0,0,104.300003,94.866666,91.033333,86.566666,86.199997,86.066666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.416,68.19,14.852,14.604,39.93,C3H8,37432.08786,102346.1564,,420,252.54,14.832174,8.918374,67.400002,11.6,29.381,0.993731,0.98596,1.007882,0,14.856553,8.862468,38079.41713,22715.7417
1/16/2025,12:43.4,2495.45,5621.9,120.15,2.4637,120.6,159.95,0,60,296,0.4076,1.651784,1.418893,5620,16.6375,0,0,3,Heating Tanks.... ,91.561111,57.75355,57.846939,109,66.900002,0,0,11.6,-44.900002,-46.5,0,0,8.338858,58.75391,0,432.111635,51.866637,5.442388,151.352356,0,0,0,0,104.333336,94.433334,91.199999,87.066666,86.266668,86.066666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.56,29.416,68.19,14.895,14.65,39.942,C3H8,37549.99227,102376.9141,,408,252.88,14.408398,8.930381,67.400002,11.6,29.381,0.993731,0.98596,1.007882,0,14.894379,8.8744,38176.36868,22746.32439
1/16/2025,12:46.4,2498.45,5624.9,120.15,2.4643,120.8,160.05,0,60,296.1,0.4078,1.652721,1.41831,5623,16.6375,0,0,3,Heating Tanks.... ,91.516667,57.752811,57.844898,109,66.900002,0,0,11.58,-45,-46.400002,0,0,8.339142,58.72287,0,432.111635,51.866637,5.44268,151.352234,0,0,0,0,104.266668,93.466667,91.266668,87.633331,86.400002,86.066666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.416,68.19,14.888,14.64,39.954,C3H8,37524.36088,102407.6718,,408,253.24,14.408398,8.943095,67.400002,11.58,29.381,0.993683,0.98596,1.007833,0,14.945343,8.8866,38306.99645,22777.5949
1/16/2025,12:49.4,2501.45,5627.9,120.15,2.4631,120.6,160.15,0,60,295.9,0.4074,1.652755,1.41831,5626,16.6375,0,0,3,Heating Tanks.... ,91.383333,57.75,57.859184,109,66.900002,0,0,11.58,-45.200001,-46.299999,0,0,8.338964,58.753757,0,432.111635,51.866637,5.441612,151.35202,0,0,0,0,104,92.933334,90.966667,87.933332,86.433334,86.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.416,68.19,14.855,14.6,39.966,C3H8,37421.8353,102438.4294,,396,253.56,13.984621,8.954395,67.400002,11.58,29.381,0.993683,0.98596,1.007833,0,14.992964,8.897829,38429.05761,22806.3772
1/16/2025,12:52.4,2504.45,5630.9,120.15,2.4633,120.6,160.25,0,60,296,0.4075,1.652539,1.417811,5629,16.6375,0,0,3,Heating Tanks.... ,91.561112,57.746894,57.865307,108.966667,66.900002,0,0,11.59,-45.200001,-46.200001,0,0,8.33898,58.758007,0,432.111635,51.866637,5.441537,151.352066,0,0,0,0,103.800003,93.300001,91.100001,88.600001,86.433334,86.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.52,29.417,68.19,14.882,14.627,39.978,C3H8,37491.04007,102469.1871,,408,253.9,14.408398,8.966402,67.400002,11.59,29.381,0.993707,0.98596,1.007857,0,14.956679,8.909978,38336.05289,22837.51543
1/16/2025,12:55.4,2507.45,5633.9,120.15,2.4639,120.7,160.35,0,60,296,0.4078,1.651406,1.417811,5632,16.6375,0,0,3,Heating Tanks.... ,91.816667,57.743639,57.859184,108.900002,66.900002,0,0,11.59,-45.299999,-46.200001,-0.001,-0.008723,8.338595,58.823689,0,432.111635,51.866637,5.443907,151.351715,-0.001,0,0,0,103.699997,93.466667,92.200002,88.833336,86.5,86.199999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.416,68.19,14.895,14.643,39.99,C3H8,37532.0503,102499.9448,,432,254.28,15.25595,8.979822,67.400002,11.59,29.381,0.993707,0.98596,1.007857,0,14.838193,8.923313,38032.35651,22871.69524
1/16/2025,12:58.4,2510.45,5636.9,120.15,2.4639,120.7,160.45,0,60,296,0.4078,1.652908,1.41831,5635,16.6375,0,0,3,Heating Tanks.... ,91.722222,57.741124,57.863266,108.900002,66.900002,0,0,11.59,-45.299999,-46.099998,0,-0.06484,8.338208,58.872517,0,432.111635,51.866637,5.441914,151.352173,-0.008,0,0,0,103.699997,92.933334,91.966667,88.833333,86.599998,86.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.416,68.19,14.865,14.607,40.002,C3H8,37439.77728,102530.7025,,420,254.62,14.832174,8.991829,67.400002,11.59,29.381,0.993707,0.98596,1.007857,0,14.714835,8.935244,37716.17425,22902.27719
1/16/2025,13:01.4,2513.45,5639.9,120.15,2.4638,120.8,160.55,0,60,296,0.4081,1.652772,1.41831,5638,16.6375,0,0,3,Heating Tanks.... ,91.755555,57.739497,57.875511,108.900002,66.900002,0,0,11.59,-45.400002,-46.099998,0,-0.124622,8.338231,58.868164,0,432.111635,51.866637,5.442658,151.352264,-0.015,0,0,0,103.699997,92.866669,91.566666,89.166664,86.900002,86.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.416,68.19,14.875,14.624,40.015,C3H8,37483.35065,102564.0233,,408,254.94,14.408398,9.00313,67.400002,11.59,29.381,0.993707,0.98596,1.007857,0,14.614572,8.946474,37459.18664,22931.06019
1/16/2025,13:04.4,2516.45,5642.9,120.15,2.4641,120.9,160.65,0,60,296.1,0.4082,1.652084,1.417811,5641,16.6375,0,0,3,Heating Tanks.... ,91.966668,57.738314,57.889797,108.900002,66.900002,0,0,11.61,-45.400002,-46.200001,0,-0.094578,8.338036,58.894291,0,432.111635,51.866637,5.44228,151.352066,-0.011,0,0,0,103.800003,93.166667,91.966667,89.5,86.966667,86.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.56,29.416,68.19,14.872,14.627,40.027,C3H8,37491.04007,102594.7809,,384,255.26,13.560845,9.01443,67.400002,11.61,29.381,0.993756,0.98596,1.007906,0,14.516011,8.958141,37206.56085,22960.96317
1/16/2025,13:07.4,2519.45,5645.91,120.15,2.4638,120.8,160.75,0,60,296,0.408,1.652975,1.418893,5644,16.6375,0,0,3,Heating Tanks.... ,92.183334,57.738018,57.89592,108.900002,66.900002,0,0,11.6,-45.299999,-46.099998,0,-0.034796,8.337937,58.906185,0,432.111635,51.866637,5.439569,151.35199,-0.004,0,0,0,103.933334,93.333336,91.966667,90.099998,87.233332,86.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.416,68.19,14.902,14.66,40.039,C3H8,37575.62367,102625.5386,,372,255.58,13.137068,9.025731,67.400002,11.6,29.381,0.993731,0.98596,1.007882,0,14.435479,8.969152,37000.14505,22989.18692
1/16/2025,13:10.4,2522.45,5648.91,120.15,2.4641,120.8,160.85,0,60,296.1,0.408,1.651922,1.41831,5647,16.6375,0,0,3,Heating Tanks.... ,92.094444,57.738758,57.900002,108.900002,66.900002,0,0,11.6,-45.299999,-46.200001,-0.001,0,8.337945,58.904652,0,432.111635,51.866637,5.443581,151.351837,0,0,0,0,104,93.233332,91.533333,89.900002,87.233332,86.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.416,68.19,14.875,14.63,40.051,C3H8,37498.72949,102656.2963,,396,255.92,13.984621,9.037738,67.400002,11.6,29.381,0.993731,0.98596,1.007882,0,14.376309,8.981084,36848.48434,23019.76961
1/16/2025,13:13.4,2525.45,5651.91,120.15,2.4639,120.7,160.95,0,60,296,0.4078,1.652299,1.41831,5650,16.6375,0,0,3,Heating Tanks.... ,92.027778,57.740385,57.900002,108.900002,66.900002,0,0,11.59,-45.400002,-46.299999,0,0,8.337901,58.91008,0,432.111635,51.866637,5.441575,151.351791,0,0,0,0,104.066666,93.233332,91.066666,89.800003,87.300003,86.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.416,68.19,14.869,14.624,40.063,C3H8,37483.35065,102687.054,,408,256.24,14.408398,9.049039,67.400002,11.59,29.381,0.993707,0.98596,1.007857,0,14.282596,8.992094,36608.28557,23047.99115
1/16/2025,13:16.4,2528.45,5654.91,120.15,2.4635,120.7,161.06,0,60,296,0.4077,1.652324,1.41831,5653,16.6375,0,0,3,Heating Tanks.... ,92.222222,57.744083,57.900002,108.900002,66.900002,0,0,11.6,-45.200001,-46.299999,0,0,8.33775,58.930386,0,432.111635,51.866637,5.440062,151.351715,0,0,0,0,104.199997,93.700002,91.466667,89.800003,87.466667,86.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.56,29.417,68.19,14.902,14.66,40.075,C3H8,37575.62367,102717.8116,,420,256.62,14.832174,9.062458,67.400002,11.6,29.381,0.993731,0.98596,1.007882,0,14.152732,9.005649,36275.42549,23082.73397
1/16/2025,13:19.4,2531.45,5657.91,120.15,2.4634,120.6,161.16,0,60,296,0.4076,1.651985,1.418893,5656,16.6375,0,0,3,Heating Tanks.... ,92.488889,57.748225,57.900002,108.900002,66.900002,0,0,11.59,-45.099998,-46.400002,0,0,8.337411,58.97979,0,432.111635,51.866637,5.440312,151.351639,0,0,0,0,104.300003,93.966667,92.5,89.900002,87.533333,86.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.416,68.19,14.925,14.677,40.088,C3H8,37619.19704,102751.1324,,432,256.98,15.25595,9.075172,67.599998,11.59,29.381,0.99333,0.985586,1.007857,0,14.058981,9.014642,36035.12739,23105.78435
1/16/2025,13:22.4,2534.45,5660.91,120.15,2.4632,120.6,161.26,0,60,296,0.4076,1.651957,1.41831,5659,16.6375,0,0,3,Heating Tanks.... ,92.450002,57.752219,57.900002,108.833336,66.900002,0,0,11.59,-45.099998,-46.5,0,0,8.337409,58.98597,0,432.111635,51.866637,5.443314,151.35144,0,0,0,0,104.300003,93.733335,92.033335,89.900002,87.933334,86.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.56,29.415,68.19,14.888,14.643,40.1,C3H8,37532.0503,102781.8901,,420,257.32,14.832174,9.087179,67.400002,11.59,29.38,0.993674,0.98596,1.007824,0,14.055658,9.029695,36026.60996,23144.3683
1/16/2025,13:25.4,2537.45,5663.91,120.15,2.4632,120.6,161.36,0,60,296,0.4075,1.652119,1.41831,5662,16.6375,0,0,3,Heating Tanks.... ,92.33889,57.755917,57.900002,108.800003,66.900002,0,0,11.6,-45,-46.599998,0,0,8.337299,59.003773,0,432.111635,51.866637,5.445143,151.351349,0,0,0,0,104.300003,93.266668,91.566666,90.133334,87.933334,86.833336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.416,68.19,14.879,14.627,40.112,C3H8,37491.04007,102812.6478,,408,257.64,14.408398,9.098479,67.400002,11.6,29.381,0.993731,0.98596,1.007882,0,14.126391,9.041444,36207.90849,23174.48203
1/16/2025,13:28.4,2540.45,5666.91,120.15,2.4625,120.5,161.46,0,60,295.9,0.4074,1.652508,1.41831,5665,16.6375,0,0,3,Heating Tanks.... ,92.48889,57.759911,57.900002,108.800003,66.900002,0,0,11.6,-44.900002,-46.599998,0,0,8.337036,59.044811,0,432.111635,51.866637,5.446343,151.351196,0,0,0,0,104.333336,93.433334,91.833333,90.533333,87.833336,86.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.417,68.19,14.931,14.68,40.124,C3H8,37626.88646,102843.4055,,408,258,14.408398,9.111193,67.400002,11.6,29.381,0.993731,0.98596,1.007882,0,14.236523,9.054078,36490.19379,23206.8637
1/16/2025,13:31.4,2543.45,5669.91,120.15,2.4625,120.5,161.56,0,60,295.9,0.4073,1.652426,1.41831,5668,16.6375,0,0,3,Heating Tanks.... ,92.466667,57.765236,57.900002,108.800003,66.900002,0,0,11.6,-45,-46.599998,0,0,8.336862,59.071285,0,432.111635,51.866637,5.445869,151.351028,0,0,0,0,104.333336,93.699999,91.433334,90.599998,87.733332,87,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.415,68.19,14.879,14.63,40.137,C3H8,37498.72949,102876.7263,,408,258.34,14.408398,9.1232,67.400002,11.6,29.381,0.993731,0.98596,1.007882,0,14.382716,9.06601,36864.90533,23237.44639
1/16/2025,13:34.4,2546.45,5672.91,120.15,2.4618,120.4,161.66,0,60,295.8,0.4071,1.652571,1.41831,5671,16.6375,0,0,3,Heating Tanks.... ,92.483333,57.770118,57.900002,108.733332,66.900002,0,0,11.6,-44.900002,-46.599998,0,0,8.33707,59.051224,0,432.111635,51.866637,5.437897,151.350922,0,0,0,0,104.366669,93.699999,91.400002,90.699997,87.699997,87.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.416,68.19,14.902,14.657,40.149,C3H8,37567.93425,102907.4839,,408,258.66,14.408398,9.1345,67.599998,11.6,29.38,0.993322,0.985586,1.007849,0,14.502572,9.073496,37172.11269,23256.63588
1/16/2025,13:37.4,2549.45,5675.91,120.15,2.463,120.6,161.76,0,60,295.9,0.4076,1.652741,1.41831,5674,16.6375,0,0,3,Heating Tanks.... ,92.644445,57.776331,57.900002,108.699997,66.900002,0,0,11.59,-44.900002,-46.599998,0,0,8.336933,59.075542,0,432.111635,51.866637,5.440842,151.350922,0,0,0,0,104.5,93.866669,91.733332,90.766668,87.733332,87.266668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.416,68.19,14.918,14.67,40.161,C3H8,37601.25506,102938.2416,,420,259.04,14.832174,9.14792,67.400002,11.59,29.381,0.993707,0.98596,1.007857,0,14.536991,9.090353,37260.33504,23299.84244
1/16/2025,13:40.4,2552.45,5678.91,120.15,2.4631,120.7,161.86,0,60,295.9,0.4077,1.651861,1.41831,5677,16.6375,0,0,3,Heating Tanks.... ,92.633334,57.783284,57.900002,108.699997,66.900002,0,0,11.6,-44.900002,-46.5,-0.001,0,8.33661,59.121941,0,432.111635,51.866637,5.442097,151.350784,0,0,0,0,104.599998,93.533333,91.833336,90.833336,87.699997,87.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.416,68.19,14.931,14.683,40.173,C3H8,37634.57587,102968.9993,,444,259.42,15.679727,9.161339,67.400002,11.6,29.38,0.993698,0.98596,1.007849,0,14.533591,9.103609,37251.62043,23333.81966
1/16/2025,13:43.4,2555.45,5681.91,120.15,2.4633,120.7,161.96,0,60,296,0.4079,1.651809,1.41831,5680,16.6375,0,0,3,Heating Tanks.... ,92.861111,57.78994,57.900002,108.699997,66.900002,0,0,11.6,-45,-46.5,0,0,8.336537,59.137463,0,432.111635,51.866637,5.44353,151.35054,0,0,0,0,104.566666,93.733332,92.466667,91.099998,87.933334,87.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.415,68.19,14.922,14.673,40.185,C3H8,37608.94448,102999.757,,444,259.78,15.679727,9.174053,67.599998,11.6,29.38,0.993322,0.985586,1.007849,0,14.563145,9.112785,37327.37192,23357.33731
1/16/2025,13:46.4,2558.45,5684.91,120.15,2.4626,120.6,162.06,0,60,295.9,0.4077,1.652116,1.41831,5683,16.6375,0,0,3,Heating Tanks.... ,92.927778,57.796893,57.900002,108.599998,66.900002,0,0,11.59,-45,-46.400002,0,-0.021916,8.336649,59.139908,0,432.111635,51.866637,5.441696,151.350464,-0.003,0,0,0,104.533333,94.033333,92.333336,91.099998,88.166667,87.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.415,68.19,14.915,14.66,40.198,C3H8,37575.62367,103033.0778,,420,260.12,14.832174,9.18606,67.400002,11.59,29.38,0.993674,0.98596,1.007824,0,14.619013,9.127951,37470.56858,23396.21126
1/16/2025,13:49.4,2561.45,5687.92,120.15,2.4628,120.7,162.16,0,60,295.9,0.4077,1.652144,1.41831,5686,16.6375,0,0,3,Heating Tanks.... ,93.05,57.804881,57.900002,108.599998,66.900002,0,0,11.59,-45,-46.299999,0,-0.084494,8.33664,59.141258,0,432.111635,51.866637,5.44426,151.350494,-0.01,0,0,0,104.5,94.099998,92.533333,91.099998,88.5,87.566668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.416,68.19,14.948,14.7,40.21,C3H8,37678.14924,103063.8354,,408,260.46,14.408398,9.198067,67.599998,11.59,29.38,0.993297,0.985586,1.007824,0,14.679769,9.136415,37626.29392,23417.90626
1/16/2025,13:52.4,2564.45,5690.91,120.15,2.4625,120.6,162.26,0,60,295.9,0.4076,1.65267,1.41831,5689,16.6375,0,0,3,Heating Tanks.... ,93.244444,57.813461,57.900002,108.599998,66.900002,0,0,11.58,-45.299999,-46.299999,-0.001,-0.132837,8.336738,59.128036,0,432.111635,51.866637,5.44168,151.35051,-0.016,0,0,0,104.433334,94.066666,92.733332,91.233332,88.5,88.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.415,68.19,14.945,14.693,40.222,C3H8,37660.20727,103094.5931,,420,260.8,14.832174,9.210074,67.400002,11.58,29.38,0.99365,0.98596,1.007799,0,14.773481,9.15159,37866.49039,23456.80096
1/16/2025,13:55.4,2567.45,5693.92,120.15,2.4621,120.5,162.36,0,60,295.8,0.4075,1.652939,1.41831,5692,16.6375,0,0,3,Heating Tanks.... ,93.316667,57.822189,57.900002,108.599998,66.900002,0,0,11.59,-45.200001,-46.200001,0,-0.082381,8.33678,59.122894,0,432.111635,51.866637,5.443647,151.350418,-0.01,0,0,0,104.400002,94,92.966667,91.466667,88.566666,88.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.414,68.19,14.908,14.66,40.234,C3H8,37575.62367,103125.3508,,420,261.14,14.832174,9.222081,67.599998,11.59,29.38,0.993297,0.985586,1.007824,0,14.867068,9.160268,38106.36881,23479.04492
1/16/2025,13:58.4,2570.45,5696.91,120.15,2.4627,120.6,162.46,0,60,295.9,0.4077,1.652292,1.418893,5695,16.6375,0,0,3,Heating Tanks.... ,93.366667,57.831065,57.900002,108.599998,66.900002,0,0,11.59,-45.299999,-46.200001,0,-0.019803,8.33669,59.136662,0,432.111635,51.866637,5.441699,151.350189,-0.002,0,0,0,104.400002,94.199999,92.966667,91.466667,88.699997,88.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.415,68.19,14.948,14.696,40.246,C3H8,37667.89669,103156.1085,,420,261.52,14.832174,9.2355,67.400002,11.59,29.38,0.993674,0.98596,1.007824,0,14.884917,9.177079,38152.11651,23522.13275
1/16/2025,14:01.4,2573.45,5699.92,120.15,2.4627,120.7,162.56,0,60,295.9,0.4078,1.652373,1.418893,5698,16.6375,0,0,3,Heating Tanks.... ,93.466667,57.840533,57.900002,108.533333,66.900002,0,0,11.59,-45.299999,-46.099998,0,0,8.336475,59.168434,0,432.111635,51.866637,5.443968,151.350204,0,0,0,0,104.400002,94.400002,93.166664,91.599998,88.833336,88.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.416,68.19,14.948,14.696,40.259,C3H8,37667.89669,103189.4293,,444,261.9,15.679727,9.24892,67.400002,11.59,29.38,0.993674,0.98596,1.007824,0,14.848655,9.190414,38059.17351,23556.31143
1/16/2025,14:04.4,2576.45,5702.92,120.15,2.463,120.7,162.66,0,60,295.9,0.4079,1.651401,1.417811,5701,16.6375,0,0,3,Heating Tanks.... ,93.483333,57.848077,57.912246,108.5,66.900002,0,0,11.58,-45.5,-46.200001,0,0,8.336696,59.146599,0,432.111635,51.866637,5.441799,151.350037,0,0,0,0,104.400002,94.333333,93.166664,91.666664,88.900002,88.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.415,68.19,14.941,14.69,40.271,C3H8,37652.51785,103220.187,,444,262.26,15.679727,9.261633,67.400002,11.58,29.38,0.99365,0.98596,1.007799,0,14.843586,9.202822,38046.17998,23588.11587
1/16/2025,14:07.4,2579.45,5705.92,120.15,2.4637,120.8,162.76,0,60,296,0.4082,1.652109,1.41831,5704,16.6375,0,0,3,Heating Tanks.... ,93.555555,57.85503,57.942858,108.5,66.900002,0,0,11.59,-45.200001,-46.200001,0,0,8.33617,59.22113,0,432.111635,51.866637,5.442429,151.349854,0,0,0,0,104.400002,94.366669,93.299998,91.566666,89.033333,88.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.415,68.19,14.935,14.686,40.283,C3H8,37642.26529,103250.9446,,420,262.6,14.832174,9.27364,67.400002,11.59,29.38,0.993674,0.98596,1.007824,0,14.869868,9.214978,38113.54561,23619.27217
1/16/2025,14:10.4,2582.45,5708.92,120.15,2.4626,120.7,162.87,0,60,295.9,0.4078,1.651344,1.41831,5707,16.6375,0,0,3,Heating Tanks.... ,93.7,57.861835,57.979592,108.5,66.900002,0,0,11.58,-45.299999,-46.200001,0,0,8.336149,59.227306,0,432.111635,51.866637,5.442759,151.349808,0,0,0,0,104.400002,94.500003,93.566666,91.599998,89.199997,88.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.415,68.2,14.981,14.736,40.295,C3H8,37770.42226,103281.7023,,408,262.94,14.408398,9.285647,67.599998,11.58,29.379,0.99324,0.985586,1.007766,0,14.882992,9.222879,38147.18424,23639.52401
1/16/2025,14:13.4,2585.45,5711.92,120.15,2.4629,120.7,162.97,0,60,295.9,0.4078,1.652726,1.417811,5710,16.6375,0,0,3,Heating Tanks.... ,93.988888,57.868492,57.997959,108.5,66.902042,0,0,11.59,-45.400002,-46.299999,0,0,8.336109,59.239697,0,432.111635,51.866637,5.443305,151.349731,0,0,0,0,104.400002,95.133331,93.966665,91.933332,89.266668,89.233332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.414,68.2,14.965,14.73,40.307,C3H8,37755.04343,103312.46,,408,263.28,14.408398,9.297654,67.400002,11.59,29.379,0.993641,0.98596,1.007791,0,14.914267,9.238534,38227.34462,23679.65082
1/16/2025,14:16.4,2588.45,5714.92,120.15,2.4625,120.7,163.07,0,60,295.9,0.4078,1.652751,1.41831,5713,16.6375,0,0,3,Heating Tanks.... ,94.077779,57.873817,58,108.5,66.918369,0,0,11.61,-45.099998,-46.400002,0,0,8.336014,59.255028,0,432.111635,51.866637,5.443223,151.349503,0,0,0,0,104.400002,94.833336,94.333333,92.400002,89.433334,89.066666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.7,29.415,68.2,14.945,14.763,40.32,C3H8,37839.62703,103345.7808,,408,263.6,14.408398,9.308955,67.400002,11.61,29.38,0.993723,0.98596,1.007873,0,14.953659,9.25052,38328.31248,23710.37266
1/16/2025,14:19.4,2591.45,5717.92,120.15,2.4627,120.7,163.17,0,60,295.9,0.4078,1.652211,1.41831,5716,16.6375,0,0,3,Heating Tanks.... ,94.111112,57.878699,58,108.433334,66.94694,0,0,11.58,-45.099998,-46.5,0,0,8.336257,59.232624,0,432.111635,51.866637,5.443174,151.349518,0,0,0,0,104.400002,94.966667,94.400002,92.466667,89.533333,88.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.415,68.2,14.971,14.726,40.332,C3H8,37744.79087,103376.5385,,408,263.96,14.408398,9.321668,67.599998,11.58,29.379,0.99324,0.985586,1.007766,0,14.915672,9.258656,38230.94648,23731.22673
1/16/2025,14:22.4,2594.45,5720.92,120.15,2.4629,120.7,163.27,0,60,295.9,0.408,1.651549,1.417811,5719,16.6375,0,0,3,Heating Tanks.... ,94.144444,57.883137,58,108.400002,66.953062,0,0,11.58,-45,-46.5,0,0,8.336242,59.239849,0,432.111635,51.866637,5.443359,151.349365,0,0,0,0,104.433334,95.066666,94.366666,92.5,89.633331,88.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.14,0.73,29.415,68.2,14.968,14.802,40.344,C3H8,37939.58946,103407.2961,,420,264.32,14.832174,9.334382,67.400002,11.58,29.379,0.993617,0.98596,1.007766,0,14.798673,9.274802,37931.06229,23772.6095
1/16/2025,14:25.4,2597.45,5723.92,120.15,2.463,120.7,163.37,0,60,295.9,0.408,1.651157,1.41831,5722,16.6375,0,0,3,Heating Tanks.... ,94.172221,57.886836,58,108.400002,66.934695,0,0,11.58,-45.099998,-46.599998,0,-0.034437,8.336483,59.23875,0,432.111635,51.866637,5.442906,151.348801,-0.004,0,0,0,104.533333,95.199999,94.300001,92.533333,89.699997,88.766665,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.415,68.2,14.971,14.723,40.357,C3H8,37737.10145,103440.6169,,432,264.68,15.25595,9.347095,67.400002,11.58,29.379,0.993617,0.98596,1.007766,0,14.689923,9.287434,37652.32071,23804.98745
1/16/2025,14:28.4,2600.45,5726.92,120.15,2.4626,120.7,163.47,0,60,295.9,0.408,1.652116,1.41831,5725,16.6375,0,0,3,Heating Tanks.... ,94.327777,57.890386,58,108.400002,66.910205,0,0,11.59,-44.900002,-46.599998,0,-0.15053,8.336784,59.21846,0,432.111635,51.866637,5.443726,151.348572,-0.018,0,0,0,104.599998,95.466667,94.599998,92.533333,89.733332,89.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.414,68.2,14.951,14.703,40.369,C3H8,37685.83866,103471.3746,,408,264.9,14.408398,9.354864,67.599998,11.59,29.379,0.993265,0.985586,1.007791,0,14.612544,9.291854,37453.98771,23816.31803
1/16/2025,14:31.4,2603.45,5729.92,120.15,2.4625,120.7,163.57,0,60,295.9,0.4079,1.651939,1.41831,5728,16.6375,0,0,3,Heating Tanks.... ,94.427778,57.894232,58,108.400002,66.904083,0,0,11.59,-44.799999,-46.599998,0,-0.251183,8.336506,59.263966,0,432.111635,51.866637,5.443564,151.348251,-0.03,0,0,0,104.633331,95.533333,94.400002,92.699999,89.933334,89.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.414,68.2,14.965,14.716,40.381,C3H8,37719.15947,103502.1323,,372,265.3,13.137068,9.36899,67.400002,11.59,29.38,0.993674,0.98596,1.007824,0,14.526973,9.309724,37234.65777,23862.12075
1/16/2025,14:34.4,2606.45,5732.92,120.15,2.4619,120.6,163.67,0,60,295.8,0.4077,1.652139,1.417811,5731,16.6375,0,0,3,Heating Tanks.... ,94.522222,57.897487,58,108.366669,66.910205,0,0,11.59,-45,-46.599998,0,-0.17488,8.336599,59.260567,0,432.111635,51.866637,5.44358,151.348175,-0.021,0,0,0,104.666664,95.633331,94.533333,92.900002,90.033333,89.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.415,68.2,15.014,14.763,40.393,C3H8,37839.62703,103532.89,,384,265.64,13.560845,9.380997,67.400002,11.59,29.379,0.993641,0.98596,1.007791,0,14.44809,9.321347,37032.4698,23891.91144
1/16/2025,14:37.4,2609.45,5735.92,120.15,2.4621,120.6,163.77,0,60,295.8,0.4077,1.652289,1.41831,5734,16.6375,0,0,3,Heating Tanks.... ,94.611111,57.900445,58,108.333336,66.918369,0,0,11.59,-45,-46.599998,0,-0.052851,8.33687,59.233921,0,432.111635,51.866637,5.443905,151.348068,-0.006,0,0,0,104.699997,95.900002,94.5,93.066666,90.133331,89.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.13,0.71,29.414,68.2,14.968,14.802,40.406,C3H8,37939.58946,103566.2108,,396,265.96,13.984621,9.392298,67.400002,11.59,29.379,0.993641,0.98596,1.007791,0,14.395699,9.332576,36898.18406,23920.69254
