Voltage (Volts) - Mean,120.22,120.22,120.168307,120.15,120.167888,120.15,120.23,120.23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1/16/2025,14:40.4,2612.45,5738.92,120.15,2.462,120.6,163.87,0,60,295.8,0.4078,1.651747,1.41831,5737,16.6375,0,0,3,Heating Tanks.... ,94.577776,57.903108,58,108.300003,66.920409,0,0,11.6,-44.799999,-46.400002,0,0,8.33653,59.282951,0,432.111635,51.866637,5.444057,151.347839,0,0,0,0,104.699997,96,94.266665,93.099998,90.199997,89.199999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.13,0.72,29.414,68.2,14.991,14.826,40.418,C3H8,38001.10481,103596.9684,,396,266.3,13.984621,9.404305,67.599998,11.6,29.379,0.993289,0.985586,1.007815,0,14.315256,9.34119,36691.99676,23942.7716
1/16/2025,14:43.4,2615.45,5741.92,120.15,2.4619,120.6,163.97,0,60,295.8,0.4077,1.651895,1.41831,5740,16.6375,0,0,3,Heating Tanks.... ,94.677776,57.905771,58,108.300003,66.918369,0,0,11.59,-45,-46.299999,0,0,8.336334,59.312271,0,432.111635,51.866637,5.443977,151.347824,0,0,0,0,104.699997,96.199997,94.466667,93.166664,90.199997,89.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.13,0.72,29.414,68.2,15.021,14.855,40.43,C3H8,38075.43585,103627.7261,,432,266.68,15.25595,9.417724,67.400002,11.59,29.379,0.993641,0.98596,1.007791,0,14.18367,9.357841,36354.72356,23985.45001
1/16/2025,14:46.4,2618.45,5744.93,120.15,2.4615,120.6,164.07,0,60,295.8,0.4076,1.652691,1.41831,5743,16.6375,0,0,3,Heating Tanks.... ,94.722222,57.908433,58.010204,108.300003,66.930613,0,0,11.58,-45.200001,-46.200001,0,0,8.336388,59.313946,0,432.111635,51.866637,5.443904,151.347733,0,0,0,0,104.699997,96.266668,94.5,93.266668,90.199997,89.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.13,0.72,29.414,68.2,14.941,14.776,40.443,C3H8,37872.94784,103661.0469,,444,267.02,15.679727,9.429731,67.400002,11.58,29.379,0.993617,0.98596,1.007766,0,14.089974,9.369543,36114.56787,24015.44412
1/16/2025,14:49.4,2621.45,5747.93,120.15,2.462,120.6,164.17,0,60,295.8,0.4078,1.652762,1.41831,5746,16.6375,0,0,3,Heating Tanks.... ,94.755555,57.909913,58.034693,108.266668,66.951021,0,0,11.6,-45.200001,-46.099998,0,0,8.336399,59.31752,0,432.111635,51.866637,5.444012,151.347504,0,0,0,0,104.699997,96.199999,94.566666,93.400002,90.300001,89.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.13,0.72,29.415,68.2,15.004,14.839,40.455,C3H8,38034.42562,103691.8046,,420,267.38,14.832174,9.442444,67.599998,11.6,29.379,0.993289,0.985586,1.007815,0,14.104787,9.379074,36152.53496,24039.87334
1/16/2025,14:52.4,2624.45,5750.93,120.15,2.4619,120.6,164.27,0,60,295.8,0.4078,1.652992,1.417811,5749,16.6375,0,0,3,Heating Tanks.... ,94.805555,57.911688,58.061224,108.199997,66.977551,0,0,11.62,-45.200001,-46.099998,0,0,8.336226,59.345959,0,432.111635,51.866637,5.443817,151.347443,0,0,0,0,104.699997,96.033333,94.899999,93.466667,90.5,89.233332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.13,0.72,29.414,68.2,15.001,14.832,40.467,C3H8,38016.48365,103722.5623,,396,267.7,13.984621,9.453745,67.400002,11.62,29.378,0.993681,0.98596,1.007831,0,14.182011,9.394009,36350.47092,24078.15527
1/16/2025,14:55.4,2627.45,5753.93,120.15,2.4624,120.7,164.37,0,60,295.9,0.4081,1.652737,1.41831,5752,16.6375,0,0,3,Heating Tanks.... ,94.894443,57.913611,58.079591,108.199997,66.987755,0,0,11.59,-45.400002,-46.099998,0,0,8.335864,59.393795,0,432.111635,51.866637,5.443788,151.347275,0,0,0,0,104.699997,96.066666,95.166664,93.5,90.766668,89.166664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.7,29.415,68.2,15.021,14.849,40.48,C3H8,38060.05701,103755.8831,,408,268.04,14.408398,9.465752,67.400002,11.59,29.378,0.993609,0.98596,1.007757,0,14.288832,9.405252,36624.2681,24106.97231
1/16/2025,14:58.4,2630.45,5756.93,120.15,2.4619,120.6,164.47,0,60,295.8,0.4078,1.652139,1.418893,5755,16.6375,0,0,3,Heating Tanks.... ,94.933333,57.916273,58.085713,108.199997,66.975511,0,0,11.61,-45.299999,-46.299999,0,0,8.336045,59.378017,0,432.111635,51.866637,5.443555,151.347229,0,0,0,0,104.599998,96.233332,95.199999,93.5,90.966667,89.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.13,0.72,29.413,68.2,14.984,14.819,40.492,C3H8,37983.16283,103786.6408,,420,268.38,14.832174,9.477759,67.400002,11.61,29.378,0.993657,0.98596,1.007806,0,14.445188,9.417642,37025.03071,24138.72876
1/16/2025,15:01.4,2633.45,5759.93,120.15,2.4619,120.7,164.57,0,60,295.8,0.4079,1.651489,1.417811,5758,16.6375,0,0,3,Heating Tanks.... ,94.988887,57.919972,58.093876,108.166664,66.963266,0,0,11.6,-45.200001,-46.299999,0,0,8.336035,59.387905,0,432.111635,51.866637,5.443421,151.347153,0,0,0,0,104.633331,96.300001,95.166664,93.666664,91.066666,89.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.14,0.73,29.412,68.2,15.011,14.845,40.505,C3H8,38049.80446,103819.9616,,408,268.72,14.408398,9.489766,67.400002,11.6,29.378,0.993633,0.98596,1.007782,0,14.568514,9.429343,37341.13261,24168.71967
1/16/2025,15:04.4,2636.45,5762.93,120.15,2.4614,120.6,164.67,0,60,295.7,0.4076,1.652677,1.41831,5761,16.6375,0,0,3,Heating Tanks.... ,95.061111,57.924409,58.099998,108.099998,66.959184,0,0,11.6,-45,-46.400002,0,0,8.336082,59.388763,0,432.111635,51.866637,5.44341,151.34697,0,0,0,0,104.733332,96.300001,95.199999,93.766668,91.199999,89.166664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.13,0.72,29.413,68.2,15.047,14.882,40.517,C3H8,38144.64062,103850.7192,,432,269.12,15.25595,9.503892,67.400002,11.6,29.378,0.993633,0.98596,1.007782,0,14.589833,9.443379,37395.7771,24204.69574
1/16/2025,15:07.4,2639.45,5765.93,120.15,2.4612,120.5,164.77,0,60,295.7,0.4076,1.65269,1.417811,5764,16.6375,0,0,3,Heating Tanks.... ,95.194446,57.930179,58.099998,108.099998,66.967347,0,0,11.59,-45,-46.5,0,-0.062291,8.336566,59.372974,0,432.111635,51.866637,5.44341,151.346115,-0.008,0,0,0,104.833336,96.566666,95.333336,93.833336,91.366669,89.233332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.13,0.71,29.413,68.2,15.061,14.892,40.529,C3H8,38170.27201,103881.4769,,456,269.48,16.103503,9.516605,67.599998,11.59,29.378,0.993232,0.985586,1.007757,0,14.576595,9.452194,37361.8441,24227.28993
1/16/2025,15:10.4,2642.45,5768.93,120.15,2.461,120.5,164.88,0,60,295.7,0.4075,1.651605,1.41831,5767,16.6375,0,0,3,Heating Tanks.... ,95.233334,57.936687,58.099998,108.099998,66.975511,0,0,11.6,-44.799999,-46.599998,-0.001,-0.254617,8.336465,59.425358,0,432.111635,51.866637,5.443346,151.345322,-0.031,0,0,0,104.933334,96.399999,95.433334,93.933334,91.400002,89.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.13,0.72,29.414,68.2,15.037,14.869,40.542,C3H8,38111.3198,103914.7977,,432,269.84,15.25595,9.529319,67.400002,11.6,29.378,0.993633,0.98596,1.007782,0,14.614196,9.468643,37458.22269,24269.45265
1/16/2025,15:13.4,2645.45,5771.93,120.15,2.4614,120.6,164.98,0,60,295.7,0.4077,1.652149,1.41831,5770,16.6375,0,0,3,Heating Tanks.... ,95.200001,57.944527,58.099998,108.099998,66.981633,0,0,11.59,-44.799999,-46.599998,0,-0.456074,8.336142,59.4883,0,432.111635,51.866637,5.443051,151.345001,-0.055,0,0,0,104.966667,96.266668,95.233335,93.966667,91.433334,89.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.13,0.71,29.414,68.2,15.031,14.865,40.554,C3H8,38101.06725,103945.5554,,408,270.18,14.408398,9.541326,67.400002,11.59,29.378,0.993609,0.98596,1.007757,0,14.671506,9.480343,37605.11409,24299.43956
1/16/2025,15:16.4,2648.45,5774.93,120.15,2.4614,120.6,165.08,0,60,295.7,0.4078,1.65284,1.41831,5773,16.6375,0,0,3,Heating Tanks.... ,95.205555,57.954439,58.099998,108.099998,66.987755,0,0,11.59,-44.700001,-46.599998,0,-0.40611,8.336457,59.457298,0,432.111635,51.866637,5.442942,151.344711,-0.049,0,0,0,104.933334,96.266665,94.833336,94,91.599998,89.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.13,0.72,29.413,68.2,15.054,14.885,40.566,C3H8,38152.33003,103976.3131,,408,270.52,14.408398,9.553333,67.599998,11.59,29.378,0.993232,0.985586,1.007757,0,14.72894,9.488672,37752.32654,24320.78993
1/16/2025,15:19.4,2651.45,5777.93,120.15,2.4619,120.7,165.18,0,60,295.8,0.408,1.652585,1.41831,5776,16.6375,0,0,3,Heating Tanks.... ,95.288889,57.966717,58.099998,108.099998,66.981633,0,0,11.6,-44.799999,-46.599998,0,-0.184263,8.336482,59.460365,0,432.111635,51.866637,5.442698,151.344757,-0.022,0,0,0,104.866669,96.333336,95.033333,94,91.699997,89.800001,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.14,0.73,29.413,68.2,15.037,14.875,40.579,C3H8,38126.69864,104009.6339,,420,270.88,14.832174,9.566046,67.400002,11.6,29.378,0.993633,0.98596,1.007782,0,14.829217,9.505137,38009.35108,24362.99042
1/16/2025,15:22.4,2654.45,5780.93,120.15,2.4614,120.6,165.28,0,60,295.7,0.4078,1.652149,1.41831,5779,16.6375,0,0,3,Heating Tanks.... ,95.294444,57.981213,58.102039,108.099998,66.971429,0,0,11.61,-44.799999,-46.5,-0.001,-0.034936,8.336684,59.444664,0,432.111635,51.866637,5.442564,151.34465,-0.004,0,0,0,104.800003,96.266665,95.066666,94.066666,91.699997,89.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.14,0.73,29.413,68.2,15.021,14.859,40.591,C3H8,38085.68841,104040.3916,,420,271.22,14.832174,9.578053,67.400002,11.61,29.378,0.993657,0.98596,1.007806,0,14.914681,9.517299,38228.40773,24394.16504
1/16/2025,15:25.4,2657.45,5783.94,120.15,2.4615,120.6,165.38,0,60,295.7,0.4079,1.651676,1.418893,5782,16.6375,0,0,3,Heating Tanks.... ,95.355556,57.998077,58.120407,108.099998,66.97347,0,0,11.59,-44.799999,-46.400002,0,0,8.336541,59.468021,0,432.111635,51.866637,5.442735,151.344482,0,0,0,0,104.766668,96.466667,95.166664,94.133331,91.800003,89.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.413,68.2,15.061,14.809,40.603,C3H8,37957.53144,104071.1492,,432,271.6,15.25595,9.591473,67.599998,11.59,29.378,0.993232,0.985586,1.007757,0,14.913248,9.526554,38224.73252,24417.88609
1/16/2025,15:28.4,2660.45,5786.94,120.15,2.4615,120.6,165.48,0,60,295.8,0.4078,1.652163,1.418893,5785,16.6375,0,0,3,Heating Tanks.... ,95.4,58.017456,58.157143,108,66.979592,0,0,11.59,-45,-46.299999,0,0,8.33644,59.483135,0,432.111635,51.866637,5.442366,151.344345,0,0,0,0,104.800003,96.633334,95.133331,94.233332,91.866669,89.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.414,68.2,15.061,14.809,40.616,C3H8,37957.53144,104104.47,,456,271.98,16.103503,9.604892,67.599998,11.59,29.378,0.993232,0.985586,1.007757,0,14.877302,9.539883,38132.5986,24452.04956
1/16/2025,15:31.4,2663.45,5789.94,120.15,2.4612,120.6,165.58,0,60,295.7,0.4077,1.652608,1.41831,5788,16.6375,0,0,3,Heating Tanks.... ,95.605557,58.039645,58.187756,108,66.97347,0,0,11.6,-45,-46.299999,0,0,8.336535,59.476475,0,432.111635,51.866637,5.442091,151.344421,0,0,0,0,104.833336,96.866669,95.533335,94.300003,92,90.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.414,68.2,15.067,14.816,40.628,C3H8,37975.47341,104135.2277,,444,272.34,15.679727,9.617605,67.400002,11.6,29.378,0.993633,0.98596,1.007782,0,14.888887,9.556368,38162.29339,24494.30305
1/16/2025,15:34.4,2666.45,5792.94,120.15,2.4614,120.6,165.68,0,60,295.7,0.4078,1.65284,1.41831,5791,16.6375,0,0,3,Heating Tanks.... ,95.833334,58.064053,58.200001,108,66.961225,0,0,11.6,-45,-46.200001,0,0,8.336558,59.485401,0,432.111635,51.866637,5.441811,151.343964,0,0,0,0,104.866669,97.200002,96.099998,94.400002,92.033333,90.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.413,68.2,15.054,14.802,40.64,C3H8,37939.58946,104165.9854,,408,272.66,14.408398,9.628906,67.599998,11.6,29.378,0.993256,0.985586,1.007782,0,14.923485,9.563968,38250.97322,24513.78214
1/16/2025,15:37.4,2669.45,5795.94,120.15,2.4619,120.7,165.78,0,60,295.8,0.4081,1.651976,1.417811,5794,16.6375,0,0,3,Heating Tanks.... ,95.983334,58.091568,58.200001,107.933334,66.951021,0,0,11.59,-45.200001,-46.200001,0,-0.02712,8.336971,59.470776,0,432.111635,51.866637,5.441782,151.343307,-0.003,0,0,0,104.866669,97.633334,96.233332,94.566666,92.266668,90.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.413,68.2,15.087,14.835,40.653,C3H8,38024.17306,104199.3062,,408,273,14.408398,9.640913,67.400002,11.59,29.378,0.993609,0.98596,1.007757,0,14.953138,9.579293,38326.9764,24553.06462
1/16/2025,15:40.4,2672.45,5798.94,120.15,2.4625,120.8,165.88,0,60,295.9,0.4083,1.651939,1.41831,5797,16.6375,0,0,3,Heating Tanks.... ,96.094446,58.121893,58.200001,107.900002,66.942858,0,0,11.59,-45.200001,-46.200001,0,-0.158453,8.337053,59.495842,0,432.111635,51.866637,5.441246,151.342667,-0.019,0,0,0,104.900002,97.833336,96.300003,94.699997,92.5,90.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.413,68.2,15.077,14.822,40.665,C3H8,37990.85225,104230.0639,,420,273.36,14.832174,9.653626,67.400002,11.59,29.378,0.993609,0.98596,1.007757,0,15.005642,9.591926,38461.55264,24585.44229
1/16/2025,15:43.4,2675.45,5801.94,120.15,2.4624,120.8,165.98,0,60,295.9,0.4083,1.652087,1.41831,5800,16.6375,0,0,3,Heating Tanks.... ,96.2,58.155325,58.202042,107.900002,66.94898,0,0,11.6,-45.200001,-46.099998,0,-0.370514,8.337025,59.547981,0,432.111635,51.866637,5.440488,151.341751,-0.045,0,0,0,104.900002,97.733332,96.466667,94.900002,92.599998,90.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.413,68.2,15.08,14.829,40.678,C3H8,38008.79423,104263.3847,,396,273.68,13.984621,9.664927,67.400002,11.6,29.378,0.993633,0.98596,1.007782,0,15.035019,9.603388,38536.84973,24614.82286
1/16/2025,15:46.4,2678.45,5804.94,120.15,2.4614,120.6,166.08,0,60,295.7,0.4079,1.652677,1.417811,5803,16.6375,0,0,3,Heating Tanks.... ,96.211111,58.192308,58.220409,107.900002,66.951021,0,0,11.59,-45.200001,-46.099998,0,-0.46787,8.337349,59.537312,0,432.111635,51.866637,5.440153,151.341171,-0.057,0,0,0,104.900002,97.733332,96.466667,95,92.599998,90.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.413,68.2,15.097,14.845,40.69,C3H8,38049.80446,104294.1424,,408,274.04,14.408398,9.67764,67.400002,11.59,29.378,0.993609,0.98596,1.007757,0,14.962526,9.615786,38351.03923,24646.60011
1/16/2025,15:49.4,2681.45,5807.94,120.15,2.4614,120.6,166.18,0,60,295.7,0.4079,1.651418,1.41831,5806,16.6375,0,0,3,Heating Tanks.... ,96.216666,58.23284,58.259184,107.900002,66.940817,0,0,11.6,-45.200001,-46.099998,0,-0.359115,8.337661,59.514481,0,432.111635,51.866637,5.439583,151.34079,-0.043,0,0,0,104.900002,97.866669,96.233332,95.133331,92.566666,90.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.53,29.413,68.2,15.11,14.855,40.702,C3H8,38075.43585,104324.9,,432,274.4,15.25595,9.690354,67.599998,11.6,29.378,0.993256,0.985586,1.007782,0,14.827485,9.625001,38004.91149,24670.21865
1/16/2025,15:52.4,2684.45,5810.94,120.15,2.461,120.6,166.28,0,60,295.7,0.4077,1.652011,1.41831,5809,16.6375,0,0,3,Heating Tanks.... ,96.255555,58.27574,58.308163,107.900002,66.934695,0,0,11.59,-45.299999,-46.200001,-0.001,-0.160775,8.337973,59.492191,0,432.111635,51.866637,5.438852,151.340561,-0.019,0,0,0,104.866669,97.933334,96.366669,95.199997,92.566666,90.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.413,68.2,15.104,14.852,40.714,C3H8,38067.74643,104355.6577,,432,274.74,15.25595,9.702361,67.400002,11.59,29.378,0.993609,0.98596,1.007757,0,14.71882,9.640348,37726.38707,24709.55668
1/16/2025,15:55.4,2687.45,5813.94,120.15,2.4616,120.7,166.38,0,60,295.8,0.408,1.652624,1.418893,5812,16.6375,0,0,3,Heating Tanks.... ,96.305556,58.320562,58.357143,107.900002,66.934695,0,0,11.59,-45.200001,-46.200001,0,-0.037024,8.337821,59.525192,0,432.111635,51.866637,5.438591,151.34024,-0.004,0,0,0,104.900002,97.900002,96.433334,95.300003,92.666667,90.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.413,68.2,15.1,14.852,40.727,C3H8,38067.74643,104388.9785,,396,275.06,13.984621,9.713661,67.400002,11.59,29.378,0.993609,0.98596,1.007757,0,14.629913,9.651577,37498.50665,24738.33683
1/16/2025,15:58.4,2690.45,5816.94,120.15,2.4612,120.6,166.48,0,60,295.7,0.4078,1.652121,1.41831,5815,16.6375,0,0,3,Heating Tanks.... ,96.28889,58.366864,58.393879,107.900002,66.940817,0,0,11.58,-45.299999,-46.200001,0,0,8.338113,59.503105,0,432.111635,51.866637,5.43827,151.340057,0,0,0,0,104.900002,97.699999,96.666664,95.266668,92.366669,90.833336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.413,68.2,15.143,14.895,40.739,C3H8,38177.96143,104419.7362,,384,275.38,13.560845,9.724962,67.400002,11.58,29.378,0.993584,0.98596,1.007733,0,14.537722,9.66257,37262.20824,24766.51283
1/16/2025,16:01.4,2693.45,5819.94,120.15,2.4612,120.6,166.58,0,60,295.7,0.4078,1.651796,1.41831,5818,16.6375,0,0,3,Heating Tanks.... ,96.372222,58.413905,58.430613,107.800003,66.940817,0,0,11.58,-45.200001,-46.299999,0,0,8.337976,59.533436,0,432.111635,51.866637,5.43831,151.339844,0,0,0,0,104.900002,97.633331,96.666664,95.300003,92.866666,90.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.413,68.2,15.143,14.892,40.751,C3H8,38170.27201,104450.4939,,396,275.72,13.984621,9.736969,67.400002,11.58,29.378,0.993584,0.98596,1.007733,0,14.483461,9.6745,37123.12932,24797.09099
1/16/2025,16:04.4,2696.45,5822.94,120.15,2.462,120.8,166.68,0,60,295.8,0.4082,1.651747,1.41831,5821,16.6375,0,0,3,Heating Tanks.... ,96.45,58.460651,58.481633,107.800003,66.942858,0,0,11.58,-45.200001,-46.299999,0,0,8.338497,59.473431,0,432.111635,51.866637,5.438051,151.339615,0,0,0,0,104.966667,97.533333,96.699999,95.300003,93.166664,91.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.413,68.2,15.104,14.855,40.764,C3H8,38075.43585,104483.8147,,396,276.04,13.984621,9.74827,67.599998,11.58,29.378,0.993207,0.985586,1.007733,0,14.448894,9.682054,37034.52923,24816.45382
1/16/2025,16:07.4,2699.45,5825.94,120.15,2.4618,120.7,166.78,0,60,295.8,0.408,1.652206,1.41831,5824,16.6375,0,0,3,Heating Tanks.... ,96.594445,58.50503,58.538775,107.800003,66.938776,0,0,11.6,-45.099998,-46.299999,0,0,8.338589,59.479912,0,432.111635,51.866637,5.437809,151.339355,0,0,0,0,104.966667,97.600001,97.066666,95.400002,93.366669,91.166664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.56,29.414,68.2,15.147,14.898,40.776,C3H8,38185.65085,104514.5724,,420,276.4,14.832174,9.760983,67.599998,11.6,29.378,0.993256,0.985586,1.007782,0,14.363416,9.695154,36815.4387,24850.03074
1/16/2025,16:10.4,2702.45,5828.94,120.15,2.4617,120.7,166.89,0,60,295.8,0.4081,1.651054,1.41831,5827,16.6375,0,0,3,Heating Tanks.... ,96.672222,58.543935,58.599999,107.800003,66.932654,0,0,11.59,-45.200001,-46.400002,0.001,0,8.338407,59.51302,0,432.111635,51.866637,5.4373,151.339188,0,0,0,0,104.933334,97.800001,97.166664,95.466667,93.466667,91.199997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.413,68.2,15.117,14.872,40.788,C3H8,38119.00922,104545.33,,432,276.76,15.25595,9.773696,67.400002,11.59,29.378,0.993609,0.98596,1.007757,0,14.251621,9.711228,36528.8902,24891.23137
1/16/2025,16:13.4,2705.45,5831.94,120.15,2.4616,120.7,166.99,0,60,295.8,0.408,1.651771,1.41831,5830,16.6375,0,0,3,Heating Tanks.... ,96.8,58.575,58.667347,107.800003,66.924491,0,0,11.59,-45.200001,-46.400002,0,0,8.338277,59.540085,0,432.111635,51.866637,5.437659,151.339066,0,0,0,0,104.900002,98,97.199997,95.599998,93.699999,91.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.56,29.413,68.2,15.133,14.885,40.801,C3H8,38152.33003,104578.6508,,420,277.12,14.832174,9.78641,67.599998,11.59,29.378,0.993232,0.985586,1.007757,0,14.202375,9.720172,36402.66647,24914.15535
1/16/2025,16:16.4,2708.45,5834.94,120.15,2.4616,120.7,167.09,0,60,295.8,0.408,1.651934,1.41831,5833,16.6375,0,0,3,Heating Tanks.... ,96.8,58.598225,58.730612,107.766668,66.912246,0,0,11.59,-45.099998,-46.400002,0,0,8.338268,59.549812,0,432.111635,51.866637,5.437504,151.338898,0,0,0,0,104.699999,98,97.166664,95.666664,93.800003,91.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.56,29.412,68.2,15.147,14.898,40.814,C3H8,38185.65085,104611.9716,,408,277.46,14.408398,9.798417,67.400002,11.59,29.378,0.993609,0.98596,1.007757,0,14.223724,9.73579,36457.38798,24954.18795
1/16/2025,16:19.4,2711.45,5837.94,120.15,2.4617,120.7,167.19,0,60,295.8,0.4081,1.651704,1.41831,5836,16.6375,0,0,3,Heating Tanks.... ,96.71111,58.614645,58.791837,107.699997,66.902042,0,0,11.6,-45,-46.400002,0,0,8.337671,59.637497,0,432.111635,51.866637,5.437798,151.338654,0,0,0,0,103.833331,97.933334,97.233332,95.733332,93.966667,91.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.412,68.2,15.157,14.902,40.826,C3H8,38195.9034,104642.7293,,408,277.8,14.408398,9.810424,67.400002,11.6,29.378,0.993633,0.98596,1.007782,0,14.279605,9.747958,36600.61817,24985.37632
1/16/2025,16:22.4,2714.45,5840.94,120.15,2.4611,120.6,167.29,0,60,295.7,0.4079,1.652351,1.41831,5839,16.6375,0,0,3,Heating Tanks.... ,96.666667,58.624852,58.840817,107.699997,66.906124,0,0,11.58,-45.200001,-46.400002,-0.001,0,8.337418,59.677921,0,432.111635,51.866637,5.438344,151.33847,0,0,0,0,103.366669,98.033333,97.133331,95.800003,94.066666,91.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.56,29.412,68.2,15.163,14.915,40.838,C3H8,38229.22422,104673.487,,420,278.14,14.832174,9.822431,67.400002,11.58,29.378,0.993584,0.98596,1.007733,0,14.384879,9.759413,36870.45136,25014.73556
1/16/2025,16:25.4,2717.45,5843.94,120.15,2.4618,120.7,167.39,0,60,295.8,0.4081,1.652206,1.41831,5842,16.6375,0,0,3,Heating Tanks.... ,96.71111,58.629289,58.891838,107.699997,66.920409,0,0,11.59,-45.200001,-46.400002,0,0,8.337695,59.652054,0,432.111635,51.866637,5.438025,151.338348,0,0,0,0,103,98.300001,97.099998,95.966667,94.233332,91.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.413,68.2,15.117,14.869,40.851,C3H8,38111.3198,104706.8078,,408,278.48,14.408398,9.834438,67.400002,11.59,29.377,0.993576,0.98596,1.007724,0,14.511562,9.771258,37195.15756,25045.09624
1/16/2025,16:28.4,2720.45,5846.95,120.15,2.462,120.8,167.49,0,60,295.8,0.4082,1.652153,1.41831,5845,16.6375,0,0,3,Heating Tanks.... ,96.961112,58.629881,58.940817,107.699997,66.938776,0,0,11.59,-45.099998,-46.299999,0,0,8.33754,59.681435,0,432.111635,51.866637,5.438514,151.338074,0,0,0,0,104.133334,98.333336,97.166664,96.066666,94.300003,91.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.412,68.2,15.163,14.912,40.863,C3H8,38221.5348,104737.5655,,408,278.84,14.408398,9.847151,67.599998,11.59,29.378,0.993232,0.985586,1.007757,0,14.574049,9.780502,37355.31973,25068.78998
1/16/2025,16:31.4,2723.45,5849.95,120.15,2.4613,120.7,167.59,0,60,295.7,0.408,1.652541,1.41831,5848,16.6375,0,0,3,Heating Tanks.... ,97.127778,58.627366,58.991837,107.666664,66.94898,0,0,11.59,-45.299999,-46.200001,0,0,8.337413,59.704082,0,432.111635,51.866637,5.438862,151.337997,0,0,0,0,104.400002,98.533333,97.300001,96.233332,94.400002,91.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.412,68.2,15.186,14.931,40.875,C3H8,38270.23445,104768.3232,,456,279.22,16.103503,9.860571,67.400002,11.59,29.378,0.993609,0.98596,1.007757,0,14.580821,9.797547,37372.67702,25112.47877
1/16/2025,16:34.4,2726.45,5852.95,120.15,2.461,120.6,167.69,0,60,295.7,0.4079,1.651686,1.418893,5851,16.6375,0,0,3,Heating Tanks.... ,97.288889,58.624407,59.042857,107.599998,66.938776,0,0,11.61,-45.200001,-46.200001,0,0,8.337612,59.691647,0,432.111635,51.866637,5.438598,151.337692,0,0,0,0,104.699999,98.666664,97.466667,96.400002,94.400002,92.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.412,68.2,15.176,14.922,40.888,C3H8,38247.16619,104801.644,,456,279.6,16.103503,9.87399,67.400002,11.61,29.377,0.993624,0.98596,1.007773,0,14.610675,9.811035,37449.19718,25147.05019
1/16/2025,16:37.4,2729.45,5855.95,120.15,2.4613,120.7,167.79,0,60,295.7,0.408,1.652298,1.41831,5854,16.6375,0,0,3,Heating Tanks.... ,97.416667,58.62278,59.099999,107.599998,66.92245,0,0,11.58,-45.200001,-46.200001,-0.001,0,8.337448,59.719803,0,432.111635,51.866637,5.43869,151.33757,0,0,0,0,104.966667,98.766668,97.833333,96.5,94.333336,92.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.56,29.413,68.2,15.173,14.922,40.9,C3H8,38247.16619,104832.4016,,420,279.94,14.832174,9.885997,67.599998,11.58,29.377,0.993175,0.985586,1.007699,0,14.679981,9.818521,37626.83712,25166.23782
1/16/2025,16:40.4,2732.45,5858.95,120.15,2.4614,120.7,167.89,0,60,295.7,0.408,1.651905,1.41831,5857,16.6375,0,0,3,Heating Tanks.... ,97.5,58.623668,59.155102,107.599998,66.918369,0,0,11.58,-45.200001,-46.099998,0,0,8.337481,59.729141,0,432.111635,51.866637,5.43909,151.337418,0,0,0,0,105.099998,98.866666,97.933334,96.699997,94.300003,92.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.413,68.2,15.157,14.905,40.913,C3H8,38203.59282,104865.7224,,408,280.28,14.408398,9.898004,67.400002,11.58,29.377,0.993551,0.98596,1.007699,0,14.745856,9.834176,37795.68567,25206.36431
1/16/2025,16:43.4,2735.45,5861.95,120.15,2.4611,120.6,167.99,0,60,295.7,0.408,1.652188,1.41831,5860,16.6375,0,0,3,Heating Tanks.... ,97.494445,58.626626,59.2,107.599998,66.924491,0,0,11.58,-45.400002,-46.099998,0,0,8.337476,59.736828,0,432.111635,51.866637,5.4391,151.337173,0,0,0,0,105,98.833336,97.966667,96.766668,94.300003,92.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.412,68.2,15.193,14.941,40.925,C3H8,38295.86584,104896.4801,,420,280.62,14.832174,9.910011,67.400002,11.58,29.377,0.993551,0.98596,1.007699,0,14.836442,9.846106,38027.86978,25236.94147
1/16/2025,16:46.4,2738.45,5864.95,120.15,2.4607,120.6,168.09,0,60,295.7,0.4078,1.653554,1.418893,5863,16.6375,0,0,3,Heating Tanks.... ,97.388889,58.630768,59.244898,107.5,66.94898,0,0,11.6,-45.200001,-46.099998,0,0,8.33739,59.756111,0,432.111635,51.866637,5.439229,151.337006,0,0,0,0,104.166667,98.833333,97.966667,96.800003,94.400002,92.166664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.56,29.412,68.2,15.167,14.918,40.937,C3H8,38236.91363,104927.2378,,420,280.98,14.832174,9.922724,67.400002,11.6,29.377,0.9936,0.98596,1.007749,0,14.958218,9.859218,38339.99678,25270.55015
1/16/2025,16:49.4,2741.45,5867.95,120.15,2.4611,120.6,168.19,0,60,295.7,0.408,1.651619,1.41831,5866,16.6375,0,0,3,Heating Tanks.... ,97.472223,58.636982,59.3,107.5,66.975511,0,0,11.58,-45.099998,-46.099998,0,0,8.337287,59.779369,0,432.111635,51.866637,5.439393,151.336899,0,0,0,0,104.200002,99.099998,97.966667,96.800003,94.466667,92.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.412,68.2,15.183,14.931,40.95,C3H8,38270.23445,104960.5586,,420,281.34,14.832174,9.935438,67.400002,11.58,29.377,0.993551,0.98596,1.007699,0,15.012454,9.871368,38479.01192,25301.69308
1/16/2025,16:52.4,2744.45,5870.95,120.15,2.4612,120.7,168.29,0,60,295.7,0.408,1.651958,1.41831,5869,16.6375,0,0,3,Heating Tanks.... ,97.594445,58.644082,59.361225,107.5,66.993878,0,0,11.59,-45,-46.200001,0,0,8.33724,59.794765,0,432.111635,51.866637,5.439914,151.336685,0,0,0,0,104.699999,99,98.033333,96.866669,94.666664,92.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.412,68.2,15.203,14.948,40.962,C3H8,38313.80782,104991.3163,,444,281.72,15.679727,9.948857,67.400002,11.59,29.377,0.993576,0.98596,1.007724,0,14.974471,9.884942,38381.65587,25336.48561
1/16/2025,16:55.4,2747.45,5873.95,120.15,2.4605,120.6,168.39,0,60,295.6,0.4078,1.652185,1.41831,5872,16.6375,0,0,3,Heating Tanks.... ,97.733334,58.651775,59.42449,107.466667,67,0,0,11.59,-45,-46.299999,0,0,8.337361,59.790142,0,432.111635,51.866637,5.43959,151.336502,0,0,0,0,104.900002,99.099998,98.133331,97,94.966667,92.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.56,29.411,68.2,15.216,14.961,40.975,C3H8,38347.12863,105024.6371,,456,282.1,16.103503,9.962277,67.400002,11.59,29.377,0.993576,0.98596,1.007724,0,14.94158,9.898276,38297.35284,25370.6609
1/16/2025,16:58.4,2750.45,5876.95,120.15,2.4615,120.7,168.49,0,60,295.8,0.4082,1.652001,1.41831,5875,16.6375,0,0,3,Heating Tanks.... ,97.788888,58.658728,59.506123,107.400002,67,0,0,11.58,-44.799999,-46.400002,0,0,8.33737,59.79921,0,432.111635,51.866637,5.439453,151.336212,0,0,0,0,104.900002,99.099998,98.199997,97.066666,95.166664,92.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.411,68.21,15.196,14.941,40.987,C3H8,38295.86584,105055.3948,,432,282.44,15.25595,9.974284,67.400002,11.58,29.377,0.993551,0.98596,1.007699,0,14.964606,9.909964,38356.37212,25400.61916
1/16/2025,17:01.4,2753.45,5879.96,120.15,2.4611,120.6,168.59,0,60,295.7,0.408,1.652594,1.41831,5878,16.6375,0,0,3,Heating Tanks.... ,97.872222,58.663609,59.6,107.400002,67,0,0,11.59,-44.700001,-46.5,0,0,8.337221,59.827442,0,432.111635,51.866637,5.439907,151.336075,0,0,0,0,104.633331,99.233332,98.366669,97.233332,95.333336,92.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.413,68.21,15.193,14.938,41,C3H8,38288.17642,105088.7156,,408,282.78,14.408398,9.986291,67.400002,11.59,29.377,0.993576,0.98596,1.007724,0,14.98598,9.922136,38411.15684,25431.8167
1/16/2025,17:04.4,2756.45,5882.96,120.15,2.4614,120.7,168.69,0,60,295.7,0.4081,1.651418,1.418893,5881,16.6375,0,0,3,Heating Tanks.... ,98.033334,58.667604,59.7,107.400002,67,0,0,11.59,-44.799999,-46.599998,0,0,8.337249,59.834347,0,432.111635,51.866637,5.439783,151.335831,0,0,0,0,104.699999,99.266668,98.366669,97.300003,95.400002,93.166664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.412,68.2,15.22,14.965,41.012,C3H8,38357.38119,105119.4732,,420,283.12,14.832174,9.998298,67.599998,11.59,29.377,0.993199,0.985586,1.007724,0,15.012232,9.930297,38478.44246,25452.73654
1/16/2025,17:07.4,2759.45,5885.96,120.15,2.461,120.6,168.79,0,60,295.7,0.408,1.652011,1.41831,5884,16.6375,0,0,3,Heating Tanks.... ,97.93889,58.670118,59.8,107.400002,67,0,0,11.6,-44.799999,-46.599998,0,0,8.337652,59.792103,0,432.111635,51.866637,5.4401,151.335663,0,0,0,0,103.900002,99.333336,98.400002,97.400002,95.5,93.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.412,68.2,15.2,14.945,41.025,C3H8,38306.1184,105152.7941,,420,283.46,14.832174,10.010305,67.400002,11.6,29.377,0.9936,0.98596,1.007749,0,15.077934,9.946238,38646.84584,25493.59437
1/16/2025,17:10.4,2762.45,5888.96,120.15,2.4615,120.7,168.9,0,60,295.8,0.4082,1.652407,1.41831,5887,16.6375,0,0,3,Heating Tanks.... ,97.883334,58.671746,59.895919,107.333336,67,0,0,11.57,-44.799999,-46.599998,0,0,8.337624,59.806721,0,432.111635,51.866637,5.440389,151.335602,0,0,0,0,103.633334,99.266668,98.466667,97.5,95.5,92.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.412,68.21,15.22,14.968,41.037,C3H8,38365.0706,105183.5517,,396,283.8,13.984621,10.022312,67.400002,11.57,29.377,0.993527,0.98596,1.007675,0,15.102553,9.957439,38709.9491,25522.30513
1/16/2025,17:13.4,2765.45,5891.96,120.15,2.4616,120.7,169,0,60,295.8,0.4082,1.652543,1.418893,5890,16.6375,0,0,3,Heating Tanks.... ,97.905556,58.672633,59.983673,107.300003,67,0,0,11.59,-45,-46.599998,0,0,8.337401,59.846233,0,432.111635,51.866637,5.440401,151.335327,0,0,0,0,104.066668,99.066666,98.5,97.433334,95.5,92.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.411,68.21,15.226,14.971,41.049,C3H8,38372.76002,105214.3094,,420,284.18,14.832174,10.035731,67.599998,11.59,29.377,0.993199,0.985586,1.007724,0,15.018512,9.967476,38494.54086,25548.03147
1/16/2025,17:16.4,2768.45,5894.96,120.15,2.4614,120.7,169.1,0,60,295.7,0.4082,1.651743,1.41831,5893,16.6375,0,0,3,Heating Tanks.... ,98.094444,58.671894,60.057142,107.300003,67,0,0,11.57,-45.099998,-46.5,0,0,8.337815,59.801441,0,432.111635,51.866637,5.440796,151.335098,0,0,0,0,104.600001,99.399999,98.633331,97.5,95.5,92.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.412,68.21,15.243,14.991,41.062,C3H8,38424.02281,105247.6302,,444,284.54,15.679727,10.048445,67.400002,11.57,29.377,0.993527,0.98596,1.007675,0,14.898151,9.983403,38186.03775,25588.85378
1/16/2025,17:19.4,2771.45,5897.96,120.15,2.4609,120.6,169.2,0,60,295.7,0.408,1.65281,1.41831,5896,16.6375,0,0,3,Heating Tanks.... ,98.177777,58.669231,60.120407,107.300003,67,0,0,11.58,-45.099998,-46.299999,0,0,8.337658,59.834053,0,432.111635,51.866637,5.440451,151.33493,0,0,0,0,104.666667,99.633331,98.599998,97.599998,95.5,93.066666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.412,68.21,15.206,14.955,41.074,C3H8,38331.74979,105278.3879,,408,284.86,14.408398,10.059745,67.400002,11.58,29.377,0.993551,0.98596,1.007699,0,14.81237,9.994874,37966.17026,25618.25652
1/16/2025,17:22.4,2774.45,5900.96,120.15,2.4608,120.6,169.3,0,60,295.7,0.408,1.65117,1.418893,5899,16.6375,0,0,3,Heating Tanks.... ,98.088888,58.665976,60.189796,107.300003,67,0,0,11.6,-45.099998,-46.299999,0,0,8.337207,59.899364,0,432.111635,51.866637,5.440885,151.334717,0,0,0,0,103.800001,99.800001,98.599998,97.633331,95.566666,93.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.412,68.21,15.216,14.965,41.087,C3H8,38357.38119,105311.7087,,384,285.18,13.560845,10.071046,67.400002,11.6,29.377,0.9936,0.98596,1.007749,0,14.711991,10.00659,37708.88321,25648.28633
1/16/2025,17:25.4,2777.45,5903.96,120.15,2.4609,120.6,169.4,0,60,295.7,0.4079,1.652404,1.41831,5902,16.6375,0,0,3,Heating Tanks.... ,98.244443,58.663018,60.257143,107.199997,67,0,0,11.58,-45.299999,-46.200001,0,0,8.337452,59.879147,0,432.111635,51.866637,5.440701,151.334457,0,0,0,0,104.466667,99.933334,98.666664,97.699997,95.599998,93.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.412,68.21,15.233,14.978,41.099,C3H8,38390.702,105342.4664,,384,285.5,13.560845,10.082347,67.400002,11.58,29.376,0.993519,0.98596,1.007666,0,14.588572,10.016999,37392.54392,25674.96419
1/16/2025,17:28.4,2780.45,5906.96,120.15,2.4611,120.7,169.5,0,60,295.7,0.4081,1.651457,1.41831,5905,16.6375,0,0,3,Heating Tanks.... ,98.311111,58.660947,60.320408,107.199997,67,0,0,11.58,-45.299999,-46.200001,0,0,8.337513,59.884964,0,432.111635,51.866637,5.44058,151.334335,0,0,0,0,104.366669,100.099998,98.733332,97.833336,95.733332,93.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.412,68.21,15.229,14.975,41.112,C3H8,38383.01258,105375.7872,,396,285.82,13.984621,10.093648,67.400002,11.58,29.376,0.993519,0.98596,1.007666,0,14.502983,10.028226,37173.16778,25703.74174
1/16/2025,17:31.5,2783.45,5909.96,120.15,2.4612,120.7,169.6,0,60,295.7,0.408,1.652893,1.41831,5908,16.6375,0,0,3,Heating Tanks.... ,98.238889,58.659171,60.389796,107.199997,67,0,0,11.59,-45.299999,-46.099998,0,0,8.33737,59.912506,0,432.111635,51.866637,5.441461,151.334167,0,0,0,0,103.566668,100.199999,98.733332,97.900002,95.866669,93.166664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.412,68.21,15.236,14.984,41.124,C3H8,38406.08083,105406.5449,,396,286.16,13.984621,10.105655,67.400002,11.59,29.376,0.993543,0.98596,1.007691,0,14.414348,10.0404,36945.98369,25734.94568
1/16/2025,17:34.5,2786.45,5912.96,120.15,2.4607,120.6,169.7,0,60,295.7,0.4079,1.651725,1.41831,5911,16.6375,0,0,3,Heating Tanks.... ,98.3,58.658876,60.457143,107.166664,67,0,0,11.59,-45.200001,-46.099998,0,0,8.337429,59.914112,0,432.111635,51.866637,5.441218,151.334061,0,0,0,0,103.466667,100.099998,98.966667,97.966667,96.033333,93.266668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.414,68.21,15.196,14.941,41.137,C3H8,38295.86584,105439.8657,,420,286.52,14.832174,10.118368,67.400002,11.59,29.377,0.993576,0.98596,1.007724,0,14.264904,10.053364,36562.93769,25768.17356
1/16/2025,17:37.5,2789.45,5915.96,120.15,2.4602,120.5,169.8,0,60,295.6,0.4077,1.65198,1.41831,5914,16.6375,0,0,3,Heating Tanks.... ,98.449999,58.658876,60.518367,107.099998,67,0,0,11.59,-45.200001,-46.099998,0,0,8.337461,59.921242,0,432.111635,51.866637,5.44236,151.333817,0,0,0,0,103.933332,100.066666,99.066666,98.066666,96.099998,93.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.411,68.21,15.263,15.008,41.149,C3H8,38467.59618,105470.6233,,456,286.9,16.103503,10.131787,67.400002,11.59,29.376,0.993543,0.98596,1.007691,0,14.149908,10.066364,36268.1877,25801.49537
1/16/2025,17:40.5,2792.45,5918.96,120.15,2.4607,120.6,169.9,0,60,295.6,0.4078,1.652457,1.41831,5917,16.6375,0,0,3,Heating Tanks.... ,98.355554,58.659763,60.581632,107.099998,67,0,0,11.58,-45.200001,-46.200001,-0.001,0,8.338008,59.860508,0,432.111635,51.866637,5.441389,151.333618,0,0,0,0,103.133331,100.133331,99,98.133331,96.233332,93.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.412,68.21,15.282,15.031,41.162,C3H8,38526.54839,105503.9442,,444,287.26,15.679727,10.144501,67.400002,11.58,29.376,0.993519,0.98596,1.007666,0,14.151694,10.07875,36272.76405,25833.24068
1/16/2025,17:43.5,2795.45,5921.96,120.15,2.4606,120.6,170,0,60,295.6,0.4078,1.652605,1.418893,5920,16.6375,0,0,3,Heating Tanks.... ,98.455555,58.662722,60.638775,107.099998,67,0,0,11.59,-45.099998,-46.200001,-0.001,0,8.338017,59.870693,0,432.111635,51.866637,5.441663,151.333481,0,0,0,0,103.333333,100.233332,99.033333,98.199997,96.333336,93.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.412,68.21,15.259,15.004,41.174,C3H8,38457.34362,105534.7018,,408,287.58,14.408398,10.155801,67.400002,11.59,29.376,0.993543,0.98596,1.007691,0,14.229168,10.090223,36471.34021,25862.64914
1/16/2025,17:46.5,2798.45,5924.96,120.15,2.4605,120.5,170.1,0,60,295.6,0.4077,1.652591,1.418893,5923,16.6375,0,0,3,Heating Tanks.... ,98.583333,58.668639,60.7,107.066666,67,0,0,11.58,-45.099998,-46.200001,0,0,8.337925,59.893036,0,432.111635,51.866637,5.441735,151.333267,0,0,0,0,103.733332,100.199997,99.266668,98.266668,96.400002,93.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.412,68.21,15.272,15.014,41.187,C3H8,38482.97502,105568.0226,,396,287.94,13.984621,10.168515,67.400002,11.58,29.376,0.993519,0.98596,1.007666,0,14.347748,10.102608,36775.2787,25894.39296
1/16/2025,17:49.5,2801.45,5927.97,120.15,2.4601,120.5,170.2,0,60,295.6,0.4076,1.652128,1.417811,5926,16.6375,0,0,3,Heating Tanks.... ,98.822222,58.676331,60.761224,107,67,0,0,11.58,-45.099998,-46.299999,0,0,8.337575,59.948959,0,432.111635,51.866637,5.441445,151.333038,0,0,0,0,104.899999,100.199997,99.233332,98.300003,96.466667,93.833336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.54,29.413,68.21,15.256,15.001,41.199,C3H8,38449.6542,105598.7803,,420,288.28,14.832174,10.180522,67.400002,11.58,29.376,0.993519,0.98596,1.007666,0,14.522183,10.114537,37222.37891,25924.9691
1/16/2025,17:52.5,2804.45,5930.97,120.15,2.4602,120.5,170.3,0,60,295.6,0.4076,1.652549,1.41831,5929,16.6375,0,0,3,Heating Tanks.... ,98.805556,58.686539,60.818367,107,67,0,0,11.58,-45,-46.299999,0,0,8.33733,59.987965,0,432.111635,51.866637,5.441741,151.33284,0,0,0,0,104.333336,100.199997,99.333333,98.433334,96.5,94.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.411,68.21,15.239,14.984,41.212,C3H8,38406.08083,105632.1011,,420,288.62,14.832174,10.192529,67.400002,11.58,29.376,0.993519,0.98596,1.007666,0,14.686712,10.126466,37644.08923,25955.54524
1/16/2025,17:55.5,2807.45,5933.97,120.15,2.4604,120.5,170.4,0,60,295.6,0.4077,1.652414,1.41831,5932,16.6375,0,0,3,Heating Tanks.... ,98.855556,58.698373,60.881633,107,67,0,0,11.57,-44.900002,-46.299999,0,0,8.337499,59.978851,0,432.111635,51.866637,5.442278,151.332687,0,0,0,0,104.066668,100.300003,99.699997,98.466667,96.5,94.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.412,68.21,15.282,15.027,41.224,C3H8,38516.29583,105662.8588,,420,289,14.832174,10.205948,67.400002,11.57,29.376,0.993494,0.98596,1.007641,0,14.745904,10.139552,37795.8069,25989.08453
1/16/2025,17:58.5,2810.45,5936.97,120.15,2.4602,120.5,170.5,0,60,295.6,0.4076,1.652467,1.41831,5935,16.6375,0,0,3,Heating Tanks.... ,98.811111,58.712426,60.936735,107,67,0,0,11.57,-44.900002,-46.5,0,0,8.337562,59.980381,0,432.111635,51.866637,5.442059,151.332458,0,0,0,0,103.533333,100.300003,99.699999,98.599998,96.599998,94.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.412,68.21,15.272,15.018,41.237,C3H8,38493.22757,105696.1796,,444,289.38,15.679727,10.219368,67.400002,11.57,29.376,0.993494,0.98596,1.007641,0,14.742586,10.152884,37787.30411,26023.25703
1/16/2025,18:01.5,2813.45,5939.97,120.15,2.4603,120.5,170.6,0,60,295.6,0.4076,1.652319,1.417811,5938,16.6375,0,0,3,Heating Tanks.... ,98.933334,58.728107,60.991837,106.966667,67,0,0,11.59,-44.799999,-46.5,0,0,8.33755,59.992352,0,432.111635,51.866637,5.442328,151.332291,0,0,0,0,103.5,100.5,99.766668,98.766668,96.633331,94.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.412,68.21,15.256,15.001,41.249,C3H8,38449.6542,105726.9373,,444,289.74,15.679727,10.232081,67.400002,11.59,29.376,0.993543,0.98596,1.007691,0,14.768756,10.166011,37854.37919,26056.9023
1/16/2025,18:04.5,2816.45,5942.97,120.15,2.4607,120.6,170.7,0,60,295.7,0.4078,1.652944,1.417811,5941,16.6375,0,0,3,Heating Tanks.... ,99.144444,58.746154,61.042857,106.900002,67,0,0,11.57,-44.700001,-46.5,0,0,8.33731,60.033436,0,432.111635,51.866637,5.442882,151.332123,0,0,0,0,104.099998,100.733332,100.033333,98.900002,96.699997,94.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.56,29.411,68.21,15.259,15.001,41.262,C3H8,38449.6542,105760.2581,,420,290.08,14.832174,10.244088,67.400002,11.57,29.376,0.993494,0.98596,1.007641,0,14.822866,10.177443,37993.07274,26086.20637
1/16/2025,18:07.5,2819.45,5945.97,120.15,2.4609,120.6,170.8,0,60,295.7,0.4078,1.652729,1.41831,5944,16.6375,0,0,3,Heating Tanks.... ,99.316667,58.76642,61.099999,106.900002,67,0,0,11.57,-44.799999,-46.599998,0,0,8.337429,60.028217,0,432.111635,51.866637,5.442811,151.331818,0,0,0,0,104.300001,101.066666,100.233335,99.033333,96.800003,94.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.412,68.21,15.302,15.047,41.274,C3H8,38567.55862,105791.0158,,420,290.44,14.832174,10.256801,67.400002,11.57,29.376,0.993494,0.98596,1.007641,0,14.870404,10.190074,38114.91916,26118.58032
1/16/2025,18:10.5,2822.45,5948.97,120.15,2.4604,120.5,170.91,0,60,295.6,0.4077,1.651683,1.418893,5947,16.6375,0,0,3,Heating Tanks.... ,99.322222,58.788018,61.167347,106.900002,67,0,0,11.57,-44.799999,-46.700001,-0.001,0,8.337275,60.057713,0,432.111635,51.866637,5.442568,151.33168,0,0,0,0,103.800001,101.166664,100.400002,99.099998,96.966667,94.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.412,68.21,15.296,15.044,41.286,C3H8,38559.8692,105821.7734,,432,290.78,15.25595,10.268808,67.400002,11.57,29.376,0.993494,0.98596,1.007641,0,14.952537,10.202003,38325.43756,26149.15571
1/16/2025,18:13.5,2825.45,5951.97,120.15,2.4606,120.6,171.01,0,60,295.7,0.4078,1.65293,1.417811,5950,16.6375,0,0,3,Heating Tanks.... ,99.133333,58.810207,61.236735,106.866669,67,0,0,11.59,-44.700001,-46.599998,0,0,8.33755,60.033993,0,432.111635,51.866637,5.443192,151.331436,0,0,0,0,102.699999,100.933334,100.433334,99.133331,97.099998,94.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.412,68.21,15.256,15.004,41.299,C3H8,38457.34362,105855.0943,,420,291.14,14.832174,10.281522,67.400002,11.59,29.376,0.993543,0.98596,1.007691,0,15.04785,10.215132,38569.73847,26182.80712
1/16/2025,18:16.5,2828.45,5954.97,120.15,2.4606,120.6,171.11,0,60,295.7,0.4078,1.652524,1.41831,5953,16.6375,0,0,3,Heating Tanks.... ,99.161111,58.833284,61.316327,106.800003,67,0,0,11.57,-44.799999,-46.599998,0,0,8.337702,60.027447,0,432.111635,51.866637,5.442721,151.331253,0,0,0,0,102.5,101.033333,100.400002,99.199997,97.333336,94.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.412,68.21,15.289,15.034,41.311,C3H8,38534.2378,105885.8519,,432,291.5,15.25595,10.294235,67.400002,11.57,29.376,0.993494,0.98596,1.007641,0,15.069214,10.227264,38624.49644,26213.90361
1/16/2025,18:19.5,2831.45,5957.98,120.15,2.4605,120.5,171.21,0,60,295.6,0.4077,1.652347,1.41831,5956,16.6375,0,0,3,Heating Tanks.... ,99.277778,58.857397,61.404082,106.800003,67,0,0,11.58,-45,-46.599998,0,0,8.337874,60.015682,0,432.111635,51.866637,5.443204,151.331116,0,0,0,0,103.066668,100.933334,100.433334,99.199997,97.5,94.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.411,68.21,15.289,15.031,41.324,C3H8,38526.54839,105919.1727,,456,291.88,16.103503,10.307655,67.400002,11.58,29.376,0.993519,0.98596,1.007666,0,15.041301,10.240846,38552.95238,26248.71646
1/16/2025,18:22.5,2834.45,5960.98,120.15,2.4601,120.4,171.31,0,60,295.6,0.4075,1.652616,1.41831,5959,16.6375,0,0,3,Heating Tanks.... ,99.283332,58.882693,61.5,106.800003,67.004082,0,0,11.59,-44.900002,-46.5,0,0,8.337706,60.044106,0,432.111635,51.866637,5.442787,151.330902,0,0,0,0,102.966665,100.900002,100.400002,99.199997,97.599998,94.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.412,68.21,15.286,15.034,41.337,C3H8,38534.2378,105952.4936,,444,292.26,15.679727,10.321074,67.400002,11.59,29.376,0.993543,0.98596,1.007691,0,15.046333,10.254429,38565.84911,26283.53098
1/16/2025,18:25.5,2837.45,5963.98,120.15,2.4602,120.5,171.41,0,60,295.6,0.4076,1.652711,1.41831,5962,16.6375,0,0,3,Heating Tanks.... ,99.294444,58.907989,61.6,106.800003,67.010204,0,0,11.59,-45,-46.400002,0,0,8.337537,60.077873,0,432.111635,51.866637,5.443178,151.330704,0,0,0,0,102.766668,101.033333,100.400002,99.233332,97.633331,94.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.412,68.21,15.276,15.024,41.349,C3H8,38508.60641,105983.2512,,420,292.6,14.832174,10.333081,67.400002,11.59,29.376,0.993543,0.98596,1.007691,0,15.074426,10.266358,38637.85485,26314.10786
1/16/2025,18:28.5,2840.45,5966.98,120.15,2.4616,120.7,171.51,0,60,295.8,0.4081,1.65234,1.41831,5965,16.6375,0,0,3,Heating Tanks.... ,99.433334,58.933284,61.706122,106.766668,67.018367,0,0,11.57,-45.200001,-46.400002,0,0,8.337384,60.104458,0,432.111635,51.866637,5.443967,151.330521,0,0,0,0,103.099998,101.199999,100.433334,99.333336,97.699997,94.833336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.97,0.55,29.412,68.21,15.309,15.057,41.362,C3H8,38593.19001,106016.572,,420,292.94,14.832174,10.345088,67.400002,11.57,29.376,0.993494,0.98596,1.007641,0,15.089363,10.277786,38676.14093,26343.39939
