Voltage (Volts) - Mean,120.22,120.22,120.168307,120.15,120.167888,120.15,120.23,120.23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1/16/2025,18:31.5,2843.45,5969.98,120.15,2.461,120.6,171.61,0,60,295.7,0.408,1.652174,1.41831,5968,16.6375,0,0,3,Heating Tanks.... ,99.583332,58.958728,61.812245,106.699997,67.018367,0,0,11.58,-45.200001,-46.299999,0,0,8.337451,60.109337,0,432.111635,51.866637,5.443799,151.330307,0,0,0,0,103.099998,101.5,100.733332,99.433334,97.699997,95.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.411,68.21,15.296,15.041,41.374,C3H8,38552.17978,106047.3297,,420,293.3,14.832174,10.357802,67.599998,11.58,29.377,0.993175,0.985586,1.007699,0,15.127204,10.287105,38773.13199,26367.28425
1/16/2025,18:34.5,2846.45,5972.98,120.15,2.4617,120.7,171.71,0,60,295.8,0.4082,1.651785,1.41831,5971,16.6375,0,0,3,Heating Tanks.... ,99.544444,58.983728,61.916327,106.699997,67.010204,0,0,11.58,-45.200001,-46.200001,0,0,8.337216,60.149754,0,432.111635,51.866637,5.443755,151.330124,0,0,0,0,102.933334,101.466667,100.533333,99.466667,97.666664,95.199997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.411,68.21,15.269,15.008,41.387,C3H8,38467.59618,106080.6505,,408,293.62,14.408398,10.369102,67.599998,11.58,29.376,0.993142,0.985586,1.007666,0,15.160015,10.297988,38857.23057,26395.17869
1/16/2025,18:37.5,2849.45,5975.98,120.15,2.461,120.6,171.81,0,60,295.7,0.408,1.652011,1.418893,5974,16.6375,0,0,3,Heating Tanks.... ,99.738888,59.00858,62.02449,106.699997,67.008163,0,0,11.59,-45.299999,-46.099998,0,0,8.337215,60.160912,0,432.111635,51.866637,5.444168,151.329956,0,0,0,0,103.366666,101.5,101.133331,99.566666,97.599998,95.266668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.411,68.21,15.289,15.027,41.399,C3H8,38516.29583,106111.4082,,408,293.98,14.408398,10.381816,67.400002,11.59,29.376,0.993543,0.98596,1.007691,0,15.103869,10.314778,38713.32145,26438.21405
1/16/2025,18:40.5,2852.45,5978.98,120.15,2.4611,120.6,171.91,0,60,295.7,0.408,1.652026,1.41831,5977,16.6375,0,0,3,Heating Tanks.... ,99.777777,59.033432,62.142857,106.699997,67.016326,0,0,11.58,-45.299999,-46.099998,0,0,8.337419,60.146927,0,432.111635,51.866637,5.443771,151.329666,0,0,0,0,103.533333,101.566666,101.033333,99.666664,97.599998,95.266668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.412,68.21,15.299,15.037,41.412,C3H8,38541.92722,106144.729,,432,294.34,15.25595,10.394529,67.400002,11.58,29.376,0.993519,0.98596,1.007666,0,14.981803,10.327157,38400.45067,26469.94382
1/16/2025,18:43.5,2855.45,5981.98,120.15,2.4608,120.6,172.01,0,60,295.7,0.4079,1.651821,1.417811,5980,16.6375,0,0,3,Heating Tanks.... ,99.872222,59.056656,62.277551,106.599998,67.028571,0,0,11.56,-45.299999,-46.200001,0,0,8.337552,60.140991,0,432.111635,51.866637,5.443876,151.329559,0,0,0,0,103.833333,101.666667,100.866669,99.766668,97.699997,95.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.412,68.22,15.272,15.008,41.424,C3H8,38467.59618,106175.4867,,432,294.7,15.25595,10.407242,67.400002,11.56,29.376,0.99347,0.98596,1.007617,0,14.87943,10.339284,38138.05262,26501.02554
1/16/2025,18:46.5,2858.45,5984.98,120.15,2.4605,120.6,172.11,0,60,295.6,0.4078,1.652997,1.41831,5983,16.6375,0,0,3,Heating Tanks.... ,100.072222,59.078254,62.416327,106.599998,67.034693,0,0,11.57,-45.099998,-46.200001,0,0,8.337546,60.147419,0,432.111635,51.866637,5.443635,151.329376,0,0,0,0,104.099998,102.099998,100.966667,99.933334,97.900002,95.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.411,68.22,15.272,15.011,41.436,C3H8,38475.2856,106206.2444,,396,295.02,13.984621,10.418543,67.400002,11.57,29.376,0.993494,0.98596,1.007641,0,14.795192,10.350763,37922.14088,26530.44886
1/16/2025,18:49.5,2861.45,5987.98,120.15,2.4609,120.6,172.21,0,60,295.7,0.408,1.652241,1.41831,5986,16.6375,0,0,3,Heating Tanks.... ,100.149999,59.098224,62.555102,106.599998,67.038775,0,0,11.57,-45.200001,-46.200001,0,0,8.337292,60.194042,0,432.111635,51.866637,5.443687,151.329163,0,0,0,0,104.099998,102.033333,101.066666,100.033333,98.099998,95.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.411,68.22,15.299,15.034,41.449,C3H8,38534.2378,106239.5652,,384,295.34,13.560845,10.429843,67.400002,11.57,29.376,0.993494,0.98596,1.007641,0,14.697972,10.36199,37672.95195,26559.2257
1/16/2025,18:52.5,2864.45,5990.98,120.15,2.4611,120.7,172.31,0,60,295.7,0.4081,1.652676,1.41831,5989,16.6375,0,0,3,Heating Tanks.... ,100.266666,59.117307,62.7,106.599998,67.048979,0,0,11.58,-45.099998,-46.299999,0,0,8.337325,60.198795,0,432.111635,51.866637,5.444617,151.328979,0,0,0,0,104,102.266668,101.166664,100.099998,98.300001,95.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.54,29.411,68.22,15.312,15.047,41.462,C3H8,38567.55862,106272.886,,396,295.68,13.984621,10.44185,67.400002,11.58,29.376,0.993519,0.98596,1.007666,0,14.62072,10.374172,37474.94466,26590.44978
1/16/2025,18:55.5,2867.45,5993.99,120.15,2.4612,120.7,172.41,0,60,295.7,0.4081,1.652893,1.41831,5992,16.6375,0,0,3,Heating Tanks.... ,100.25,59.13639,62.844898,106.5,67.048979,0,0,11.58,-45,-46.299999,0,0,8.337688,60.161678,0,432.111635,51.866637,5.444669,151.328873,0,0,0,0,103.666664,102.300001,101,100.133331,98.5,95.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.412,68.22,15.266,15.004,41.474,C3H8,38457.34362,106303.6437,,408,296,14.408398,10.453151,67.400002,11.58,29.376,0.993519,0.98596,1.007666,0,14.56995,10.3854,37344.81299,26619.22732
1/16/2025,18:58.5,2870.45,5996.99,120.15,2.4606,120.6,172.51,0,60,295.6,0.4079,1.652524,1.418893,5995,16.6375,0,0,3,Heating Tanks.... ,100.250001,59.155029,62.983674,106.5,67.038775,0,0,11.57,-45,-46.299999,0,0,8.337664,60.175209,0,432.111635,51.866637,5.444713,151.328568,0,0,0,0,103.800003,102,100.933334,100.266668,98.599998,95.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.411,68.22,15.296,15.034,41.487,C3H8,38534.2378,106336.9645,,408,296.36,14.408398,10.465864,67.400002,11.57,29.376,0.993494,0.98596,1.007641,0,14.474869,10.397777,37101.10648,26650.95188
1/16/2025,19:01.5,2873.45,5999.99,120.15,2.461,120.6,172.61,0,60,295.7,0.408,1.652824,1.418893,5998,16.6375,0,0,3,Heating Tanks.... ,100.294445,59.17352,63.126531,106.5,67.024489,0,0,11.57,-44.900002,-46.400002,0,0,8.337601,60.195229,0,432.111635,51.866637,5.444999,151.328323,0,0,0,0,103.766668,102.033333,101.066666,100.366669,98.699997,95.833336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.411,68.22,15.286,15.027,41.499,C3H8,38516.29583,106367.7221,,432,296.74,15.25595,10.479284,67.400002,11.57,29.376,0.993494,0.98596,1.007641,0,14.338712,10.411109,36752.11866,26685.12438
1/16/2025,19:04.5,2876.45,6002.99,120.15,2.4604,120.6,172.72,0,60,295.6,0.4078,1.653065,1.41831,6001,16.6375,0,0,3,Heating Tanks.... ,100.35,59.191124,63.27551,106.5,67.012245,0,0,11.58,-44.799999,-46.5,0,0,8.337578,60.208344,0,432.111635,51.866637,5.445397,151.328201,0,0,0,0,103.699999,102.099998,101.199997,100.400002,98.800003,95.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.41,68.22,15.292,15.034,41.512,C3H8,38534.2378,106401.043,,444,297.08,15.679727,10.491291,67.400002,11.58,29.376,0.993519,0.98596,1.007666,0,14.263275,10.423292,36558.76279,26716.35153
1/16/2025,19:07.5,2879.45,6005.99,120.15,2.4599,120.5,172.82,0,60,295.6,0.4076,1.652344,1.41831,6004,16.6375,0,0,3,Heating Tanks.... ,100.400001,59.207988,63.42449,106.433334,67.012245,0,0,11.57,-44.700001,-46.5,0,0,8.337614,60.214191,0,432.111635,51.866637,5.445453,151.327988,0,0,0,0,103.800003,102.099998,101.233332,100.400002,98.866669,96,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.41,68.22,15.282,15.024,41.524,C3H8,38508.60641,106431.8006,,420,297.44,14.832174,10.504004,67.400002,11.57,29.375,0.993461,0.98596,1.007608,0,14.284765,10.435324,36613.84292,26747.18888
1/16/2025,19:10.5,2882.45,6008.99,120.15,2.4605,120.6,172.92,0,60,295.6,0.4079,1.652997,1.41831,6007,16.6375,0,0,3,Heating Tanks.... ,100.427778,59.225444,63.57551,106.400002,67.014285,0,0,11.57,-44.700001,-46.599998,0,0,8.337876,60.190327,0,432.111635,51.866637,5.444729,151.327728,0,0,0,0,103.833336,102.133331,101.199997,100.400002,98.900002,96.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.41,68.22,15.309,15.051,41.537,C3H8,38577.81117,106465.1214,,408,297.76,14.408398,10.515305,67.400002,11.57,29.375,0.993461,0.98596,1.007608,0,14.360388,10.44655,36807.67728,26775.96476
1/16/2025,19:13.5,2885.45,6011.99,120.15,2.4615,120.7,173.02,0,60,295.7,0.4082,1.651432,1.41831,6010,16.6375,0,0,3,Heating Tanks.... ,100.488888,59.243639,63.72449,106.400002,67.008163,0,0,11.58,-44.799999,-46.599998,0,0,8.337456,60.253277,0,432.111635,51.866637,5.445583,151.327621,0,0,0,0,103.699997,102.166664,101.466667,100.5,98.900002,96.199997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.411,68.22,15.306,15.044,41.549,C3H8,38559.8692,106495.8791,,408,298.12,14.408398,10.528018,67.400002,11.58,29.376,0.993519,0.98596,1.007666,0,14.47706,10.459782,37106.72184,26809.87855
1/16/2025,19:16.5,2888.45,6014.99,120.15,2.4608,120.6,173.12,0,60,295.7,0.408,1.651739,1.41831,6013,16.6375,0,0,3,Heating Tanks.... ,100.555556,59.26361,63.87551,106.400002,67.002041,0,0,11.58,-44.700001,-46.599998,0,0,8.337254,60.290443,0,432.111635,51.866637,5.445385,151.327484,0,0,0,0,103.466667,102.366669,101.633331,100.599998,98.900002,96.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.411,68.22,15.272,15.014,41.561,C3H8,38482.97502,106526.6368,,408,298.46,14.408398,10.540025,67.400002,11.58,29.376,0.993519,0.98596,1.007666,0,14.629814,10.471711,37498.25214,26840.45469
1/16/2025,19:19.5,2891.45,6017.99,120.15,2.4604,120.6,173.22,0,60,295.6,0.4078,1.652252,1.41831,6016,16.6375,0,0,3,Heating Tanks.... ,100.655556,59.284024,64.024489,106.400002,67.002041,0,0,11.57,-44.700001,-46.599998,0,0,8.337301,60.29213,0,432.111635,51.866637,5.446103,151.327271,0,0,0,0,103.433334,102.366669,101.966667,100.699997,98.966667,96.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.41,68.22,15.302,15.041,41.574,C3H8,38552.17978,106559.9576,,420,298.82,14.832174,10.552739,67.400002,11.57,29.376,0.993494,0.98596,1.007641,0,14.734835,10.484086,37767.43655,26872.17384
1/16/2025,19:22.5,2894.45,6020.99,120.15,2.461,120.7,173.32,0,60,295.7,0.408,1.652499,1.41831,6019,16.6375,0,0,3,Heating Tanks.... ,100.777777,59.303994,64.17551,106.400002,67.018367,0,0,11.57,-45,-46.599998,0,0,8.337681,60.2579,0,432.111635,51.866637,5.445538,151.326996,0,0,0,0,103.666667,102.766668,101.966667,100.699997,99,96.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.54,29.411,68.22,15.292,15.027,41.587,C3H8,38516.29583,106593.2784,,456,299.2,16.103503,10.566158,67.400002,11.57,29.376,0.993494,0.98596,1.007641,0,14.757706,10.497418,37826.05839,26906.34634
1/16/2025,19:25.5,2897.45,6023.99,120.15,2.4612,120.7,173.42,0,60,295.7,0.4081,1.651633,1.41831,6022,16.6375,0,0,3,Heating Tanks.... ,100.86111,59.324409,64.32449,106.333336,67.046938,0,0,11.58,-45,-46.5,0,0,8.337694,60.263256,0,432.111635,51.866637,5.44646,151.326843,0,0,0,0,103.866666,102.699997,102.066666,100.800003,99.033333,96.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.41,68.22,15.286,15.024,41.599,C3H8,38508.60641,106624.0361,,456,299.58,16.103503,10.579578,67.400002,11.58,29.376,0.993519,0.98596,1.007666,0,14.765722,10.511007,37846.60363,26941.17609
1/16/2025,19:28.5,2900.45,6026.99,120.15,2.4613,120.7,173.52,0,60,295.7,0.4082,1.652907,1.418893,6025,16.6375,0,0,3,Heating Tanks.... ,100.883333,59.344823,64.47551,106.300003,67.057142,0,0,11.56,-45,-46.400002,0,0,8.337537,60.294891,0,432.111635,51.866637,5.446394,151.32663,0,0,0,0,103.666664,102.766668,102.099998,100.866669,99.133331,96.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.411,68.22,15.279,15.018,41.612,C3H8,38493.22757,106657.3569,,432,299.92,15.25595,10.591585,67.400002,11.56,29.376,0.99347,0.98596,1.007617,0,14.806655,10.522423,37951.52162,26970.4363
1/16/2025,19:31.5,2903.45,6029.99,120.15,2.461,120.6,173.62,0,60,295.7,0.408,1.652499,1.41831,6028,16.6375,0,0,3,Heating Tanks.... ,100.994445,59.366125,64.630612,106.300003,67.05102,0,0,11.56,-45.299999,-46.299999,0,0,8.337596,60.299377,0,432.111635,51.866637,5.446032,151.326538,0,0,0,0,103.866669,102.900002,102.099998,100.966667,99.199997,96.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.411,68.22,15.256,14.994,41.624,C3H8,38431.71223,106688.1146,,420,300.26,14.832174,10.603592,67.400002,11.56,29.376,0.99347,0.98596,1.007617,0,14.862445,10.534351,38094.51845,27001.01095
1/16/2025,19:34.5,2906.45,6033,120.15,2.4609,120.7,173.72,0,60,295.7,0.4081,1.651997,1.41831,6031,16.6375,0,0,3,Heating Tanks.... ,101.127778,59.38787,64.787755,106.300003,67.034693,0,0,11.56,-45.299999,-46.200001,0,0,8.337518,60.315571,0,432.111635,51.866637,5.445864,151.326172,0,0,0,0,104.200002,103.033333,102.166667,101.066666,99.333336,96.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.411,68.22,15.282,15.021,41.637,C3H8,38500.91699,106721.4354,,408,300.62,14.408398,10.616305,67.400002,11.56,29.376,0.99347,0.98596,1.007617,0,14.941407,10.546982,38296.90953,27033.38411
1/16/2025,19:37.5,2909.45,6036,120.15,2.4605,120.6,173.82,0,60,295.6,0.4079,1.652103,1.417811,6034,16.6375,0,0,3,Heating Tanks.... ,101.227778,59.409912,64.942857,106.233332,67.016326,0,0,11.57,-45.200001,-46.200001,0,0,8.337605,60.312809,0,432.111635,51.866637,5.446239,151.326019,0,0,0,0,104.266668,103,102.266668,101.233332,99.466667,97.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.411,68.22,15.249,14.984,41.649,C3H8,38406.08083,106752.1931,,420,300.96,14.832174,10.628312,67.400002,11.57,29.376,0.993494,0.98596,1.007641,0,15.049893,10.559168,38574.97469,27064.61897
1/16/2025,19:40.5,2912.45,6039,120.15,2.4604,120.6,173.92,0,60,295.6,0.4079,1.652983,1.41831,6037,16.6375,0,0,3,Heating Tanks.... ,101.33889,59.431805,65.104082,106.199997,67.004082,0,0,11.57,-45.200001,-46.200001,-0.001,0,8.337545,60.334885,0,432.111635,51.866637,5.446495,151.325897,0,0,0,0,104.300003,103.199997,102.366669,101.300003,99.5,97.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.411,68.22,15.279,15.018,41.662,C3H8,38493.22757,106785.5139,,432,301.34,15.25595,10.641732,67.400002,11.57,29.376,0.993494,0.98596,1.007641,0,15.110694,10.5725,38730.81425,27098.79147
1/16/2025,19:43.5,2915.45,6042,120.15,2.4602,120.5,174.02,0,60,295.6,0.4078,1.652223,1.417811,6040,16.6375,0,0,3,Heating Tanks.... ,101.466667,59.452959,65.267347,106.199997,67,0,0,11.56,-45.099998,-46.200001,0,0,8.337709,60.320206,0,432.111635,51.866637,5.446228,151.325806,0,0,0,0,104.400002,103.53333,102.400002,101.433334,99.599998,97.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.411,68.22,15.282,15.014,41.674,C3H8,38482.97502,106816.2715,,444,301.72,15.679727,10.655151,67.400002,11.56,29.376,0.99347,0.98596,1.007617,0,15.095799,10.585574,38692.63662,27132.30209
1/16/2025,19:46.5,2918.45,6045,120.15,2.4603,120.6,174.12,0,60,295.6,0.4079,1.652969,1.41831,6043,16.6375,0,0,3,Heating Tanks.... ,101.566666,59.473225,65.42449,106.199997,67,0,0,11.58,-45,-46.299999,0,0,8.33759,60.345818,0,432.111635,51.866637,5.446539,151.325562,0,0,0,0,104.733332,103.5,102.400002,101.633331,99.599998,97.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.411,68.22,15.276,15.014,41.686,C3H8,38482.97502,106847.0292,,456,302.1,16.103503,10.668571,67.599998,11.58,29.376,0.993142,0.985586,1.007666,0,15.07601,10.595403,38641.91465,27157.49432
1/16/2025,19:49.5,2921.45,6048,120.15,2.4608,120.6,174.22,0,60,295.7,0.408,1.652552,1.41831,6046,16.6375,0,0,3,Heating Tanks.... ,101.555556,59.492751,65.57551,106.199997,67,0,0,11.57,-44.900002,-46.400002,0,0,8.337675,60.347038,0,432.111635,51.866637,5.446789,151.325333,0,0,0,0,104.833336,103.300003,102.400002,101.699997,99.599998,97.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.41,68.22,15.259,14.994,41.699,C3H8,38431.71223,106880.35,,444,302.44,15.679727,10.680578,67.400002,11.57,29.376,0.993494,0.98596,1.007641,0,15.085672,10.611093,38666.67978,27197.71186
1/16/2025,19:52.5,2924.45,6051,120.15,2.4604,120.6,174.32,0,60,295.6,0.4079,1.651683,1.41831,6049,16.6375,0,0,3,Heating Tanks.... ,101.622222,59.511094,65.72653,106.099998,67.006122,0,0,11.57,-44.900002,-46.5,0,0,8.337573,60.368763,0,432.111635,51.866637,5.447111,151.325195,0,0,0,0,104.800001,103.5,102.5,101.766668,99.666664,97.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.411,68.22,15.256,14.994,41.712,C3H8,38431.71223,106913.6708,,408,302.78,14.408398,10.692585,67.400002,11.57,29.376,0.993494,0.98596,1.007641,0,15.09868,10.623022,38700.0224,27228.28725
1/16/2025,19:55.5,2927.45,6054,120.15,2.4602,120.5,174.42,0,60,295.6,0.4078,1.652792,1.41831,6052,16.6375,0,0,3,Heating Tanks.... ,101.677777,59.528846,65.887755,106.099998,67.012245,0,0,11.57,-44.799999,-46.599998,0,0,8.337781,60.350861,0,432.111635,51.866637,5.447361,151.325027,0,0,0,0,104.566666,103.733332,102.633331,101.866669,99.699997,97.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.411,68.22,15.279,15.014,41.724,C3H8,38482.97502,106944.4285,,408,303.14,14.408398,10.705298,67.599998,11.57,29.376,0.993117,0.985586,1.007641,0,15.123311,10.631619,38763.15542,27250.32105
1/16/2025,19:58.5,2930.45,6057,120.15,2.4598,120.5,174.53,0,60,295.5,0.4077,1.652411,1.417811,6055,16.6375,0,0,3,Heating Tanks.... ,101.683334,59.545857,66.057143,106.099998,67.010204,0,0,11.57,-44.700001,-46.599998,0,0,8.337559,60.389694,0,432.111635,51.866637,5.447606,151.324753,0,0,0,0,104.333336,103.566666,102.866669,101.900002,99.766668,97.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.411,68.22,15.246,14.978,41.737,C3H8,38390.702,106977.7493,,420,303.48,14.832174,10.717305,67.400002,11.57,29.376,0.993494,0.98596,1.007641,0,15.169297,10.647582,38881.02326,27291.23659
1/16/2025,20:01.5,2933.45,6060.01,120.15,2.4605,120.6,174.63,0,60,295.6,0.4079,1.651616,1.418893,6058,16.6375,0,0,3,Heating Tanks.... ,101.761112,59.561686,66.222449,106.099998,67.004082,0,0,11.58,-44.900002,-46.599998,0,0,8.337577,60.397743,0,432.111635,51.866637,5.446905,151.324707,0,0,0,0,104.333336,103.533333,102.933334,102,99.866669,97.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.411,68.22,15.246,14.981,41.749,C3H8,38398.39142,107008.507,,408,303.82,14.408398,10.729312,67.599998,11.58,29.376,0.993142,0.985586,1.007666,0,15.167551,10.655727,38876.5482,27312.11494
1/16/2025,20:04.5,2936.45,6063.01,120.15,2.4603,120.6,174.73,0,60,295.6,0.4079,1.6524,1.41831,6061,16.6375,0,0,3,Heating Tanks.... ,101.861111,59.575887,66.387755,106.033333,67,0,0,11.57,-45,-46.599998,0,0,8.337484,60.419014,0,432.111635,51.866637,5.447721,151.324417,0,0,0,0,104.533333,103.666664,102.866669,102,100.066666,98.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.412,68.22,15.259,14.998,41.761,C3H8,38441.96479,107039.2647,,432,304.2,15.25595,10.742732,67.400002,11.57,29.376,0.993494,0.98596,1.007641,0,15.070524,10.672843,38627.8529,27355.98448
1/16/2025,20:07.5,2939.45,6066.01,120.15,2.4603,120.6,174.83,0,60,295.6,0.408,1.652563,1.41831,6064,16.6375,0,0,3,Heating Tanks.... ,101.866666,59.589052,66.561224,106,67,0,0,11.56,-45.099998,-46.400002,0,0,8.337566,60.415501,0,432.111635,51.866637,5.447685,151.324249,0,0,0,0,104.433334,103.599998,102.966667,102,100.166664,98.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.412,68.22,15.253,14.988,41.774,C3H8,38416.33339,107072.5855,,444,304.54,15.679727,10.754739,67.599998,11.56,29.376,0.993093,0.985586,1.007617,0,14.945534,10.680459,38307.48822,27375.50416
1/16/2025,20:10.5,2942.45,6069.01,120.15,2.4599,120.5,174.93,0,60,295.6,0.4078,1.652831,1.41831,6067,16.6375,0,0,3,Heating Tanks.... ,101.927778,59.601626,66.738775,106,67,0,0,11.57,-45.099998,-46.299999,0,0,8.337774,60.400574,0,432.111635,51.866637,5.448392,151.324142,0,0,0,0,104.5,103.599998,103.166664,102.033333,100.333336,97.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.411,68.22,15.256,14.991,41.786,C3H8,38424.02281,107103.3431,,408,304.88,14.408398,10.766746,67.599998,11.57,29.376,0.993117,0.985586,1.007641,0,14.851723,10.692643,38067.03585,27406.73577
1/16/2025,20:13.5,2945.45,6072.01,120.15,2.4597,120.5,175.03,0,60,295.5,0.4078,1.652315,1.41831,6070,16.6375,0,0,3,Heating Tanks.... ,101.977778,59.614644,66.914286,106,67,0,0,11.57,-45.299999,-46.200001,0,0,8.337622,60.42836,0,432.111635,51.866637,5.447122,151.323975,0,0,0,0,104.599998,103.766668,103.133331,102.066666,100.400002,97.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.411,68.22,15.223,14.961,41.799,C3H8,38347.12863,107136.664,,384,305.2,13.560845,10.778046,67.599998,11.57,29.376,0.993117,0.985586,1.007641,0,14.759652,10.703866,37831.04558,27435.5017
1/16/2025,20:16.5,2948.45,6075.01,120.15,2.4598,120.5,175.13,0,60,295.6,0.4078,1.652167,1.417811,6073,16.6375,0,0,3,Heating Tanks.... ,102.05,59.628402,67.087755,106,67,0,0,11.55,-45.299999,-46.200001,0,0,8.337745,60.42593,0,432.111635,51.866637,5.448112,151.323792,0,0,0,0,104.633331,103.800003,103.266668,102.166664,100.466667,97.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.412,68.22,15.233,14.968,41.811,C3H8,38365.0706,107167.4216,,396,305.54,13.984621,10.790053,67.599998,11.55,29.376,0.993069,0.985586,1.007592,0,14.66753,10.715268,37594.92319,27464.72542
1/16/2025,20:19.5,2951.45,6078.01,120.15,2.4596,120.5,175.23,0,60,295.5,0.4078,1.653196,1.41831,6076,16.6375,0,0,3,Heating Tanks.... ,102.155555,59.643195,67.269388,105.966667,67,0,0,11.57,-45.200001,-46.200001,0,0,8.337474,60.467445,0,432.111635,51.866637,5.448073,151.323563,0,0,0,0,104.699997,104.066666,103.300003,102.266668,100.566666,98.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.412,68.22,15.226,14.961,41.824,C3H8,38347.12863,107200.7424,,408,305.86,14.408398,10.801354,67.599998,11.57,29.376,0.993117,0.985586,1.007641,0,14.619796,10.727014,37472.57441,27494.83142
1/16/2025,20:22.5,2954.45,6081.01,120.15,2.4604,120.7,175.33,0,60,295.6,0.4081,1.651601,1.41831,6079,16.6375,0,0,3,Heating Tanks.... ,102.288889,59.658136,67.457143,105.900002,67,0,0,11.58,-45.099998,-46.099998,0,0,8.33749,60.47628,0,432.111635,51.866637,5.448317,151.323425,0,0,0,0,104.733332,104.5,103.300003,102.366669,100.633331,98.199999,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.411,68.22,15.22,14.958,41.836,C3H8,38339.43921,107231.5001,,408,306.2,14.408398,10.813361,67.599998,11.58,29.376,0.993142,0.985586,1.007666,0,14.565322,10.7392,37332.95187,27526.06673
1/16/2025,20:25.5,2957.45,6084.01,120.15,2.4599,120.6,175.43,0,60,295.6,0.4079,1.652588,1.41831,6082,16.6375,0,0,3,Heating Tanks.... ,102.377778,59.673816,67.638776,105.900002,67,0,0,11.57,-45.200001,-46.200001,0,0,8.337584,60.474102,0,432.111635,51.866637,5.44818,151.323227,0,0,0,0,104.966667,104.333336,103.333336,102.5,100.699997,98.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.411,68.22,15.216,14.951,41.849,C3H8,38321.49723,107264.8209,,420,306.58,14.832174,10.826781,67.599998,11.57,29.376,0.993117,0.985586,1.007641,0,14.453187,10.752265,37045.5338,27559.55475
1/16/2025,20:28.5,2960.45,6087.02,120.15,2.4599,120.6,175.53,0,60,295.6,0.408,1.652506,1.41831,6085,16.6375,0,0,3,Heating Tanks.... ,102.499999,59.691124,67.820409,105.900002,67,0,0,11.57,-45.099998,-46.299999,0,0,8.337511,60.49139,0,432.111635,51.866637,5.448496,151.323013,0,0,0,0,105.133334,104.366669,103.599998,102.599998,100.699997,98.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.411,68.22,15.253,14.988,41.861,C3H8,38416.33339,107295.5786,,432,306.94,15.25595,10.839494,67.599998,11.57,29.376,0.993117,0.985586,1.007641,0,14.358999,10.764891,36804.11493,27591.91642
1/16/2025,20:31.5,2963.45,6090.02,120.15,2.46,120.6,175.63,0,60,295.6,0.4079,1.652195,1.41831,6088,16.6375,0,0,3,Heating Tanks.... ,102.65,59.710207,68.006123,105.900002,67,0,0,11.57,-45,-46.299999,0,0,8.337757,60.46907,0,432.111635,51.866637,5.448305,151.322861,0,0,0,0,105.366669,104.766668,103.633331,102.633331,100.800003,98.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.53,29.411,68.22,15.22,14.955,41.874,C3H8,38331.74979,107328.8994,,432,307.3,15.25595,10.852207,67.599998,11.57,29.376,0.993117,0.985586,1.007641,0,14.34537,10.777517,36769.18207,27624.27809
1/16/2025,20:34.5,2966.45,6093.02,120.15,2.4603,120.6,175.73,0,60,295.6,0.4081,1.652807,1.41831,6091,16.6375,0,0,3,Heating Tanks.... ,102.622222,59.729882,68.193878,105.833336,67,0,0,11.56,-45,-46.400002,0,0,8.337642,60.493164,0,432.111635,51.866637,5.449018,151.322754,0,0,0,0,105.266668,104.766668,103.533333,102.733332,100.866669,98.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.52,29.412,68.22,15.2,14.935,41.886,C3H8,38280.487,107359.6571,,408,307.62,14.408398,10.863508,67.400002,11.56,29.376,0.99347,0.98596,1.007617,0,14.382875,10.79257,36865.31285,27662.86215
1/16/2025,20:37.5,2969.45,6096.02,120.15,2.4605,120.7,175.83,0,60,295.6,0.4082,1.652103,1.41831,6094,16.6375,0,0,3,Heating Tanks.... ,102.688889,59.750148,68.381633,105.800003,67,0,0,11.57,-44.900002,-46.5,0,0,8.337745,60.491608,0,432.111635,51.866637,5.449131,151.322418,0,0,0,0,105.333336,104.866666,103.666664,102.833336,100.933334,98.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.52,29.411,68.21,15.246,14.978,41.898,C3H8,38390.702,107390.4148,,408,307.98,14.408398,10.876221,67.599998,11.57,29.375,0.993085,0.985586,1.007608,0,14.448407,10.801008,37033.28145,27684.48983
1/16/2025,20:40.5,2972.45,6099.02,120.15,2.4605,120.7,175.93,0,60,295.6,0.4082,1.652591,1.41831,6097,16.6375,0,0,3,Heating Tanks.... ,102.794443,59.76997,68.569388,105.800003,67,0,0,11.57,-44.799999,-46.5,-0.001,0,8.337438,60.541809,0,432.111635,51.866637,5.448957,151.322357,0,0,0,0,105.599998,104.800001,103.699997,103,101.033333,98.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.411,68.21,15.19,14.925,41.911,C3H8,38254.85561,107423.7356,,420,308.32,14.832174,10.888228,67.400002,11.57,29.376,0.993494,0.98596,1.007641,0,14.561754,10.817393,37323.8043,27726.48631
1/16/2025,20:43.5,2975.45,6102.02,120.15,2.4604,120.7,176.03,0,60,295.6,0.4082,1.651683,1.41831,6100,16.6375,0,0,3,Heating Tanks.... ,102.838888,59.789645,68.757143,105.800003,67,0,0,11.57,-44.700001,-46.599998,0,0,8.337485,60.542725,0,432.111635,51.866637,5.449144,151.322174,0,0,0,0,105.599998,104.633331,103.699997,103.166664,101.099998,98.833336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.411,68.21,15.196,14.931,41.923,C3H8,38270.23445,107454.4932,,408,308.66,14.408398,10.900235,67.599998,11.57,29.375,0.993085,0.985586,1.007608,0,14.667035,10.824856,37593.65634,27745.6154
1/16/2025,20:46.5,2978.45,6105.02,120.15,2.4598,120.6,176.13,0,60,295.5,0.4079,1.652167,1.418893,6103,16.6375,0,0,3,Heating Tanks.... ,102.922222,59.809024,68.944898,105.733332,67,0,0,11.57,-44.799999,-46.599998,0,0,8.337747,60.518639,0,432.111635,51.866637,5.448895,151.321915,0,0,0,0,105.633331,104.733332,103.866669,103.266668,101.133331,98.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.411,68.21,15.206,14.941,41.936,C3H8,38295.86584,107487.8141,,432,309.04,15.25595,10.913655,67.599998,11.57,29.375,0.993085,0.985586,1.007608,0,14.701717,10.838183,37682.54905,27779.77381
1/16/2025,20:49.5,2981.45,6108.02,120.15,2.4601,120.6,176.23,0,60,295.6,0.4082,1.652453,1.41831,6106,16.6375,0,0,3,Heating Tanks.... ,102.994445,59.828846,69.144898,105.699997,67,0,0,11.57,-44.799999,-46.599998,0,0,8.337805,60.520504,0,432.111635,51.866637,5.449047,151.321777,0,0,0,0,105.666664,104.900002,103.766668,103.266668,101.233332,99.133334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.411,68.21,15.213,14.948,41.948,C3H8,38313.80782,107518.5717,,456,309.42,16.103503,10.927074,67.599998,11.57,29.375,0.993085,0.985586,1.007608,0,14.703462,10.85151,37687.02362,27813.93221
1/16/2025,20:52.5,2984.45,6111.02,120.15,2.46,120.6,176.33,0,60,295.6,0.408,1.653008,1.41831,6109,16.6375,0,0,3,Heating Tanks.... ,103.105556,59.847929,69.357143,105.699997,67,0,0,11.58,-44.799999,-46.599998,0,0,8.337852,60.526447,0,432.111635,51.866637,5.44963,151.321716,0,0,0,0,105.566666,104.933334,103.966667,103.400002,101.366669,99.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.411,68.21,15.186,14.925,41.961,C3H8,38254.85561,107551.8925,,444,309.78,15.679727,10.939788,67.599998,11.58,29.375,0.993109,0.985586,1.007633,0,14.739588,10.8644,37779.61971,27846.97218
1/16/2025,20:55.5,2987.45,6114.03,120.15,2.4603,120.7,176.44,0,60,295.6,0.4082,1.651912,1.41831,6112,16.6375,0,0,3,Heating Tanks.... ,103.177778,59.866273,69.565306,105.699997,67,0,0,11.59,-44.900002,-46.599998,0,0,8.337622,60.564564,0,432.111635,51.866637,5.449562,151.321396,0,0,0,0,105.566666,104.900002,104.099998,103.433334,101.566666,99.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.411,68.21,15.19,14.931,41.973,C3H8,38270.23445,107582.6502,,420,310.12,14.832174,10.951795,67.599998,11.59,29.375,0.993133,0.985586,1.007657,0,14.800461,10.87659,37935.64462,27878.21582
1/16/2025,20:58.5,2990.45,6117.03,120.15,2.4602,120.6,176.54,0,60,295.6,0.4081,1.652711,1.41831,6115,16.6375,0,0,3,Heating Tanks.... ,103.249999,59.883432,69.767347,105.699997,67,0,0,11.56,-45,-46.599998,0,0,8.337294,60.613419,0,432.111635,51.866637,5.449678,151.321243,0,0,0,0,105.733332,105,104.066666,103.466667,101.699997,99.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.54,29.411,68.21,15.206,14.941,41.986,C3H8,38295.86584,107615.971,,420,310.46,14.832174,10.963802,67.599998,11.56,29.375,0.99306,0.985586,1.007584,0,14.862973,10.887717,38095.87148,27906.73758
1/16/2025,21:01.5,2993.45,6120.03,120.15,2.4607,120.7,176.64,0,60,295.7,0.4084,1.651888,1.419392,6118,16.6375,0,0,3,Heating Tanks.... ,103.333333,59.90074,69.97347,105.633331,67,0,0,11.55,-45,-46.400002,0,0,8.337679,60.574608,0,432.111635,51.866637,5.450124,151.32106,0,0,0,0,105.699997,105.166667,104.266668,103.5,101.766668,99.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.411,68.21,15.19,14.925,41.998,C3H8,38254.85561,107646.7287,,432,310.82,15.25595,10.976515,67.599998,11.55,29.375,0.993036,0.985586,1.007559,0,14.958304,10.900077,38340.21886,27938.41574
1/16/2025,21:04.5,2996.45,6123.03,120.15,2.461,120.8,176.74,0,60,295.7,0.4085,1.651443,1.41831,6121,16.6375,0,0,3,Heating Tanks.... ,103.366667,59.917308,70.189796,105.599998,67,0,0,11.56,-45.099998,-46.400002,0,0,8.337732,60.578255,0,432.111635,51.866637,5.450134,151.320862,0,0,0,0,105.800003,105.133331,104.366669,103.5,101.800003,99.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.411,68.21,15.157,14.892,42.01,C3H8,38170.27201,107677.4864,,420,311.16,14.832174,10.988522,67.599998,11.56,29.375,0.99306,0.985586,1.007584,0,15.050254,10.912266,38575.89979,27969.65943
1/16/2025,21:07.5,2999.45,6126.03,120.15,2.4602,120.7,176.84,0,60,295.6,0.4082,1.652142,1.41831,6124,16.6375,0,0,3,Heating Tanks.... ,103.361111,59.93358,70.410204,105.599998,67,0,0,11.57,-45.299999,-46.299999,0,0,8.337863,60.567688,0,432.111635,51.866637,5.450253,151.320755,0,0,0,0,105.800003,105.099998,104.166664,103.5,101.900002,99.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.411,68.21,15.183,14.918,42.023,C3H8,38236.91363,107710.8072,,432,311.54,15.25595,11.001942,67.599998,11.57,29.376,0.993117,0.985586,1.007641,0,15.069919,10.926221,38626.30217,28005.4266
1/16/2025,21:10.5,3002.45,6129.03,120.15,2.4605,120.7,176.94,0,60,295.6,0.4083,1.651859,1.41831,6127,16.6375,0,0,3,Heating Tanks.... ,103.477777,59.949853,70.628572,105.599998,67,0,0,11.57,-45.299999,-46.200001,0,0,8.337879,60.577747,0,432.111635,51.866637,5.449973,151.320587,0,0,0,0,106.166667,105.199997,104.266668,103.566666,102,99.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.412,68.21,15.163,14.902,42.035,C3H8,38195.9034,107741.5649,,456,311.92,16.103503,11.015361,67.599998,11.57,29.376,0.993117,0.985586,1.007641,0,15.048443,10.939548,38571.25815,28039.58614
1/16/2025,21:13.5,3005.45,6132.03,120.15,2.4598,120.6,177.04,0,60,295.6,0.4081,1.652492,1.41831,6130,16.6375,0,0,3,Heating Tanks.... ,103.572222,59.965237,70.842857,105.533333,67,0,0,11.58,-45.200001,-46.200001,0,0,8.337952,60.577991,0,432.111635,51.866637,5.449568,151.320358,0,0,0,0,106,105.266665,104.600001,103.633331,102.133331,99.800001,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.41,68.21,15.17,14.908,42.047,C3H8,38211.28224,107772.3225,,444,312.3,15.679727,11.028781,67.599998,11.58,29.375,0.993109,0.985586,1.007633,0,15.061453,10.95278,38604.60347,28073.50187
1/16/2025,21:16.5,3008.45,6135.03,120.15,2.4605,120.7,177.14,0,60,295.6,0.4084,1.652185,1.41831,6133,16.6375,0,0,3,Heating Tanks.... ,103.71111,59.98003,71.063265,105.5,67,0,0,11.58,-45.200001,-46.099998,-0.001,0,8.338052,60.577374,0,432.111635,51.866637,5.451086,151.320145,0,0,0,0,105.966667,105.466667,104.933334,103.699997,102.199997,100,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.411,68.21,15.133,14.869,42.06,C3H8,38111.3198,107805.6433,,420,312.64,14.832174,11.040788,67.400002,11.58,29.376,0.993519,0.98596,1.007666,0,15.094208,10.969228,38688.56019,28115.65956
1/16/2025,21:19.5,3011.45,6138.03,120.15,2.4601,120.7,177.24,0,60,295.6,0.4082,1.651884,1.417811,6136,16.6375,0,0,3,Heating Tanks.... ,103.711111,59.994083,71.283674,105.5,67,0,0,11.56,-45.200001,-46.200001,0,0,8.3377,60.631458,0,432.111635,51.866637,5.451092,151.319931,0,0,0,0,106.099998,105.300003,104.800001,103.766668,102.233332,100.066666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.411,68.21,15.183,14.918,42.072,C3H8,38236.91363,107836.401,,408,312.98,14.408398,11.052795,67.400002,11.56,29.376,0.99347,0.98596,1.007617,0,15.1059,10.980621,38718.5277,28144.86248
1/16/2025,21:22.5,3014.45,6141.03,120.15,2.4602,120.7,177.34,0,60,295.6,0.4083,1.65198,1.41831,6139,16.6375,0,0,3,Heating Tanks.... ,103.816668,60.00784,71.5,105.5,67,0,0,11.56,-45.099998,-46.200001,0,0,8.337267,60.692768,0,432.111635,51.866637,5.450215,151.319809,0,0,0,0,106.466667,105.333336,104.833336,103.900002,102.300003,100.066666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.411,68.21,15.16,14.898,42.085,C3H8,38185.65085,107869.7218,,420,313.32,14.832174,11.064802,67.400002,11.56,29.375,0.993437,0.98596,1.007584,0,15.134239,10.992186,38791.16468,28174.50504
1/16/2025,21:25.5,3017.45,6144.03,120.15,2.4601,120.7,177.44,0,60,295.6,0.4083,1.652128,1.41831,6142,16.6375,0,0,3,Heating Tanks.... ,103.850001,60.021449,71.716326,105.5,67,0,0,11.57,-45,-46.200001,0,0,8.337456,60.679729,0,432.111635,51.866637,5.450788,151.319717,0,0,0,0,106.366669,105.699997,104.800003,103.933334,102.300003,100,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.41,68.21,15.11,14.852,42.097,C3H8,38067.74643,107900.4795,,408,313.66,14.408398,11.076809,67.400002,11.57,29.375,0.993461,0.98596,1.007608,0,15.157698,11.004383,38851.29216,28205.76675
1/16/2025,21:28.5,3020.45,6147.03,120.15,2.4598,120.6,177.54,0,60,295.5,0.4081,1.652248,1.417811,6145,16.6375,0,0,3,Heating Tanks.... ,103.888889,60.035207,71.936735,105.400002,67,0,0,11.58,-45,-46.299999,0,0,8.337639,60.666245,0,432.111635,51.866637,5.450406,151.319397,0,0,0,0,106.400002,105.633331,104.900002,104,102.300003,100.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.411,68.21,15.14,14.875,42.11,C3H8,38126.69864,107933.8003,,408,314.02,14.408398,11.089522,67.599998,11.58,29.375,0.993109,0.985586,1.007633,0,15.089067,11.013103,38675.38308,28228.11738
1/16/2025,21:31.5,3023.45,6150.04,120.15,2.4604,120.7,177.64,0,60,295.6,0.4084,1.652252,1.41831,6148,16.6375,0,0,3,Heating Tanks.... ,103.994445,60.049703,72.163265,105.400002,67,0,0,11.56,-44.900002,-46.400002,-0.001,0,8.337679,60.673565,0,432.111635,51.866637,5.450879,151.319214,0,0,0,0,106.5,105.833333,104.933334,104.066666,102.400002,100.233332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.41,68.21,15.14,14.875,42.122,C3H8,38126.69864,107964.558,,432,314.38,15.25595,11.102235,67.400002,11.56,29.375,0.993437,0.98596,1.007584,0,14.956391,11.029374,38335.31585,28269.82285
1/16/2025,21:34.5,3026.45,6153.04,120.15,2.4608,120.8,177.74,0,60,295.7,0.4085,1.65117,1.41831,6151,16.6375,0,0,3,Heating Tanks.... ,104.111111,60.063757,72.387755,105.400002,67,0,0,11.57,-44.799999,-46.5,0,0,8.337624,60.685917,0,432.111635,51.866637,5.451046,151.319061,0,0,0,0,106.733332,105.733332,105.166667,104.199997,102.533333,100.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.41,68.21,15.1,14.839,42.134,C3H8,38034.42562,107995.3157,,432,314.72,15.25595,11.114242,67.400002,11.57,29.375,0.993461,0.98596,1.007608,0,14.846435,11.041571,38053.48174,28301.08688
1/16/2025,21:37.5,3029.45,6156.04,120.15,2.4606,120.8,177.84,0,60,295.6,0.4085,1.651386,1.41831,6154,16.6375,0,0,3,Heating Tanks.... ,104.194445,60.077514,72.610204,105.400002,67,0,0,11.58,-44.700001,-46.5,0,0,8.337448,60.719028,0,432.111635,51.866637,5.451679,151.318863,0,0,0,0,106.733332,105.833336,105.300003,104.266668,102.599998,100.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.41,68.21,15.117,14.855,42.147,C3H8,38075.43585,108028.6365,,408,315.04,14.408398,11.125543,67.400002,11.58,29.375,0.993486,0.98596,1.007633,0,14.765809,11.053068,37846.82583,28330.55394
1/16/2025,21:40.5,3032.45,6159.04,120.15,2.4602,120.7,177.94,0,60,295.6,0.4083,1.652223,1.41831,6157,16.6375,0,0,3,Heating Tanks.... ,104.233334,60.091419,72.826531,105.333336,67,0,0,11.56,-44.799999,-46.599998,0,0,8.337511,60.719772,0,432.111635,51.866637,5.451286,151.318741,0,0,0,0,106.733332,105.866669,105.300003,104.300003,102.699997,100.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.41,68.21,15.14,14.879,42.159,C3H8,38136.9512,108059.3941,,384,315.38,13.560845,11.13755,67.400002,11.56,29.375,0.993437,0.98596,1.007584,0,14.668706,11.064457,37597.93957,28359.74531
1/16/2025,21:43.5,3035.45,6162.04,120.15,2.4599,120.7,178.04,0,60,295.6,0.4083,1.651327,1.41831,6160,16.6375,0,0,3,Heating Tanks.... ,104.355556,60.105473,73.034694,105.300003,67,0,0,11.57,-44.700001,-46.599998,0,0,8.337386,60.749657,0,432.111635,51.866637,5.451581,151.318542,0,0,0,0,106.766668,106.133334,105.366669,104.5,102.833336,100.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.411,68.21,15.124,14.862,42.171,C3H8,38093.37783,108090.1518,,396,315.72,13.984621,11.149557,67.400002,11.57,29.375,0.993461,0.98596,1.007608,0,14.586338,11.076655,37386.81874,28391.01154
1/16/2025,21:46.5,3038.45,6165.04,120.15,2.46,120.7,178.14,0,60,295.6,0.4082,1.651341,1.41831,6163,16.6375,0,0,3,Heating Tanks.... ,104.466667,60.120413,73.242857,105.300003,67,0,0,11.57,-44.799999,-46.700001,0,0,8.33744,60.747181,0,432.111635,51.866637,5.451487,151.318451,0,0,0,0,106.866669,106.466667,105.400002,104.566666,102.900002,100.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.411,68.21,15.09,14.829,42.183,C3H8,38008.79423,108120.9095,,408,316.04,14.408398,11.160858,67.400002,11.57,29.375,0.993461,0.98596,1.007608,0,14.533562,11.087882,37251.54639,28419.78743
1/16/2025,21:49.5,3041.45,6168.04,120.15,2.4596,120.6,178.24,0,60,295.5,0.408,1.651366,1.41831,6166,16.6375,0,0,3,Heating Tanks.... ,104.455555,60.136094,73.457142,105.300003,67,0,0,11.57,-44.700001,-46.599998,0,0,8.337597,60.739285,0,432.111635,51.866637,5.451338,151.318176,0,0,0,0,106.900002,106.133331,105.433334,104.633331,103,100.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.41,68.21,15.117,14.852,42.196,C3H8,38067.74643,108154.2303,,408,316.4,14.408398,11.173571,67.400002,11.57,29.375,0.993461,0.98596,1.007608,0,14.448021,11.100512,37032.29286,28452.1603
1/16/2025,21:52.5,3044.45,6171.04,120.15,2.4613,120.9,178.35,0,60,295.7,0.4087,1.652054,1.41831,6169,16.6375,0,0,3,Heating Tanks.... ,104.649999,60.152071,73.665306,105.300003,67,0,0,11.56,-44.900002,-46.599998,0,0,8.337524,60.755798,0,432.111635,51.866637,5.45175,151.318054,0,0,0,0,107.099998,106.533333,105.566666,104.766668,103.099998,100.833333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.52,29.41,68.21,15.09,14.822,42.208,C3H8,37990.85225,108184.988,,420,316.76,14.832174,11.186284,67.599998,11.56,29.375,0.99306,0.985586,1.007584,0,14.331352,11.108656,36733.25187,28473.0342
1/16/2025,21:55.5,3047.45,6174.04,120.15,2.4613,120.9,178.45,0,60,295.7,0.4088,1.651241,1.41831,6172,16.6375,0,0,3,Heating Tanks.... ,104.777778,60.167899,73.873469,105.300003,67,0,0,11.58,-44.900002,-46.599998,0,0,8.337609,60.751259,0,432.111635,51.866637,5.451746,151.317825,0,0,0,0,107.666667,106.333336,105.699997,104.800003,103.199997,100.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.52,29.409,68.21,15.077,14.816,42.22,C3H8,37975.47341,108215.7456,,432,317.12,15.25595,11.198998,67.400002,11.58,29.375,0.993486,0.98596,1.007633,0,14.26062,11.126044,36551.95701,28517.60178
1/16/2025,21:58.5,3050.45,6177.05,120.15,2.4612,120.9,178.55,0,60,295.7,0.4087,1.65139,1.41831,6175,16.6375,0,0,3,Heating Tanks.... ,104.805555,60.183728,74.089796,105.199997,67,0,0,11.57,-44.900002,-46.5,0,0,8.337927,60.722095,0,432.111635,51.866637,5.452015,151.317764,0,0,0,0,107.800001,106.233332,105.599998,104.866669,103.233332,101.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.52,29.411,68.21,15.077,14.816,42.233,C3H8,37975.47341,108249.0665,,420,317.46,14.832174,11.211005,67.400002,11.57,29.375,0.993461,0.98596,1.007608,0,14.28035,11.137701,36602.52902,28547.48043
1/16/2025,22:01.5,3053.45,6180.05,120.15,2.4613,120.9,178.65,0,60,295.7,0.4088,1.652054,1.41831,6178,16.6375,0,0,3,Heating Tanks.... ,104.827777,60.199704,74.310204,105.199997,67,0,0,11.56,-45.099998,-46.5,0,0,8.337546,60.780037,0,432.111635,51.866637,5.451977,151.31752,0,0,0,0,107.599998,106.299998,105.633331,104.933334,103.333336,101.166664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.52,29.411,68.21,15.074,14.809,42.245,C3H8,37957.53144,108279.8241,,408,317.78,14.408398,11.222305,67.400002,11.56,29.375,0.993437,0.98596,1.007584,0,14.347838,11.148656,36775.5101,28575.55921
1/16/2025,22:04.5,3056.45,6183.05,120.15,2.4613,120.9,178.75,0,60,295.7,0.4087,1.651729,1.418893,6181,16.6375,0,0,3,Heating Tanks.... ,104.961111,60.215828,74.528571,105.199997,67,0,0,11.57,-45,-46.400002,0,0,8.337815,60.753132,0,432.111635,51.866637,5.451866,151.317413,0,0,0,0,107.599998,106.633331,105.833333,105,103.400002,101.300001,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.52,29.41,68.21,15.09,14.826,42.258,C3H8,38001.10481,108313.1449,,420,318.14,14.832174,11.235019,67.599998,11.57,29.375,0.993085,0.985586,1.007608,0,14.443154,11.157324,37019.81813,28597.77776
1/16/2025,22:07.5,3059.45,6186.05,120.15,2.4612,120.9,178.85,0,60,295.7,0.4087,1.651958,1.418893,6184,16.6375,0,0,3,Heating Tanks.... ,104.955556,60.232248,74.742857,105.199997,67,0,0,11.57,-45,-46.400002,0,0,8.33772,60.776474,0,432.111635,51.866637,5.452503,151.3172,0,0,0,0,107.433334,106.400002,105.800003,105,103.5,101.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.52,29.41,68.21,15.044,14.779,42.27,C3H8,37880.63726,108343.9026,,408,318.48,14.408398,11.247026,67.400002,11.57,29.375,0.993461,0.98596,1.007608,0,14.559762,11.173487,37318.69858,28639.20358
1/16/2025,22:10.5,3062.45,6189.05,120.15,2.4611,120.9,178.95,0,60,295.7,0.4087,1.652269,1.418893,6187,16.6375,0,0,3,Heating Tanks.... ,104.988889,60.247485,74.967347,105.133331,67,0,0,11.57,-45.200001,-46.400002,0,0,8.337274,60.842999,0,432.111635,51.866637,5.452658,151.317047,0,0,0,0,107.5,106.366669,105.800003,105.066666,103.5,101.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.52,29.41,68.21,15.074,14.809,42.282,C3H8,37957.53144,108374.6603,,408,318.84,14.408398,11.259739,67.400002,11.57,29.375,0.993461,0.98596,1.007608,0,14.637176,11.186117,37517.122,28671.57646
1/16/2025,22:13.5,3065.45,6192.05,120.15,2.461,120.8,179.05,0,60,295.7,0.4087,1.65128,1.41831,6190,16.6375,0,0,3,Heating Tanks.... ,105.127778,60.261982,75.2,105.099998,67,0,0,11.57,-45.200001,-46.299999,0,0,8.337442,60.830917,0,432.111635,51.866637,5.452558,151.316895,0,0,0,0,107.599998,106.733332,105.933334,105.166664,103.533333,101.800003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.411,68.21,15.077,14.816,42.295,C3H8,37975.47341,108407.9811,,444,319.22,15.679727,11.273159,67.400002,11.57,29.375,0.993461,0.98596,1.007608,0,14.652145,11.199449,37555.49031,28705.74782
1/16/2025,22:16.5,3068.45,6195.05,120.15,2.4612,120.9,179.15,0,60,295.7,0.4088,1.650902,1.41831,6193,16.6375,0,0,3,Heating Tanks.... ,105.216665,60.276775,75.432653,105.099998,66.997959,0,0,11.59,-45.200001,-46.299999,0,0,8.337804,60.792877,0,432.111635,51.866637,5.4523,151.316818,0,0,0,0,107.599998,107.133331,106.066666,105.133331,103.599998,101.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.41,68.21,15.031,14.766,42.307,C3H8,37847.31644,108438.7388,,456,319.6,16.103503,11.286578,67.400002,11.59,29.375,0.99351,0.98596,1.007657,0,14.665477,11.213327,37589.66261,28741.32153
1/16/2025,22:19.5,3071.45,6198.05,120.15,2.4614,120.9,179.25,0,60,295.7,0.4088,1.650768,1.41831,6196,16.6375,0,0,3,Heating Tanks.... ,105.349999,60.290828,75.663265,105.099998,66.991837,0,0,11.6,-45.099998,-46.299999,0,0,8.33805,60.769791,0,432.111635,51.866637,5.452673,151.316498,0,0,0,0,107.666664,107.333333,106.066666,105.233332,103.766668,102.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.41,68.21,15.041,14.779,42.319,C3H8,37880.63726,108469.4965,,432,319.94,15.25595,11.298585,67.599998,11.6,29.375,0.993157,0.985586,1.007682,0,14.723292,11.221272,37737.84922,28761.68569
