Voltage (Volts) - Mean,120.22,120.22,120.168307,120.15,120.167888,120.15,120.23,120.23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1/16/2025,22:22.5,3074.45,6201.05,120.15,2.4607,120.8,179.35,0,60,295.7,0.4086,1.651969,1.41831,6199,16.6375,0,0,3,Heating Tanks.... ,105.411112,60.304881,75.887755,105.099998,66.985715,0,0,11.58,-45.299999,-46.299999,0,0,8.33812,60.769451,0,432.111635,51.866637,5.452521,151.316376,0,0,0,0,107.800001,107.366669,106.066666,105.333336,103.866669,102.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.41,68.21,15.027,14.766,42.331,C3H8,37847.31644,108500.2541,,408,320.26,14.408398,11.309886,67.400002,11.58,29.375,0.993486,0.98596,1.007633,0,14.786259,11.23621,37899.24342,28799.97208
1/16/2025,22:25.5,3077.45,6204.05,120.15,2.4606,120.8,179.45,0,60,295.6,0.4085,1.652524,1.41831,6202,16.6375,0,0,3,Heating Tanks.... ,105.499999,60.319526,76.112245,105,66.985715,0,0,11.58,-45.200001,-46.200001,0,0,8.337907,60.811989,0,432.111635,51.866637,5.453174,151.316162,0,0,0,0,107.933334,107.166664,106.5,105.5,103.733332,102.166664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.52,29.41,68.21,15.031,14.769,42.344,C3H8,37855.00586,108533.5749,,420,320.62,14.832174,11.322599,67.400002,11.58,29.375,0.993486,0.98596,1.007633,0,14.863763,11.24884,38097.89655,28832.34575
1/16/2025,22:28.5,3080.45,6207.05,120.15,2.4601,120.7,179.55,0,60,295.6,0.4084,1.651884,1.41831,6205,16.6375,0,0,3,Heating Tanks.... ,105.638889,60.335503,76.336735,105,66.97347,0,0,11.59,-45.200001,-46.200001,0,0,8.337485,60.87225,0,432.111635,51.866637,5.452911,151.316086,0,0,0,0,108.033333,107.366669,106.599998,105.566666,103.866669,102.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.41,68.21,15.004,14.743,42.356,C3H8,37788.36424,108564.3326,,420,320.98,14.832174,11.335312,67.400002,11.59,29.375,0.99351,0.98596,1.007657,0,14.972398,11.261745,38376.34284,28865.42361
1/16/2025,22:31.5,3083.45,6210.05,120.15,2.46,120.7,179.65,0,60,295.6,0.4083,1.652114,1.41831,6208,16.6375,0,0,3,Heating Tanks.... ,105.783333,60.351331,76.557143,105,66.957144,0,0,11.58,-45.099998,-46.200001,0,0,8.337699,60.854786,0,432.111635,51.866637,5.452894,151.315857,0,0,0,0,108.099998,107.833336,106.666664,105.633331,104.033333,102.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.52,29.41,68.21,15.018,14.753,42.368,C3H8,37813.99563,108595.0903,,420,321.32,14.832174,11.347319,67.599998,11.58,29.375,0.993109,0.985586,1.007633,0,15.031715,11.269123,38528.38212,28884.33436
1/16/2025,22:34.5,3086.45,6213.05,120.15,2.4598,120.7,179.75,0,60,295.6,0.4083,1.652004,1.417811,6211,16.6375,0,0,3,Heating Tanks.... ,105.81111,60.368343,76.765306,105,66.938776,0,0,11.56,-45.200001,-46.299999,0,0,8.337764,60.850384,0,432.111635,51.866637,5.452944,151.315613,0,0,0,0,108.199999,107.599998,106.633331,105.733332,104.166664,102.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.411,68.21,15.037,14.779,42.38,C3H8,37880.63726,108625.848,,444,321.72,15.679727,11.361445,67.400002,11.56,29.376,0.99347,0.98596,1.007617,0,15.002017,11.287256,38452.26111,28930.81077
1/16/2025,22:37.5,3089.45,6216.05,120.15,2.4604,120.7,179.85,0,60,295.6,0.4084,1.651317,1.418893,6214,16.6375,0,0,3,Heating Tanks.... ,105.888889,60.387574,76.97347,105,66.924491,0,0,11.58,-45,-46.299999,0,0,8.337976,60.83596,0,432.111635,51.866637,5.453281,151.315521,0,0,0,0,108.333336,107.233332,107,105.800003,104.266668,102.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.52,29.411,68.21,15.001,14.739,42.393,C3H8,37778.11168,108659.1688,,456,322.1,16.103503,11.374865,67.400002,11.58,29.376,0.993519,0.98596,1.007666,0,14.968999,11.301139,38367.63095,28966.39568
1/16/2025,22:40.5,3092.45,6219.05,120.15,2.4608,120.8,179.96,0,60,295.7,0.4087,1.651333,1.418893,6217,16.6375,0,0,3,Heating Tanks.... ,106.033334,60.406361,77.185715,104.933334,66.910205,0,0,11.58,-45,-46.299999,0,0,8.337547,60.900455,0,432.111635,51.866637,5.453581,151.31543,0,0,0,0,108.866666,107.533333,106.866669,105.866669,104.400002,102.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.411,68.21,15.004,14.743,42.405,C3H8,37788.36424,108689.9264,,432,322.44,15.25595,11.386872,67.400002,11.58,29.376,0.993519,0.98596,1.007666,0,14.991962,11.313069,38426.48762,28996.97182
1/16/2025,22:43.5,3095.45,6222.05,120.15,2.4601,120.7,180.06,0,60,295.6,0.4083,1.652941,1.418893,6220,16.6375,0,0,3,Heating Tanks.... ,106.099999,60.425148,77.395919,104.900002,66.900002,0,0,11.58,-44.900002,-46.5,0,0,8.33768,60.890491,0,432.111635,51.866637,5.453709,151.315125,0,0,0,0,108.766665,108.033333,106.699999,105.933334,104.5,102.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.411,68.21,14.988,14.733,42.417,C3H8,37762.73284,108720.6841,,408,322.76,14.408398,11.398173,67.400002,11.58,29.376,0.993519,0.98596,1.007666,0,15.010122,11.324296,38473.03478,29025.74936
1/16/2025,22:46.5,3098.45,6225.05,120.15,2.4606,120.8,180.16,0,60,295.6,0.4086,1.652199,1.41831,6223,16.6375,0,0,3,Heating Tanks.... ,106.094444,60.443935,77.604081,104.900002,66.900002,0,0,11.6,-44.799999,-46.5,0,0,8.337695,60.898598,0,432.111635,51.866637,5.453914,151.314941,0,0,0,0,108.5,107.766668,107.033333,106.066666,104.533333,102.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.411,68.21,15.004,14.743,42.43,C3H8,37788.36424,108754.0049,,408,323.12,14.408398,11.410886,67.400002,11.6,29.376,0.993567,0.98596,1.007715,0,15.02165,11.33748,38502.58275,29059.54188
1/16/2025,22:49.5,3101.45,6228.05,120.15,2.4606,120.8,180.26,0,60,295.6,0.4084,1.65163,1.41831,6226,16.6375,0,0,3,Heating Tanks.... ,106.133333,60.462574,77.816326,104.900002,66.900002,0,0,11.59,-44.700001,-46.599998,0,0,8.337416,60.941494,0,432.111635,51.866637,5.453905,151.314804,0,0,0,0,108.5,107.599998,107.033333,106.199997,104.599998,102.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.52,29.412,68.21,14.975,14.713,42.442,C3H8,37711.47006,108784.7626,,408,323.46,14.408398,11.422893,67.599998,11.59,29.376,0.993166,0.985586,1.007691,0,15.061271,11.344828,38604.13724,29078.37607
1/16/2025,22:52.5,3104.45,6231.05,120.15,2.4601,120.7,180.36,0,60,295.6,0.4083,1.652209,1.41831,6229,16.6375,0,0,3,Heating Tanks.... ,106.177778,60.479882,78.036735,104.866669,66.900002,0,0,11.59,-44.799999,-46.599998,0,0,8.337618,60.926025,0,432.111635,51.866637,5.454372,151.314682,0,0,0,0,108.433334,107.733332,107,106.266668,104.633331,103,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.52,29.411,68.21,14.975,14.713,42.454,C3H8,37711.47006,108815.5203,,408,323.8,14.408398,11.4349,67.400002,11.59,29.376,0.993543,0.98596,1.007691,0,15.059655,11.361062,38599.9954,29119.98676
1/16/2025,22:55.5,3107.45,6234.05,120.15,2.4599,120.6,180.46,0,60,295.6,0.4082,1.652018,1.41831,6232,16.6375,0,0,3,Heating Tanks.... ,106.216667,60.496154,78.257143,104.800003,66.900002,0,0,11.59,-44.799999,-46.599998,0,0,8.337692,60.926559,0,432.111635,51.866637,5.455233,151.314499,0,0,0,0,108.366669,107.666664,107.066666,106.366669,104.800003,103.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.52,29.412,68.21,14.981,14.72,42.466,C3H8,37729.41203,108846.2779,,432,324.18,15.25595,11.448319,67.599998,11.59,29.376,0.993166,0.985586,1.007691,0,14.961004,11.370081,38347.13812,29143.10256
1/16/2025,22:58.5,3110.45,6237.06,120.15,2.4601,120.7,180.56,0,60,295.6,0.4082,1.652616,1.41831,6235,16.6375,0,0,3,Heating Tanks.... ,106.233334,60.51213,78.465306,104.800003,66.900002,0,0,11.59,-44.900002,-46.599998,0,0,8.337651,60.942375,0,432.111635,51.866637,5.45397,151.314301,0,0,0,0,108.400002,107.666667,107.133331,106.400002,104.800003,103,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.412,68.21,15.008,14.749,42.479,C3H8,37803.74307,108879.5988,,432,324.52,15.25595,11.460326,67.400002,11.59,29.376,0.993543,0.98596,1.007691,0,14.832708,11.386325,38018.29827,29184.73781
1/16/2025,23:01.5,3113.45,6240.05,120.15,2.4601,120.7,180.66,0,60,295.6,0.4082,1.652128,1.41831,6238,16.6375,0,0,3,Heating Tanks.... ,106.322223,60.526479,78.667347,104.800003,66.900002,0,0,11.59,-44.900002,-46.400002,0.001,0,8.337685,60.944553,0,432.111635,51.866637,5.454338,151.314102,0,0,0,0,108.400002,108,107.233332,106.466667,104.833336,103,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.411,68.21,14.988,14.726,42.491,C3H8,37744.79087,108910.3564,,420,324.86,14.832174,11.472333,67.400002,11.59,29.376,0.993543,0.98596,1.007691,0,14.738952,11.398254,37777.98982,29215.3147
1/16/2025,23:04.5,3116.45,6243.05,120.15,2.4602,120.7,180.76,0,60,295.6,0.4082,1.651736,1.41831,6241,16.6375,0,0,3,Heating Tanks.... ,106.327778,60.53994,78.867347,104.800003,66.900002,0,0,11.6,-45.200001,-46.299999,0,0,8.337714,60.949326,0,432.111635,51.866637,5.455034,151.31398,0,0,0,0,108.5,107.833336,107.233332,106.5,104.900002,103,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.412,68.21,14.951,14.693,42.503,C3H8,37660.20727,108941.1141,,396,325.18,13.984621,11.483634,67.400002,11.6,29.376,0.993567,0.98596,1.007715,0,14.659977,11.40976,37575.56553,29244.80635
1/16/2025,23:07.5,3119.45,6246.06,120.15,2.4602,120.7,180.86,0,60,295.6,0.4083,1.652142,1.41831,6244,16.6375,0,0,3,Heating Tanks.... ,106.461111,60.554437,79.073469,104.699997,66.900002,0,0,11.59,-45.200001,-46.299999,0,0,8.337961,60.926929,0,432.111635,51.866637,5.454556,151.313843,0,0,0,0,108.666664,108.133334,107.400002,106.566666,104.900002,103.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.41,68.21,14.965,14.71,42.515,C3H8,37703.78064,108971.8718,,372,325.5,13.137068,11.494935,67.599998,11.59,29.376,0.993166,0.985586,1.007691,0,14.581117,11.416378,37373.43613,29261.7678
1/16/2025,23:10.5,3122.45,6249.06,120.15,2.4603,120.7,180.96,0,60,295.6,0.4083,1.651587,1.41831,6247,16.6375,0,0,3,Heating Tanks.... ,106.516666,60.569378,79.285714,104.699997,66.900002,0,0,11.58,-45.200001,-46.200001,0,0,8.337971,60.939163,0,432.111635,51.866637,5.454381,151.31369,0,0,0,0,108.666664,108.266668,107.466667,106.599998,104.966667,103.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.411,68.2,14.938,14.68,42.528,C3H8,37626.88646,109005.1926,,396,325.82,13.984621,11.506236,67.400002,11.58,29.376,0.993519,0.98596,1.007666,0,14.522041,11.431659,37222.01679,29300.93462
1/16/2025,23:13.5,3125.45,6252.06,120.15,2.4604,120.7,181.06,0,60,295.6,0.4084,1.652658,1.41831,6250,16.6375,0,0,3,Heating Tanks.... ,106.61111,60.584615,79.495918,104.699997,66.900002,0,0,11.59,-45.299999,-46.200001,-0.001,0,8.337779,60.970181,0,432.111635,51.866637,5.454907,151.313538,0,0,0,0,109.066666,108.166667,107.533333,106.599998,105.066666,103.233332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.411,68.2,14.941,14.683,42.54,C3H8,37634.57587,109035.9503,,408,326.16,14.408398,11.518243,67.400002,11.59,29.376,0.993543,0.98596,1.007691,0,14.446475,11.443867,37028.33035,29332.22632
1/16/2025,23:16.5,3128.45,6255.06,120.15,2.4606,120.8,181.16,0,60,295.7,0.4085,1.652036,1.41831,6253,16.6375,0,0,3,Heating Tanks.... ,106.644444,60.599703,79.7,104.699997,66.900002,0,0,11.59,-45.200001,-46.200001,0,0,8.337665,60.991295,0,432.111635,51.866637,5.455563,151.313354,0,0,0,0,108.900002,108.233332,107.599998,106.666664,105.133331,103.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.411,68.2,14.961,14.706,42.552,C3H8,37693.52808,109066.7079,,420,326.52,14.832174,11.530956,67.400002,11.59,29.376,0.993543,0.98596,1.007691,0,14.329724,11.456498,36729.08037,29364.60184
1/16/2025,23:19.5,3131.45,6258.06,120.15,2.46,120.6,181.26,0,60,295.6,0.4082,1.652195,1.418893,6256,16.6375,0,0,3,Heating Tanks.... ,106.744445,60.615088,79.9,104.699997,66.900002,0,0,11.58,-45.099998,-46.200001,0,0,8.337633,61.003159,0,432.111635,51.866637,5.455451,151.313248,0,0,0,0,108.966667,108.300003,107.699997,106.800003,105.266668,103.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.41,68.2,14.968,14.706,42.564,C3H8,37693.52808,109097.4656,,432,326.88,15.25595,11.543669,67.400002,11.58,29.376,0.993519,0.98596,1.007666,0,14.2163,11.46885,36438.3583,29396.26023
1/16/2025,23:22.5,3134.45,6261.06,120.15,2.4599,120.6,181.36,0,60,295.6,0.4082,1.652506,1.41831,6259,16.6375,0,0,3,Heating Tanks.... ,106.816668,60.630473,80.1,104.666664,66.900002,0,0,11.58,-45,-46.299999,-0.001,0,8.337634,61.010994,0,432.111635,51.866637,5.455496,151.313049,0,0,0,0,108.933334,108.500003,107.800001,106.800003,105.333336,103.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.411,68.2,14.971,14.713,42.576,C3H8,37711.47006,109128.2233,,432,327.24,15.25595,11.556382,67.400002,11.58,29.376,0.993519,0.98596,1.007666,0,14.172024,11.48148,36324.87301,29428.63497
1/16/2025,23:25.5,3137.45,6264.06,120.15,2.4595,120.6,181.46,0,60,295.5,0.4079,1.651515,1.41831,6262,16.6375,0,0,3,Heating Tanks.... ,106.922222,60.646893,80.3,104.599998,66.900002,0,0,11.6,-45,-46.400002,0,0,8.337461,61.046429,0,432.111635,51.866637,5.455221,151.312866,0,0,0,0,109,108.5,108.066666,106.933334,105.533333,103.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.411,68.2,14.945,14.686,42.589,C3H8,37642.26529,109161.5441,,408,327.56,14.408398,11.567683,67.400002,11.6,29.375,0.993534,0.98596,1.007682,0,14.213284,11.492888,36430.62858,29457.87533
1/16/2025,23:28.6,3140.45,6267.06,120.15,2.4605,120.8,181.56,0,60,295.6,0.4084,1.651778,1.417811,6265,16.6375,0,0,3,Heating Tanks.... ,107.027776,60.664645,80.5,104.599998,66.900002,0,0,11.57,-44.799999,-46.5,0,0,8.337362,61.064022,0,432.111635,51.866637,5.455479,151.312622,0,0,0,0,109.133331,108.633331,108.133331,107.133331,105.599998,103.533333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.41,68.2,14.968,14.706,42.601,C3H8,37693.52808,109192.3018,,396,327.9,13.984621,11.57969,67.599998,11.57,29.375,0.993085,0.985586,1.007608,0,14.297291,11.499612,36645.94896,29475.10947
1/16/2025,23:31.6,3143.45,6270.06,120.15,2.4603,120.7,181.66,0,60,295.6,0.4083,1.652156,1.41831,6268,16.6375,0,0,3,Heating Tanks.... ,107.083332,60.681805,80.693878,104.599998,66.900002,0,0,11.58,-44.700001,-46.5,0,0,8.337544,61.049328,0,432.111635,51.866637,5.455133,151.3125,0,0,0,0,109.199997,108.866666,108,107.166664,105.766668,103.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.411,68.2,14.948,14.686,42.613,C3H8,37642.26529,109223.0594,,408,328.26,14.408398,11.592403,67.400002,11.58,29.375,0.993486,0.98596,1.007633,0,14.415873,11.516887,36949.89246,29519.38686
1/16/2025,23:34.6,3146.45,6273.06,120.15,2.46,120.6,181.77,0,60,295.6,0.4082,1.653008,1.41831,6271,16.6375,0,0,3,Heating Tanks.... ,107.161111,60.697485,80.887755,104.599998,66.900002,0,0,11.59,-44.700001,-46.599998,-0.001,0,8.337443,61.070759,0,432.111635,51.866637,5.45561,151.312424,0,0,0,0,109.533333,108.800001,108,107.166664,105.900002,103.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.41,68.2,14.935,14.673,42.626,C3H8,37608.94448,109256.3802,,408,328.6,14.408398,11.60441,67.400002,11.59,29.375,0.99351,0.98596,1.007657,0,14.527847,11.529097,37236.89673,29550.6829
1/16/2025,23:37.6,3149.45,6276.06,120.15,2.4602,120.7,181.87,0,60,295.6,0.4082,1.65198,1.418893,6274,16.6375,0,0,3,Heating Tanks.... ,107.194444,60.712278,81.089796,104.533333,66.900002,0,0,11.56,-44.799999,-46.700001,0,0,8.337406,61.082718,0,432.111635,51.866637,5.455496,151.31221,0,0,0,0,109.533333,108.699997,108.033333,107.233332,105.933334,103.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.411,68.2,14.948,14.69,42.638,C3H8,37652.51785,109287.1379,,420,328.96,14.832174,11.617124,67.400002,11.56,29.375,0.993437,0.98596,1.007584,0,14.57063,11.540883,37346.55573,29580.89231
1/16/2025,23:40.6,3152.45,6279.06,120.15,2.46,120.6,181.97,0,60,295.6,0.4081,1.652358,1.41831,6277,16.6375,0,0,3,Heating Tanks.... ,107.300001,60.726775,81.295918,104.5,66.900002,0,0,11.6,-44.900002,-46.599998,0,0,8.337293,61.109848,0,432.111635,51.866637,5.455275,151.312057,0,0,0,0,109.466667,108.966667,108.299998,107.300003,105.900002,103.866669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.411,68.2,14.935,14.677,42.65,C3H8,37619.19704,109317.8956,,444,329.34,15.679727,11.630543,67.400002,11.6,29.375,0.993534,0.98596,1.007682,0,14.552511,11.555342,37300.1148,29617.95293
1/16/2025,23:43.6,3155.45,6282.06,120.15,2.4598,120.6,182.07,0,60,295.5,0.408,1.652411,1.418893,6280,16.6375,0,0,3,Heating Tanks.... ,107.333335,60.74142,81.5,104.5,66.900002,0,0,11.59,-44.900002,-46.5,-0.001,0,8.337365,61.104301,0,432.111635,51.866637,5.456158,151.311859,0,0,0,0,109.466667,108.933334,108.400002,107.333336,105.900002,103.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.41,68.2,14.925,14.667,42.662,C3H8,37593.56564,109348.6533,,444,329.7,15.679727,11.643257,67.400002,11.59,29.375,0.99351,0.98596,1.007657,0,14.565684,11.567691,37333.87968,29649.60485
1/16/2025,23:46.6,3158.45,6285.06,120.15,2.4606,120.7,182.17,0,60,295.7,0.4083,1.652605,1.41831,6283,16.6375,0,0,3,Heating Tanks.... ,107.394445,60.755621,81.7,104.5,66.900002,0,0,11.58,-45.200001,-46.400002,0,0,8.337868,61.051308,0,432.111635,51.866637,5.455978,151.311768,0,0,0,0,109.533333,109.033333,108.333336,107.400002,105.900002,104.166667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.411,68.2,14.918,14.663,42.674,C3H8,37583.31309,109379.4109,,420,330.04,14.832174,11.655264,67.400002,11.58,29.375,0.993486,0.98596,1.007633,0,14.626638,11.579338,37490.11316,29679.45665
1/16/2025,23:49.6,3161.45,6288.06,120.15,2.4598,120.6,182.27,0,60,295.6,0.4081,1.652086,1.41831,6286,16.6375,0,0,3,Heating Tanks.... ,107.472223,60.769822,81.9,104.5,66.900002,0,0,11.59,-45.299999,-46.299999,0,0,8.337744,61.073841,0,432.111635,51.866637,5.456202,151.3116,0,0,0,0,109.599998,109.099998,108.333336,107.5,105.900002,104.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.411,68.2,14.941,14.683,42.687,C3H8,37634.57587,109412.7318,,408,330.38,14.408398,11.667271,67.400002,11.59,29.376,0.993543,0.98596,1.007691,0,14.687605,11.591933,37646.37883,29711.73943
1/16/2025,23:52.6,3164.45,6291.06,120.15,2.4603,120.7,182.37,0,60,295.6,0.4082,1.652888,1.41831,6289,16.6375,0,0,3,Heating Tanks.... ,107.644445,60.782988,82.104081,104.466667,66.900002,0,0,11.59,-45.200001,-46.200001,0,0,8.337815,61.075943,0,432.111635,51.866637,5.456704,151.311478,0,0,0,0,109.833333,109.766665,108.333336,107.599998,105.933334,104.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.411,68.2,14.945,14.69,42.699,C3H8,37652.51785,109443.4894,,420,330.74,14.832174,11.679984,67.400002,11.59,29.375,0.99351,0.98596,1.007657,0,14.774897,11.60418,37870.12115,29743.13105
1/16/2025,23:55.6,3167.45,6294.07,120.15,2.4597,120.6,182.47,0,60,295.5,0.408,1.652966,1.418893,6292,16.6375,0,0,3,Heating Tanks.... ,107.705555,60.795266,82.310204,104.400002,66.900002,0,0,11.59,-45.099998,-46.099998,0,0,8.337894,61.073048,0,432.111635,51.866637,5.456592,151.311172,0,0,0,0,109.900002,109.533333,108.566666,107.666664,106.133331,104.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.41,68.2,14.898,14.643,42.711,C3H8,37532.0503,109474.2471,,420,331.06,14.832174,11.691285,67.400002,11.59,29.375,0.99351,0.98596,1.007657,0,14.880291,11.615407,38140.26073,29771.90834
1/16/2025,23:58.6,3170.45,6297.07,120.15,2.4607,120.8,182.57,0,60,295.7,0.4085,1.65205,1.41831,6295,16.6375,0,0,3,Heating Tanks.... ,107.744444,60.80858,82.512245,104.400002,66.900002,0,0,11.6,-45.099998,-46.299999,0,0,8.337899,61.080341,0,432.111635,51.866637,5.456182,151.311188,0,0,0,0,110,109.300003,108.599998,107.699997,106.266668,104.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.411,68.2,14.922,14.67,42.723,C3H8,37601.25506,109505.0048,,420,331.44,14.832174,11.704704,67.400002,11.6,29.375,0.993534,0.98596,1.007682,0,14.918238,11.629024,38237.52297,29806.80852
1/16/2025,24:01.6,3173.45,6300.07,120.15,2.4603,120.7,182.67,0,60,295.6,0.4083,1.6524,1.41831,6298,16.6375,0,0,3,Heating Tanks.... ,107.861111,60.823668,82.710204,104.400002,66.900002,0,0,11.6,-45,-46.400002,0,0,8.337914,61.090088,0,432.111635,51.866637,5.456419,151.310974,0,0,0,0,110.099998,109.533333,108.666667,107.733332,106.466667,104.666667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.411,68.2,14.895,14.64,42.735,C3H8,37524.36088,109535.7624,,444,331.82,15.679727,11.718124,67.400002,11.6,29.375,0.993534,0.98596,1.007682,0,14.873881,11.642356,38123.8295,29840.98239
1/16/2025,24:04.6,3176.45,6303.07,120.15,2.4609,120.8,182.77,0,60,295.7,0.4085,1.651835,1.41831,6301,16.6375,0,0,3,Heating Tanks.... ,107.927779,60.840089,82.910204,104.366669,66.900002,0,0,11.59,-44.799999,-46.400002,0,0,8.337834,61.10635,0,432.111635,51.866637,5.456954,151.310806,0,0,0,0,110.033333,109.5,108.866669,107.800003,106.533333,104.833336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.41,68.2,14.915,14.66,42.747,C3H8,37575.62367,109566.5201,,444,332.18,15.679727,11.730837,67.400002,11.59,29.375,0.99351,0.98596,1.007657,0,14.844327,11.654703,38048.08035,29872.62887
1/16/2025,24:07.6,3179.45,6306.06,120.15,2.4613,120.9,182.87,0,60,295.7,0.4087,1.652623,1.41831,6304,16.6375,0,0,3,Heating Tanks.... ,108,60.856953,83.116326,104.333336,66.900002,0,0,11.58,-44.799999,-46.599998,0,0,8.337595,61.150635,0,432.111635,51.866637,5.457058,151.310562,0,0,0,0,110.066666,109.566666,108.833336,107.866669,106.733332,104.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.41,68.2,14.908,14.653,42.76,C3H8,37557.68169,109599.8409,,420,332.52,14.832174,11.742844,67.400002,11.58,29.375,0.993486,0.98596,1.007633,0,14.86245,11.666348,38094.53091,29902.47523
1/16/2025,24:10.6,3182.45,6309.07,120.15,2.4602,120.6,182.97,0,60,295.6,0.4081,1.651736,1.41831,6307,16.6375,0,0,3,Heating Tanks.... ,108.016668,60.875296,83.316326,104.300003,66.900002,0,0,11.59,-44.799999,-46.599998,0,0,8.337555,61.161068,0,432.111635,51.866637,5.456969,151.310547,0,0,0,0,109.966667,109.599998,108.833336,107.966667,106.800003,104.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.411,68.2,14.928,14.677,42.772,C3H8,37619.19704,109630.5986,,408,332.86,14.408398,11.754851,67.400002,11.59,29.375,0.99351,0.98596,1.007657,0,14.877232,11.678561,38132.4203,29933.78062
1/16/2025,24:13.6,3185.45,6312.07,120.15,2.4605,120.7,183.07,0,60,295.6,0.4083,1.651941,1.418893,6310,16.6375,0,0,3,Heating Tanks.... ,108.061111,60.893639,83.512245,104.300003,66.900002,0,0,11.57,-44.700001,-46.599998,0,0,8.337696,61.148006,0,432.111635,51.866637,5.457107,151.310333,0,0,0,0,109.900002,109.666664,109.033333,108,106.800003,104.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.55,29.411,68.2,14.931,14.68,42.784,C3H8,37626.88646,109661.3563,,408,333.2,14.408398,11.766858,67.400002,11.57,29.375,0.993461,0.98596,1.007608,0,14.895269,11.68992,38178.65029,29962.89448
1/16/2025,24:16.6,3188.45,6315.07,120.15,2.4606,120.7,183.17,0,60,295.7,0.4083,1.651711,1.41831,6313,16.6375,0,0,3,Heating Tanks.... ,108.105555,60.912278,83.706123,104.300003,66.900002,0,0,11.61,-44.700001,-46.599998,0,0,8.338238,61.088741,0,432.111635,51.866637,5.457174,151.310135,0,0,0,0,109.900002,109.666664,108.966667,108.133331,106.833336,105.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.41,68.2,14.885,14.63,42.796,C3H8,37498.72949,109692.1139,,408,333.54,14.408398,11.778865,67.599998,11.61,29.375,0.993182,0.985586,1.007706,0,14.931368,11.698551,38271.17654,29985.01797
1/16/2025,24:19.6,3191.45,6318.07,120.15,2.4595,120.5,183.27,0,60,295.5,0.4079,1.652368,1.41831,6316,16.6375,0,0,3,Heating Tanks.... ,108.161111,60.930917,83.9,104.300003,66.900002,0,0,11.59,-44.900002,-46.700001,-0.001,0,8.337909,61.139294,0,432.111635,51.866637,5.456797,151.31012,0,0,0,0,110.033333,109.633331,108.933334,108.199997,106.866669,105.300001,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.411,68.2,14.905,14.65,42.808,C3H8,37549.99227,109722.8716,,408,333.88,14.408398,11.790872,67.599998,11.59,29.375,0.993133,0.985586,1.007657,0,14.914761,11.709905,38228.6121,30014.11937
1/16/2025,24:22.6,3194.45,6321.07,120.15,2.4612,120.8,183.37,0,60,295.7,0.4085,1.652608,1.418893,6319,16.6375,0,0,3,Heating Tanks.... ,108.25,60.950592,84.1,104.300003,66.900002,0,0,11.59,-44.900002,-46.599998,0,0,8.337493,61.200268,0,432.111635,51.866637,5.457353,151.309937,0,0,0,0,110.066666,109.733332,109.166664,108.233332,106.900002,105.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.41,68.2,14.908,14.65,42.82,C3H8,37549.99227,109753.6293,,432,334.26,15.25595,11.804292,67.400002,11.59,29.375,0.99351,0.98596,1.007657,0,14.820829,11.727681,37987.85095,30059.68127
1/16/2025,24:25.6,3197.45,6324.07,120.15,2.4604,120.7,183.48,0,60,295.6,0.4082,1.65217,1.41831,6322,16.6375,0,0,3,Heating Tanks.... ,108.333333,60.968787,84.293877,104.233332,66.900002,0,0,11.59,-44.900002,-46.5,0,0,8.338059,61.138,0,432.111635,51.866637,5.457475,151.309784,0,0,0,0,110.166667,109.900002,109.166664,108.266668,107,105.5,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.52,29.409,68.2,14.849,14.587,42.833,C3H8,37388.51449,109786.9501,,432,334.6,15.25595,11.816299,67.400002,11.59,29.375,0.99351,0.98596,1.007657,0,14.720373,11.73961,37730.36759,30090.25715
1/16/2025,24:28.6,3200.45,6327.07,120.15,2.4607,120.7,183.58,0,60,295.7,0.4083,1.652375,1.418893,6325,16.6375,0,0,3,Heating Tanks.... ,108.466666,60.985651,84.479592,104.199997,66.900002,0,0,11.59,-45.099998,-46.400002,0,0,8.337745,61.182858,0,432.111635,51.866637,5.457717,151.309525,0,0,0,0,110.466667,110,109.233332,108.366669,107.166664,105.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.41,68.2,14.902,14.643,42.845,C3H8,37532.0503,109817.7078,,408,334.92,14.408398,11.827599,67.400002,11.59,29.375,0.99351,0.98596,1.007657,0,14.649617,11.750837,37549.01079,30119.03444
1/16/2025,24:31.6,3203.45,6330.07,120.15,2.4603,120.7,183.68,0,60,295.6,0.4082,1.6524,1.41831,6328,16.6375,0,0,3,Heating Tanks.... ,108.5,61.001331,84.663265,104.199997,66.900002,0,0,11.6,-45.200001,-46.299999,0,0,8.337592,61.212002,0,432.111635,51.866637,5.457885,151.309555,0,0,0,0,110.566666,109.966667,109.266668,108.400002,107.233332,105.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.41,68.2,14.875,14.617,42.857,C3H8,37465.40867,109848.4655,,384,335.22,13.560845,11.838194,67.400002,11.6,29.375,0.993534,0.98596,1.007682,0,14.585465,11.76165,37384.58078,30146.74859
1/16/2025,24:34.6,3206.45,6333.07,120.15,2.4604,120.7,183.78,0,60,295.6,0.4082,1.65217,1.41831,6331,16.6375,0,0,3,Heating Tanks.... ,108.511111,61.015976,84.85102,104.199997,66.900002,0,0,11.58,-45.200001,-46.299999,0,0,8.337485,61.233047,0,432.111635,51.866637,5.457973,151.309265,0,0,0,0,110.699997,109.900002,109.333336,108.400002,107.133331,105.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.52,29.411,68.2,14.908,14.647,42.869,C3H8,37542.30286,109879.2231,,372,335.56,13.137068,11.850201,67.400002,11.58,29.375,0.993486,0.98596,1.007633,0,14.519774,11.773005,37216.2057,30175.85284
1/16/2025,24:37.6,3209.45,6336.07,120.15,2.4598,120.6,183.88,0,60,295.5,0.408,1.651923,1.41831,6334,16.6375,0,0,3,Heating Tanks.... ,108.61111,61.029733,85.048979,104.199997,66.900002,0,0,11.61,-45.099998,-46.200001,0,0,8.33762,61.221897,0,432.111635,51.866637,5.457773,151.309174,0,0,0,0,110.699997,109.966667,109.633334,108.5,107.199999,105.666664,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.409,68.2,14.885,14.634,42.882,C3H8,37508.98204,109912.5439,,396,335.9,13.984621,11.862208,67.400002,11.61,29.375,0.993558,0.98596,1.007706,0,14.460777,11.785796,37064.98683,30208.63869
1/16/2025,24:40.6,3212.45,6339.07,120.15,2.46,120.6,183.98,0,60,295.6,0.408,1.652764,1.41831,6337,16.6375,0,0,3,Heating Tanks.... ,108.749999,61.04423,85.240816,104.099998,66.900002,0,0,11.6,-45.299999,-46.200001,0,0,8.337683,61.224979,0,432.111635,51.866637,5.457384,151.30896,0,0,0,0,110.699997,110.099998,109.933334,108.599998,107.433334,105.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.41,68.2,14.892,14.64,42.894,C3H8,37524.36088,109943.3016,,408,336.22,14.408398,11.873508,67.400002,11.6,29.375,0.993534,0.98596,1.007682,0,14.363951,11.796736,36816.80806,30236.67983
1/16/2025,24:43.6,3215.45,6342.07,120.15,2.4606,120.7,184.08,0,60,295.6,0.4083,1.65102,1.41831,6340,16.6375,0,0,3,Heating Tanks.... ,108.833332,61.058431,85.430612,104.099998,66.897961,0,0,11.59,-45.200001,-46.200001,0,0,8.337369,61.270226,0,432.111635,51.866637,5.458037,151.308853,0,0,0,0,110.599998,110.566666,109.866669,108.699997,107.566666,105.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.411,68.19,14.892,14.64,42.906,C3H8,37524.36088,109974.0593,,420,336.6,14.832174,11.886928,67.400002,11.59,29.375,0.99351,0.98596,1.007657,0,14.225941,11.809781,36463.0692,30270.11523
1/16/2025,24:46.6,3218.45,6345.07,120.15,2.4596,120.5,184.18,0,60,295.5,0.4079,1.652057,1.41831,6343,16.6375,0,0,3,Heating Tanks.... ,108.9,61.072041,85.612245,104.099998,66.887757,0,0,11.58,-45.200001,-46.200001,0,0,8.337076,61.318005,0,432.111635,51.866637,5.457901,151.308716,0,0,0,0,110.566666,110.900002,109.800003,108.733332,107.666664,105.733332,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.41,68.19,14.922,14.667,42.918,C3H8,37593.56564,110004.817,,444,336.96,15.679727,11.899641,67.599998,11.58,29.375,0.993109,0.985586,1.007633,0,14.12243,11.817639,36197.75589,30290.25678
1/16/2025,24:49.6,3221.45,6348.08,120.15,2.4596,120.6,184.28,0,60,295.5,0.4079,1.652789,1.41831,6346,16.6375,0,0,3,Heating Tanks.... ,108.933334,61.085798,85.787755,104.099998,66.867349,0,0,11.59,-45.299999,-46.200001,0,0,8.337194,61.310768,0,432.111635,51.866637,5.45809,151.308533,0,0,0,0,110.599998,110.766665,109.699997,108.800003,107.800003,105.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.41,68.19,14.888,14.637,42.93,C3H8,37516.67146,110035.5746,,432,337.3,15.25595,11.911648,67.400002,11.59,29.375,0.99351,0.98596,1.007657,0,14.107644,11.834341,36159.85757,30333.06556
1/16/2025,24:52.6,3224.45,6351.08,120.15,2.461,120.8,184.38,0,60,295.7,0.4085,1.652255,1.41831,6349,16.6375,0,0,3,Heating Tanks.... ,109.055556,61.099555,85.969388,104.099998,66.846941,0,0,11.59,-45.200001,-46.200001,0,0,8.337192,61.316711,0,432.111635,51.866637,5.458405,151.308334,0,0,0,0,110.933332,110.766668,109.833336,108.900002,107.866669,106.033333,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.41,68.19,14.869,14.614,42.942,C3H8,37457.71925,110066.3323,,396,337.64,13.984621,11.923655,67.400002,11.59,29.375,0.99351,0.98596,1.007657,0,14.168468,11.84627,36315.7583,30363.64143
1/16/2025,24:55.6,3227.45,6354.07,120.15,2.4602,120.7,184.48,0,60,295.6,0.4082,1.651898,1.41831,6352,16.6375,0,0,3,Heating Tanks.... ,109.11111,61.113461,86.157143,104.066666,66.824492,0,0,11.6,-45.200001,-46.200001,0,0,8.337192,61.32468,0,432.111635,51.866637,5.458512,151.308212,0,0,0,0,111.099998,110.666664,109.799998,109.066666,107.900002,106.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.411,68.19,14.915,14.66,42.955,C3H8,37575.62367,110099.6531,,396,337.98,13.984621,11.935662,67.400002,11.6,29.375,0.993534,0.98596,1.007682,0,14.281897,11.858488,36606.49196,30394.9588
1/16/2025,24:58.6,3230.45,6357.08,120.15,2.4607,120.7,184.58,0,60,295.7,0.4083,1.652538,1.41831,6355,16.6375,0,0,3,Heating Tanks.... ,109.199999,61.128254,86.338776,104,66.814289,0,0,11.6,-45.299999,-46.099998,0,0,8.337417,61.302937,0,432.111635,51.866637,5.458514,151.30809,0,0,0,0,111,110.633331,110,109.199997,108.033333,106.333336,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.411,68.19,14.872,14.62,42.967,C3H8,37473.09809,110130.4108,,408,338.32,14.408398,11.947669,67.400002,11.6,29.375,0.993534,0.98596,1.007682,0,14.433147,11.870418,36994.16679,30425.53542
1/16/2025,25:01.6,3233.45,6360.08,120.15,2.4607,120.7,184.68,0,60,295.7,0.4084,1.652294,1.41831,6358,16.6375,0,0,3,Heating Tanks.... ,109.266666,61.14423,86.514285,104,66.812248,0,0,11.6,-45.299999,-46.200001,0,0,8.337551,61.293354,0,432.111635,51.866637,5.458547,151.307983,0,0,0,0,111.033333,110.866666,109.900002,109.233332,108.099998,106.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.41,68.19,14.875,14.624,42.979,C3H8,37483.35065,110161.1685,,408,338.64,14.408398,11.95897,67.400002,11.6,29.375,0.993534,0.98596,1.007682,0,14.546565,11.881645,37284.87381,30454.31341
1/16/2025,25:04.6,3236.45,6363.08,120.15,2.4607,120.7,184.78,0,60,295.7,0.4084,1.651888,1.41831,6361,16.6375,0,0,3,Heating Tanks.... ,109.405556,61.160355,86.687755,104,66.810207,0,0,11.59,-45.200001,-46.200001,0,0,8.337614,61.293438,0,432.111635,51.866637,5.459151,151.307846,0,0,0,0,111.099998,111.566666,109.966667,109.300003,108.099998,106.400002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.55,29.41,68.19,14.895,14.643,42.991,C3H8,37532.0503,110191.9261,,432,339.02,15.25595,11.97239,67.400002,11.59,29.375,0.99351,0.98596,1.007657,0,14.564693,11.894688,37331.33978,30487.74351
1/16/2025,25:07.6,3239.45,6366.08,120.15,2.4597,120.6,184.88,0,60,295.5,0.408,1.651705,1.41831,6364,16.6375,0,0,3,Heating Tanks.... ,109.405555,61.176183,86.869387,103.966667,66.804085,0,0,11.59,-45.099998,-46.200001,0,0,8.337652,61.29546,0,432.111635,51.866637,5.459023,151.307648,0,0,0,0,111.133334,111.266665,110.066666,109.400002,108.099998,106.466667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.41,68.19,14.895,14.647,43.003,C3H8,37542.30286,110222.6838,,456,339.4,16.103503,11.985809,67.400002,11.59,29.375,0.99351,0.98596,1.007657,0,14.546609,11.90802,37284.98779,30521.91654
1/16/2025,25:10.6,3242.45,6369.08,120.15,2.4598,120.6,184.98,0,60,295.5,0.408,1.653549,1.41831,6367,16.6375,0,0,3,Heating Tanks.... ,109.466666,61.191864,87.057142,103.900002,66.800003,0,0,11.59,-45.299999,-46.299999,0,0,8.337471,61.325104,0,432.111635,51.866637,5.458793,151.307556,0,0,0,0,111.266668,111.199999,110.133331,109.400002,108.166664,106.633331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.41,68.19,14.882,14.627,43.015,C3H8,37491.04007,110253.4415,,432,339.76,15.25595,11.998522,67.400002,11.59,29.375,0.99351,0.98596,1.007657,0,14.571277,11.920651,37348.21431,30554.291
1/16/2025,25:13.6,3245.45,6372.08,120.15,2.46,120.6,185.09,0,60,295.6,0.4082,1.652764,1.41831,6370,16.6375,0,0,3,Heating Tanks.... ,109.516667,61.207248,87.238775,103.900002,66.800003,0,0,11.58,-45.099998,-46.299999,-0.001,0,8.337192,61.373039,0,432.111635,51.866637,5.458725,151.307419,0,0,0,0,111.266668,111,110.366669,109.5,108.199997,106.766668,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.41,68.19,14.882,14.627,43.028,C3H8,37491.04007,110286.7623,,408,340.1,14.408398,12.010529,67.400002,11.58,29.375,0.993486,0.98596,1.007633,0,14.61897,11.932289,37470.4584,30584.12073
1/16/2025,25:16.6,3248.45,6375.08,120.15,2.4604,120.7,185.19,0,60,295.6,0.4082,1.651683,1.41831,6373,16.6375,0,0,3,Heating Tanks.... ,109.594446,61.222337,87.420408,103.900002,66.800003,0,0,11.6,-44.900002,-46.299999,0,0,8.337287,61.3666,0,432.111635,51.866637,5.459198,151.307281,0,0,0,0,111.300003,111.266668,110.300003,109.566666,108.233332,106.900002,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.41,68.19,14.908,14.653,43.04,C3H8,37557.68169,110317.52,,408,340.44,14.408398,12.022536,67.400002,11.6,29.375,0.993534,0.98596,1.007682,0,14.676535,11.944801,37618.00572,30616.18964
1/16/2025,25:19.6,3251.45,6378.08,120.15,2.4607,120.8,185.29,0,60,295.7,0.4085,1.652863,1.418893,6376,16.6375,0,0,3,Heating Tanks.... ,109.688889,61.237426,87.6,103.900002,66.800003,0,0,11.6,-44.799999,-46.400002,0,0,8.337236,61.381161,0,432.111635,51.866637,5.459161,151.30722,0,0,0,0,111.400002,111.233332,110.533333,109.666664,108.366669,106.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.411,68.19,14.905,14.647,43.052,C3H8,37542.30286,110348.2776,,420,340.8,14.832174,12.03525,67.400002,11.6,29.375,0.993534,0.98596,1.007682,0,14.78015,11.957432,37883.58458,30648.56488
1/16/2025,25:22.6,3254.45,6381.08,120.15,2.4608,120.8,185.39,0,60,295.7,0.4084,1.651577,1.41831,6379,16.6375,0,0,3,Heating Tanks.... ,109.811112,61.252071,87.779592,103.833336,66.800003,0,0,11.59,-44.799999,-46.5,0,0,8.337465,61.358406,0,432.111635,51.866637,5.459398,151.307098,0,0,0,0,111.400002,111.866669,110.433334,109.766668,108.466667,106.933334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.41,68.19,14.879,14.624,43.064,C3H8,37483.35065,110379.0353,,420,341.12,14.832174,12.04655,67.400002,11.59,29.375,0.99351,0.98596,1.007657,0,14.878905,11.968368,38136.70889,30676.59449
1/16/2025,25:25.6,3257.45,6384.08,120.15,2.4609,120.8,185.49,0,60,295.7,0.4085,1.651266,1.41831,6382,16.6375,0,0,3,Heating Tanks.... ,109.861112,61.266272,87.963265,103.800003,66.800003,0,0,11.6,-44.700001,-46.599998,0,0,8.337242,61.39703,0,432.111635,51.866637,5.459587,151.306885,0,0,0,0,111.466667,111.866669,110.5,109.800003,108.566666,106.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.41,68.19,14.908,14.653,43.076,C3H8,37557.68169,110409.793,,420,341.5,14.832174,12.05997,67.400002,11.6,29.375,0.993534,0.98596,1.007682,0,14.880636,11.981992,38141.14367,30711.51675
1/16/2025,25:28.6,3261.45,6387.08,120.15,2.4604,120.7,185.59,0,60,295.6,0.4083,1.651236,1.417811,6385,16.6375,0,0,3,Heating Tanks.... ,109.916665,61.27929,88.15102,103.800003,66.800003,0,0,11.6,-44.700001,-46.599998,0,0,8.337255,61.401173,0,432.111635,51.866637,5.459058,151.306717,0,0,0,0,111.633331,111.5,110.699997,109.900002,108.633331,107.133331,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.41,68.19,14.898,14.64,43.088,C3H8,37524.36088,110440.5507,,444,341.88,15.679727,12.07339,67.400002,11.6,29.375,0.993534,0.98596,1.007682,0,14.831384,11.995325,38014.90534,30745.69062
1/16/2025,25:31.6,3264.45,6390.09,120.15,2.46,120.6,185.69,0,60,295.6,0.4081,1.652195,1.41831,6388,16.6375,0,0,3,Heating Tanks.... ,109.933333,61.291716,88.34898,103.800003,66.800003,0,0,11.6,-44.799999,-46.599998,0,0,8.337329,61.394924,0,432.111635,51.866637,5.4594,151.306656,0,0,0,0,111.766668,111.333336,110.699997,109.900002,108.699997,107.199997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.52,29.41,68.18,14.879,14.62,43.101,C3H8,37473.09809,110473.8715,,444,342.24,15.679727,12.086103,67.400002,11.6,29.375,0.993534,0.98596,1.007682,0,14.81503,12.007956,37972.98711,30778.06586
1/16/2025,25:34.6,3267.45,6393.09,120.15,2.4606,120.7,185.79,0,60,295.6,0.4083,1.652199,1.41831,6391,16.6375,0,0,3,Heating Tanks.... ,109.988889,61.304142,88.536735,103.800003,66.800003,0,0,11.58,-44.799999,-46.700001,0,0,8.337628,61.366257,0,432.111635,51.866637,5.459715,151.306396,0,0,0,0,111.800003,111.266668,110.766665,110.066666,108.833336,107.199997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.41,68.18,14.879,14.627,43.113,C3H8,37491.04007,110504.6291,,420,342.56,14.832174,12.097404,67.400002,11.58,29.375,0.993486,0.98596,1.007633,0,14.829919,12.018597,38011.14958,30805.34077
1/16/2025,25:37.6,3270.45,6396.09,120.15,2.4599,120.6,185.89,0,60,295.6,0.4082,1.653075,1.41831,6394,16.6375,0,0,3,Heating Tanks.... ,110.072222,61.317455,88.720408,103.733332,66.800003,0,0,11.59,-44.799999,-46.599998,0,0,8.337732,61.364494,0,432.111635,51.866637,5.459853,151.30632,0,0,0,0,111.833333,111.300003,111.033333,110.166664,108.900002,107.199997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.41,68.18,14.931,14.677,43.125,C3H8,37619.19704,110535.3868,,408,342.9,14.408398,12.109411,67.400002,11.59,29.375,0.99351,0.98596,1.007657,0,14.839797,12.03082,38036.46938,30836.66819
1/16/2025,25:40.6,3273.45,6399.09,120.15,2.4599,120.6,185.99,0,60,295.6,0.4081,1.652018,1.41831,6397,16.6375,0,0,3,Heating Tanks.... ,110.255555,61.332101,88.897959,103.699997,66.800003,0,0,11.59,-44.900002,-46.5,0,0,8.337409,61.409554,0,432.111635,51.866637,5.459742,151.306183,0,0,0,0,112.333333,111.566666,111.199997,110.266668,108.966667,107.199997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.411,68.18,14.928,14.67,43.137,C3H8,37601.25506,110566.1445,,408,343.24,14.408398,12.121418,67.400002,11.59,29.375,0.99351,0.98596,1.007657,0,14.8694,12.042749,38112.34423,30867.24406
1/16/2025,25:43.6,3276.45,6402.09,120.15,2.4605,120.7,186.09,0,60,295.6,0.4084,1.651453,1.41831,6400,16.6375,0,0,3,Heating Tanks.... ,110.277778,61.348077,89.071428,103.699997,66.800003,0,0,11.61,-45.099998,-46.5,0,0,8.337042,61.462479,0,432.111635,51.866637,5.459305,151.306076,0,0,0,0,112.333333,111.533333,111.266668,110.433334,108.900002,107.199997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.411,68.18,14.888,14.634,43.15,C3H8,37508.98204,110599.4653,,396,343.58,13.984621,12.133425,67.400002,11.61,29.375,0.993558,0.98596,1.007706,0,14.908883,12.055266,38213.54654,30899.32742
1/16/2025,25:46.6,3279.45,6405.09,120.15,2.4609,120.8,186.19,0,60,295.7,0.4085,1.651753,1.41831,6403,16.6375,0,0,3,Heating Tanks.... ,110.338889,61.365385,89.242857,103.699997,66.800003,0,0,11.6,-45.099998,-46.400002,0,0,8.337087,61.464184,0,432.111635,51.866637,5.459857,151.305862,0,0,0,0,112.400002,111.666667,111.300003,110.533333,108.699997,107.433334,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.411,68.18,14.898,14.643,43.162,C3H8,37532.0503,110630.223,,408,343.92,14.408398,12.145432,67.400002,11.6,29.375,0.993534,0.98596,1.007682,0,14.869436,12.066901,38112.43663,30929.15033
1/16/2025,25:49.6,3282.45,6408.09,120.15,2.4603,120.7,186.29,0,60,295.6,0.4084,1.651912,1.41831,6406,16.6375,0,0,3,Heating Tanks.... ,110.449999,61.382989,89.412245,103.699997,66.800003,0,0,11.6,-45.099998,-46.299999,0,0,8.337129,61.466614,0,432.111635,51.866637,5.460043,151.30574,0,0,0,0,112.233332,112.033333,111.433334,110.666664,108.733332,107.599998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.41,68.18,14.918,14.667,43.174,C3H8,37593.56564,110660.9806,,444,344.3,15.679727,12.158851,67.400002,11.6,29.375,0.993534,0.98596,1.007682,0,14.757621,12.080234,37825.84107,30963.3242
1/16/2025,26:13.6,3306.45,6432.1,120.15,2.4602,120.7,187.1,0,60,295.6,0.4084,1.651898,1.417811,6430,16.6375,0,67.7875,3,Starting Draw after Cutout.... 0.456 14847 2.712 3.266 3.000 ,111.03889,64.500148,63.412246,104.533335,66.800003,0.753,3.321,11.59,-44.900002,-46.400002,0,26.808888,8.332166,60.464481,6.273212,432.111635,51.866637,5.536917,151.333359,3.238,0.758,0,0,112.800001,112.400002,111.800001,110.966667,109.900002,108.366669,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.409,68.17,14.879,14.624,43.271,C3H8,37483.35065,110909.6052,,444,347,15.679727,12.254201,67.400002,11.59,29.374,0.993477,0.98596,1.007624,0,14.079938,12.174268,36088.84476,31204.34498
1/16/2025,26:43.6,3336.45,6462.1,120.15,2.46,120.7,188.1,0,60,295.6,0.4084,1.652114,1.418893,6460,16.6375,0,66.0375,3,Starting Draw after Cutout.... 0.447 14567 2.642 3.138 3.000 ,111.683334,75.551036,81.542857,111.800001,66.800003,2.34,3.136,11.6,-44.799999,-46.599998,0,26.343511,8.314991,77.068832,19.587284,432.111635,51.866637,5.681163,151.096817,3.187,2.37,0,0,113.5,112.800001,112.533333,111.800003,110.366669,109.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.96,0.55,29.408,68.17,14.941,14.69,43.393,C3H8,37652.51785,111222.3082,,408,350.48,14.408398,12.377096,67.400002,11.6,29.374,0.993501,0.98596,1.007649,0,14.6319,12.296661,37503.60029,31518.05661
1/16/2025,27:13.6,3366.45,6492.11,120.15,2.4609,120.9,189.11,0,60,295.7,0.4088,1.651916,1.41831,6490,16.6375,0,65.875,3,Starting Draw after Cutout.... 0.500 14540 2.635 3.029 3.000 ,112.35,57.569527,61.224489,113.633331,66.800003,3.863,3.027,11.61,-44.599998,-46.700001,0,25.108414,8.310744,63.139141,32.201708,432.111635,51.866637,5.536283,151.337082,3.039,3.898,0,0,113.633331,113.866666,113.199999,112.400002,111.300003,109.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.408,68.17,14.961,14.71,43.515,C3H8,37703.78064,111535.0112,,408,353.98,14.408398,12.500698,67.400002,11.61,29.374,0.993526,0.98596,1.007673,0,14.914826,12.419762,38228.7794,31833.58204
1/16/2025,27:43.6,3396.45,6522.12,120.15,2.4606,120.8,190.12,0,60,295.6,0.4087,1.651386,1.41831,6520,16.6375,0,65.6,3,Starting Draw after Cutout.... 0.303 14497 2.624 3.028 3.000 ,112.972223,57.644526,58.253062,114.599998,66.800003,5.368,3.026,11.59,-45.299999,-46.400002,0,25.307219,8.336351,59.31628,44.737647,432.111635,51.866637,5.528306,151.348892,3.064,5.416,0,0,114.866669,114.5,113.599998,112.966667,111.800003,110.099998,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.409,68.16,14.975,14.72,43.638,C3H8,37729.41203,111850.2773,,408,357.42,14.408398,12.62218,67.400002,11.59,29.374,0.993477,0.98596,1.007624,0,14.225938,12.539846,36463.06142,32141.37459
1/16/2025,28:13.6,3426.45,6552.12,120.15,2.4598,120.7,191.12,0,60,295.6,0.4083,1.652086,1.41831,6550,16.6375,0,65.6,3,Starting Draw after Cutout.... 0.250 14497 2.624 3.000 3.000 ,113.622221,57.652367,58.099998,115.466667,66.800003,6.865,3,11.6,-45.299999,-46.200001,-0.001,24.9348,8.340205,58.81181,57.222274,432.111635,51.866637,5.522788,151.349167,3.019,6.929,0,0,115.766665,114.599998,114.666667,113.599998,112.099998,111,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.408,68.16,14.998,14.746,43.761,C3H8,37796.05366,112165.5435,,432,360.88,15.25595,12.744369,67.400002,11.6,29.374,0.993501,0.98596,1.007649,0,14.664856,12.661547,37588.07116,32453.31051
1/16/2025,28:43.6,3456.45,6582.13,120.15,2.4599,120.7,192.13,0,60,295.6,0.4085,1.6521,1.418893,6580,16.6375,0,65.525,3,Starting Draw after Cutout.... 0.447 14484 2.621 3.009 3.000 ,114.294444,57.669527,57.900002,115.800003,66.800003,8.362,3.009,11.59,-44.799999,-46.599998,0,25.07291,8.341606,58.531662,69.703329,432.111635,51.866637,5.523297,151.349594,3.036,8.441,0,0,116.066666,116.199999,114.633331,113.833336,113.066666,111.966667,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.408,68.16,15.041,14.796,43.883,C3H8,37924.21063,112478.2465,,432,364.4,15.25595,12.868677,67.400002,11.59,29.374,0.993477,0.98596,1.007624,0,14.755257,12.784735,37819.78174,32769.05853
