Voltage (Volts) - Mean,120.22,120.22,120.168307,120.15,120.167888,120.15,120.23,120.23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1/16/2025,29:13.6,3486.45,6612.14,120.15,2.4602,120.8,193.13,0,60,295.6,0.4085,1.652305,1.41831,6610,16.6375,0,65.6625,3,Starting Draw after Cutout.... 0.250 14507 2.627 2.995 3.000 ,114.744445,57.606361,57.969388,116.400002,66.800003,9.854,2.994,11.59,-45.200001,-46.299999,0,25.037129,8.341668,58.5326,82.151881,432.111635,51.866637,5.520789,151.350708,3.032,9.95,0,0,116.266668,115.966667,115.366669,114.533333,113.266665,113.066666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.94,0.53,29.409,68.16,15.037,14.783,44.007,C3H8,37890.88981,112796.0758,,384,367.8,13.560845,12.988747,67.400002,11.59,29.374,0.993477,0.98596,1.007624,0,14.304619,12.904022,36664.73387,33074.80716
1/16/2025,29:43.6,3516.45,6642.15,120.15,2.4602,120.8,194.14,0,60,295.6,0.4085,1.652711,1.41831,6640,16.6375,0,65.8875,3,Starting Draw after Cutout.... 0.447 14543 2.636 2.978 3.000 ,115.572223,57.559615,57.900002,117.066666,66.800003,11.336,2.973,11.6,-44.700001,-46.700001,0,24.881308,8.342082,58.451687,94.517712,432.111635,51.866637,5.519413,151.351608,3.014,11.449,0,0,117.5,116.900002,116.133331,115.333336,114.266668,113.300003,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.93,0.52,29.409,68.16,15.037,14.779,44.13,C3H8,37880.63726,113111.3419,,420,371.32,14.832174,13.113054,67.400002,11.6,29.375,0.993534,0.98596,1.007682,0,14.906639,13.028268,38207.79469,33393.26617
1/16/2025,30:13.6,3546.45,6672.15,120.15,2.4593,120.6,195.14,0,60,295.5,0.4081,1.651568,1.41831,6670,16.6375,0,66.125,3,Starting Draw after Cutout.... 0.447 14580 2.645 2.972 3.000 ,115.988888,57.641716,57.806122,117.699997,66.800003,12.824,2.972,11.58,-45.099998,-46.5,0,24.799981,8.342318,58.418217,106.925189,432.111635,51.866637,5.519169,151.349304,3.005,12.954,0,0,117.766665,117,116.733332,115.833333,114.900002,113.699997,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.409,68.17,15.051,14.796,44.253,C3H8,37924.21063,113426.6081,,432,374.86,15.25595,13.238068,67.400002,11.58,29.374,0.993453,0.98596,1.007599,0,14.658048,13.151397,37570.61949,33708.86278
1/16/2025,30:43.6,3576.45,6702.16,120.15,2.4596,120.6,196.15,0,60,295.5,0.4082,1.65222,1.418893,6700,16.6375,0,66.025,3,Starting Draw after Cutout.... 0.412 14564 2.641 3.002 3.000 ,116.833332,57.697929,57.902042,118.833336,66.800003,14.315,3.005,11.58,-45,-46.400002,0,25.058596,8.342347,58.464291,119.367783,432.111635,51.866637,5.520426,151.349075,3.037,14.466,0,0,118.299998,118.466667,117.233332,116.800001,115.633331,114.566666,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,29.95,0.54,29.409,68.17,15.031,14.779,44.376,C3H8,37880.63726,113741.8742,,408,378.24,14.408398,13.357432,67.400002,11.58,29.374,0.993453,0.98596,1.007599,0,14.427564,13.269979,36979.85699,34012.80547
1/16/2025,31:09.3,3601.46,6727.83,120.23,0,0,196.97,0,60,0,Inf,Inf,1.418448,6726,16.6375,0,66.0875,3,Power OFF... ,117.144444,57.615385,57.900002,118.900002,66.800003,0.004,2.992,12.55,-45.099998,-46.299999,0,24.963082,8.342495,58.441105,0.035128,432.140543,51.870349,5.518621,151.350296,3.025,0.004,0,0,118.599998,118.5,117.733332,117.033333,116,115,0,1,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.59,29.408,68.17,0.397,0.387,44.478,C3H8,991.934949,114003.3144,,408,381.16,14.408398,13.460551,67.400002,12.55,29.373,0.995771,0.98596,1.009951,0,14.999872,13.403626,38446.76198,34355.36132
1/16/2025,31:10.8,3603.45,6729.27,120.23,0.00634,0.01,196.97,0,60,0.76,0.0066,1.559937,1.417949,6727,16.6375,0,66.0875,3,Power OFF... ,117.127777,57.630178,57.900002,118.900002,66.800003,0.066,2.988,12.71,-45.099998,-46.299999,0,24.950109,8.342519,58.445499,0.554128,432.756679,51.944197,5.517139,151.350388,3.024,0.067,0,0,118.633331,118.5,117.633331,117,116,115,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.01,0.6,29.408,68.2,0.179,0.175,44.478,C3H8,448.549396,114003.3144,,264,381.16,9.323081,13.460551,67.400002,12.71,29.373,0.996159,0.98596,1.010344,0,14.939594,13.408846,38292.26323,34368.74061
1/16/2025,31:12.3,3604.45,6730.84,120.23,0,0.007,196.97,0,60,0,Inf,Inf,1.417949,6729,16.6375,0,66.225,3,Testing Tank A - Drawing Water Until 30 Seconds.... 0.107 0 4 ,117.166666,57.634616,57.900002,119.066668,66.800003,0.144,2.983,12.78,-45.200001,-46.299999,-0.001,24.910561,8.34261,58.431797,1.205034,433.407583,52.022224,5.516266,151.350204,3.019,0.146,0,0,118.800001,118.533333,117.533333,117.033333,116.033333,115.066666,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.61,29.408,68.24,0.126,0.122,44.478,C3H8,312.703007,114003.3144,,132,381.16,4.66154,13.460551,67.400002,12.78,29.373,0.996328,0.98596,1.010516,0,14.728325,13.411129,37750.75013,34374.59403
1/16/2025,31:13.9,3606.45,6732.38,120.23,0,0.007,196.97,0,60,0,Inf,Inf,1.418448,6731,16.6375,0,66.25,3,Testing Tank A - Drawing Water Until 30 Seconds.... 0.500 0 7 ,117.238888,57.633432,57.900002,119.366669,66.800003,0.218,2.982,12.86,-45.200001,-46.299999,0,24.865023,8.342566,58.436497,1.817055,434.021684,52.095836,5.517273,151.350143,3.014,0.22,0,0,118.966667,118.533333,117.666664,117.033333,116.099998,115.133331,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.61,29.408,68.26,0.103,0.103,44.478,C3H8,264.003359,114003.3144,,72,381.16,2.542658,13.460551,67.400002,12.86,29.373,0.996522,0.98596,1.010713,0,14.341294,13.413739,36758.73611,34381.28368
1/16/2025,31:15.3,3607.45,6733.83,120.23,0,0.007,196.97,0,60,0,Inf,Inf,1.417949,6732,16.6375,0,66.25,3,Testing Tank A - Drawing Water Until 30 Seconds.... 0.250 0 10 ,117.155555,57.632545,57.900002,119.466667,66.800003,0.289,2.985,12.92,-45,-46.200001,0,24.836209,8.342495,58.444824,2.4093,434.613953,52.166833,5.520522,151.349991,3.01,0.292,0,0,118.866666,118.466667,117.699997,117,115.633331,115.266668,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.02,0.62,29.409,68.28,0.089,0.089,44.478,C3H8,228.119407,114003.3144,,0,381.16,0,13.460551,67.400002,12.92,29.373,0.996668,0.98596,1.01086,0,13.740519,13.415697,35218.86672,34386.30095
1/16/2025,31:16.8,3609.45,6735.27,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9787,2.229402,1.417949,6733,16.6375,0,66.2125,3,Testing Tank A - Drawing Water Until 30 Seconds.... 0.388 0 14 ,117.077778,57.638018,57.900002,119.5,66.800003,0.362,2.988,12.97,-45.099998,-46.299999,0,24.867265,8.342557,58.435658,3.022214,435.226871,52.240301,5.51687,151.349915,3.014,0.366,0,0,118.966665,118.400002,117.766668,117,114.933332,115.400002,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.03,0.62,29.408,68.3,0.079,0.079,44.478,C3H8,202.488013,114003.3144,,0,381.16,0,13.460551,67.400002,12.97,29.373,0.996789,0.98596,1.010983,0,12.909532,13.417328,33088.9293,34390.482
1/16/2025,31:18.3,3610.45,6736.77,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9787,2.135922,1.418448,6735,16.6375,0,66.175,3,Testing Tank A - Drawing Water Until 30 Seconds.... 0.500 0 17 ,116.994445,57.648373,57.900002,119.5,66.800003,0.437,2.99,13.01,-45,-46.200001,0,24.943401,8.342599,58.432297,3.642641,435.845193,52.314422,5.518574,151.349869,3.023,0.442,0,0,119.133331,118.400002,117.766668,117,114.233332,115.433334,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.03,0.62,29.408,68.33,0.073,0.073,44.478,C3H8,187.109177,114003.3144,,0,381.16,0,13.460551,67.400002,13.01,29.373,0.996886,0.98596,1.011081,0,11.846671,13.418633,30364.66828,34393.82682
1/16/2025,31:19.8,3612.45,6738.27,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9782,2.13128,1.418448,6736,16.6375,0,66.1625,3,Testing Tank A - Drawing Water Until 30 Seconds.... 0.388 0 21 ,117.072222,57.645415,57.900002,119.5,66.800003,0.511,2.99,13.04,-45,-46.299999,0,25.014651,8.34282,58.404644,4.261115,436.465702,52.388794,5.517269,151.349808,3.032,0.516,0,0,119.066666,118.466667,117.699997,117.033333,114.799998,115.366669,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.03,0.63,29.408,68.35,0.073,0.073,44.478,C3H8,187.109177,114003.3144,,0,381.16,0,13.460551,67.400002,13.04,29.373,0.996959,0.98596,1.011155,0,10.563449,13.419612,27075.59163,34396.33542
1/16/2025,31:21.3,3613.45,6739.78,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9785,2.248377,1.417949,6738,16.6375,0,66.1625,3,Testing Tank A - Drawing Water Until 30 Seconds.... 0.499 0 24 ,117.011111,57.635208,57.900002,119.433334,66.800003,0.585,2.99,13.07,-44.900002,-46.299999,0,25.024602,8.342986,58.383694,4.877513,437.082111,52.462675,5.512264,151.349686,3.033,0.591,0,0,118.966667,118.466667,117.699997,117.033333,115.233332,114.666667,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.04,0.63,29.408,68.37,0.07,0.07,44.478,C3H8,179.419758,114003.3144,,0,381.16,0,13.460551,67.400002,13.07,29.373,0.997031,0.98596,1.011229,0,9.080958,13.42059,23275.76202,34398.84401
1/16/2025,31:23.3,3615.45,6741.84,120.23,0.000062,0.0072,196.97,0,60,0.0074,0.9781,2.170732,1.418947,6740,16.6375,0,66.175,3,Testing Tank A - Drawing Water Until 30 Seconds.... 0.250 0 31 ,116.811111,57.641716,57.900002,119.366669,66.800003,0.69,2.991,13.1,-44.799999,-46.400002,0,24.928018,8.342766,58.410076,5.755696,437.958262,52.5677,5.516178,151.349762,3.021,0.698,0,0,118.966667,118.5,117.733332,117.033333,115.599998,113.033335,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.03,0.63,29.409,68.4,0.06,0.06,44.478,C3H8,153.788364,114003.3144,,0,381.16,0,13.460551,67.400002,13.1,29.373,0.997104,0.98596,1.011303,0,6.666449,13.421569,17087.03782,34401.35269
1/16/2025,31:25.3,3617.45,6743.84,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9779,2.125407,1.417949,6742,16.6375,0,66.225,3,Testing Tank A - Drawing Water Until 30 Seconds.... 0.354 0 36 ,116.772223,57.642752,57.900002,119.300003,66.800003,0.789,2.987,13.13,-44.799999,-46.400002,-0.001,24.85045,8.342699,58.418865,6.577871,438.790779,52.667487,5.517996,151.349945,3.012,0.797,0,0,118.566666,118.5,117.800003,116.833336,115.533333,113.400002,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.04,0.63,29.408,68.43,0.056,0.056,44.478,C3H8,143.535807,114003.3144,,0,381.16,0,13.460551,67.400002,13.13,29.373,0.997177,0.98596,1.011376,0,4.397197,13.422548,11270.62957,34403.86129
1/16/2025,31:27.7,3620.45,6746.23,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9778,2.140523,1.418448,6744,16.6375,0,66.3,3,Testing Tank A - Drawing Water Until 30 Seconds.... 0.499 0 41 ,116.599999,57.649261,57.900002,119.233332,66.800003,0.903,2.982,13.17,-44.700001,-46.5,0,24.891621,8.342628,58.429039,7.529395,439.734007,52.780547,5.517576,151.349991,3.017,0.913,0,0,118.53333,118.5,117.733332,116.5,114.699999,113.633331,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.03,0.63,29.408,68.46,0.053,0.053,44.478,C3H8,135.846388,114003.3144,,0,381.16,0,13.460551,67.400002,13.17,29.373,0.997274,0.98596,1.011475,0,2.561857,13.423853,6566.397611,34407.20611
1/16/2025,31:29.8,3622.45,6748.26,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.978,2.204918,1.417949,6746,16.6375,0,66.3375,3,Testing Tank A - Drawing Water Until 30 Seconds.... 0.500 0 46 ,116.433334,57.652071,57.900002,119.233332,66.800003,1.005,2.986,13.19,-44.599998,-46.599998,0,24.937128,8.342449,58.453548,8.384345,440.588964,52.883026,5.519567,151.350006,3.022,1.016,0,0,118.633331,118.533333,117.766668,115.366666,114.5,113.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.04,0.63,29.408,68.48,0.053,0.053,44.478,C3H8,135.846388,114003.3144,,0,381.16,0,13.460551,67.400002,13.19,29.373,0.997322,0.98596,1.011524,0,1.237962,13.424505,3173.068448,34408.87848
1/16/2025,31:32.2,3624.45,6750.67,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9781,2.147541,1.417949,6749,16.6375,0,66.2375,3,Testing Tank A - Drawing Water Until 30 Seconds.... 0.363 0 52 ,116.288889,57.66361,57.900002,119.199997,66.800003,1.123,2.987,13.21,-44.5,-46.599998,0,24.92086,8.342718,58.418037,9.368912,441.573518,53.000796,5.516659,151.349869,3.02,1.135,0,0,118.766668,118.5,117.800003,115.366666,113.366664,113.933334,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.04,0.63,29.409,68.5,0.05,0.05,44.478,C3H8,128.15697,114003.3144,,0,381.16,0,13.460551,67.400002,13.21,29.373,0.997371,0.98596,1.011573,0,0.427152,13.425158,1094.849995,34410.55093
1/16/2025,31:35.2,3627.45,6753.67,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9784,2.179276,1.417949,6752,16.6375,0,66.2625,3,Testing Tank A - Drawing Water Until 30 Seconds.... 0.304 0 60 ,116.311112,57.676923,57.900002,119.099998,66.800003,1.273,2.989,13.26,-44.700001,-46.599998,0,24.90221,8.342699,58.417755,10.616345,442.821003,53.150325,5.518308,151.350098,3.018,1.287,0,0,118.766668,118.533333,117.900002,115.500003,113.433332,113.733335,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.03,0.63,29.408,68.53,0.043,0.043,44.478,C3H8,110.214994,114003.3144,,0,381.16,0,13.460551,67.400002,13.26,29.373,0.997492,0.98596,1.011696,0,0.084125,13.426789,215.624888,34414.73198
1/16/2025,31:38.2,3630.45,6756.67,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.979,2.277961,1.417949,6755,16.6375,0,66.3,3,Testing Tank A - Drawing Water Until 30 Seconds.... 0.304 0 68 ,115.955555,57.686095,57.900002,119.099998,66.800003,1.421,2.986,13.29,-44.599998,-46.700001,0,24.911968,8.342607,58.430595,11.852428,444.05704,53.29873,5.520181,151.350067,3.019,1.436,0,0,118.699997,118.566666,118.066666,114.633334,113.466665,112.300001,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.04,0.63,29.409,68.56,0.04,0.04,44.478,C3H8,102.525576,114003.3144,,0,381.16,0,13.460551,67.400002,13.29,29.374,0.997597,0.98596,1.011803,0,0,13.42821,0,34418.37447
1/16/2025,31:41.2,3633.45,6759.67,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9792,2.180328,1.417949,6758,16.6375,0,66.3625,3,Testing Tank A - Drawing Water Until 30 Seconds.... 0.250 0 75 ,115.688889,57.678994,57.900002,119.099998,66.800003,1.57,2.983,13.31,-44.599998,-46.599998,0,24.926212,8.342356,58.463039,13.097361,445.29991,53.447712,5.519563,151.349976,3.021,1.587,0,0,118.533333,118.433334,118.133331,114.400002,112.333336,112.300001,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.19,0.78,29.408,68.58,0.04,0.04,44.478,C3H8,102.525576,114003.3144,,0,381.16,0,13.460551,67.400002,13.31,29.374,0.997646,0.98596,1.011852,0,0,13.428863,0,34420.04692
1/16/2025,31:44.2,3636.45,6762.67,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9795,2.176759,1.418448,6761,16.6375,0,66.3875,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.304 0 83 ,116.027777,57.680769,57.900002,119.066666,66.800003,1.716,2.981,13.34,-44.700001,-46.5,0.001,24.870805,8.342401,58.458721,14.315696,446.520279,53.593995,5.520157,151.349777,3.014,1.735,0,0,118.533333,118.400002,118.099998,114.766665,113.566666,112.800001,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.05,0.64,29.409,68.6,0.036,0.036,44.478,C3H8,92.273019,114003.3144,,0,381.16,0,13.460551,67.400002,13.34,29.373,0.997686,0.98596,1.011893,0,0,13.429399,0,34421.42162
1/16/2025,31:47.2,3639.45,6765.67,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9795,2.161501,1.417949,6764,16.6375,0,66.3875,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.304 0 91 ,115.783333,57.703698,57.900002,119,66.800003,1.865,2.978,13.37,-44.900002,-46.5,0,24.81521,8.342534,58.441608,15.558488,447.763087,53.742723,5.519907,151.349686,3.007,1.886,0,0,118.466667,118.433334,118.033333,114.166667,112.966667,112.633331,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.05,0.64,29.408,68.62,0.036,0.036,44.478,C3H8,92.273019,114003.3144,,0,381.16,0,13.460551,67.400002,13.37,29.374,0.997791,0.98596,1.012,0,0,13.43082,0,34425.06411
1/16/2025,31:50.2,3642.45,6768.67,120.23,0.000062,0.0072,196.97,0,60,0.0074,0.9796,2.175325,1.417949,6767,16.6375,0,66.525,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 98 ,115.127778,57.711095,57.900002,119,66.800003,2.012,2.97,13.39,-44.900002,-46.400002,0,24.791575,8.342328,58.469093,16.786078,448.988618,53.889625,5.518802,151.349075,3.005,2.034,0,0,118.433332,118.5,117.166667,112.633334,111.466667,112.566666,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.05,0.64,29.409,68.64,0.033,0.033,44.478,C3H8,84.5836,114003.3144,,0,381.16,0,13.460551,67.400002,13.39,29.374,0.99784,0.98596,1.012049,0,0,13.431473,0,34426.73657
1/16/2025,31:53.2,3645.45,6771.67,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9796,2.147488,1.418448,6770,16.6375,0,66.5125,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 105 ,114.577778,57.702515,57.900002,119,66.800003,2.162,2.979,13.4,-45,-46.299999,0,24.811246,8.342387,58.456718,18.033041,450.237713,54.039355,5.520086,151.348587,3.007,2.185,0,0,117.899999,118.5,115,112.966667,110.699999,112.400002,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.05,0.64,29.408,68.65,0.036,0.036,44.478,C3H8,92.273019,114003.3144,,0,381.16,0,13.460551,67.400002,13.4,29.374,0.997864,0.98596,1.012073,0,0,13.431799,0,34427.57271
1/16/2025,31:56.2,3648.45,6774.67,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9797,2.208738,1.417949,6773,16.6375,0,66.4125,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 112 ,114.822222,57.7,57.900002,119,66.800003,2.311,2.989,13.44,-45.099998,-46.299999,0,24.901866,8.34251,58.441498,19.283213,451.485774,54.18921,5.518596,151.348694,3.018,2.337,0,0,118.033333,118.5,116.766668,112.833333,110.499997,112.300001,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.05,0.63,29.408,68.67,0.04,0.04,44.478,C3H8,102.525576,114003.3144,,0,381.16,0,13.460551,67.400002,13.44,29.374,0.997961,0.98596,1.012172,0,0,13.433104,0,34430.91753
1/16/2025,31:59.2,3651.45,6777.67,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9792,2.144013,1.418448,6776,16.6375,0,66.3375,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.446 0 120 ,114.905556,57.700148,57.900002,119,66.800003,2.46,2.99,13.44,-45.099998,-46.299999,0,25.022937,8.342364,58.464912,20.52416,452.7267,54.337949,5.519583,151.349045,3.033,2.487,0,0,118.400002,118.366669,117.666664,113.233332,110,111.766668,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.05,0.64,29.407,68.69,0.04,0.04,44.478,C3H8,102.525576,114003.3144,,0,381.16,0,13.460551,67.400002,13.44,29.374,0.997961,0.98596,1.012172,0,0,13.433104,0,34430.91753
1/16/2025,32:02.2,3654.45,6780.68,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9792,2.085761,1.417949,6779,16.6375,0,66.55,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.304 0 128 ,114.655555,57.684467,57.900002,119,66.800003,2.605,2.981,13.47,-45,-46.200001,0,24.958389,8.34218,58.485714,21.733182,453.937778,54.482881,5.517934,151.349457,3.025,2.634,0,0,117.866666,118.199997,117.866669,112.300001,110.899999,110.799998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.65,29.408,68.7,0.026,0.026,44.478,C3H8,66.641625,114003.3144,,0,381.16,0,13.460551,67.400002,13.47,29.374,0.998034,0.98596,1.012245,0,0,13.434082,0,34433.42621
1/16/2025,32:05.2,3657.45,6783.68,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9783,2.095469,1.418448,6782,16.6375,0,66.5375,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.499 0 135 ,114.405556,57.653402,57.900002,119,66.800003,2.753,2.975,13.48,-44.900002,-46.299999,-0.001,24.754561,8.342471,58.448055,22.965171,455.169776,54.630808,5.520423,151.350082,3,2.783,0,0,117.833333,118.199997,118,111.733335,110.066668,110.600001,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.65,29.409,68.71,0.03,0.03,44.478,C3H8,76.894182,114003.3144,,0,381.16,0,13.460551,67.400002,13.48,29.374,0.998058,0.98596,1.01227,0,0,13.434409,0,34434.26236
1/16/2025,32:08.2,3660.45,6786.68,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9782,2.123177,1.417949,6785,16.6375,0,66.6375,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 142 ,114.155556,57.643491,57.900002,119,66.800003,2.904,2.974,13.49,-45,-46.299999,0,24.695496,8.342461,58.447571,24.224345,456.429013,54.781505,5.519928,151.350204,2.993,2.936,0,0,117.900002,118.233332,118.066666,109.700002,110,111.033333,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.05,0.64,29.408,68.73,0.026,0.026,44.478,C3H8,66.641625,114003.3144,,0,381.16,0,13.460551,67.400002,13.49,29.373,0.998049,0.98596,1.012261,0,0,13.434293,0,34433.96469
1/16/2025,32:11.2,3663.45,6789.68,120.23,0.000062,0.0072,196.97,0,60,0.0074,0.9784,2.13474,1.418448,6788,16.6375,0,66.575,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.446 0 150 ,113.927778,57.647633,57.900002,118.966667,66.800003,3.053,2.981,13.51,-44.799999,-46.299999,0,24.859835,8.342814,58.403648,25.468222,457.672884,54.930852,5.521642,151.349762,3.013,3.087,0,0,117.899999,118.300001,118.099998,109.800001,108.533333,110.933334,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.65,29.407,68.74,0.026,0.026,44.478,C3H8,66.641625,114003.3144,,0,381.16,0,13.460551,67.400002,13.51,29.373,0.998098,0.98596,1.01231,0,0,13.434945,0,34435.63714
1/16/2025,32:14.2,3666.45,6792.68,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9781,2.109121,1.417949,6791,16.6375,0,66.5125,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.446 0 158 ,113.966667,57.651923,57.900002,118.900002,66.800003,3.205,3.007,13.53,-44.799999,-46.400002,0,25.104818,8.342938,58.383465,26.734114,458.936736,55.082343,5.52316,151.349579,3.042,3.24,0,0,118.233332,118.400002,117.966667,110.400002,107.966665,110.833336,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.65,29.409,68.74,0.026,0.026,44.478,C3H8,66.641625,114003.3144,,0,381.16,0,13.460551,67.400002,13.53,29.373,0.998146,0.98596,1.01236,0,0,13.435598,0,34437.30951
1/16/2025,32:17.2,3669.45,6795.68,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9781,2.145188,1.417949,6794,16.6375,0,66.2125,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.303 0 166 ,113.58889,57.680177,57.900002,118.800003,66.800003,3.355,3.023,13.56,-44.599998,-46.400002,0,25.253669,8.342633,58.424549,27.99012,460.192692,55.232892,5.522723,151.350021,3.06,3.392,0,0,118.433334,118.333336,117.433334,110.233332,106.900002,110.199999,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.21,0.8,29.407,68.75,0.026,0.026,44.478,C3H8,66.641625,114003.3144,,0,381.16,0,13.460551,67.400002,13.56,29.373,0.998219,0.98596,1.012433,0,0,13.436576,0,34439.81818
1/16/2025,32:20.2,3672.45,6798.68,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9779,2.119476,1.417949,6797,16.6375,0,66.1625,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 173 ,113.100001,57.709763,57.900002,118.800003,66.800003,3.506,3.031,13.57,-44.599998,-46.5,0,25.323627,8.343046,58.373447,29.252415,461.454965,55.38419,5.520996,151.350616,3.069,3.545,0,0,118.533333,118.333336,117.100001,109.533333,107.333333,107.766668,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.65,29.409,68.76,0.023,0.023,44.478,C3H8,58.952206,114003.3144,,0,381.16,0,13.460551,67.400002,13.57,29.373,0.998243,0.98596,1.012458,0,0,13.436903,0,34440.65433
1/16/2025,32:23.2,3675.45,6801.68,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9778,2.184943,1.417949,6800,16.6375,0,66.3375,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.304 0 181 ,112.811112,57.717455,57.900002,118.800003,66.800003,3.654,3.018,13.57,-44.599998,-46.599998,-0.001,25.237959,8.342854,58.399315,30.482032,462.684595,55.531574,5.52261,151.350433,3.058,3.694,0,0,118.666664,118.300003,116.733335,108.800001,107.866669,106.500003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.21,0.8,29.409,68.76,0.02,0.02,44.478,C3H8,51.262788,114003.3144,,0,381.16,0,13.460551,67.400002,13.57,29.373,0.998243,0.98596,1.012458,0,0,13.436903,0,34440.65433
1/16/2025,32:26.2,3678.45,6804.68,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.978,2.139344,1.418448,6803,16.6375,0,66.2625,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.303 0 189 ,112.655557,57.715236,57.900002,118.800003,66.800003,3.805,3.017,13.58,-44.5,-46.599998,0,25.117055,8.342741,58.414085,31.741714,463.946352,55.682807,5.521936,151.349548,3.044,3.847,0,0,118.599998,118.366669,115.833336,107.866669,107.766668,107.500003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.22,0.81,29.408,68.78,0.023,0.023,44.478,C3H8,58.952206,114003.3144,,0,381.16,0,13.460551,67.400002,13.58,29.373,0.998267,0.98596,1.012482,0,0,13.437229,0,34441.49056
1/16/2025,32:29.2,3681.45,6807.68,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9784,2.120066,1.418448,6806,16.6375,0,66.2375,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.304 0 197 ,112.700001,57.759171,57.900002,118.866669,66.800003,3.956,3.022,13.59,-44.599998,-46.700001,0,25.116573,8.342102,58.491539,33.002546,465.207319,55.833709,5.522247,151.348511,3.044,3.999,0,0,118.533333,118.366669,115.966667,108.233335,107.466667,107.633334,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.22,0.81,29.409,68.79,0.02,0.02,44.478,C3H8,51.262788,114003.3144,,0,381.16,0,13.460551,67.400002,13.59,29.374,0.998324,0.98596,1.01254,0,0,13.437997,0,34443.46068
1/16/2025,32:32.2,3684.45,6810.68,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9786,2.154605,1.418448,6809,16.6375,0,66.1,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.499 0 204 ,112.361112,57.828254,57.900002,118.900002,66.806125,4.108,3.021,13.6,-44.599998,-46.700001,0,25.241688,8.342783,58.468758,34.271127,466.475786,55.985762,5.52154,151.347137,3.059,4.153,0,0,118.566666,118.366669,115.766668,107.366666,107.233332,106.866669,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.23,0.82,29.408,68.79,0.02,0.02,44.478,C3H8,51.262788,114003.3144,,0,381.16,0,13.460551,67.400002,13.6,29.374,0.998349,0.98596,1.012565,0,0,13.438324,0,34444.2969
1/16/2025,32:35.2,3687.45,6813.69,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9792,2.151067,1.418448,6812,16.6375,0,66.1125,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.249 0 212 ,112.111112,57.870266,57.900002,118.900002,66.81837,4.257,3.025,13.61,-44.599998,-46.599998,0,25.332954,8.343011,58.493729,35.51361,467.71823,56.134938,5.520771,151.346176,3.07,4.304,0,0,118.233335,118.300003,115.433332,107.166667,107.133334,106.400002,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.65,29.409,68.8,0.023,0.023,44.478,C3H8,58.952206,114003.3144,,0,381.16,0,13.460551,67.400002,13.61,29.373,0.99834,0.98596,1.012556,0,0,13.438207,0,34443.99915
1/16/2025,32:38.2,3690.45,6816.69,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9792,2.201309,1.417949,6815,16.6375,0,66.2625,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.304 0 220 ,111.838889,57.862278,57.912246,118.900002,66.830615,4.404,3.01,13.64,-44.799999,-46.599998,0,25.1548,8.343102,58.487446,36.739433,468.944065,56.281862,5.518475,151.346375,3.048,4.452,0,0,118,118.300001,114.699999,107.399999,106.600001,106.033333,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.07,0.67,29.409,68.8,0.023,0.023,44.478,C3H8,58.952206,114003.3144,,0,381.16,0,13.460551,67.400002,13.64,29.373,0.998413,0.98596,1.01263,0,0,13.439186,0,34446.50783
1/16/2025,32:41.2,3693.45,6819.69,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9795,2.153344,1.417949,6818,16.6375,0,66.225,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.446 0 227 ,111.722221,57.840237,57.944899,118.900002,66.824492,4.554,3.003,13.64,-44.900002,-46.5,0,24.953236,8.34306,58.491104,37.99096,470.193523,56.431623,5.520065,151.346832,3.024,4.604,0,0,118.166664,118.166664,114.633331,106.866666,106.266665,106.233335,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.07,0.66,29.409,68.81,0.02,0.02,44.478,C3H8,51.262788,114003.3144,,0,381.16,0,13.460551,67.400002,13.64,29.373,0.998413,0.98596,1.01263,0,0,13.439186,0,34446.50783
1/16/2025,32:44.2,3696.45,6822.69,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9797,2.106969,1.417949,6821,16.6375,0,66.35,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 234 ,111.35,57.801923,58,118.800003,66.826533,4.703,2.992,13.65,-44.900002,-46.400002,0,24.916387,8.342827,58.520916,39.234805,471.439429,56.580961,5.520065,151.346817,3.02,4.755,0,0,118.266668,118.099998,115.333333,105.599998,104.466667,106.333336,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.07,0.66,29.409,68.82,0.017,0.017,44.478,C3H8,43.57337,114003.3144,,0,381.16,0,13.460551,67.400002,13.65,29.373,0.998437,0.98596,1.012655,0,0,13.439512,0,34447.34398
1/16/2025,32:47.2,3699.45,6825.69,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9793,2.171799,1.417949,6824,16.6375,0,66.3875,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 242 ,111.327779,57.771746,58.055101,118.800003,66.848982,4.851,2.986,13.67,-44.900002,-46.299999,0,24.966938,8.342714,58.534611,40.469643,472.674252,56.728968,5.520704,151.346619,3.026,4.904,0,0,118.366669,118,115.733335,104.733335,105.166667,105.96667,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.07,0.66,29.407,68.82,0.023,0.023,44.478,C3H8,58.952206,114003.3144,,0,381.16,0,13.460551,67.400002,13.67,29.373,0.998485,0.98596,1.012704,0,0,13.440165,0,34449.01643
1/16/2025,32:50.2,3702.45,6828.69,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9789,2.119741,1.417949,6827,16.6375,0,66.2625,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 249 ,111.016667,57.758432,58.087754,118.800003,66.879594,5.001,3.002,13.66,-45,-46.299999,0,25.006091,8.34257,58.548935,41.722601,473.925168,56.878922,5.520782,151.347397,3.03,5.056,0,0,118.166667,117.966667,115.699999,104.766665,104.366669,105.133334,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.07,0.66,29.408,68.83,0.023,0.023,44.478,C3H8,58.952206,114003.3144,,0,381.16,0,13.460551,67.400002,13.66,29.373,0.998461,0.98596,1.012679,0,0,13.439839,0,34448.1802
1/16/2025,32:53.2,3705.45,6831.69,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9788,2.205502,1.417949,6830,16.6375,0,66.15,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.446 0 256 ,111.105556,57.751479,58.099998,118.766668,66.89592,5.153,3.009,13.69,-45,-46.299999,0,25.06275,8.342331,58.575638,42.988521,475.19318,57.030906,5.518604,151.348877,3.037,5.21,0,0,118.066666,117.900002,115.600001,104.900002,105.199999,104.966667,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.07,0.66,29.409,68.83,0.02,0.02,44.478,C3H8,51.262788,114003.3144,,0,381.16,0,13.460551,67.400002,13.69,29.373,0.998534,0.98596,1.012753,0,0,13.440817,0,34450.6888
1/16/2025,32:56.2,3708.45,6834.69,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9783,2.23301,1.417949,6833,16.6375,0,66.1875,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.447 0 264 ,110.73889,57.719083,58.097958,118.699997,66.891838,5.3,2.999,13.71,-44.900002,-46.299999,0,25.134158,8.341557,58.620457,44.215703,476.420259,57.178002,5.519829,151.349808,3.046,5.358,0,0,118.033333,117.900002,115,105.133336,103.766668,104.600001,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.66,29.408,68.83,0.017,0.017,44.478,C3H8,43.57337,114003.3144,,0,381.16,0,13.460551,67.400002,13.71,29.373,0.998582,0.98596,1.012802,0,0,13.44147,0,34452.36125
1/16/2025,32:59.2,3711.45,6837.69,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9785,2.179903,1.417949,6836,16.6375,0,66.3625,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.304 0 272 ,110.277777,57.627515,58.079591,118.699997,66.885716,5.448,2.996,13.71,-44.900002,-46.299999,0.001,25.035088,8.341447,58.584782,45.448154,477.652744,57.325761,5.520789,151.350693,3.034,5.508,0,0,117.733332,117.933334,114.533333,103.466667,102.799998,105.199999,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.65,29.408,68.84,0.02,0.02,44.478,C3H8,51.262788,114003.3144,,0,381.16,0,13.460551,67.400002,13.71,29.373,0.998582,0.98596,1.012802,0,0,13.44147,0,34452.36125
1/16/2025,33:02.2,3714.45,6840.69,120.23,0.000062,0.0072,196.97,0,60,0.0074,0.9782,2.175325,1.417949,6839,16.6375,0,66.3375,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.446 0 279 ,110.044445,57.576923,58.030612,118.699997,66.891838,5.595,2.988,13.72,-44.900002,-46.299999,0,24.843913,8.341376,58.5471,46.681868,478.884409,57.473415,5.5147,151.351547,3.011,5.657,0,0,117.466667,117.866669,113.666667,103.299998,102.400002,105.566666,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.07,0.66,29.409,68.84,0.02,0.02,44.478,C3H8,51.262788,114003.3144,,0,381.16,0,13.460551,67.400002,13.72,29.374,0.99864,0.98596,1.01286,0,0,13.442239,0,34454.33137
1/16/2025,33:05.2,3717.45,6843.69,120.23,0.000062,0.0072,196.97,0,60,0.0074,0.9785,2.162602,1.418448,6842,16.6375,0,66.425,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.446 0 287 ,109.861112,57.57145,57.969388,118.633331,66.897961,5.747,2.981,13.74,-44.799999,-46.400002,0,24.803255,8.341613,58.50029,47.941089,480.14577,57.624633,5.516613,151.351578,3.006,5.81,0,0,117.533333,117.800003,113.533335,103,102.466665,104.833333,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.07,0.66,29.409,68.84,0.02,0.02,44.478,C3H8,51.262788,114003.3144,,0,381.16,0,13.460551,67.400002,13.74,29.374,0.998688,0.98596,1.012909,0,0,13.442891,0,34456.00374
1/16/2025,33:08.2,3720.45,6846.69,120.23,0.000062,0.0072,196.97,0,60,0.0074,0.978,2.121951,1.418448,6845,16.6375,0,66.4125,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 295 ,109.811112,57.575148,57.914287,118.599998,66.900002,5.895,2.986,13.74,-44.700001,-46.400002,0,24.910812,8.342437,58.397602,49.175248,481.379895,57.772571,5.520549,151.350433,3.019,5.959,0,0,117.366669,117.800003,114.033333,103.199999,102.066666,104.400002,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.65,29.408,68.84,0.023,0.023,44.478,C3H8,58.952206,114003.3144,,0,381.16,0,13.460551,67.400002,13.74,29.374,0.998688,0.98596,1.012909,0,0,13.442891,0,34456.00374
1/16/2025,33:11.2,3723.45,6849.69,120.23,0.000062,0.0072,196.97,0,60,0.0074,0.9777,2.121951,1.417949,6848,16.6375,0,66.3375,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 303 ,109.644444,57.574704,57.871429,118.599998,66.900002,6.043,2.99,13.74,-44.799999,-46.299999,0,25.016548,8.342384,58.406967,50.413623,482.616175,57.92076,5.515714,151.350616,3.031,6.109,0,0,117.399999,117.733332,113.566666,103.599998,101.066668,104.5,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.07,0.66,29.409,68.85,0.017,0.017,44.478,C3H8,43.57337,114003.3144,,0,381.16,0,13.460551,67.400002,13.74,29.374,0.998688,0.98596,1.012909,0,0,13.442891,0,34456.00374
1/16/2025,33:14.2,3726.45,6852.69,120.23,0.000062,0.0072,196.97,0,60,0.0074,0.9782,2.063415,1.418448,6851,16.6375,0,66.4125,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 310 ,109.25,57.576923,57.830612,118.599998,66.900002,6.189,2.983,13.74,-44.799999,-46.400002,0,24.958105,8.342184,58.433601,51.635617,483.840127,58.067476,5.518837,151.350937,3.024,6.257,0,0,117.099998,117.666664,113.066668,102.766668,100.699999,104.199999,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.07,0.66,29.409,68.85,0.017,0.017,44.478,C3H8,43.57337,114003.3144,,0,381.16,0,13.460551,67.400002,13.74,29.374,0.998688,0.98596,1.012909,0,0,13.442891,0,34456.00374
1/16/2025,33:17.2,3729.45,6855.69,120.23,0.000062,0.0072,196.97,0,60,0.0074,0.978,2.063415,1.417949,6854,16.6375,0,66.5625,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.446 0 318 ,109.033333,57.568639,57.808163,118.599998,66.900002,6.333,2.962,13.75,-44.700001,-46.400002,0,24.719549,8.342577,58.385548,52.834119,485.040637,58.211132,5.520096,151.351654,2.995,6.402,0,0,117.233332,117.599998,112.466667,102.666667,100.299998,103.933334,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.07,0.66,29.408,68.85,0.013,0.013,44.478,C3H8,33.320812,114003.3144,,0,381.16,0,13.460551,67.400002,13.75,29.373,0.998679,0.98596,1.0129,0,0,13.442775,0,34455.70607
1/16/2025,33:20.2,3732.45,6858.69,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9779,2.109121,1.418448,6857,16.6375,0,66.8625,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 325 ,108.599999,57.517752,57.808163,118.5,66.900002,6.479,2.942,13.79,-44.799999,-46.299999,0,24.458759,8.342306,58.39711,54.053581,486.256148,58.357086,5.520239,151.352249,2.964,6.55,0,0,117.300001,117.599998,110.766665,101.766668,100.633331,103.53333,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.07,0.66,29.409,68.86,0.02,0.02,44.478,C3H8,51.262788,114003.3144,,0,381.16,0,13.460551,67.400002,13.79,29.373,0.998776,0.98596,1.012999,0,0,13.44408,0,34459.05089
1/16/2025,33:23.2,3735.45,6861.69,120.23,0.000062,0.0072,196.97,0,60,0.0074,0.9782,2.195122,1.417949,6860,16.6375,0,66.7625,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.304 0 333 ,108.122222,57.511982,57.814285,118.5,66.900002,6.632,2.964,13.78,-44.799999,-46.400002,0,24.499669,8.342289,58.388474,55.324041,487.528836,58.509396,5.520379,151.352005,2.969,6.704,0,0,117.033333,117.599998,109.199999,101.699997,100.133336,103.066666,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.06,0.65,29.409,68.86,0.02,0.02,44.478,C3H8,51.262788,114003.3144,,0,381.16,0,13.460551,67.400002,13.78,29.373,0.998752,0.98596,1.012974,0,0,13.443754,0,34458.21467
1/16/2025,33:26.2,3738.45,6864.7,120.23,0.000062,0.0072,196.97,0,60,0.0074,0.978,2.215909,1.418448,6863,16.6375,0,66.5375,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.446 0 340 ,107.933333,57.577663,57.808163,118.5,66.900002,6.783,2.982,13.79,-44.700001,-46.299999,0,24.914672,8.342522,58.36301,56.591585,488.794175,58.66132,5.523125,151.351791,3.019,6.858,0,0,116.866669,117.533333,109,101.300001,99.933332,102.966665,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.07,0.66,29.408,68.87,0.02,0.02,44.478,C3H8,51.262788,114003.3144,,0,381.16,0,13.460551,67.400002,13.79,29.374,0.998809,0.98596,1.013032,0,0,13.444522,0,34460.18479
1/16/2025,33:29.2,3741.45,6867.69,120.23,0.000062,0.0072,196.97,0,60,0.0074,0.9783,2.162602,1.418448,6866,16.6375,0,66.375,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 347 ,107.772222,57.615237,57.80204,118.5,66.900002,6.935,3.017,13.8,-44.799999,-46.299999,0,25.3542,8.342357,58.385559,57.851106,490.05578,58.812553,5.522576,151.351547,3.072,7.01,0,0,117.333333,117.5,110.066666,100.933332,98.633334,102.166667,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.409,68.87,0.023,0.023,44.478,C3H8,58.952206,114003.3144,,0,381.16,0,13.460551,67.400002,13.8,29.373,0.998801,0.98596,1.013023,0,0,13.444406,0,34459.88712
1/16/2025,33:32.2,3744.45,6870.7,120.23,0.000062,0.0072,196.97,0,60,0.0074,0.9785,2.126623,1.417949,6869,16.6375,0,66.1125,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 355 ,107.977777,57.641272,57.793877,118.5,66.900002,7.084,3.04,13.79,-44.900002,-46.299999,0,25.418211,8.342724,58.339642,59.101707,491.306362,58.962453,5.515974,151.351959,3.08,7.162,0,0,117.199999,117.400002,111.099998,100.533333,99.766665,101.866666,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.07,0.66,29.408,68.87,0.02,0.02,44.478,C3H8,51.262788,114003.3144,,0,381.16,0,13.460551,67.400002,13.79,29.374,0.998809,0.98596,1.013032,0,0,13.444522,0,34460.18479
1/16/2025,33:35.2,3747.45,6873.7,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9786,2.106969,1.417949,6872,16.6375,0,66.175,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 362 ,107.688889,57.647337,57.787755,118.5,66.900002,7.235,3.031,13.81,-44.900002,-46.299999,0,25.263161,8.34288,58.312656,60.356222,492.560891,59.112828,5.518381,151.35228,3.061,7.314,0,0,117.466667,117.400002,110.699999,100.133334,100.366669,100.066666,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.408,68.87,0.02,0.02,44.478,C3H8,51.262788,114003.3144,,0,381.16,0,13.460551,67.400002,13.81,29.374,0.998858,0.98596,1.013081,0,0,13.445175,0,34461.85724
1/16/2025,33:38.2,3750.45,6876.7,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9789,2.152104,1.417949,6875,16.6375,0,66.35,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.447 0 370 ,107.383333,57.670414,57.789795,118.5,66.900002,7.385,3.021,13.82,-44.900002,-46.299999,0,25.148255,8.342988,58.29747,61.608569,493.813235,59.262683,5.520736,151.350586,3.047,7.466,0,0,117.400002,117.400002,109.133334,100.666664,99.433334,100.266665,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.408,68.87,0.017,0.017,44.478,C3H8,43.57337,114003.3144,,0,381.16,0,13.460551,67.400002,13.82,29.374,0.998882,0.98596,1.013106,0,0,13.445501,0,34462.69339
1/16/2025,33:41.2,3753.45,6879.7,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9789,2.10356,1.417949,6878,16.6375,0,66.2875,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.446 0 378 ,106.938889,57.687426,57.791836,118.433334,66.900002,7.536,3.015,13.81,-45,-46.299999,0,25.139062,8.343281,58.291538,62.866154,495.070801,59.413423,5.520698,151.349182,3.046,7.618,0,0,117.400002,117.400002,107.899999,100.633331,98.266668,100.033333,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.409,68.87,0.017,0.017,44.478,C3H8,43.57337,114003.3144,,12,381.18,0.423776,13.461257,67.400002,13.81,29.374,0.998858,0.98596,1.013081,0,0.001653,13.44588,4.238114,34463.6655
1/16/2025,33:44.2,3756.45,6882.7,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9794,2.184466,1.417949,6881,16.6375,0,66.2875,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.499 0 385 ,106.683334,57.729586,57.789795,118.400002,66.900002,7.685,3.016,13.83,-45,-46.299999,0,25.190314,8.343611,58.331055,64.114485,496.319136,59.563035,5.518503,151.34758,3.052,7.769,0,0,116.799998,117.400002,107.466667,100.066668,98.633331,99.733335,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.07,0.67,29.408,68.88,0.017,0.017,44.478,C3H8,43.57337,114003.3144,,12,381.18,0.423776,13.461257,67.400002,13.83,29.374,0.998906,0.98596,1.01313,0,0.016535,13.446533,42.382345,34465.33796
1/16/2025,33:47.2,3759.45,6885.7,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9794,2.155592,1.417949,6884,16.6375,0,66.225,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.499 0 392 ,106.783334,57.80429,57.793877,118.400002,66.900002,7.835,3.017,13.83,-45,-46.299999,0,25.189913,8.343651,58.361313,65.36638,497.571024,59.713076,5.518194,151.347229,3.052,7.921,0,0,116.900002,117.400002,107.966667,99.566666,98.966667,99.900002,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.41,68.88,0.017,0.017,44.478,C3H8,43.57337,114003.3144,,0,381.18,0,13.461257,67.400002,13.83,29.374,0.998906,0.98596,1.01313,0,0.044646,13.446533,114.433582,34465.33796
1/16/2025,33:50.2,3762.45,6888.7,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9797,2.163695,1.417949,6887,16.6375,0,66.25,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 399 ,106.772222,57.805917,57.826531,118.300003,66.900002,7.984,3.011,13.84,-44.900002,-46.400002,-0.001,25.126501,8.343217,58.417858,66.60824,498.812891,59.862164,5.5189,151.347397,3.045,8.071,0,0,116.866666,117.400002,108.5,99.699997,98.233332,99.933334,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.409,68.88,0.017,0.017,44.478,C3H8,43.57337,114003.3144,,0,381.18,0,13.461257,67.400002,13.84,29.374,0.99893,0.98596,1.013155,0,0.07441,13.446859,190.723138,34466.17423
1/16/2025,33:53.2,3765.45,6891.7,120.23,0.000062,0.0072,196.97,0,60,0.0074,0.9799,2.130081,1.417949,6890,16.6375,0,66.4,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 407 ,106.872222,57.764497,57.889796,118.300003,66.900002,8.131,2.995,13.85,-45,-46.400002,0,25.012025,8.342999,58.444855,67.834227,500.038786,60.008854,5.519537,151.347382,3.031,8.22,0,0,117.333333,117.333336,108.666664,99.599998,98.233332,100.066666,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.07,0.66,29.409,68.88,0.02,0.02,44.478,C3H8,51.262788,114003.3144,,0,381.18,0,13.461257,67.400002,13.85,29.374,0.998955,0.98596,1.01318,0,0.104174,13.447185,267.012695,34467.0105
1/16/2025,33:56.2,3768.45,6894.7,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9797,2.161501,1.417949,6893,16.6375,0,66.4625,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.446 0 414 ,106.555556,57.727811,57.951021,118.300003,66.900002,8.281,2.991,13.84,-44.799999,-46.5,0,24.910349,8.342719,58.476425,69.086821,501.291494,60.159255,5.517765,151.348221,3.018,8.371,0,0,117.733332,117.333336,107.433334,99.333336,98.133331,99.366669,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.409,68.88,0.017,0.013,44.478,C3H8,33.320812,114003.3144,,0,381.18,0,13.461257,67.400002,13.84,29.374,0.99893,0.98596,1.013155,0,0.133938,13.446859,343.302252,34466.17423
1/16/2025,33:59.2,3771.45,6897.7,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9792,2.106209,1.418448,6896,16.6375,0,66.4125,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.305 0 422 ,105.972223,57.708728,57.987755,118.266668,66.900002,8.43,2.991,13.87,-44.799999,-46.5,0,24.894541,8.342864,58.459229,70.327321,502.52987,60.307695,5.519338,151.348541,3.016,8.522,0,0,117.133334,117.266668,106.166667,99.433334,97.899999,97.933334,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.409,68.88,0.017,0.017,44.478,C3H8,43.57337,114003.3144,,0,381.18,0,13.461257,67.400002,13.87,29.373,0.99897,0.98596,1.013195,0,0.14386,13.447395,368.733338,34467.549
1/16/2025,34:02.2,3774.45,6900.7,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9796,2.098039,1.417949,6899,16.6375,0,66.375,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.446 0 429 ,105.255555,57.706065,58,118.199997,66.900002,8.579,2.988,13.88,-44.900002,-46.5,0,24.980017,8.342502,58.506413,71.569014,503.77362,60.456775,5.520536,151.348984,3.027,8.672,0,0,116.666667,116.866666,105.266668,98.933332,96.466665,97.333331,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.07,0.66,29.409,68.89,0.01,0.01,44.478,C3H8,25.631394,114003.3144,,0,381.18,0,13.461257,67.400002,13.88,29.374,0.999027,0.98596,1.013253,0,0.124017,13.448164,317.873905,34469.51923
1/16/2025,34:05.2,3777.45,6903.7,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9792,2.132353,1.417949,6902,16.6375,0,66.45,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 437 ,105.038888,57.676332,58,118.133331,66.900002,8.728,2.994,13.88,-44.799999,-46.599998,0,25.003083,8.342339,58.523796,72.816241,505.020892,60.606289,5.521333,151.349564,3.03,8.823,0,0,117.099998,116.5,104.800001,98.566666,96.566666,96.699999,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.409,68.89,0.01,0.01,44.478,C3H8,25.631394,114003.3144,,0,381.18,0,13.461257,67.400002,13.88,29.374,0.999027,0.98596,1.013253,0,0.094253,13.448164,241.584349,34469.51923
