Voltage (Volts) - Mean,120.22,120.22,120.168307,120.15,120.167888,120.15,120.23,120.23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1/16/2025,34:08.2,3780.45,6906.7,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9794,2.135843,1.418448,6905,16.6375,0,66.325,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.447 0 444 ,104.888888,57.659764,57.993878,118.099998,66.900002,8.878,2.999,13.88,-44.599998,-46.599998,0,24.977326,8.342131,58.512348,74.061524,506.26616,60.755309,5.52042,151.350418,3.026,8.974,0,0,116.966665,116.5,104.666664,98.5,96.533333,96.166667,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.409,68.89,0.017,0.017,44.478,C3H8,43.57337,114003.3144,,0,381.18,0,13.461257,67.400002,13.88,29.373,0.998994,0.98596,1.01322,0,0.064489,13.447722,165.294792,34468.38527
1/16/2025,34:11.2,3783.45,6909.7,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9792,2.196721,1.417949,6908,16.6375,0,66.4125,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.447 0 451 ,104.816666,57.627663,57.969388,118.066666,66.900002,9.025,2.994,13.9,-44.599998,-46.599998,0,24.99496,8.342393,58.454174,75.297607,507.500193,60.903482,5.521584,151.350861,3.028,9.123,0,0,116.533333,116.599998,104.966667,98.033335,96.499997,96.266668,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.07,0.66,29.408,68.89,0.013,0.013,44.478,C3H8,33.320812,114003.3144,,0,381.18,0,13.461257,67.400002,13.9,29.373,0.999043,0.98596,1.013269,0,0.034725,13.448374,89.005236,34470.05773
1/16/2025,34:14.2,3786.45,6912.7,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9793,2.113115,1.417949,6911,16.6375,0,66.45,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.445 0 458 ,104.81111,57.600148,57.930613,118,66.900002,9.175,2.994,13.92,-44.700001,-46.700001,0,24.988401,8.342451,58.445606,76.539239,508.743852,61.052316,5.518613,151.350906,3.028,9.274,0,0,116.966667,116.666664,104.466667,97.566666,95.933332,97.266665,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.408,68.89,0.013,0.013,44.478,C3H8,33.320812,114003.3144,,0,381.18,0,13.461257,67.400002,13.92,29.374,0.999124,0.98596,1.013352,0,0.009921,13.449469,25.430124,34472.86423
1/16/2025,34:17.2,3789.45,6915.71,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.979,2.142857,1.418448,6914,16.6375,0,66.45,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.303 0 466 ,104.483334,57.609024,57.906124,117.933334,66.900002,9.324,2.992,13.9,-44.700001,-46.700001,0,24.956654,8.342622,58.41856,77.784538,509.98912,61.201826,5.519563,151.350952,3.024,9.424,0,0,116.866669,116.633331,103.366666,97.133334,96.233335,96.666667,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.409,68.9,0.013,0.013,44.478,C3H8,33.320812,114003.3144,,0,381.18,0,13.461257,67.400002,13.9,29.373,0.999043,0.98596,1.013269,0,0,13.448374,0,34470.05773
1/16/2025,34:20.2,3792.45,6918.7,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9792,2.142857,1.417949,6917,16.6375,0,66.5,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.499 0 473 ,104.327777,57.614941,57.897961,117.900002,66.900002,9.472,2.985,13.91,-44.700001,-46.700001,-0.001,24.906733,8.342883,58.379059,79.020719,511.22534,61.34976,5.520916,151.350937,3.018,9.574,0,0,116.966667,116.666664,102.799998,96.466667,95.399999,97.666667,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.409,68.9,0.017,0.017,44.478,C3H8,43.57337,114003.3144,,0,381.18,0,13.461257,67.400002,13.91,29.373,0.999067,0.98596,1.013294,0,0,13.4487,0,34470.894
1/16/2025,34:23.2,3795.45,6921.71,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.979,2.167488,1.417949,6920,16.6375,0,66.4375,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 481 ,104.322222,57.641716,57.879593,117.900002,66.900002,9.622,2.995,13.93,-44.5,-46.700001,0,24.91713,8.343084,58.350956,80.269252,512.471884,61.499672,5.521532,151.350403,3.019,9.725,0,0,117.266668,116.633331,102.800001,96.399999,95.466665,97.366666,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.409,68.9,0.01,0.01,44.478,C3H8,25.631394,114003.3144,,0,381.18,0,13.461257,67.400002,13.93,29.373,0.999116,0.98596,1.013343,0,0,13.449353,0,34472.56654
1/16/2025,34:26.2,3798.45,6924.71,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9791,2.134647,1.417949,6923,16.6375,0,66.4,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.304 0 489 ,104.266666,57.652219,57.842857,117.900002,66.900002,9.771,2.998,13.92,-44.599998,-46.700001,0,25.022662,8.342754,58.395763,81.517321,513.721949,61.649007,5.519701,151.350342,3.032,9.877,0,0,117.333336,116.599998,103.199999,96.300001,95.999997,96.166667,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.409,68.91,0.017,0.017,44.478,C3H8,43.57337,114003.3144,,0,381.18,0,13.461257,67.400002,13.92,29.373,0.999091,0.98596,1.013318,0,0,13.449027,0,34471.73027
1/16/2025,34:29.2,3801.45,6927.71,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9792,2.113115,1.417949,6926,16.6375,0,66.425,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.304 0 497 ,104.027778,57.663018,57.812244,117.866669,66.900002,9.92,2.999,13.94,-44.599998,-46.599998,0,25.102702,8.342958,58.369835,82.75991,514.964546,61.798194,5.519096,151.350067,3.041,10.027,0,0,116.766668,116.599998,103.166664,96.200002,95.433334,96,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.409,68.91,0.013,0.013,44.478,C3H8,33.320812,114003.3144,,0,381.18,0,13.461257,67.400002,13.94,29.373,0.99914,0.98596,1.013367,0,0,13.449679,0,34473.40273
1/16/2025,34:32.2,3804.45,6930.71,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9795,2.204918,1.417949,6929,16.6375,0,66.45,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.458 0 504 ,103.855554,57.682249,57.806122,117.800003,66.900002,10.069,2.997,13.93,-44.700001,-46.599998,0,25.019542,8.343216,58.33728,83.997966,516.202587,61.946588,5.519246,151.350266,3.031,10.177,0,0,116.599998,116.599998,103.099998,96.466665,94.533333,95.833333,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.408,68.91,0.01,0.01,44.478,C3H8,25.631394,114003.3144,,0,381.18,0,13.461257,67.400002,13.93,29.373,0.999116,0.98596,1.013343,0,0,13.449353,0,34472.56654
1/16/2025,34:35.2,3807.45,6933.71,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9794,2.09329,1.417949,6932,16.6375,0,66.4625,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.304 0 512 ,103.572222,57.674852,57.830612,117.800003,66.900002,10.218,2.994,13.94,-44.900002,-46.599998,0,24.915876,8.343098,58.350197,85.243721,517.448341,62.095908,5.518587,151.350311,3.019,10.328,0,0,116.633331,116.566666,102.733335,95.933332,94.233335,95.333336,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.409,68.91,0.017,0.017,44.478,C3H8,43.57337,114003.3144,,0,381.18,0,13.461257,67.400002,13.94,29.373,0.99914,0.98596,1.013367,0,0,13.449679,0,34473.40273
1/16/2025,34:38.2,3810.45,6936.71,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9796,2.205882,1.417949,6935,16.6375,0,66.525,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.447 0 519 ,103.377778,57.684172,57.869389,117.800003,66.900002,10.366,2.989,13.93,-44.900002,-46.599998,-0.001,24.916463,8.343039,58.36039,86.484692,518.687233,62.244396,5.519562,151.349701,3.019,10.478,0,0,116.766668,116.366669,101.866666,95.433334,94.199999,95.633334,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.408,68.91,0.013,0.013,44.478,C3H8,33.320812,114003.3144,,0,381.18,0,13.461257,67.400002,13.93,29.373,0.999116,0.98596,1.013343,0,0,13.449353,0,34472.56654
1/16/2025,34:41.2,3813.45,6939.71,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9798,2.218597,1.417949,6938,16.6375,0,66.5125,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.446 0 526 ,103.022222,57.686539,57.893879,117.699997,66.900002,10.516,2.994,13.95,-44.799999,-46.5,0,24.991692,8.343036,58.357574,87.729179,519.933837,62.393815,5.521245,151.349228,3.028,10.629,0,0,116.766665,116.300003,101.266665,95.233332,93.566666,95,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.41,68.91,0.01,0.01,44.478,C3H8,25.631394,114003.3144,,0,381.18,0,13.461257,67.400002,13.95,29.373,0.999164,0.98596,1.013392,0,0,13.450005,0,34474.239
1/16/2025,34:44.2,3816.45,6942.71,120.23,0.000062,0.0072,196.97,0,60,0.0074,0.9796,2.186992,1.417949,6941,16.6375,0,66.45,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 533 ,102.861112,57.697042,57.900002,117.699997,66.900002,10.666,3.007,13.96,-45,-46.400002,0,25.067183,8.342869,58.377773,88.985515,521.190219,62.54416,5.521852,151.349319,3.037,10.781,0,0,116.733332,116.300003,101.066666,94.800001,94.200002,94.066668,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.408,68.91,0.01,0.01,44.478,C3H8,25.631394,114003.3144,,0,381.18,0,13.461257,67.400002,13.96,29.373,0.999188,0.98596,1.013417,0,0,13.450332,0,34475.07527
1/16/2025,34:47.2,3819.45,6945.71,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9796,2.175325,1.417949,6944,16.6375,0,66.3,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 541 ,102.516667,57.719379,57.900002,117.699997,66.900002,10.817,3.009,13.97,-45,-46.5,-0.001,25.133827,8.342733,58.397163,90.23782,522.44241,62.6945,5.520193,151.349548,3.045,10.933,0,0,116.166667,116.266668,100.066668,94.433332,94.533333,93.633334,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.41,68.91,0.013,0.013,44.478,C3H8,33.320812,114003.3144,,0,381.18,0,13.461257,67.400002,13.97,29.374,0.999245,0.98596,1.013475,0,0,13.4511,0,34477.04549
1/16/2025,34:50.2,3822.45,6948.71,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9793,2.171799,1.417949,6947,16.6375,0,66.3625,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.447 0 548 ,102.372222,57.721746,57.900002,117.699997,66.900002,10.966,3.014,13.97,-45,-46.400002,0,25.174493,8.342489,58.427742,91.489344,523.693994,62.844276,5.519544,151.349869,3.05,11.084,0,0,116.266668,116.166664,99.5,94.900002,93.566666,93.833336,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.409,68.92,0.01,0.01,44.478,C3H8,25.631394,114003.3144,,0,381.18,0,13.461257,67.400002,13.97,29.374,0.999245,0.98596,1.013475,0,0,13.4511,0,34477.04549
1/16/2025,34:53.2,3825.45,6951.72,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9798,2.163695,1.417949,6950,16.6375,0,66.3625,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.304 0 556 ,102.305555,57.712574,57.900002,117.666664,66.900002,11.116,3.009,13.98,-45,-46.299999,0,25.117229,8.342498,58.429615,92.736092,524.94072,62.99396,5.518174,151.349792,3.043,11.235,0,0,116.100001,116.199997,99.433334,94.733332,93.699999,93.666664,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.408,68.92,0.013,0.013,44.478,C3H8,33.320812,114003.3144,,0,381.18,0,13.461257,67.400002,13.98,29.373,0.999237,0.98596,1.013466,0,0,13.450984,0,34476.74773
1/16/2025,34:56.2,3828.45,6954.72,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9796,2.13128,1.417949,6953,16.6375,0,66.4125,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 563 ,102.066666,57.704734,57.900002,117.599998,66.900002,11.264,3.003,13.97,-45.099998,-46.299999,0,25.041213,8.342629,58.410908,93.97238,526.174936,63.141906,5.518973,151.349792,3.034,11.385,0,0,116.199997,116.133331,98.266665,94.599998,93.666667,93.533335,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.408,68.92,0.01,0.01,44.478,C3H8,25.631394,114003.3144,,0,381.18,0,13.461257,67.400002,13.97,29.374,0.999245,0.98596,1.013475,0,0,13.4511,0,34477.04549
1/16/2025,34:59.2,3831.45,6957.72,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9794,2.11165,1.418448,6956,16.6375,0,66.475,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 570 ,101.238889,57.710355,57.900002,117.533333,66.900002,11.412,2.994,13.99,-45,-46.299999,0,24.95339,8.3425,58.428059,95.208607,527.411155,63.290091,5.521435,151.349121,3.023,11.534,0,0,116.066666,116.099998,94.766668,94.133334,92.566666,93.800001,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.409,68.92,0.013,0.013,44.478,C3H8,33.320812,114003.3144,,0,381.18,0,13.461257,67.400002,13.99,29.374,0.999294,0.98596,1.013524,0,0,13.451753,0,34478.71795
1/16/2025,35:02.2,3834.45,6960.72,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9795,2.127832,1.417949,6959,16.6375,0,66.4625,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 578 ,100.944445,57.719675,57.900002,117.466667,66.900002,11.562,2.99,13.99,-45,-46.299999,0,24.927605,8.342445,58.442303,96.460434,528.665047,63.440386,5.519444,151.348389,3.02,11.686,0,0,115.966667,115.600001,94.400002,93.733335,92.866666,93.100001,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.409,68.92,0.01,0.01,44.478,C3H8,25.631394,114003.3144,,0,381.18,0,13.461257,67.400002,13.99,29.374,0.999294,0.98596,1.013524,0,0,13.451753,0,34478.71795
1/16/2025,35:05.2,3837.45,6963.72,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9793,2.10356,1.418448,6962,16.6375,0,66.5375,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.446 0 585 ,100.883333,57.713758,57.900002,117.400002,66.900002,11.71,2.983,14,-44.900002,-46.200001,0,24.922161,8.342836,58.415535,97.693685,529.898351,63.588218,5.519483,151.347961,3.019,11.835,0,0,116.233332,114.800001,95.433334,92.766668,92.366666,93.699999,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.41,68.92,0.01,0.01,44.478,C3H8,25.631394,114003.3144,,0,381.18,0,13.461257,67.400002,14,29.374,0.999318,0.98596,1.013548,0,0,13.452079,0,34479.55422
1/16/2025,35:08.2,3840.45,6966.72,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9792,2.085761,1.418448,6965,16.6375,0,66.5125,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.304 0 593 ,101.038889,57.701775,57.900002,117.400002,66.900002,11.859,2.988,14,-45.099998,-46.299999,0,24.899049,8.342673,58.434475,98.936357,531.141008,63.73717,5.52045,151.348328,3.016,11.986,0,0,116.133334,114.133334,98.300001,92.666667,91.966667,93.033333,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.409,68.92,0.013,0.013,44.478,C3H8,33.320812,114003.3144,,0,381.18,0,13.461257,67.400002,14,29.374,0.999318,0.98596,1.013548,0,0,13.452079,0,34479.55422
1/16/2025,35:11.2,3843.45,6969.72,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9789,2.135922,1.417949,6968,16.6375,0,66.575,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.305 0 601 ,100.850001,57.686686,57.906124,117.400002,66.900002,12.006,2.98,13.99,-45,-46.299999,0,24.878045,8.342537,58.455208,100.158123,532.362653,63.883362,5.519152,151.34906,3.014,12.134,0,0,115.833333,113.666667,98.966667,92.666667,91.233335,92.733335,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.409,68.92,0.013,0.013,44.478,C3H8,33.320812,114003.3144,,0,381.18,0,13.461257,67.400002,13.99,29.374,0.999294,0.98596,1.013524,0,0,13.451753,0,34478.71795
1/16/2025,35:14.2,3846.45,6972.73,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9792,2.152104,1.418448,6971,16.6375,0,66.6625,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 608 ,100.566667,57.631361,57.930613,117.400002,66.900002,12.154,2.975,14.01,-45,-46.299999,0,24.84596,8.342583,58.446918,101.3987,533.603305,64.032317,5.516764,151.349991,3.01,12.284,0,0,115.899999,113.300001,98.766668,92.766668,91,91.666667,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.409,68.92,0.013,0.013,44.478,C3H8,33.320812,114003.3144,,0,381.18,0,13.461257,67.400002,14.01,29.374,0.999342,0.98596,1.013573,0,0,13.452405,0,34480.39049
1/16/2025,35:17.2,3849.45,6975.73,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.979,2.135922,1.418448,6974,16.6375,0,66.7,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 615 ,99.844444,57.612426,57.957144,117.300003,66.900002,12.302,2.977,14.03,-45.099998,-46.200001,0,24.789673,8.342395,58.461494,102.63098,534.835577,64.180028,5.51808,151.350769,3.003,12.433,0,0,115.799998,113.033333,96.233335,92.633331,90.533333,90.833333,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.409,68.93,0.01,0.01,44.478,C3H8,25.631394,114003.3144,,0,381.18,0,13.461257,67.400002,14.03,29.373,0.999358,0.98596,1.013589,0,0,13.452616,0,34480.92899
1/16/2025,35:20.2,3852.45,6978.72,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9788,2.085761,1.417949,6977,16.6375,0,66.675,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.446 0 623 ,99.583334,57.59497,57.951021,117.300003,66.900002,12.451,2.977,14.02,-45,-46.299999,0,24.803714,8.342576,58.399624,103.878055,536.080603,64.329272,5.518497,151.351349,3.005,12.584,0,0,116.266668,112.966667,93.866666,92.600001,90.733335,91.066666,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.67,29.409,68.93,0.02,0.02,44.478,C3H8,51.262788,114003.3144,,0,381.18,0,13.461257,67.400002,14.02,29.373,0.999334,0.98596,1.013564,0,0,13.452289,0,34480.0928
1/16/2025,35:23.2,3855.45,6981.73,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9788,2.236629,1.417949,6980,16.6375,0,66.7,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.446 0 631 ,99.394445,57.595858,57.920409,117.300003,66.900002,12.6,2.986,14.02,-44.900002,-46.299999,0,24.893227,8.342644,58.375603,105.11536,537.320041,64.47784,5.518938,151.351517,3.016,12.734,0,0,115.866669,113,93.599998,92.066668,90.400002,91.433334,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.409,68.93,0.01,0.01,44.478,C3H8,25.631394,114003.3144,,0,381.18,0,13.461257,67.400002,14.02,29.373,0.999334,0.98596,1.013564,0,0,13.452289,0,34480.0928
1/16/2025,35:26.2,3858.45,6984.73,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9786,2.179903,1.417949,6983,16.6375,0,66.525,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 638 ,99.333333,57.598521,57.889797,117.199997,66.900002,12.753,3.003,14.03,-44.900002,-46.299999,0,25.046643,8.342532,58.379055,106.390515,538.593063,64.630432,5.521069,151.351959,3.034,12.888,0,0,116.033333,113,93.766665,91.966667,90.666669,90.566666,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.408,68.93,0.01,0.01,44.478,C3H8,25.631394,114003.3144,,0,381.18,0,13.461257,67.400002,14.03,29.373,0.999358,0.98596,1.013589,0,0,13.452616,0,34480.92899
1/16/2025,35:29.2,3861.45,6987.73,120.23,0.000062,0.0072,196.97,0,60,0.0074,0.9786,2.26461,1.417949,6986,16.6375,0,66.5125,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.305 0 646 ,99.388889,57.608728,57.857143,117.199997,66.900002,12.9,3.004,14.03,-45,-46.400002,0,25.148981,8.342295,58.410027,107.623751,539.828371,64.778507,5.522465,151.351883,3.046,13.037,0,0,115.900002,113,95.233335,92,89.899999,90.299998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.408,68.93,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.400002,14.03,29.373,0.999358,0.98596,1.013589,0,0,13.452616,0,34480.92899
1/16/2025,35:32.2,3864.45,6990.73,120.23,0.000062,0.0072,196.97,0,60,0.0074,0.9786,2.130081,1.418448,6989,16.6375,0,66.5125,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 653 ,99.422223,57.622337,57.820408,117.199997,66.900002,13.048,3.002,14.04,-44.900002,-46.400002,0,25.090268,8.342199,58.421532,108.853791,541.058396,64.925951,5.52022,151.351685,3.039,13.186,0,0,115.833336,113.033333,95.933334,91.600001,89.5,90.633334,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.409,68.93,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.400002,14.04,29.373,0.999382,0.98596,1.013613,0,0,13.452942,0,34481.76526
1/16/2025,35:35.2,3867.45,6993.73,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9779,2.050489,1.418448,6992,16.6375,0,66.625,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.445 0 661 ,99.166667,57.627663,57.80204,117.166664,66.900002,13.197,2.997,14.04,-44.799999,-46.400002,0,24.946861,8.342512,58.378468,110.094133,542.296681,65.074634,5.52046,151.351303,3.022,13.336,0,0,115.800001,113.066666,95.800001,90.766665,89.433334,90.133334,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.408,68.93,0.01,0.01,44.478,C3H8,25.631394,114003.3144,,0,381.18,0,13.461257,67.400002,14.04,29.373,0.999382,0.98596,1.013613,0,0,13.452942,0,34481.76526
1/16/2025,35:38.2,3870.45,6996.73,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.978,2.120718,1.417949,6995,16.6375,0,66.7,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.341 0 669 ,98.877778,57.643787,57.799999,117.099998,66.900002,13.346,2.986,14.05,-44.799999,-46.5,0,24.867142,8.342696,58.358418,111.344191,543.546747,65.224227,5.519673,151.350372,3.012,13.488,0,0,115.566666,112.866666,95.333336,90.166664,89.200002,90.133334,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.409,68.94,0.01,0.01,44.478,C3H8,25.631394,114003.3144,,0,381.18,0,13.461257,67.400002,14.05,29.373,0.999406,0.98596,1.013638,0,0,13.453268,0,34482.60153
1/16/2025,35:41.2,3873.45,6999.73,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9782,2.279412,1.418448,6998,16.6375,0,66.65,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.305 0 676 ,99.038889,57.680621,57.799999,117.033333,66.900002,13.496,2.993,14.07,-44.700001,-46.5,0,24.939083,8.342717,58.372059,112.588935,544.793594,65.373691,5.521372,151.348938,3.021,13.638,0,0,115.733335,112.266668,94.933332,89.933334,89.733332,91.633334,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.409,68.94,0.01,0.01,44.478,C3H8,25.631394,114003.3144,,0,381.18,0,13.461257,67.400002,14.07,29.373,0.999455,0.98596,1.013687,0,0,13.453921,0,34484.27399
1/16/2025,35:44.2,3876.45,7002.73,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9783,2.09329,1.417949,7001,16.6375,0,66.525,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 683 ,98.727778,57.714053,57.799999,116.966667,66.900002,13.646,3.001,14.05,-44.700001,-46.599998,0,25.058824,8.34281,58.399952,113.844725,546.049368,65.524202,5.521149,151.348282,3.035,13.79,0,0,115.400002,111.099998,94.466667,89.933334,90.333333,91.133334,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.408,68.94,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.400002,14.05,29.373,0.999406,0.98596,1.013638,0,0,13.453268,0,34482.60153
1/16/2025,35:47.2,3879.45,7005.74,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9782,2.208539,1.417949,7004,16.6375,0,66.4875,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.305 0 691 ,98.288889,57.737722,57.812244,116.900002,66.900002,13.795,3.007,14.07,-44.5,-46.599998,0,25.136196,8.34293,58.386559,115.087443,547.290021,65.672907,5.520051,151.348526,3.045,13.94,0,0,115.366669,110.066668,93.966665,90,89.833333,90.5,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.408,68.94,0.01,0.01,44.478,C3H8,25.631394,114003.3144,,0,381.18,0,13.461257,67.400002,14.07,29.373,0.999455,0.98596,1.013687,0,0,13.453921,0,34484.27399
1/16/2025,35:50.2,3882.45,7008.74,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9785,2.088525,1.418448,7007,16.6375,0,66.525,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 698 ,98.050001,57.734468,57.842857,116.866669,66.900002,13.943,3.001,14.06,-44.599998,-46.700001,-0.001,25.077745,8.343076,58.368382,116.32017,548.522718,65.820663,5.519333,151.349014,3.038,14.09,0,0,115.533333,109.633331,93.400002,90.200002,89.133334,90.400002,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.07,0.66,29.408,68.94,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.400002,14.06,29.373,0.999431,0.98596,1.013662,0,0,13.453594,0,34483.4378
1/16/2025,35:53.2,3885.45,7011.73,120.23,0.000061,0.0071,196.97,0,60,0.0073,0.9784,2.115321,1.417949,7010,16.6375,0,66.625,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 706 ,98.211112,57.704734,57.879593,116.800003,66.900002,14.092,2.996,14.07,-44.599998,-46.700001,0,24.958953,8.342668,58.42075,117.5637,549.770416,65.970211,5.519056,151.349243,3.023,14.24,0,0,115.433334,109.400002,93.666667,90.366669,89.633331,90.766668,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.409,68.94,0.01,0.01,44.478,C3H8,25.631394,114003.3144,,0,381.18,0,13.461257,67.400002,14.07,29.373,0.999455,0.98596,1.013687,0,0,13.453921,0,34484.27399
1/16/2025,35:56.2,3888.45,7014.74,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9786,2.095395,1.417949,7013,16.6375,0,66.6875,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 713 ,97.977777,57.688166,57.897961,116.800003,66.900002,14.241,2.988,14.08,-44.5,-46.700001,0,24.885635,8.342525,58.437542,118.808566,551.013194,66.119189,5.519835,151.349442,3.014,14.391,0,0,115.199999,108.933332,93.800003,90.166667,89.53333,90.233332,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.07,0.66,29.408,68.94,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.400002,14.08,29.373,0.999479,0.98596,1.013712,0,0,13.454247,0,34485.11026
1/16/2025,35:59.2,3891.45,7017.74,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9788,2.103618,1.417949,7016,16.6375,0,66.65,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 721 ,97.433333,57.683728,57.900002,116.733332,66.900002,14.39,2.991,14.08,-44.700001,-46.700001,0,24.932204,8.342566,58.429687,120.05158,552.25415,66.26819,5.519114,151.349319,3.02,14.541,0,0,115.199997,108.233335,93.199999,90,88.600001,89.366666,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.408,68.94,0.01,0.01,44.478,C3H8,25.631394,114003.3144,,0,381.18,0,13.461257,67.400002,14.08,29.373,0.999479,0.98596,1.013712,0,0,13.454247,0,34485.11026
1/16/2025,36:02.2,3894.45,7020.74,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9793,2.078947,1.417949,7019,16.6375,0,66.6125,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 728 ,97.105556,57.699556,57.900002,116.633331,66.900002,14.541,2.999,14.07,-44.599998,-46.700001,0,25.034302,8.342493,58.443691,121.307225,553.509803,66.418444,5.520765,151.349274,3.032,14.693,0,0,115.300001,107.600001,91.866666,89.933334,88.666667,89.266668,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.07,0.66,29.409,68.94,0.013,0.013,44.478,C3H8,33.320812,114003.3144,,0,381.18,0,13.461257,67.400002,14.07,29.373,0.999455,0.98596,1.013687,0,0,13.453921,0,34484.27399
1/16/2025,36:05.2,3897.45,7023.74,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9793,2.116585,1.417949,7022,16.6375,0,66.45,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 736 ,97.005556,57.704882,57.900002,116.599998,66.900002,14.692,3.011,14.1,-44.599998,-46.700001,0,25.132275,8.342084,58.490932,122.571897,554.77657,66.570299,5.521843,151.349411,3.044,14.846,0,0,115.166667,107.199999,91.433334,89.800001,88.933334,89.5,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.07,0.66,29.41,68.94,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.400002,14.1,29.373,0.999528,0.98596,1.013761,0,0,13.454899,0,34486.7828
1/16/2025,36:08.2,3900.45,7026.74,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9799,2.152209,1.417949,7025,16.6375,0,66.4625,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.445 0 743 ,96.872222,57.712426,57.900002,116.5,66.900002,14.842,3.015,14.09,-44.700001,-46.599998,0,25.181096,8.342409,58.452923,123.81992,556.022446,66.719399,5.51738,151.349731,3.05,14.997,0,0,115.166667,106.966667,92.133334,89.366669,88.433332,89.166667,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.07,0.67,29.409,68.94,0.01,0.01,44.478,C3H8,25.631394,114003.3144,,0,381.18,0,13.461257,67.400002,14.09,29.373,0.999503,0.98596,1.013736,0,0,13.454573,0,34485.94653
1/16/2025,36:11.2,3903.45,7029.74,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9797,2.12766,1.417949,7028,16.6375,0,66.4875,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.445 0 751 ,96.694444,57.697929,57.900002,116.400002,66.900002,14.99,3.012,14.1,-44.799999,-46.599998,0,25.154059,8.342427,58.448753,125.051927,557.2566,66.867831,5.519287,151.350052,3.047,15.146,0,0,114.966667,106.900002,92.699999,89.199999,87.266668,89.133331,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.07,0.66,29.409,68.95,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.400002,14.1,29.374,0.999561,0.98596,1.013794,0,0,13.455342,0,34487.91676
1/16/2025,36:14.2,3906.45,7032.74,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9799,2.156863,1.418448,7031,16.6375,0,66.525,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.304 0 759 ,96.566666,57.694675,57.900002,116.366669,66.900002,15.14,3.011,14.1,-44.799999,-46.599998,0,25.081361,8.342445,58.444942,126.310184,558.514804,67.018152,5.52082,151.349945,3.038,15.298,0,0,114.766668,106.766665,92.699999,88.633334,87.266665,89.266668,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.07,0.67,29.409,68.95,0.01,0.01,44.478,C3H8,25.631394,114003.3144,,0,381.18,0,13.461257,67.400002,14.1,29.374,0.999561,0.98596,1.013794,0,0,13.455342,0,34487.91676
1/16/2025,36:17.2,3909.45,7035.74,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9802,2.161501,1.417949,7034,16.6375,0,66.5,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.304 0 767 ,96.388889,57.709911,57.900002,116.300003,66.900002,15.292,3.007,14.08,-44.799999,-46.599998,0,25.06362,8.342846,58.395714,127.573861,559.778534,67.169879,5.520707,151.349426,3.035,15.451,0,0,114.5,106.566666,92.533333,89,86.466667,89.266668,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.41,68.95,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.400002,14.08,29.374,0.999512,0.98596,1.013745,0,0,13.454689,0,34486.24422
1/16/2025,36:20.2,3912.45,7038.74,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9801,2.15798,1.418448,7037,16.6375,0,66.4875,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.304 0 775 ,96.094444,57.743047,57.900002,116.300003,66.900002,15.442,3.009,14.12,-44.799999,-46.5,0,25.110794,8.342676,58.418339,128.827024,561.031697,67.320087,5.520205,151.348343,3.041,15.602,0,0,114.699999,106.300001,91.766668,88.400002,86.199999,89.199997,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.409,68.95,0.01,0.01,44.478,C3H8,25.631394,114003.3144,,0,381.18,0,13.461257,67.400002,14.12,29.373,0.999576,0.98596,1.01381,0,0,13.455552,0,34488.45526
1/16/2025,36:23.2,3915.45,7041.74,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.98,2.199675,1.417949,7040,16.6375,0,66.4375,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.446 0 782 ,96.011111,57.764497,57.900002,116.233332,66.900002,15.592,3.007,14.12,-45,-46.5,0,25.129102,8.342705,58.438454,130.075997,562.280609,67.469786,5.519026,151.347839,3.043,15.753,0,0,114.766668,105.766665,91.733335,88.300003,86.300001,89.199997,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.409,68.95,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.400002,14.12,29.374,0.999609,0.98596,1.013843,0,0,13.455994,0,34489.58921
1/16/2025,36:26.2,3918.45,7044.74,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.98,2.13128,1.417949,7043,16.6375,0,66.5,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 789 ,95.905555,57.759763,57.900002,116.199997,66.900002,15.74,3.004,14.12,-45,-46.400002,0,25.073193,8.342789,58.431561,131.310424,563.515007,67.617755,5.520473,151.347855,3.037,15.903,0,0,115.166669,105.366669,91.366666,88.233332,86.166664,89.133331,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.409,68.95,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.400002,14.12,29.373,0.999576,0.98596,1.01381,0,0,13.455552,0,34488.45526
1/16/2025,36:29.2,3921.45,7047.74,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9797,2.119741,1.418448,7046,16.6375,0,66.5,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 797 ,95.611111,57.749408,57.906124,116.199997,66.900002,15.89,3.002,14.1,-45,-46.299999,0,25.000114,8.342505,58.464497,132.561948,564.766591,67.767773,5.519071,151.348221,3.028,16.054,0,0,115.233332,105.133331,90.166667,88,86.399999,88.733335,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.409,68.96,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.400002,14.1,29.373,0.999528,0.98596,1.013761,0,0,13.454899,0,34486.7828
1/16/2025,36:32.2,3924.45,7050.74,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9791,2.11165,1.417949,7049,16.6375,0,66.5125,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.445 0 804 ,95.122222,57.728846,57.930613,116.199997,66.900002,16.04,2.998,14.11,-45.099998,-46.299999,0,25.002643,8.342349,58.485527,133.811923,566.016596,67.917609,5.519261,151.348465,3.028,16.206,0,0,115.266665,104.666667,88.966667,87.266665,86.266668,88.300001,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.409,68.96,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.400002,14.11,29.374,0.999585,0.98596,1.013819,0,0,13.455668,0,34488.75295
1/16/2025,36:35.2,3927.45,7053.74,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9793,2.139384,1.418448,7052,16.6375,0,66.5375,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.446 0 812 ,95.005556,57.707692,57.969388,116.133331,66.900002,16.188,3.003,14.1,-45,-46.299999,-0.001,25.050612,8.342452,58.468678,135.052651,567.257371,68.066344,5.51858,151.34874,3.034,16.356,0,0,115.233335,104,90.033333,87.233335,85.866666,87.666667,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.408,68.96,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.400002,14.1,29.373,0.999528,0.98596,1.013761,0,0,13.454899,0,34486.7828
1/16/2025,36:38.2,3930.45,7056.74,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9788,2.139384,1.417949,7055,16.6375,0,66.4,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.446 0 820 ,94.838888,57.71997,57.993878,116.033333,66.900002,16.34,3.013,14.12,-44.900002,-46.299999,0,25.122469,8.342464,58.470264,136.322136,568.526809,68.218503,5.519783,151.34906,3.042,16.509,0,0,115.133331,103.599998,88.333331,87.133331,86.433334,88.399999,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.408,68.96,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.400002,14.12,29.373,0.999576,0.98596,1.01381,0,0,13.455552,0,34488.45526
1/16/2025,36:41.2,3933.45,7059.74,120.23,0.000062,0.0072,196.97,0,60,0.0074,0.9785,2.183442,1.418448,7058,16.6375,0,66.3875,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 828 ,94.544444,57.727811,58,115.933334,66.900002,16.488,3.01,14.12,-44.799999,-46.299999,0,25.177158,8.342205,58.5051,137.555972,569.7606,68.366404,5.52039,151.349701,3.049,16.658,0,0,115.166664,103.300001,88.566666,86.800001,86.233332,87.199999,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.408,68.96,0.01,0.01,44.478,C3H8,25.631394,114003.3144,,0,381.18,0,13.461257,67.400002,14.12,29.373,0.999576,0.98596,1.01381,0,0,13.455552,0,34488.45526
1/16/2025,36:44.2,3936.45,7062.75,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9785,2.141694,1.417949,7061,16.6375,0,66.4375,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 835 ,94.094444,57.719231,57.993878,115.800003,66.900002,16.637,3.01,14.14,-44.799999,-46.400002,0,25.125892,8.342257,58.497021,138.797718,571.002346,68.51526,5.520563,151.349915,3.043,16.808,0,0,115.066666,102.899999,88.166667,86.400002,85.833333,86.199999,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.409,68.96,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.400002,14.14,29.373,0.999625,0.98596,1.013859,0,0,13.456204,0,34490.1278
1/16/2025,36:47.2,3939.45,7065.74,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9786,2.194127,1.418448,7064,16.6375,0,66.4125,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.249 0 843 ,93.783333,57.703994,57.969388,115.733332,66.900002,16.787,3.012,14.13,-44.700001,-46.5,0,25.055821,8.342474,58.467976,140.05003,572.254659,68.66537,5.521426,151.350143,3.034,16.959,0,0,115.066666,102.433334,87.733332,86.533333,85.333333,85.600001,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.409,68.96,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.400002,14.13,29.373,0.9996,0.98596,1.013835,0,0,13.455878,0,34489.29153
1/16/2025,36:50.2,3942.45,7068.75,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9785,2.12766,1.417949,7067,16.6375,0,66.3875,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.445 0 850 ,93.511111,57.696302,57.930613,115.599998,66.900002,16.938,3.007,14.14,-44.700001,-46.5,0,25.07774,8.342641,58.447426,141.309525,573.512073,68.816101,5.522256,151.349884,3.037,17.111,0,0,114.766668,101.966667,87,86.699997,84.933334,85.699999,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.409,68.96,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.400002,14.14,29.373,0.999625,0.98596,1.013859,0,0,13.456204,0,34490.1278
1/16/2025,36:53.2,3945.45,7071.75,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9783,2.222586,1.418448,7070,16.6375,0,66.3875,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 857 ,93.333332,57.71642,57.906124,115.566666,66.900002,17.088,3.012,14.15,-44.700001,-46.599998,0,25.154916,8.342482,58.468346,142.556463,574.761106,68.965816,5.522684,151.349106,3.046,17.262,0,0,114.400002,101.5,86.766665,86.633331,85.066666,85.633331,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.408,68.96,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.400002,14.15,29.373,0.999649,0.98596,1.013884,0,0,13.456531,0,34490.96399
1/16/2025,36:56.2,3948.45,7074.75,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9783,2.200328,1.417949,7073,16.6375,0,66.3875,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.305 0 865 ,93.022222,57.727071,57.900002,115.5,66.900002,17.236,3.008,14.16,-44.599998,-46.599998,0,25.141633,8.342571,58.459,143.796508,576.001091,69.114445,5.519879,151.348755,3.044,17.412,0,0,114.566666,100.966667,86.599998,86.333333,84.699999,84.966667,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.409,68.96,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.400002,14.16,29.373,0.999673,0.98596,1.013908,0,0,13.456857,0,34491.80026
1/16/2025,36:59.2,3951.45,7077.75,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9786,2.1875,1.418448,7076,16.6375,0,66.4,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 872 ,92.961111,57.734467,57.900002,115.400002,66.900002,17.385,3.004,14.15,-44.599998,-46.700001,0,25.051448,8.342821,58.428211,145.036994,577.241622,69.263142,5.51989,151.348923,3.033,17.562,0,0,114.800001,100.633334,86.800001,86.166664,84.666667,84.699999,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.409,68.96,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.400002,14.15,29.373,0.999649,0.98596,1.013884,0,0,13.456531,0,34490.96399
1/16/2025,37:02.2,3954.45,7080.75,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9787,2.1875,1.418448,7079,16.6375,0,66.425,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 879 ,92.944445,57.74216,57.900002,115.400002,66.900002,17.535,3.002,14.16,-44.599998,-46.700001,0,24.980991,8.342624,58.449047,146.285982,578.490656,69.412865,5.520327,151.349106,3.025,17.713,0,0,114.900002,100.300001,86.866666,85.900002,84.800001,84.900002,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.24,0.83,29.409,68.96,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.400002,14.16,29.373,0.999673,0.98596,1.013908,0,0,13.456857,0,34491.80026
1/16/2025,37:05.2,3957.45,7083.75,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9791,2.162829,1.417949,7082,16.6375,0,66.4125,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 887 ,92.822224,57.71716,57.900002,115.400002,66.900002,17.685,3.001,14.16,-44.599998,-46.700001,0,25.0283,8.342517,58.462582,147.542,579.746673,69.563414,5.520634,151.348846,3.031,17.865,0,0,114.666667,99.900002,86.933334,85.866669,84.633336,84.933334,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.67,29.408,68.97,0,0,44.478,C3H8,0,114003.3144,,0,381.18,0,13.461257,67.400002,14.16,29.373,0.999673,0.98596,1.013908,0,0,13.456857,0,34491.80026
1/16/2025,37:08.2,3960.45,7086.75,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9792,2.134647,1.417949,7085,16.6375,0,66.3875,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.335 0 894 ,92.494444,57.706065,57.900002,115.333336,66.89592,17.835,3.011,14.17,-44.599998,-46.700001,0,25.120295,8.342345,58.479458,148.788999,580.993763,69.712901,5.519202,151.348892,3.042,18.016,0,0,114.300001,99.466667,86.599998,85.333333,84.633334,84.633331,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.409,68.97,-0.003,-0.003,44.478,C3H8,-7.689418,114003.3144,,0,381.18,0,13.461257,67.400002,14.17,29.373,0.999697,0.98596,1.013933,0,0,13.457183,0,34492.63653
1/16/2025,37:11.2,3963.45,7089.75,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9798,2.116585,1.418448,7088,16.6375,0,66.225,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 901 ,92.388888,57.718343,57.900002,115.266668,66.889798,17.986,3.018,14.17,-44.599998,-46.700001,0,25.182415,8.342597,58.453281,150.048326,582.250874,69.863838,5.520005,151.349472,3.049,18.168,0,0,114.266668,98.933334,86.266665,85.099998,85.133334,84.633331,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.409,68.97,0,0,44.478,C3H8,0,114003.3144,,0,381.18,0,13.461257,67.400002,14.17,29.372,0.999664,0.98596,1.0139,0,0,13.456741,0,34491.50257
1/16/2025,37:14.2,3966.45,7092.75,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.98,2.135843,1.417949,7091,16.6375,0,66.25,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 908 ,92.177778,57.735207,57.900002,115.199997,66.885716,18.136,3.017,14.16,-44.799999,-46.700001,-0.001,25.212618,8.342548,58.46019,151.299045,583.503734,70.013757,5.520941,151.350113,3.053,18.319,0,0,113.5,98.533333,86.533333,84.966667,84.666667,84.866669,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.409,68.97,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.400002,14.16,29.373,0.999673,0.98596,1.013908,0,0,13.456857,0,34491.80026
1/16/2025,37:17.2,3969.45,7095.75,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9804,2.106209,1.417949,7094,16.6375,0,66.3,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.445 0 916 ,91.916667,57.726331,57.900002,115.066666,66.881634,18.284,3.013,14.18,-44.799999,-46.599998,0,25.145838,8.342356,58.483768,152.538984,584.745722,70.162394,5.520084,151.350235,3.045,18.469,0,0,113,98.233332,86.100001,84.866666,84.600001,84.699999,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.408,68.97,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.400002,14.18,29.373,0.999722,0.98596,1.013957,0,0,13.457509,0,34493.4728
1/16/2025,37:20.2,3972.45,7098.75,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9805,2.084829,1.417949,7097,16.6375,0,66.3,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.445 0 924 ,91.794445,57.706065,57.900002,114.933334,66.86939,18.434,3.012,14.18,-44.799999,-46.5,0,25.07792,8.342624,58.449635,153.790932,585.995606,70.312215,5.521698,151.35022,3.036,18.62,0,0,112.966667,97.866666,85.833333,85,84.366669,84.733332,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.407,68.97,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.400002,14.18,29.372,0.999689,0.98596,1.013924,0,0,13.457067,0,34492.33884
1/16/2025,37:23.2,3975.45,7101.75,120.23,0.000062,0.0072,196.97,0,60,0.0074,0.9804,2.121951,1.418448,7100,16.6375,0,66.325,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.306 0 932 ,91.422222,57.70932,57.900002,114.833336,66.848982,18.584,3.002,14.2,-44.799999,-46.5,0,25.052968,8.342803,58.42696,155.034849,587.239478,70.461558,5.52267,151.349731,3.033,18.77,0,0,112.333331,97.566666,86,85.133331,83.233335,84.266668,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.68,29.407,68.97,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.400002,14.2,29.372,0.999737,0.98596,1.013973,0,0,13.45772,0,34494.0113
1/16/2025,37:26.2,3978.45,7104.75,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9803,2.183442,1.417949,7103,16.6375,0,66.35,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.445 0 939 ,91.238889,57.722781,57.900002,114.766668,66.834696,18.733,2.999,14.19,-45,-46.400002,0,25.047086,8.342665,58.447075,156.2832,588.487782,70.611181,5.520859,151.348602,3.032,18.921,0,0,112.566666,97.300001,85.599998,84.899999,83,84.066668,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.408,68.97,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.400002,14.19,29.372,0.999713,0.98596,1.013949,0,0,13.457393,0,34493.17503
1/16/2025,37:29.2,3981.45,7107.75,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.98,2.160194,1.417949,7106,16.6375,0,66.4,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.447 0 946 ,90.977778,57.722189,57.900002,114.633331,66.8449,18.88,2.993,14.19,-45,-46.400002,0,24.97994,8.342852,58.42197,157.508123,589.712767,70.758018,5.519106,151.34816,3.024,19.068,0,0,112.300001,97.066666,85.033333,84.466665,82.966667,84.033335,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.407,68.97,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.199997,14.19,29.372,1.000092,0.986334,1.013949,0,0,13.462502,0,34506.26895
1/16/2025,37:32.2,3984.45,7110.75,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9798,2.085761,1.417949,7109,16.6375,0,66.4125,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.447 0 954 ,90.833334,57.721894,57.900002,114.599998,66.863267,19.03,2.993,14.18,-45,-46.299999,0,24.917926,8.342823,58.423992,158.762835,590.967509,70.908416,5.519082,151.348236,3.017,19.22,0,0,112.300001,96.833336,84.599998,84.666667,82.666667,83.933334,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.408,68.97,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.18,29.373,1.000101,0.986334,1.013957,0,0,13.462618,0,34506.56683
1/16/2025,37:35.2,3987.45,7113.76,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9793,2.135922,1.417949,7112,16.6375,0,66.4125,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.446 0 962 ,90.783332,57.722485,57.902042,114.5,66.857145,19.18,2.993,14.2,-45.099998,-46.299999,0,24.951196,8.342654,58.447075,160.008817,592.213445,71.057751,5.519677,151.348557,3.021,19.371,0,0,112.233332,96.599998,84.366666,84.399999,83.400002,83.699997,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.407,68.97,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.2,29.373,1.00015,0.986334,1.014007,0,0,13.463271,0,34508.23992
