Voltage (Volts) - Mean,120.22,120.22,120.168307,120.15,120.167888,120.15,120.23,120.23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1/16/2025,37:38.2,3990.45,7116.75,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9795,2.155592,1.417949,7115,16.6375,0,66.4125,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.304 0 970 ,90.705556,57.684468,57.920409,114.433334,66.838778,19.329,2.994,14.2,-45,-46.299999,0,25.017669,8.342413,58.477097,161.248012,593.452701,71.206297,5.521049,151.349075,3.029,19.52,0,0,112.166664,96.300001,84.400002,84.199999,83.333333,83.833336,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.408,68.98,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.2,29.373,1.00015,0.986334,1.014007,0,0,13.463271,0,34508.23992
1/16/2025,37:41.2,3993.45,7119.76,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9794,2.056726,1.418448,7118,16.6375,0,66.325,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 977 ,90.511112,57.669231,57.955103,114.333336,66.8449,19.478,3.009,14.2,-44.900002,-46.299999,0,25.066568,8.342222,58.496628,162.500887,594.707747,71.356748,5.521583,151.349869,3.034,19.671,0,0,111.566668,95.933334,84.466667,83.833333,83.233335,84.033333,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.408,68.98,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.2,29.373,1.00015,0.986334,1.014007,0,0,13.463271,0,34508.23992
1/16/2025,37:44.2,3996.45,7122.76,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9791,2.092532,1.418448,7121,16.6375,0,66.2125,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 984 ,90.166666,57.679586,57.97347,114.166664,66.853063,19.63,3.013,14.21,-44.799999,-46.299999,0,25.136493,8.342277,58.472904,163.765801,595.970445,71.50811,5.522142,151.350754,3.043,19.824,0,0,111.099998,95.599998,84.466667,83.666664,82.199999,83.966667,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.408,68.98,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.400002,14.21,29.372,0.999761,0.98596,1.013998,0,0,13.458046,0,34494.84757
1/16/2025,37:47.2,3999.45,7125.76,120.23,0.000062,0.0072,196.97,0,60,0.0074,0.9784,2.138211,1.417949,7124,16.6375,0,66.2625,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 991 ,90.038889,57.690681,57.955103,114.033333,66.838778,19.778,3.009,14.21,-44.900002,-46.400002,0,25.18504,8.342338,58.444206,165.002537,597.20715,71.656359,5.516781,151.351089,3.049,19.973,0,0,111.033333,95.266665,84.300003,83.533333,82.533333,83.566668,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.67,29.408,68.98,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.21,29.373,1.000174,0.986334,1.014031,0,0,13.463597,0,34509.07651
1/16/2025,37:50.2,4002.45,7128.76,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9788,2.141694,1.417949,7127,16.6375,0,66.3125,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 998 ,90.027778,57.676923,57.92245,113.933334,66.816329,19.928,3.01,14.22,-44.799999,-46.400002,0,25.109917,8.342516,58.410843,166.250371,598.45503,71.805937,5.51896,151.351181,3.039,20.123,0,0,111.066666,95,84.700002,83.066666,83,83.333333,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.409,68.98,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.22,29.373,1.000198,0.986334,1.014056,0,0,13.463924,0,34509.9131
1/16/2025,37:53.2,4005.45,7131.76,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9785,2.182708,1.417949,7130,16.6375,0,66.3,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 1005 ,89.800001,57.670414,57.902042,113.733332,66.804085,20.077,3.01,14.22,-44.700001,-46.5,0,25.038843,8.342629,58.395485,167.496733,599.701391,71.955333,5.518928,151.351089,3.031,20.273,0,0,110.766668,94.733335,84.133334,83.199999,82.633334,83.333333,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.408,68.98,0,0,44.478,C3H8,0,114003.3144,,0,381.18,0,13.461257,67.199997,14.22,29.373,1.000198,0.986334,1.014056,0,0,13.463924,0,34509.9131
1/16/2025,37:56.2,4008.45,7134.76,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9788,2.165303,1.418448,7133,16.6375,0,66.3625,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.305 0 1013 ,89.877779,57.695118,57.879593,113.533333,66.806125,20.226,2.998,14.21,-44.700001,-46.599998,0,25.040885,8.342858,58.369301,168.740027,600.944655,72.104357,5.51982,151.35022,3.031,20.423,0,0,111.266668,94.366666,84.033335,83.266668,82.900002,83.433334,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.408,68.98,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.400002,14.21,29.373,0.999794,0.98596,1.014031,0,0,13.458488,0,34495.98152
1/16/2025,37:59.2,4011.45,7137.76,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9786,2.080328,1.417949,7136,16.6375,0,66.3875,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 1020 ,89.361111,57.705474,57.842857,113.400002,66.812248,20.374,2.994,14.22,-44.599998,-46.599998,-0.001,25.02318,8.342326,58.437523,169.972345,602.176927,72.25231,5.519226,151.349014,3.028,20.571,0,0,110.266665,93.833333,83.333333,83,82.366666,83.366669,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.409,68.98,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.22,29.373,1.000198,0.986334,1.014056,0,0,13.463924,0,34509.9131
1/16/2025,38:02.2,4014.45,7140.76,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9787,2.146382,1.417949,7139,16.6375,0,66.425,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.447 0 1028 ,88.911111,57.70355,57.814285,113.400002,66.810207,20.522,2.99,14.22,-44.5,-46.599998,0,24.916109,8.342311,58.444729,171.207517,603.41424,72.400392,5.518718,151.34874,3.016,20.721,0,0,109.766665,93.366666,83.233332,82.866669,81.633334,82.599998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.407,68.98,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.22,29.373,1.000198,0.986334,1.014056,0,0,13.463924,0,34509.9131
1/16/2025,38:05.2,4017.45,7143.76,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9792,2.203947,1.418947,7142,16.6375,0,66.4375,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.446 0 1036 ,88.716665,57.715829,57.820408,113.366669,66.804085,20.675,2.987,14.23,-44.599998,-46.599998,0,24.862066,8.342567,58.414761,172.484896,604.689509,72.553007,5.518739,151.348648,3.009,20.875,0,0,109.966667,93.133331,83.066666,82.599998,81.433332,82.099998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.408,68.98,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.400002,14.23,29.373,0.999843,0.98596,1.01408,0,0,13.459141,0,34497.65398
1/16/2025,38:08.2,4020.45,7146.76,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9791,2.123558,1.417949,7145,16.6375,0,66.4875,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.305 0 1043 ,88.444445,57.713758,57.857143,113.233332,66.800003,20.82,2.984,14.22,-44.599998,-46.700001,0,24.904146,8.342524,58.423733,173.69403,605.898643,72.69819,5.518935,151.348618,3.014,21.021,0,0,109,92.933334,82.966667,82.466667,81.433334,81.866669,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.408,68.98,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.199997,14.22,29.373,1.000198,0.986334,1.014056,0,0,13.463924,0,34509.9131
1/16/2025,38:11.3,4023.45,7149.76,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9795,2.171053,1.417949,7148,16.6375,0,66.4875,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 1049 ,88.366666,57.674261,57.887756,113.066666,66.806125,20.968,2.986,14.23,-44.599998,-46.700001,0,24.942852,8.342409,58.436264,174.931433,607.136077,72.846758,5.519421,151.348999,3.019,21.17,0,0,108.233332,92.733335,82.733332,82.233335,82.066666,82.199997,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.409,68.98,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.400002,14.23,29.373,0.999843,0.98596,1.01408,0,0,13.459141,0,34497.65398
1/16/2025,38:14.3,4026.45,7152.76,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9796,2.091954,1.418448,7151,16.6375,0,66.45,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.304 0 1057 ,88.077778,57.656657,57.900002,112.900002,66.812248,21.118,2.993,14.23,-44.599998,-46.700001,0,24.940086,8.342705,58.397499,176.178994,608.383653,72.996063,5.519632,151.349991,3.018,21.32,0,0,107.900002,92.5,82.433334,81.966667,81.266665,82.399999,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.408,68.98,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.23,29.373,1.000222,0.986334,1.01408,0,0,13.46425,0,34510.7496
1/16/2025,38:17.3,4029.45,7155.76,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.98,2.096721,1.417949,7154,16.6375,0,66.3875,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.446 0 1064 ,87.755555,57.657988,57.900002,112.599998,66.810207,21.268,2.996,14.24,-44.799999,-46.599998,0,24.96905,8.342565,58.417007,177.431231,609.633779,73.145906,5.516578,151.350815,3.021,21.47,0,0,107.699997,92.333336,82.666664,81.966667,80.566666,81.300001,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.08,0.67,29.409,68.98,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.199997,14.24,29.373,1.000247,0.986334,1.014105,0,0,13.464576,0,34511.58619
1/16/2025,38:20.3,4032.45,7158.76,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9804,2.106209,1.418448,7157,16.6375,0,66.4625,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.298 0 1072 ,87.622223,57.65,57.900002,112.300001,66.804085,21.416,2.993,14.23,-44.799999,-46.599998,0,25.020424,8.342525,58.414001,178.661788,610.866416,73.293655,5.517076,151.351242,3.027,21.617,0,0,107.633331,91.966667,82.333336,81.933334,80.733335,81.133334,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.408,68.99,0,0,44.478,C3H8,0,114003.3144,,0,381.18,0,13.461257,67.199997,14.23,29.372,1.000189,0.986334,1.014047,0,0,13.463807,0,34509.61522
1/16/2025,38:23.3,4035.45,7161.76,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9805,2.18241,1.417949,7160,16.6375,0,66.4625,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 1079 ,87.244444,57.623669,57.900002,112.099998,66.800003,21.564,2.995,14.25,-44.799999,-46.5,0,24.999981,8.342631,58.384426,179.902805,612.109558,73.442663,5.516924,151.351486,3.025,21.767,0,0,106.866666,91.199999,82.466667,81.533333,80.666667,80.733332,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.408,68.99,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.199997,14.25,29.373,1.000271,0.986334,1.014129,0,0,13.464903,0,34512.42278
1/16/2025,38:26.3,4038.45,7164.76,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9805,2.142857,1.417949,7163,16.6375,0,66.4375,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.305 0 1087 ,87.144444,57.625296,57.893879,111.900002,66.800003,21.714,2.997,14.26,-44.900002,-46.400002,0,24.962328,8.342547,58.390804,181.150669,613.355312,73.591998,5.516835,151.351593,3.02,21.917,0,0,106.933332,90.266665,82.599998,81.466667,80.833333,80.766668,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.408,68.99,0,0,44.478,C3H8,0,114003.3144,,0,381.18,0,13.461257,67.400002,14.26,29.373,0.999915,0.98596,1.014154,0,0,13.46012,0,34500.16279
1/16/2025,38:29.3,4041.45,7167.76,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9802,2.13128,1.417949,7166,16.6375,0,66.4625,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.304 0 1095 ,87.144445,57.642012,57.869389,111.733332,66.800003,21.863,2.995,14.24,-45,-46.400002,0,24.970599,8.342749,58.36488,182.395148,614.599852,73.741174,5.517139,151.351105,3.021,22.066,0,0,106.833336,89.933334,82.699997,81.5,80.900002,81,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.408,68.99,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.24,29.372,1.000214,0.986334,1.014072,0,0,13.464134,0,34510.4518
1/16/2025,38:32.3,4044.45,7170.77,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.98,2.07767,1.417949,7169,16.6375,0,66.475,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.304 0 1103 ,86.844445,57.657397,57.830612,111.5,66.800003,22.012,2.992,14.25,-45,-46.299999,0,24.999231,8.342659,58.37656,183.636378,615.84093,73.889689,5.516768,151.350311,3.024,22.215,0,0,106.633331,90,81.566668,81.366669,80.500003,81,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.408,68.99,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.25,29.373,1.000271,0.986334,1.014129,0,0,13.464903,0,34512.42278
1/16/2025,38:35.3,4047.45,7173.77,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9796,2.11165,1.418947,7172,16.6375,0,66.5875,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 1110 ,86.705555,57.665533,57.806122,111.266668,66.800003,22.159,2.985,14.25,-45,-46.299999,0,24.946727,8.342637,58.379665,184.862061,617.066643,74.036853,5.517734,151.349564,3.018,22.362,0,0,106.233332,90.199999,81.266668,81.199997,80.499997,80.833336,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.408,69,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.400002,14.25,29.372,0.999858,0.98596,1.014096,0,0,13.459351,0,34498.19257
1/16/2025,38:38.3,4050.45,7176.77,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9791,2.040519,1.417949,7175,16.6375,0,66.5875,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.304 0 1118 ,86.711111,57.685355,57.799999,111.099998,66.800003,22.308,2.983,14.25,-45,-46.299999,0,24.834485,8.342681,58.374256,186.102546,618.307174,74.18555,5.518002,151.349411,3.004,22.511,0,0,106.099998,90.366669,81.300003,81.066666,80.633331,80.800001,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.408,69,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.25,29.372,1.000238,0.986334,1.014096,0,0,13.46446,0,34511.28839
1/16/2025,38:41.3,4053.45,7179.77,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9789,2.083062,1.417949,7178,16.6375,0,66.575,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 0 1125 ,86.455555,57.698521,57.806122,110.800001,66.800003,22.456,2.981,14.26,-44.900002,-46.400002,0,24.823627,8.342849,58.35146,187.342288,619.546916,74.334149,5.518098,151.349335,3.003,22.66,0,0,105.699999,90.366669,81.400002,80.699997,79.933332,80.633334,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.407,69,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.26,29.373,1.000295,0.986334,1.014154,0,0,13.465229,0,34513.25936
1/16/2025,38:44.3,4056.45,7182.77,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9784,2.165033,1.417949,7181,16.6375,0,66.65,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.446 0 1133 ,86.172223,57.685355,57.830612,110.5,66.800003,22.604,2.977,14.25,-44.599998,-46.5,0,24.889527,8.34274,58.368221,188.577703,620.782225,74.482224,5.518386,151.349121,3.01,22.808,0,0,105.233332,90.266668,81.033333,80.466667,79.666667,80.366669,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.7,29.408,69,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.25,29.373,1.000271,0.986334,1.014129,0,0,13.464903,0,34512.42278
1/16/2025,38:47.3,4059.45,7185.77,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9786,2.204918,1.418448,7184,16.6375,0,66.65,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.305 0 1141 ,86,57.68003,57.869389,110.199999,66.800003,22.753,2.984,14.26,-44.5,-46.5,0,24.896323,8.342533,58.394085,189.819616,622.022149,74.630853,5.519507,151.349442,3.011,22.956,0,0,104.666667,90.166664,80.533333,80.566666,79.733335,80.333336,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.407,69,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.199997,14.26,29.372,1.000262,0.986334,1.014121,0,0,13.464787,0,34512.12498
1/16/2025,38:50.3,4062.45,7188.77,120.23,0.000061,0.0071,196.97,0,60,0.0073,0.9792,2.115321,1.417949,7187,16.6375,0,66.5375,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.250 0 1148 ,85.755556,57.683728,57.893879,110.033333,66.800003,22.903,2.991,14.25,-44.599998,-46.700001,0,24.899353,8.34211,58.446827,191.068923,623.273551,74.780856,5.519868,151.35022,3.011,23.107,0,0,103.833333,90.066666,80.300003,80.533333,79.400002,80.400002,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.408,69,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.199997,14.25,29.372,1.000238,0.986334,1.014096,0,0,13.46446,0,34511.28839
1/16/2025,38:53.3,4065.45,7191.77,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9793,2.154605,1.418947,7190,16.6375,0,66.6125,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.304 0 1156 ,85.616667,57.67929,57.900002,109.800001,66.800003,23.051,2.989,14.27,-44.599998,-46.700001,0,24.962964,8.341824,58.482708,192.307222,624.511835,74.929295,5.517251,151.350662,3.019,23.255,0,0,103.166667,89.866669,80.199999,80.533333,79.533333,80.400002,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.7,29.409,69,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.27,29.372,1.000286,0.986334,1.014145,0,0,13.465113,0,34512.96156
1/16/2025,38:56.3,4068.45,7194.77,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.98,2.126437,1.417949,7193,16.6375,0,66.6375,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 1 1163 ,85.477778,57.667456,57.900002,109.466667,66.800003,23.201,2.993,14.27,-44.599998,-46.700001,0,24.999427,8.342025,58.456821,193.553174,625.757832,75.078661,5.520006,151.350769,3.023,23.404,0,0,103.033333,89.633334,80.333333,80.233335,79.5,80.133331,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.7,29.408,69,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.27,29.372,1.000286,0.986334,1.014145,0,0,13.465113,0,34512.96156
1/16/2025,38:59.3,4071.45,7197.77,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9805,2.160393,1.417949,7196,16.6375,0,0,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 1 1163 ,85.488889,57.654734,57.897961,109,66.800003,23.302,2.621,14.28,-44.599998,-46.599998,0,23.777109,8.341175,58.440861,194.39732,626.597971,75.179138,5.458853,151.355301,2.875,23.504,0,0,103.166664,89.266665,80.233335,80.233335,79.733332,80.300003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.7,29.408,69,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.28,29.372,1.000311,0.986334,1.01417,0,0,13.465439,0,34513.79807
1/16/2025,39:02.3,4074.45,7200.77,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9804,2.166124,1.418448,7199,16.6375,0,0,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 1 1163 ,85.066667,57.664349,57.883675,108.900002,66.800003,23.304,0,14.29,-44.900002,-46.599998,0,18.239052,8.341367,58.416882,194.414173,626.614671,75.181127,5.429066,151.355072,2.205,23.505,0,0,102.866666,88.800001,79.433334,80.066666,78.966667,80.266668,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.7,29.408,69,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.29,29.372,1.000335,0.986334,1.014194,0,0,13.465766,0,34514.63466
1/16/2025,39:05.3,4077.45,7203.77,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9804,2.084416,1.418448,7202,16.6375,0,0,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 1 1163 ,84.972222,57.663314,57.853062,108.866669,66.800003,23.304,0,14.27,-44.900002,-46.5,0,8.905452,8.34159,58.388451,194.414173,626.614671,75.181127,5.437086,151.354874,1.077,23.505,0,0,102.5,88.5,79.566666,79.866666,79.466667,79.933334,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.68,29.408,69,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.27,29.372,1.000286,0.986334,1.014145,0,0,13.465113,0,34512.96156
1/16/2025,39:08.3,4080.45,7206.78,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9803,2.123177,1.417949,7205,16.6375,0,0,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 1 1163 ,84.927779,57.64645,57.830612,108.833336,66.800003,23.304,0,14.29,-45,-46.299999,0,2.206032,8.341681,58.37764,194.414173,626.614671,75.181127,5.441426,151.354446,0.267,23.505,0,0,102.400002,88.333336,79.933334,79.633331,79.433334,79.833336,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.407,69,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.29,29.372,1.000335,0.986334,1.014194,0,0,13.465766,0,34514.63466
1/16/2025,39:11.3,4083.45,7209.78,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9799,2.066236,1.417949,7208,16.6375,0,0,3,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.500 1 1163 ,84.877778,57.636538,57.836735,108.833336,66.800003,23.304,0,14.3,-45.099998,-46.299999,0,0.05142,8.341381,58.41547,194.414173,626.614671,75.181127,5.442482,151.354279,0.006,23.505,0,0,102.366669,88.266668,79.699999,79.533333,79.5,79.900002,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.7,29.407,69,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.400002,14.3,29.371,0.999947,0.98596,1.014186,0,0,13.46054,0,34501.23988
1/16/2025,39:14.3,4086.45,7212.78,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9796,2.152104,1.417949,7211,16.6375,0,0,3,Finished Draw.... ,84.783333,57.626036,57.869389,108.800003,66.800003,0,0,14.3,-45,-46.299999,0,0,8.341326,58.424423,0,626.614671,75.181127,5.443174,151.354004,0,0,0,0,102.099998,88.233332,79.699999,79.5,79.266668,79.900002,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.7,29.407,69,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.3,29.371,1.000326,0.986334,1.014186,0,0,13.46565,0,34514.33686
1/16/2025,39:17.3,4089.45,7215.78,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.979,2.084416,1.418448,7214,16.6375,0,0,4,Finished Draw.... Waiting for Delay Cutout....,84.783333,57.584615,57.893879,108.800003,66.800003,0,0,14.3,-44.900002,-46.299999,0,0,8.340911,58.476292,0,626.614671,75.181127,5.442365,151.353699,0,0,0,0,101.900002,88.199997,79.666667,79.566666,79.400002,79.966667,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.407,69,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.199997,14.3,29.371,1.000326,0.986334,1.014186,0,0,13.46565,0,34514.33686
1/16/2025,39:20.3,4092.45,7218.78,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9787,2.099349,1.417949,7217,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.805555,57.543491,57.900002,108.800003,66.800003,0,0,14.3,-44.900002,-46.299999,-0.001,0,8.340678,58.504543,0,626.614671,75.181127,5.44322,151.353439,0,0,0,0,101.633331,88.099998,80,79.666664,79.400002,80.033333,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.7,29.407,69,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.3,29.371,1.000326,0.986334,1.014186,0,0,13.46565,0,34514.33686
1/16/2025,39:23.3,4095.45,7221.78,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9788,2.09329,1.418448,7220,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.933332,57.495119,57.893879,108.800003,66.800003,0,0,14.31,-44.700001,-46.5,0,0,8.340367,58.542725,0,626.614671,75.181127,5.443044,151.353287,0,0,0,0,101.599998,88.099998,80.533333,79.699997,79.433334,80.233332,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.7,29.407,69,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.31,29.371,1.000351,0.986334,1.01421,0,0,13.465976,0,34515.17345
1/16/2025,39:26.3,4098.45,7224.78,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9791,2.104918,1.417949,7223,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.022221,57.43861,57.887756,108.800003,66.800003,0,0,14.31,-44.599998,-46.599998,0,0,8.340084,58.578747,0,626.614671,75.181127,5.443014,151.353088,0,0,0,0,101.533333,88.066666,81.233332,79.699997,79.433334,80.166664,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.7,29.406,69,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.199997,14.31,29.371,1.000351,0.986334,1.01421,0,0,13.465976,0,34515.17345
1/16/2025,39:29.3,4101.45,7227.78,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.979,2.120066,1.418448,7226,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.822222,57.376332,57.889797,108.800003,66.800003,0,0,14.31,-44.5,-46.700001,0,0,8.340183,58.566135,0,626.614671,75.181127,5.443058,151.352829,0,0,0,0,101.433334,88.033333,80.400002,79.599998,79.533333,79.933334,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.7,29.407,69,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.199997,14.31,29.371,1.000351,0.986334,1.01421,0,0,13.465976,0,34515.17345
1/16/2025,39:32.3,4104.45,7230.78,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9794,2.070724,1.417949,7229,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.766666,57.326776,57.89592,108.800003,66.800003,0,0,14.31,-44.599998,-46.799999,0,0,8.339944,58.604118,0,626.614671,75.181127,5.444003,151.352493,0,0,0,0,101.5,88,80.199997,79.566666,79.666664,79.666667,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.7,29.406,69,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.31,29.371,1.000351,0.986334,1.01421,0,0,13.465976,0,34515.17345
1/16/2025,39:35.3,4107.45,7233.78,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9798,2.220395,1.418448,7232,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.783332,57.287426,57.900002,108.833336,66.800003,0,0,14.32,-44.599998,-46.799999,0,0,8.339783,58.633797,0,626.614671,75.181127,5.441174,151.352341,0,0,0,0,101.733335,88,80.166664,79.666664,79.633331,79.5,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.406,69,0.01,0.01,44.478,C3H8,25.631394,114003.3144,,0,381.18,0,13.461257,67.199997,14.32,29.371,1.000375,0.986334,1.014235,0,0,13.466302,0,34516.00995
1/16/2025,39:38.3,4110.45,7236.78,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9802,2.096721,1.418448,7235,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.777777,57.251628,57.897961,108.833336,66.800003,0,0,14.31,-44.599998,-46.700001,0,0,8.339849,58.640091,0,626.614671,75.181127,5.443308,151.352234,0,0,0,0,101.800003,88,80.033333,79.699997,79.633331,79.5,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.28,0.87,29.406,69,0.01,0.01,44.478,C3H8,25.631394,114003.3144,,0,381.18,0,13.461257,67.199997,14.31,29.371,1.000351,0.986334,1.01421,0,0,13.465976,0,34515.17345
1/16/2025,39:41.3,4113.45,7239.79,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9805,2.205882,1.417949,7238,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.788889,57.218344,57.891838,108.800003,66.800003,0,0,14.32,-44.599998,-46.599998,0,0,8.339542,58.689178,0,626.614671,75.181127,5.441044,151.351974,0,0,0,0,101.833336,88.033333,80.100001,79.666664,79.633331,79.466667,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.27,0.87,29.406,69.01,0.01,0.01,44.478,C3H8,25.631394,114003.3144,,0,381.18,0,13.461257,67.400002,14.32,29.371,0.999995,0.98596,1.014235,0,0,13.461192,0,34502.91234
1/16/2025,39:44.3,4116.45,7242.79,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9807,2.13355,1.417949,7241,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.866667,57.204438,57.885715,108.800003,66.800003,0,0,14.32,-44.799999,-46.599998,0,0,8.33938,58.722153,0,626.614671,75.181127,5.44494,151.351776,0,0,0,0,101.800003,88.099998,80.333333,79.766668,79.699997,79.5,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.7,29.406,69.01,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.32,29.371,1.000375,0.986334,1.014235,0,0,13.466302,0,34516.00995
1/16/2025,39:47.3,4119.45,7245.79,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9805,2.142857,1.417949,7244,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.833334,57.191569,57.891838,108.800003,66.800003,0,0,14.32,-44.900002,-46.5,0,0,8.339601,58.703621,0,626.614671,75.181127,5.443017,151.351532,0,0,0,0,101.800003,88.033333,80.133331,79.800003,79.733332,79.5,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.7,29.406,69.01,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.32,29.371,1.000375,0.986334,1.014235,0,0,13.466302,0,34516.00995
1/16/2025,39:50.3,4122.45,7248.79,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9804,2.171799,1.417949,7247,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.833334,57.189498,57.897961,108.800003,66.800003,0,0,14.35,-44.900002,-46.299999,0,0,8.339555,58.719868,0,626.614671,75.181127,5.442324,151.351318,0,0,0,0,101.833336,87.933334,80.300003,79.766668,79.666664,79.5,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.7,29.407,69.01,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.35,29.371,1.000448,0.986334,1.014309,0,0,13.467281,0,34518.51971
1/16/2025,39:53.3,4125.45,7251.79,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9801,2.152104,1.417949,7250,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.800002,57.190829,57.900002,108.800003,66.800003,0,0,14.32,-45.099998,-46.200001,0,0,8.339515,58.73621,0,626.614671,75.181127,5.442344,151.351059,0,0,0,0,101.900002,87.833336,80.333336,79.800003,79.433334,79.5,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.407,69.01,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.199997,14.32,29.371,1.000375,0.986334,1.014235,0,0,13.466302,0,34516.00995
1/16/2025,39:56.3,4128.45,7254.79,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9795,2.135922,1.417949,7253,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.783335,57.19216,57.900002,108.800003,66.800003,0,0,14.33,-45,-46.299999,0,0,8.339513,58.747883,0,626.614671,75.181127,5.443674,151.350922,0,0,0,0,101.900002,87.800003,80.300003,79.800003,79.400002,79.5,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.407,69.01,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.199997,14.33,29.371,1.000399,0.986334,1.014259,0,0,13.466629,0,34516.84654
1/16/2025,39:59.3,4131.45,7257.79,120.23,0.000062,0.0072,196.97,0,60,0.0074,0.979,2.071545,1.418448,7256,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.816667,57.193492,57.900002,108.800003,66.800003,0,0,14.34,-44.900002,-46.299999,0,0,8.339675,58.741318,0,626.614671,75.181127,5.445696,151.350616,0,0,0,0,102.066666,87.800003,80.199999,79.900002,79.433334,79.5,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.407,69.01,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.199997,14.34,29.371,1.000423,0.986334,1.014284,0,0,13.466955,0,34517.68313
1/16/2025,40:02.3,4134.45,7260.79,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.979,2.161501,1.418448,7259,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.816667,57.194823,57.900002,108.800003,66.800003,0,0,14.32,-44.900002,-46.400002,0,0,8.339581,58.762409,0,626.614671,75.181127,5.441901,151.350418,0,0,0,0,102.233332,87.900002,79.900002,79.866669,79.5,79.5,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.406,69.01,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.199997,14.32,29.371,1.000375,0.986334,1.014235,0,0,13.466302,0,34516.00995
1/16/2025,40:05.3,4137.45,7263.79,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.979,2.173486,1.418448,7262,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.85,57.196155,57.900002,108.800003,66.800003,0,0,14.33,-44.700001,-46.599998,0,0,8.339257,58.815495,0,626.614671,75.181127,5.444706,151.35025,0,0,0,0,102.333336,88.099998,79.933334,79.733332,79.5,79.5,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.407,69.01,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.400002,14.33,29.371,1.000019,0.98596,1.014259,0,0,13.461519,0,34503.74861
1/16/2025,40:08.3,4140.45,7266.79,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.979,2.159278,1.417949,7265,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.927778,57.197486,57.900002,108.800003,66.800003,0,0,14.33,-44.5,-46.599998,0.001,0,8.339308,58.820396,0,626.614671,75.181127,5.443654,151.34993,0,0,0,0,102.300001,88.300003,80.199997,79.766668,79.5,79.5,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.408,69.01,0.01,0.01,44.478,C3H8,25.631394,114003.3144,,0,381.18,0,13.461257,67.199997,14.33,29.371,1.000399,0.986334,1.014259,0,0,13.466629,0,34516.84654
1/16/2025,40:11.3,4143.45,7269.79,120.23,0.000061,0.0071,196.97,0,60,0.0073,0.9796,2.123558,1.417949,7268,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.838888,57.198669,57.900002,108.800003,66.800003,0,0,14.34,-44.5,-46.700001,0,0,8.33915,58.853245,0,626.614671,75.181127,5.443861,151.349823,0,0,0,0,102.099998,88.233335,80,79.699997,79.5,79.5,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.69,29.407,69.01,0.01,0.01,44.478,C3H8,25.631394,114003.3144,,0,381.18,0,13.461257,67.199997,14.34,29.371,1.000423,0.986334,1.014284,0,0,13.466955,0,34517.68313
1/16/2025,40:14.3,4146.45,7272.79,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9796,2.0625,1.417949,7271,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.761111,57.200001,57.900002,108.800003,66.800003,0,0,14.35,-44.400002,-46.700001,0,0,8.338905,58.890766,0,626.614671,75.181127,5.444267,151.34967,0,0,0,0,101.933334,88,79.900002,79.733332,79.5,79.5,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.407,69.01,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.35,29.371,1.000448,0.986334,1.014309,0,0,13.467281,0,34518.51971
1/16/2025,40:17.3,4149.45,7275.79,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.98,2.2578,1.417949,7274,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.727779,57.20148,57.900002,108.699997,66.800003,0,0,14.33,-44.599998,-46.700001,0,0,8.338778,58.922222,0,626.614671,75.181127,5.4444,151.349426,0,0,0,0,101.833336,87.900002,79.900002,79.733332,79.5,79.5,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.407,69.01,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.199997,14.33,29.371,1.000399,0.986334,1.014259,0,0,13.466629,0,34516.84654
1/16/2025,40:20.3,4152.45,7278.79,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9804,2.172131,1.418448,7277,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.722223,57.202959,57.900002,108.699997,66.800003,0,0,14.34,-44.700001,-46.700001,0,0,8.338573,58.95858,0,626.614671,75.181127,5.443914,151.349213,0,0,0,0,101.800003,87.933334,79.900002,79.699997,79.5,79.5,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.406,69.01,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.199997,14.34,29.371,1.000423,0.986334,1.014284,0,0,13.466955,0,34517.68313
1/16/2025,40:23.3,4155.45,7281.79,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9806,2.222222,1.418448,7280,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.788889,57.205474,57.900002,108.699997,66.800003,0,0,14.35,-44.799999,-46.599998,0,0,8.338485,58.976955,0,626.614671,75.181127,5.444015,151.348969,0,0,0,0,101.966667,88.099998,79.900002,79.766668,79.466667,79.533333,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.407,69.01,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.199997,14.35,29.371,1.000448,0.986334,1.014309,0,0,13.467281,0,34518.51971
1/16/2025,40:26.3,4158.45,7284.79,120.23,0.000062,0.0072,196.97,0,60,0.0074,0.9807,2.178862,1.418448,7283,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.844443,57.209024,57.900002,108.699997,66.800003,0,0,14.34,-44.900002,-46.599998,0,0,8.338679,58.968399,0,626.614671,75.181127,5.445105,151.348663,0,0,0,0,102.166664,88.166664,79.966667,79.699997,79.5,79.566666,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.407,69.01,0.01,0.01,44.478,C3H8,25.631394,114003.3144,,0,381.18,0,13.461257,67.199997,14.34,29.371,1.000423,0.986334,1.014284,0,0,13.466955,0,34517.68313
1/16/2025,40:29.3,4161.45,7287.79,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9804,2.167208,1.418448,7286,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.866667,57.213758,57.900002,108.699997,66.800003,0,0,14.36,-44.900002,-46.400002,0,0,8.33842,59.010948,0,626.614671,75.181127,5.444431,151.348541,0,0,0,0,102.300003,88.233332,79.900002,79.733332,79.466667,79.566666,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.407,69.01,0.01,0.01,44.478,C3H8,25.631394,114003.3144,,0,381.18,0,13.461257,67.199997,14.36,29.371,1.000472,0.986334,1.014333,0,0,13.467608,0,34519.35622
1/16/2025,40:32.3,4164.45,7290.79,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9802,2.053398,1.417949,7289,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.900001,57.219527,57.900002,108.699997,66.800003,0,0,14.35,-45,-46.299999,0,0,8.338614,58.998085,0,626.614671,75.181127,5.445379,151.348358,0,0,0,0,102.400002,88.233332,79.933334,79.800003,79.433334,79.599998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.406,69.01,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.199997,14.35,29.371,1.000448,0.986334,1.014309,0,0,13.467281,0,34518.51971
1/16/2025,40:35.3,4167.45,7293.79,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9799,2.127832,1.417949,7292,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.877778,57.226628,57.900002,108.599998,66.800003,0,0,14.37,-45.099998,-46.299999,0,0,8.338595,59.009125,0,626.614671,75.181127,5.444705,151.34816,0,0,0,0,102.400002,88.166664,79.966667,79.766668,79.400002,79.566666,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.406,69.02,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.37,29.371,1.000496,0.986334,1.014358,0,0,13.467934,0,34520.19281
1/16/2025,40:38.3,4170.45,7296.8,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9797,2.056726,1.417949,7295,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.9,57.234764,57.900002,108.599998,66.800003,0,0,14.37,-45,-46.299999,0,0,8.33853,59.033352,0,626.614671,75.181127,5.444778,151.347916,0,0,0,0,102.400002,88.099998,80.133331,79.766668,79.400002,79.599998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.406,69.02,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.199997,14.37,29.371,1.000496,0.986334,1.014358,0,0,13.467934,0,34520.19281
1/16/2025,40:41.3,4173.45,7299.8,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9793,2.099026,1.417949,7298,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.877778,57.243343,57.900002,108.599998,66.800003,0,0,14.38,-44.900002,-46.299999,0,0,8.338322,59.067928,0,626.614671,75.181127,5.444831,151.347717,0,0,0,0,102.333336,88,80.266668,79.699997,79.400002,79.566666,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.7,29.406,69.02,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.38,29.371,1.00052,0.986334,1.014382,0,0,13.468261,0,34521.02939
1/16/2025,40:44.3,4176.45,7302.8,120.23,0.000062,0.0072,196.97,0,60,0.0074,0.9792,2.130081,1.417949,7301,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.9,57.252959,57.900002,108.599998,66.800003,0,0,14.37,-45,-46.299999,0,0,8.338357,59.071323,0,626.614671,75.181127,5.44496,151.347473,0,0,0,0,102.266668,88,80.433334,79.699997,79.400002,79.599998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.406,69.02,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.37,29.371,1.000496,0.986334,1.014358,0,0,13.467934,0,34520.19281
1/16/2025,40:47.3,4179.45,7305.8,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9791,2.070147,1.418448,7304,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.877777,57.263609,57.900002,108.533333,66.800003,0,0,14.38,-44.799999,-46.400002,0,0,8.338363,59.084957,0,626.614671,75.181127,5.445066,151.347321,0,0,0,0,102.133331,87.966667,80.533333,79.666664,79.400002,79.566666,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.7,29.406,69.02,0,0,44.478,C3H8,0,114003.3144,,0,381.18,0,13.461257,67.199997,14.38,29.371,1.00052,0.986334,1.014382,0,0,13.468261,0,34521.02939
1/16/2025,40:50.3,4182.45,7308.8,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9787,2.12766,1.418448,7307,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.91111,57.274852,57.900002,108.5,66.800003,0,0,14.37,-44.700001,-46.5,0,0,8.338223,59.113739,0,626.614671,75.181127,5.44515,151.347137,0,0,0,0,102.099998,88.066666,80.599998,79.699997,79.400002,79.599998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.407,69.02,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.199997,14.37,29.371,1.000496,0.986334,1.014358,0,0,13.467934,0,34520.19281
1/16/2025,40:53.3,4185.45,7311.8,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9788,2.180328,1.417949,7310,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.927776,57.28639,57.900002,108.5,66.800003,0,0,14.38,-44.599998,-46.599998,-0.001,0,8.338498,59.087273,0,626.614671,75.181127,5.44501,151.347,0,0,0,0,102.099998,88.133331,80.599998,79.699997,79.433334,79.599998,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.406,69.02,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.199997,14.38,29.371,1.00052,0.986334,1.014382,0,0,13.468261,0,34521.02939
1/16/2025,40:56.3,4188.45,7314.8,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9789,2.143092,1.417949,7313,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.97222,57.298521,57.900002,108.5,66.800003,0,0,14.37,-44.5,-46.599998,0,0,8.338161,59.141396,0,626.614671,75.181127,5.444881,151.346649,0,0,0,0,102.099998,88.199997,80.699997,79.699997,79.5,79.633331,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.7,29.406,69.02,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.37,29.371,1.000496,0.986334,1.014358,0,0,13.467934,0,34520.19281
1/16/2025,40:59.3,4191.45,7317.8,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9794,2.224053,1.418448,7316,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.966665,57.310947,57.900002,108.5,66.800003,0,0,14.38,-44.5,-46.799999,0,0,8.337861,59.19125,0,626.614671,75.181127,5.444797,151.346466,0,0,0,0,102.099998,88.199997,80.666664,79.699997,79.466667,79.666664,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.7,29.406,69.02,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.38,29.371,1.00052,0.986334,1.014382,0,0,13.468261,0,34521.02939
1/16/2025,41:02.3,4194.45,7320.8,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9796,2.065898,1.418448,7319,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.994443,57.323373,57.900002,108.433334,66.800003,0,0,14.39,-44.5,-46.799999,0,0,8.337717,59.218594,0,626.614671,75.181127,5.444725,151.346313,0,0,0,0,102.099998,88.266668,80.699997,79.699997,79.5,79.699997,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.7,29.406,69.02,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.39,29.371,1.000544,0.986334,1.014407,0,0,13.468587,0,34521.86598
1/16/2025,41:05.3,4197.45,7323.8,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9804,2.063934,1.417949,7322,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.994442,57.336095,57.900002,108.400002,66.800003,0,0,14.37,-44.700001,-46.700001,-0.001,0,8.338254,59.16164,0,626.614671,75.181127,5.444835,151.346039,0,0,0,0,102.199997,88.233332,80.633331,79.699997,79.5,79.699997,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.406,69.02,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.37,29.371,1.000496,0.986334,1.014358,0,0,13.467934,0,34520.19281
1/16/2025,41:08.3,4200.45,7326.8,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9807,2.140523,1.417949,7325,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.988887,57.348965,57.900002,108.400002,66.800003,0,0,14.4,-44.799999,-46.700001,0,0,8.338039,59.199944,0,626.614671,75.181127,5.444785,151.345856,0,0,0,0,102.199997,88.199997,80.599998,79.733332,79.5,79.699997,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.7,29.407,69.02,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.4,29.371,1.000569,0.986334,1.014432,0,0,13.468913,0,34522.70249
1/16/2025,41:11.3,4203.45,7329.8,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9806,2.146341,1.417949,7328,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.999999,57.360947,57.900002,108.400002,66.800003,0,0,14.38,-44.799999,-46.599998,0,0,8.338268,59.183228,0,626.614671,75.181127,5.444654,151.345749,0,0,0,0,102.199997,88.133331,80.633331,79.733332,79.5,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.7,29.406,69.02,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.38,29.371,1.00052,0.986334,1.014382,0,0,13.468261,0,34521.02939
1/16/2025,41:14.3,4206.45,7332.8,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9805,2.089141,1.418448,7331,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.983332,57.37293,57.900002,108.366669,66.800003,0,0,14.38,-44.900002,-46.400002,0,0,8.338142,59.206818,0,626.614671,75.181127,5.444376,151.34552,0,0,0,0,102.199997,88.099998,80.599998,79.699997,79.5,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.7,29.407,69.02,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.199997,14.38,29.371,1.00052,0.986334,1.014382,0,0,13.468261,0,34521.02939
1/16/2025,41:17.3,4209.45,7335.81,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.98,2.124394,1.417949,7334,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.983332,57.384173,57.900002,108.300003,66.800003,0,0,14.39,-44.900002,-46.299999,0,0,8.338096,59.224945,0,626.614671,75.181127,5.444171,151.34523,0,0,0,0,102.199997,88.066666,80.599998,79.699997,79.533333,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.7,29.407,69.02,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.199997,14.39,29.371,1.000544,0.986334,1.014407,0,0,13.468587,0,34521.86598
