Voltage (Volts) - Mean,120.22,120.22,120.168307,120.15,120.167888,120.15,120.23,120.23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1/16/2025,41:20.3,4212.45,7338.8,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9795,2.163695,1.418448,7337,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.96111,57.395119,57.900002,108.300003,66.800003,0,0,14.39,-45,-46.299999,0,0,8.338329,59.208443,0,626.614671,75.181127,5.444218,151.345108,0,0,0,0,102.166664,87.966667,80.599998,79.699997,79.533333,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.406,69.02,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.199997,14.39,29.371,1.000544,0.986334,1.014407,0,0,13.468587,0,34521.86598
1/16/2025,41:23.3,4215.45,7341.81,120.23,0.000062,0.0072,196.97,0,60,0.0074,0.9791,2.051948,1.417949,7340,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.966666,57.405327,57.900002,108.300003,66.800003,0,0,14.4,-44.900002,-46.299999,0,0,8.338286,59.223995,0,626.614671,75.181127,5.444068,151.34491,0,0,0,0,102.166664,88,80.599998,79.699997,79.533333,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.7,29.407,69.02,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.199997,14.4,29.371,1.000569,0.986334,1.014432,0,0,13.468913,0,34522.70249
1/16/2025,41:26.3,4218.45,7344.81,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.979,2.112561,1.418448,7343,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.955555,57.415534,57.900002,108.300003,66.800003,0,0,14.37,-44.700001,-46.400002,0,0,8.337952,59.275639,0,626.614671,75.181127,5.443811,151.344666,0,0,0,0,102.099998,88.033333,80.599998,79.699997,79.5,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.7,29.406,69.02,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.37,29.371,1.000496,0.986334,1.014358,0,0,13.467934,0,34520.19281
1/16/2025,41:29.3,4221.45,7347.81,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.979,2.201639,1.417949,7346,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.977777,57.425741,57.900002,108.199997,66.800003,0,0,14.38,-44.700001,-46.5,-0.001,0,8.337481,59.346474,0,626.614671,75.181127,5.443739,151.344528,0,0,0,0,102.099998,88.099998,80.666664,79.699997,79.5,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.69,29.407,69.02,0.01,0.01,44.478,C3H8,25.631394,114003.3144,,0,381.18,0,13.461257,67.199997,14.38,29.371,1.00052,0.986334,1.014382,0,0,13.468261,0,34521.02939
1/16/2025,41:32.3,4224.45,7350.81,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9792,2.269737,1.417949,7349,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.983332,57.435948,57.900002,108.199997,66.800003,0,0,14.4,-44.5,-46.599998,0,0,8.337447,59.36166,0,626.614671,75.181127,5.443588,151.344345,0,0,0,0,102.099998,88.099998,80.666664,79.766668,79.566666,79.699997,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.7,29.407,69.02,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.4,29.371,1.000569,0.986334,1.014432,0,0,13.468913,0,34522.70249
1/16/2025,41:35.3,4227.45,7353.81,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9797,2.171053,1.417949,7352,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.966665,57.446303,57.900002,108.199997,66.800003,0,0,14.39,-44.400002,-46.700001,0,0,8.337213,59.401928,0,626.614671,75.181127,5.44326,151.344131,0,0,0,0,102.133331,88.099998,80.599998,79.766668,79.533333,79.666664,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.406,69.02,0.01,0.01,44.478,C3H8,25.631394,114003.3144,,0,381.18,0,13.461257,67.199997,14.39,29.371,1.000544,0.986334,1.014407,0,0,13.468587,0,34521.86598
1/16/2025,41:38.3,4230.45,7356.81,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9797,2.138158,1.418448,7355,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.966665,57.456214,57.910205,108.199997,66.800003,0,0,14.38,-44.400002,-46.700001,0,0,8.337198,59.412189,0,626.614671,75.181127,5.442938,151.343918,0,0,0,0,102.199997,88.099998,80.5,79.766668,79.533333,79.699997,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.407,69.03,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.38,29.371,1.00052,0.986334,1.014382,0,0,13.468261,0,34521.02939
1/16/2025,41:41.3,4233.45,7359.81,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9803,2.142857,1.418448,7358,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.91111,57.464646,57.930613,108.133331,66.800003,0,0,14.42,-44.599998,-46.799999,0,0,8.337464,59.389473,0,626.614671,75.181127,5.442665,151.343719,0,0,0,0,102.133331,88.099998,80.333336,79.699997,79.5,79.699997,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.407,69.03,0.01,0.01,44.478,C3H8,25.631394,114003.3144,,0,381.18,0,13.461257,67.199997,14.42,29.371,1.000617,0.986334,1.014481,0,0,13.469566,0,34524.37566
1/16/2025,41:44.3,4236.45,7362.81,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9805,2.122951,1.418448,7361,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.899999,57.472634,57.955103,108.099998,66.800003,0,0,14.41,-44.599998,-46.700001,0,0,8.337624,59.377823,0,626.614671,75.181127,5.442372,151.343521,0,0,0,0,102.099998,88.099998,80.300003,79.699997,79.5,79.699997,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.407,69.03,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.41,29.371,1.000593,0.986334,1.014456,0,0,13.46924,0,34523.53907
1/16/2025,41:47.3,4239.45,7365.81,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9805,2.156863,1.417949,7364,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.922221,57.480326,57.977551,108.099998,66.800003,0,0,14.41,-44.599998,-46.700001,0,0,8.337633,59.389996,0,626.614671,75.181127,5.442074,151.343292,0,0,0,0,102.133331,88.133331,80.300003,79.733332,79.533333,79.699997,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.406,69.03,0,0,44.478,C3H8,0,114003.3144,,0,381.18,0,13.461257,67.099998,14.41,29.371,1.000783,0.986522,1.014456,0,0,13.471797,0,34530.09279
1/16/2025,41:50.3,4242.45,7368.81,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9808,2.094617,1.417949,7367,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.927777,57.487278,57.985715,108.099998,66.800003,0,0,14.4,-44.799999,-46.599998,0,0,8.337346,59.436985,0,626.614671,75.181127,5.441728,151.34317,0,0,0,0,102.133331,88.133331,80.300003,79.733332,79.533333,79.733332,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.7,29.407,69.03,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.4,29.371,1.000569,0.986334,1.014432,0,0,13.468913,0,34522.70249
1/16/2025,41:53.3,4245.45,7371.81,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9811,2.186992,1.417949,7370,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.95,57.494231,57.987755,108.099998,66.800003,0,0,14.42,-44.799999,-46.599998,0,0,8.337046,59.483494,0,626.614671,75.181127,5.441706,151.34285,0,0,0,0,102.099998,88.166664,80.333336,79.766668,79.566666,79.766668,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.7,29.406,69.04,0,0,44.478,C3H8,0,114003.3144,,0,381.18,0,13.461257,67.199997,14.42,29.371,1.000617,0.986334,1.014481,0,0,13.469566,0,34524.37566
1/16/2025,41:56.3,4248.45,7374.81,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9808,2.115073,1.417949,7373,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.944444,57.501331,57.989796,108.099998,66.800003,0,0,14.4,-44.900002,-46.5,0,0,8.337161,59.479893,0,626.614671,75.181127,5.441246,151.342575,0,0,0,0,102.099998,88.099998,80.366669,79.766668,79.566666,79.766668,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.7,29.406,69.04,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.4,29.371,1.000569,0.986334,1.014432,0,0,13.468913,0,34522.70249
1/16/2025,41:59.3,4251.45,7377.82,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9804,2.098865,1.418448,7376,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.922223,57.50932,57.995918,108.033333,66.800003,0,0,14.41,-45,-46.299999,0,0,8.337064,59.503338,0,626.614671,75.181127,5.440864,151.342606,0,0,0,0,102,88.099998,80.366669,79.733332,79.533333,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.407,69.04,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.41,29.371,1.000593,0.986334,1.014456,0,0,13.46924,0,34523.53907
1/16/2025,42:02.3,4254.45,7380.82,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9804,2.168285,1.418448,7379,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.93889,57.518491,58,108,66.800003,0,0,14.39,-45,-46.299999,0,0,8.337353,59.4771,0,626.614671,75.181127,5.440924,151.342331,0,0,0,0,101.933334,88.099998,80.400002,79.800003,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.408,69.04,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.199997,14.39,29.371,1.000544,0.986334,1.014407,0,0,13.468587,0,34521.86598
1/16/2025,42:05.3,4257.45,7383.82,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.98,2.140549,1.417949,7382,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.88889,57.529586,58,108,66.800003,0,0,14.42,-45,-46.299999,0,0,8.337309,59.491833,0,626.614671,75.181127,5.440463,151.342163,0,0,0,0,101.833336,88.066666,80.366669,79.733332,79.533333,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.7,29.407,69.04,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.199997,14.42,29.372,1.00065,0.986334,1.014514,0,0,13.470009,0,34525.51005
1/16/2025,42:08.3,4260.45,7386.82,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9797,2.098865,1.417949,7385,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.927779,57.542751,58,108,66.797962,0,0,14.42,-45,-46.299999,0,0,8.337409,59.490585,0,626.614671,75.181127,5.440136,151.341949,0,0,0,0,101.800003,88.099998,80.400002,79.800003,79.599998,79.866669,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.7,29.407,69.04,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.42,29.372,1.00065,0.986334,1.014514,0,0,13.470009,0,34525.51005
1/16/2025,42:11.3,4263.45,7389.82,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9795,2.095469,1.418448,7388,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.905557,57.557988,58,107.966667,66.789798,0,0,14.41,-45.099998,-46.299999,0,0,8.337467,59.491924,0,626.614671,75.181127,5.439879,151.341766,0,0,0,0,101.800003,88.099998,80.333336,79.800003,79.566666,79.833336,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.7,29.407,69.04,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.41,29.371,1.000593,0.986334,1.014456,0,0,13.46924,0,34523.53907
1/16/2025,42:14.3,4266.45,7392.82,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9795,2.081037,1.417949,7391,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.894446,57.574852,58,107.900002,66.773471,0,0,14.42,-45,-46.299999,0,0,8.33731,59.520706,0,626.614671,75.181127,5.439601,151.341629,0,0,0,0,101.800003,88.099998,80.300003,79.766668,79.566666,79.833336,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.7,29.408,69.04,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.42,29.371,1.000617,0.986334,1.014481,0,0,13.469566,0,34524.37566
1/16/2025,42:17.3,4269.45,7395.82,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9795,2.204214,1.417949,7394,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.877779,57.592899,58,107.900002,66.767348,0,0,14.41,-44.900002,-46.299999,0,0,8.337425,59.520901,0,626.614671,75.181127,5.439181,151.341385,0,0,0,0,101.800003,88.099998,80.300003,79.733332,79.533333,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.407,69.04,0,0,44.478,C3H8,0,114003.3144,,0,381.18,0,13.461257,67.199997,14.41,29.372,1.000626,0.986334,1.014489,0,0,13.469682,0,34524.67346
1/16/2025,42:20.3,4272.45,7398.82,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9794,2.115073,1.418448,7397,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.900002,57.611243,58,107.900002,66.77143,0,0,14.41,-44.900002,-46.299999,0,0,8.337222,59.551502,0,626.614671,75.181127,5.439074,151.341156,0,0,0,0,101.800003,88.099998,80.333336,79.800003,79.566666,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.409,69.04,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.199997,14.41,29.371,1.000593,0.986334,1.014456,0,0,13.46924,0,34523.53907
1/16/2025,42:23.3,4275.45,7401.82,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9796,2.092532,1.417949,7400,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.900002,57.628107,58,107.900002,66.767348,0,0,14.43,-45,-46.299999,0,0,8.337254,59.560558,0,626.614671,75.181127,5.438823,151.341034,0,0,0,0,101.800003,88.066666,80.333336,79.833336,79.566666,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.408,69.04,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.199997,14.43,29.372,1.000674,0.986334,1.014539,0,0,13.470335,0,34526.34663
1/16/2025,42:26.3,4278.45,7404.82,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9795,2.106969,1.417949,7403,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.888891,57.643787,58,107.833336,66.742857,0,0,14.43,-44.900002,-46.299999,0,0,8.336982,59.601242,0,626.614671,75.181127,5.438862,151.34082,0,0,0,0,101.800003,88.033333,80.300003,79.800003,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.407,69.04,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.199997,14.43,29.371,1.000641,0.986334,1.014505,0,0,13.469893,0,34525.21225
1/16/2025,42:29.3,4281.45,7407.82,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9796,2.155592,1.418448,7406,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.905557,57.657693,58,107.800003,66.718365,0,0,14.42,-44.900002,-46.299999,-0.001,0,8.336782,59.639446,0,626.614671,75.181127,5.438487,151.340668,0,0,0,0,101.800003,88.066666,80.366669,79.800003,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.7,29.407,69.04,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.199997,14.42,29.371,1.000617,0.986334,1.014481,0,0,13.469566,0,34524.37566
1/16/2025,42:32.3,4284.45,7410.82,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9798,2.102273,1.418448,7409,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.894446,57.671302,58,107.800003,66.712243,0,0,14.44,-45,-46.200001,0.001,0,8.33639,59.698921,0,626.614671,75.181127,5.438622,151.340576,0,0,0,0,101.800003,88.066666,80.366669,79.766668,79.566666,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.7,29.407,69.04,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.099998,14.44,29.371,1.000856,0.986522,1.01453,0,0,13.472776,0,34532.60295
1/16/2025,42:35.3,4287.45,7413.83,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9797,2.053398,1.417949,7412,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.911112,57.683284,58.002041,107.800003,66.714284,0,0,14.43,-45,-46.299999,0,0,8.336524,59.690571,0,626.614671,75.181127,5.438347,151.340302,0,0,0,0,101.833336,88.099998,80.333336,79.800003,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.7,29.407,69.04,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.099998,14.43,29.371,1.000831,0.986522,1.014505,0,0,13.47245,0,34531.76628
1/16/2025,42:38.3,4290.45,7416.82,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9797,2.095469,1.417949,7415,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.933334,57.693048,58.014285,107.800003,66.714284,0,0,14.42,-45,-46.299999,0,0,8.336965,59.644073,0,626.614671,75.181127,5.438359,151.340118,0,0,0,0,101.933334,88.133331,80.333336,79.800003,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.408,69.04,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.199997,14.42,29.372,1.00065,0.986334,1.014514,0,0,13.470009,0,34525.51005
1/16/2025,42:41.3,4293.45,7419.83,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9798,2.160194,1.418448,7418,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.977778,57.701628,58.042856,107.733332,66.720406,0,0,14.44,-44.900002,-46.299999,0,0,8.337285,59.615051,0,626.614671,75.181127,5.437819,151.339844,0,0,0,0,102.133331,88.199997,80.333336,79.800003,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.407,69.04,0,0,44.478,C3H8,0,114003.3144,,0,381.18,0,13.461257,67.199997,14.44,29.371,1.000666,0.986334,1.01453,0,0,13.470219,0,34526.04876
1/16/2025,42:44.3,4296.45,7422.82,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9798,2.10356,1.417949,7421,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.016668,57.709912,58.069387,107.699997,66.726529,0,0,14.43,-45,-46.299999,0,0,8.337147,59.641174,0,626.614671,75.181127,5.437887,151.339752,0,0,0,0,102.233332,88.300003,80.366669,79.800003,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.407,69.04,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.199997,14.43,29.371,1.000641,0.986334,1.014505,0,0,13.469893,0,34525.21225
1/16/2025,42:47.3,4299.45,7425.83,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.98,2.069579,1.417949,7424,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.027779,57.718048,58.081631,107.699997,66.714284,0,0,14.44,-45,-46.299999,0,0,8.337009,59.669853,0,626.614671,75.181127,5.438538,151.339417,0,0,0,0,102.333336,88.300003,80.366669,79.766668,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.407,69.05,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.099998,14.44,29.371,1.000856,0.986522,1.01453,0,0,13.472776,0,34532.60295
1/16/2025,42:50.3,4302.45,7428.83,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9801,2.152104,1.417949,7427,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.03889,57.727663,58.091835,107.699997,66.702038,0,0,14.44,-45,-46.299999,-0.001,0,8.336996,59.680016,0,626.614671,75.181127,5.438375,151.339325,0,0,0,0,102.366669,88.366669,80.333336,79.766668,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.407,69.05,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.44,29.372,1.000699,0.986334,1.014563,0,0,13.470661,0,34527.18314
1/16/2025,42:53.3,4305.45,7431.83,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.98,2.108239,1.418448,7430,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.061113,57.738906,58.097958,107.699997,66.699997,0,0,14.42,-45.099998,-46.299999,0,0,8.337054,59.683662,0,626.614671,75.181127,5.438468,151.339188,0,0,0,0,102.400002,88.366669,80.400002,79.800003,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.408,69.05,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.199997,14.42,29.372,1.00065,0.986334,1.014514,0,0,13.470009,0,34525.51005
1/16/2025,42:56.3,4308.45,7434.83,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9796,2.11165,1.417949,7433,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.044446,57.751184,58.099998,107.633331,66.699997,0,0,14.43,-45,-46.299999,0,0,8.337155,59.677689,0,626.614671,75.181127,5.438631,151.33902,0,0,0,0,102.400002,88.300003,80.366669,79.800003,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.408,69.05,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.199997,14.43,29.372,1.000674,0.986334,1.014539,0,0,13.470335,0,34526.34663
1/16/2025,42:59.3,4311.45,7437.83,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9798,2.204214,1.417949,7436,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.03889,57.76361,58.099998,107.599998,66.699997,0,0,14.44,-45,-46.299999,0,0,8.337201,59.680817,0,626.614671,75.181127,5.438589,151.338806,0,0,0,0,102.400002,88.300003,80.366669,79.766668,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.7,29.407,69.05,0,0,44.478,C3H8,0,114003.3144,,0,381.18,0,13.461257,67.199997,14.44,29.372,1.000699,0.986334,1.014563,0,0,13.470661,0,34527.18314
1/16/2025,43:02.3,4314.45,7440.83,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9793,2.13128,1.417949,7439,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85,57.777811,58.099998,107.599998,66.699997,0,0,14.44,-44.900002,-46.299999,0,0,8.337362,59.671223,0,626.614671,75.181127,5.438972,151.338547,0,0,0,0,102.366669,88.233332,80.333336,79.733332,79.599998,79.733332,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.408,69.05,0,0,44.478,C3H8,0,114003.3144,,0,381.18,0,13.461257,67.099998,14.44,29.372,1.000889,0.986522,1.014563,0,0,13.473219,0,34533.73755
1/16/2025,43:05.3,4317.45,7443.83,120.23,0.000062,0.0072,196.97,0,60,0.0074,0.979,2.146341,1.417949,7442,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.016667,57.793787,58.099998,107.599998,66.699997,0,0,14.45,-44.900002,-46.400002,0,0,8.337131,59.712406,0,626.614671,75.181127,5.439089,151.33844,0,0,0,0,102.366669,88.199997,80.400002,79.800003,79.599998,79.733332,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.408,69.05,0,0,44.478,C3H8,0,114003.3144,,0,381.18,0,13.461257,67.199997,14.45,29.372,1.000723,0.986334,1.014588,0,0,13.470988,0,34528.01973
1/16/2025,43:08.3,4320.45,7446.83,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9792,2.078303,1.417949,7445,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.994444,57.809912,58.099998,107.533333,66.699997,0,0,14.43,-44.700001,-46.400002,0,0,8.336914,59.752567,0,626.614671,75.181127,5.438983,151.338287,0,0,0,0,102.300003,88.199997,80.400002,79.733332,79.599998,79.733332,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.407,69.05,0,0,44.478,C3H8,0,114003.3144,,0,381.18,0,13.461257,67.199997,14.43,29.372,1.000674,0.986334,1.014539,0,0,13.470335,0,34526.34663
1/16/2025,43:11.3,4323.45,7449.83,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.979,2.106209,1.418448,7448,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85,57.82648,58.099998,107.5,66.699997,0,0,14.43,-44.599998,-46.5,0,0,8.336596,59.801117,0,626.614671,75.181127,5.438871,151.338089,0,0,0,0,102.266668,88.166664,80.400002,79.800003,79.599998,79.766668,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.408,69.05,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.43,29.372,1.000674,0.986334,1.014539,0,0,13.470335,0,34526.34663
1/16/2025,43:14.3,4326.45,7452.84,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9791,2.139344,1.418448,7451,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.983333,57.844231,58.099998,107.5,66.699997,0,0,14.43,-44.599998,-46.5,0,0,8.336745,59.788288,0,626.614671,75.181127,5.439291,151.337891,0,0,0,0,102.199997,88.099998,80.433334,79.800003,79.599998,79.766668,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.7,29.408,69.05,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.099998,14.43,29.372,1.000864,0.986522,1.014539,0,0,13.472892,0,34532.90088
1/16/2025,43:17.3,4329.45,7455.84,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9792,2.120066,1.418448,7454,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.977777,57.861539,58.099998,107.5,66.699997,0,0,14.44,-44.599998,-46.700001,-0.001,0,8.336852,59.782555,0,626.614671,75.181127,5.439381,151.337723,0,0,0,0,102.199997,88.099998,80.466667,79.800003,79.599998,79.699997,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.407,69.05,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.44,29.372,1.000699,0.986334,1.014563,0,0,13.470661,0,34527.18314
1/16/2025,43:20.3,4332.45,7458.84,120.23,0.000061,0.0071,196.97,0,60,0.0073,0.9796,2.09061,1.418448,7457,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.988889,57.877811,58.099998,107.5,66.699997,0,0,14.42,-44.5,-46.700001,0,0,8.336851,59.794636,0,626.614671,75.181127,5.439496,151.337585,0,0,0,0,102.166664,88.099998,80.5,79.800003,79.599998,79.766668,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.407,69.05,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.199997,14.42,29.372,1.00065,0.986334,1.014514,0,0,13.470009,0,34525.51005
1/16/2025,43:23.3,4335.45,7461.83,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9804,2.151067,1.418448,7460,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.972222,57.89364,58.099998,107.400002,66.699997,0,0,14.43,-44.5,-46.799999,0,0,8.336815,59.807945,0,626.614671,75.181127,5.439584,151.337311,0,0,0,0,102.099998,88.099998,80.5,79.800003,79.599998,79.733332,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.7,29.409,69.05,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.43,29.373,1.000707,0.986334,1.014572,0,0,13.470778,0,34527.48102
1/16/2025,43:26.3,4338.45,7464.84,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9809,2.052373,1.418448,7463,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.961111,57.909025,58.099998,107.400002,66.699997,0,0,14.42,-44.700001,-46.799999,0,0,8.336844,59.813454,0,626.614671,75.181127,5.439533,151.33725,0,0,0,0,102.066666,88.066666,80.466667,79.800003,79.599998,79.766668,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.68,29.408,69.05,0,0,44.478,C3H8,0,114003.3144,,0,381.18,0,13.461257,67.099998,14.42,29.372,1.00084,0.986522,1.014514,0,0,13.472566,0,34532.06414
1/16/2025,43:29.3,4341.45,7467.84,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.981,2.15798,1.417949,7466,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.966667,57.923226,58.099998,107.400002,66.699997,0,0,14.44,-44.799999,-46.599998,0,0,8.336986,59.807514,0,626.614671,75.181127,5.439471,151.337082,0,0,0,0,102,88.099998,80.5,79.800003,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.408,69.06,0,0,44.478,C3H8,0,114003.3144,,0,381.18,0,13.461257,67.099998,14.44,29.373,1.000921,0.986522,1.014597,0,0,13.473661,0,34534.87215
1/16/2025,43:32.3,4344.45,7470.84,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9806,2.188006,1.417949,7469,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.961112,57.936983,58.099998,107.400002,66.699997,0,0,14.44,-44.799999,-46.5,0,0,8.337198,59.788879,0,626.614671,75.181127,5.440025,151.336746,0,0,0,0,101.966667,88.099998,80.5,79.800003,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.409,69.06,0,0,44.478,C3H8,0,114003.3144,,0,381.18,0,13.461257,67.099998,14.44,29.372,1.000889,0.986522,1.014563,0,0,13.473219,0,34533.73755
1/16/2025,43:35.3,4347.45,7473.84,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9804,2.172859,1.418448,7472,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.972223,57.950297,58.099998,107.366669,66.699997,0,0,14.44,-44.900002,-46.299999,0,0,8.33718,59.802151,0,626.614671,75.181127,5.440083,151.336578,0,0,0,0,101.933334,88.099998,80.566666,79.833336,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.09,0.69,29.408,69.06,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.44,29.372,1.000699,0.986334,1.014563,0,0,13.470661,0,34527.18314
1/16/2025,43:38.3,4350.45,7476.84,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9798,2.152104,1.418448,7475,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.950001,57.962722,58.099998,107.300003,66.699997,0,0,14.45,-45,-46.299999,-0.001,0,8.336878,59.849285,0,626.614671,75.181127,5.44001,151.336502,0,0,0,0,101.900002,88.099998,80.5,79.800003,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.407,69.06,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.099998,14.45,29.372,1.000913,0.986522,1.014588,0,0,13.473545,0,34534.5743
1/16/2025,43:41.3,4353.45,7479.84,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9797,2.128039,1.417949,7478,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.966667,57.972929,58.099998,107.300003,66.699997,0,0,14.44,-44.900002,-46.299999,0,0,8.336766,59.872952,0,626.614671,75.181127,5.440097,151.336243,0,0,0,0,101.933334,88.099998,80.533333,79.833336,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.408,69.06,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.44,29.372,1.000699,0.986334,1.014563,0,0,13.470661,0,34527.18314
1/16/2025,43:44.3,4356.45,7482.84,120.23,0.000062,0.0072,196.97,0,60,0.0074,0.9794,2.030894,1.418448,7481,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.972223,57.982101,58.099998,107.300003,66.699997,0,0,14.43,-44.799999,-46.299999,0,0,8.33655,59.909473,0,626.614671,75.181127,5.440212,151.336151,0,0,0,0,101.966667,88.099998,80.533333,79.833336,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.68,29.409,69.06,-0.003,-0.003,44.478,C3H8,-7.689418,114003.3144,,0,381.18,0,13.461257,67.099998,14.43,29.372,1.000864,0.986522,1.014539,0,0,13.472892,0,34532.90088
1/16/2025,43:47.3,4359.45,7485.85,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9792,2.089869,1.417949,7484,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.972223,57.990976,58.106121,107.300003,66.699997,0,0,14.46,-44.799999,-46.400002,0,0,8.336708,59.897911,0,626.614671,75.181127,5.440382,151.335937,0,0,0,0,102,88.099998,80.533333,79.800003,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.68,29.408,69.06,0,0,44.478,C3H8,0,114003.3144,,0,381.18,0,13.461257,67.099998,14.46,29.372,1.000937,0.986522,1.014612,0,0,13.473872,0,34535.41104
1/16/2025,43:50.3,4362.45,7488.85,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.979,2.147541,1.417949,7487,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85,57.999852,58.124489,107.233332,66.699997,0,0,14.46,-44.599998,-46.5,0,0,8.336741,59.901325,0,626.614671,75.181127,5.440282,151.335815,0,0,0,0,102.099998,88.133331,80.533333,79.833336,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.409,69.06,0,0,44.478,C3H8,0,114003.3144,,0,381.18,0,13.461257,67.199997,14.46,29.372,1.000747,0.986334,1.014612,0,0,13.471314,0,34528.85631
1/16/2025,43:53.3,4365.45,7491.85,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9795,2.162829,1.418448,7490,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.988889,58.008728,58.153061,107.199997,66.699997,0,0,14.46,-44.5,-46.599998,0,0,8.336553,59.934845,0,626.614671,75.181127,5.440605,151.335617,0,0,0,0,102.099998,88.099998,80.533333,79.800003,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.68,29.408,69.06,0,0,44.478,C3H8,0,114003.3144,,0,381.18,0,13.461257,67.199997,14.46,29.372,1.000747,0.986334,1.014612,0,0,13.471314,0,34528.85631
1/16/2025,43:56.3,4368.45,7494.85,120.23,0.000061,0.0071,196.97,0,60,0.0073,0.9795,2.098847,1.417949,7493,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85,58.017603,58.183674,107.199997,66.699997,0,0,14.47,-44.400002,-46.700001,0,0,8.336947,59.896404,0,626.614671,75.181127,5.440562,151.335434,0,0,0,0,102.099998,88.133331,80.533333,79.833336,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.409,69.06,0,0,44.478,C3H8,0,114003.3144,,0,381.18,0,13.461257,67.199997,14.47,29.372,1.000771,0.986334,1.014637,0,0,13.471641,0,34529.6929
1/16/2025,43:59.3,4371.45,7497.85,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9802,2.103618,1.418448,7496,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.005555,58.026479,58.19796,107.199997,66.699997,0,0,14.45,-44.599998,-46.799999,0,0,8.336635,59.944225,0,626.614671,75.181127,5.441514,151.335281,0,0,0,0,102.099998,88.133331,80.566666,79.833336,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.409,69.06,0,0,44.478,C3H8,0,114003.3144,,0,381.18,0,13.461257,67.199997,14.45,29.372,1.000723,0.986334,1.014588,0,0,13.470988,0,34528.01973
1/16/2025,44:02.3,4374.45,7500.85,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9808,2.080328,1.418448,7499,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85,58.035354,58.200001,107.166664,66.699997,0,0,14.46,-44.599998,-46.799999,0.001,0,8.336625,59.953625,0,626.614671,75.181127,5.441095,151.335114,0,0,0,0,102.099998,88.099998,80.599998,79.800003,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.408,69.06,-0.003,-0.003,44.478,C3H8,-7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.46,29.372,1.000747,0.986334,1.014612,0,0,13.471314,0,34528.85631
1/16/2025,44:05.3,4377.45,7503.85,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.981,2.148693,1.417949,7502,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.016666,58.045561,58.200001,107.099998,66.699997,0,0,14.45,-44.599998,-46.700001,-0.001,0,8.336722,59.951012,0,626.614671,75.181127,5.440614,151.334961,0,0,0,0,102.099998,88.166664,80.599998,79.833336,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.408,69.06,-0.003,-0.003,44.478,C3H8,-7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.45,29.373,1.000756,0.986334,1.014621,0,0,13.47143,0,34529.15411
1/16/2025,44:08.3,4380.45,7506.85,120.23,0.000062,0.0072,196.97,0,60,0.0074,0.9809,2.138211,1.418448,7505,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.016666,58.057544,58.200001,107.099998,66.699997,0,0,14.46,-44.900002,-46.5,0,0,8.336866,59.941387,0,626.614671,75.181127,5.441062,151.334778,0,0,0,0,102.066666,88.199997,80.599998,79.833336,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.407,69.06,0,0,44.478,C3H8,0,114003.3144,,0,381.18,0,13.461257,67.199997,14.46,29.372,1.000747,0.986334,1.014612,0,0,13.471314,0,34528.85631
1/16/2025,44:11.3,4383.45,7509.86,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9806,2.155592,1.418448,7508,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.994445,58.071005,58.200001,107.099998,66.699997,0,0,14.46,-44.900002,-46.5,-0.001,0,8.336707,59.969837,0,626.614671,75.181127,5.440765,151.334625,0,0,0,0,102,88.199997,80.566666,79.800003,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.69,29.408,69.06,0,0,44.478,C3H8,0,114003.3144,,0,381.18,0,13.461257,67.199997,14.46,29.372,1.000747,0.986334,1.014612,0,0,13.471314,0,34528.85631
1/16/2025,44:14.3,4386.45,7512.86,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9803,2.11165,1.418448,7511,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.983334,58.084762,58.200001,107.066666,66.699997,0,0,14.45,-44.900002,-46.299999,0,0,8.336782,59.97142,0,626.614671,75.181127,5.44149,151.334396,0,0,0,0,102,88.199997,80.5,79.800003,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.69,29.409,69.06,0,0,44.478,C3H8,0,114003.3144,,0,381.18,0,13.461257,67.199997,14.45,29.372,1.000723,0.986334,1.014588,0,0,13.470988,0,34528.01973
1/16/2025,44:17.3,4389.45,7515.86,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9799,2.144013,1.417949,7514,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.005557,58.09852,58.200001,107,66.699997,0,0,14.46,-44.900002,-46.299999,0,0,8.336779,59.978992,0,626.614671,75.181127,5.441214,151.334259,0,0,0,0,102.033333,88.300003,80.5,79.800003,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.7,29.409,69.06,0,0,44.478,C3H8,0,114003.3144,,0,381.18,0,13.461257,67.099998,14.46,29.372,1.000937,0.986522,1.014612,0,0,13.473872,0,34535.41104
1/16/2025,44:20.3,4392.45,7518.86,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9796,2.290113,1.417949,7517,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.005557,58.112277,58.200001,107,66.699997,0,0,14.46,-45,-46.299999,0,0,8.336865,59.976265,0,626.614671,75.181127,5.441688,151.334091,0,0,0,0,102.099998,88.300003,80.400002,79.800003,79.633331,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.1,0.68,29.408,69.07,0,0,44.478,C3H8,0,114003.3144,,0,381.18,0,13.461257,67.199997,14.46,29.373,1.00078,0.986334,1.014646,0,0,13.471757,0,34529.9907
1/16/2025,44:23.3,4395.45,7521.86,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9795,2.066775,1.418448,7520,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.000001,58.126035,58.200001,107,66.699997,0,0,14.46,-44.799999,-46.299999,0,0,8.336995,59.968746,0,626.614671,75.181127,5.442084,151.333969,0,0,0,0,102.099998,88.300003,80.400002,79.800003,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.7,29.409,69.07,-0.003,-0.003,44.478,C3H8,-7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.46,29.373,1.00078,0.986334,1.014646,0,0,13.471757,0,34529.9907
1/16/2025,44:26.3,4398.45,7524.86,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.979,2.165033,1.417949,7523,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.98889,58.139792,58.200001,107,66.699997,0,0,14.44,-44.599998,-46.5,0,0,8.336755,60.008755,0,626.614671,75.181127,5.441605,151.333801,0,0,0,0,102.099998,88.300003,80.333336,79.800003,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.7,29.408,69.07,-0.007,-0.007,44.478,C3H8,-17.941976,114003.3144,,0,381.18,0,13.461257,67.199997,14.44,29.373,1.000731,0.986334,1.014597,0,0,13.471104,0,34528.31753
1/16/2025,44:29.4,4401.45,7527.86,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9791,2.108374,1.417949,7526,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.983334,58.153698,58.200001,107,66.699997,0,0,14.47,-44.599998,-46.5,0,0,8.336743,60.020004,0,626.614671,75.181127,5.441947,151.333588,0,0,0,0,102.099998,88.266668,80.333336,79.800003,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.7,29.409,69.07,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.47,29.373,1.000804,0.986334,1.01467,0,0,13.472083,0,34530.82729
1/16/2025,44:32.4,4404.45,7530.87,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9796,2.133443,1.418448,7529,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.983335,58.166272,58.200001,106.933334,66.699997,0,0,14.46,-44.5,-46.700001,0,0,8.336922,60.005997,0,626.614671,75.181127,5.441889,151.333435,0,0,0,0,102.099998,88.300003,80.300003,79.800003,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.12,0.71,29.408,69.07,0.007,0.007,44.478,C3H8,17.941976,114003.3144,,0,381.18,0,13.461257,67.199997,14.46,29.373,1.00078,0.986334,1.014646,0,0,13.471757,0,34529.9907
1/16/2025,44:35.4,4407.45,7533.87,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.98,2.09061,1.418448,7532,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.994445,58.177959,58.200001,106.900002,66.699997,0,0,14.46,-44.5,-46.700001,0,0,8.336691,60.042881,0,626.614671,75.181127,5.442312,151.333282,0,0,0,0,102.133331,88.233332,80.333336,79.833336,79.633331,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.7,29.409,69.07,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.46,29.373,1.00078,0.986334,1.014646,0,0,13.471757,0,34529.9907
1/16/2025,44:38.4,4410.45,7536.87,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9802,2.050903,1.418448,7535,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.966667,58.189054,58.200001,106.900002,66.699997,0,0,14.47,-44.599998,-46.700001,0,0,8.33682,60.038441,0,626.614671,75.181127,5.441828,151.33316,0,0,0,0,102.099998,88.199997,80.300003,79.800003,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.7,29.408,69.07,0,0,44.478,C3H8,0,114003.3144,,0,381.18,0,13.461257,67.199997,14.47,29.373,1.000804,0.986334,1.01467,0,0,13.472083,0,34530.82729
1/16/2025,44:41.4,4413.45,7539.87,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9805,2.122951,1.418947,7538,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.977778,58.200148,58.204082,106.900002,66.699997,0,0,14.46,-44.599998,-46.799999,0,0,8.336629,60.068722,0,626.614671,75.181127,5.442007,151.332901,0,0,0,0,102.166664,88.199997,80.300003,79.800003,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.12,0.71,29.409,69.07,0,0,44.478,C3H8,0,114003.3144,,0,381.18,0,13.461257,67.199997,14.46,29.374,1.000813,0.986334,1.014679,0,0,13.472199,0,34531.12509
1/16/2025,44:44.4,4416.45,7542.87,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9806,2.184943,1.417949,7541,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,84.983334,58.211243,58.218368,106.833336,66.699997,0,0,14.48,-44.599998,-46.700001,0,0,8.336364,60.109406,0,626.614671,75.181127,5.443259,151.332687,0,0,0,0,102.199997,88.199997,80.300003,79.800003,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.12,0.71,29.408,69.07,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.48,29.373,1.000828,0.986334,1.014695,0,0,13.47241,0,34531.66379
1/16/2025,44:47.4,4419.45,7545.87,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.981,2.267537,1.417949,7544,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.000001,58.222338,58.238776,106.800003,66.699997,0,0,14.45,-44.599998,-46.599998,0,0,8.336213,60.140594,0,626.614671,75.181127,5.442606,151.332718,0,0,0,0,102.266668,88.199997,80.300003,79.800003,79.633331,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.7,29.408,69.07,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.45,29.374,1.000789,0.986334,1.014654,0,0,13.471873,0,34530.2885
1/16/2025,44:50.4,4422.45,7548.87,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9808,2.095935,1.417949,7547,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.000001,58.233432,58.261224,106.800003,66.699997,0,0,14.46,-44.900002,-46.599998,0,0,8.336253,60.144405,0,626.614671,75.181127,5.442784,151.332382,0,0,0,0,102.300003,88.199997,80.300003,79.800003,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.7,29.41,69.07,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.46,29.373,1.00078,0.986334,1.014646,0,0,13.471757,0,34529.9907
1/16/2025,44:53.4,4425.45,7551.87,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9807,2.139384,1.417949,7550,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.005557,58.244823,58.281632,106.800003,66.699997,0,0,14.45,-44.799999,-46.5,0,0,8.336433,60.128349,0,626.614671,75.181127,5.442484,151.332291,0,0,0,0,102.300003,88.199997,80.300003,79.833336,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.7,29.409,69.07,0,0,44.478,C3H8,0,114003.3144,,0,381.18,0,13.461257,67.199997,14.45,29.373,1.000756,0.986334,1.014621,0,0,13.47143,0,34529.15411
1/16/2025,44:56.4,4428.45,7554.87,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9808,2.204214,1.417949,7553,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.000001,58.256213,58.295918,106.800003,66.699997,0,0,14.46,-44.799999,-46.400002,0,0,8.336522,60.126587,0,626.614671,75.181127,5.442591,151.332169,0,0,0,0,102.300003,88.199997,80.300003,79.800003,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.11,0.7,29.409,69.07,0,0,44.478,C3H8,0,114003.3144,,0,381.18,0,13.461257,67.199997,14.46,29.373,1.00078,0.986334,1.014646,0,0,13.471757,0,34529.9907
1/16/2025,44:59.4,4431.45,7557.87,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9805,2.095469,1.417949,7556,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.005557,58.268195,58.299999,106.766668,66.699997,0,0,14.46,-44.900002,-46.400002,0,0,8.336232,60.171253,0,626.614671,75.181127,5.442775,151.331909,0,0,0,0,102.300003,88.199997,80.333336,79.800003,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.12,0.71,29.409,69.07,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.46,29.373,1.00078,0.986334,1.014646,0,0,13.471757,0,34529.9907
1/16/2025,45:02.4,4434.45,7560.87,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9801,2.07767,1.417949,7559,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.016668,58.280177,58.299999,106.699997,66.699997,0,0,14.47,-45,-46.400002,0,0,8.33632,60.169403,0,626.614671,75.181127,5.4432,151.331772,0,0,0,0,102.300003,88.199997,80.400002,79.800003,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.13,0.72,29.409,69.07,0.003,0.003,44.478,C3H8,7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.47,29.373,1.000804,0.986334,1.01467,0,0,13.472083,0,34530.82729
1/16/2025,45:05.4,4437.45,7563.88,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9799,2.069579,1.417949,7562,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.005556,58.29216,58.299999,106.699997,66.699997,0,0,14.47,-45,-46.299999,0,0,8.336278,60.182041,0,626.614671,75.181127,5.443219,151.33168,0,0,0,0,102.233332,88.199997,80.400002,79.800003,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.13,0.72,29.41,69.07,0,0,44.478,C3H8,0,114003.3144,,0,381.18,0,13.461257,67.199997,14.47,29.373,1.000804,0.986334,1.01467,0,0,13.472083,0,34530.82729
1/16/2025,45:08.4,4440.45,7566.88,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9799,2.095469,1.417949,7565,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.011111,58.304142,58.299999,106.699997,66.699997,0,0,14.46,-44.900002,-46.299999,0,0,8.336149,60.20657,0,626.614671,75.181127,5.443228,151.331558,0,0,0,0,102.199997,88.199997,80.433334,79.833336,79.599998,79.800003,0,0,0,0,0,2563.139,2518.561,2058.416,1.551,99.46,0.258,0.252,0.003,0,0.027,30.13,0.72,29.409,69.07,-0.003,-0.003,44.478,C3H8,-7.689418,114003.3144,,0,381.18,0,13.461257,67.199997,14.46,29.374,1.000813,0.986334,1.014679,0,0,13.472199,0,34531.12509
