Voltage (Volts) - Mean,120.22,120.22,120.168307,120.15,120.167888,120.15,120.23,120.23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1/16/2025,49:05.4,4677.45,7803.94,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9797,2.120066,1.417949,7802,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.027777,59.192456,58.689796,104.900002,66.599998,0,0,14.53,-44.599998,-46.599998,0,0,8.335151,60.9161,0,626.614671,75.181127,5.449858,151.320541,0,0,0,0,102.199997,88.266668,80.5,79.833336,79.633331,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.79,29.41,69.12,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,67.099998,14.53,29.375,1.001205,0.986522,1.014884,0,0,13.478192,0,34549.29128
1/16/2025,49:08.4,4680.45,7806.94,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9791,2.200328,1.418448,7805,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.083333,59.202663,58.700001,104.900002,66.599998,0,0,14.53,-44.5,-46.599998,-0.001,0,8.335264,60.907192,0,626.614671,75.181127,5.449372,151.320328,0,0,0,0,102.199997,88.300003,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.411,69.12,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,67.099998,14.53,29.375,1.001205,0.986522,1.014884,0,0,13.478192,0,34549.29128
1/16/2025,49:11.4,4683.45,7809.94,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.979,2.142857,1.417949,7808,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.055555,59.212426,58.700001,104.900002,66.599998,0,0,14.51,-44.5,-46.599998,0,0,8.335625,60.869015,0,626.614671,75.181127,5.449656,151.320251,0,0,0,0,102.199997,88.266668,80.566666,79.866669,79.666664,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.79,29.41,69.12,-0.003,-0.003,44.478,C3H8,-7.690043,114012.5771,,0,381.2,0,13.461964,67.099998,14.51,29.375,1.001157,0.986522,1.014835,0,0,13.477539,0,34547.61764
1/16/2025,49:14.4,4686.45,7812.94,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9789,2.095395,1.418448,7811,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.055556,59.22219,58.700001,104.833336,66.599998,0,0,14.53,-44.599998,-46.5,0,0,8.335587,60.880672,0,626.614671,75.181127,5.450756,151.320099,0,0,0,0,102.166664,88.300003,80.566666,79.866669,79.666664,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.411,69.12,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,67.099998,14.53,29.375,1.001205,0.986522,1.014884,0,0,13.478192,0,34549.29128
1/16/2025,49:17.4,4689.45,7815.94,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.979,2.144262,1.418448,7814,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.083333,59.231657,58.700001,104.800003,66.599998,0,0,14.53,-44.599998,-46.599998,0,0,8.335718,60.87191,0,626.614671,75.181127,5.450438,151.320084,0,0,0,0,102.199997,88.300003,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.411,69.12,-0.003,-0.003,44.478,C3H8,-7.690043,114012.5771,,0,381.2,0,13.461964,67.199997,14.53,29.376,1.001048,0.986334,1.014918,0,0,13.476076,0,34543.86845
1/16/2025,49:20.4,4692.45,7818.94,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9795,2.146382,1.417949,7817,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.038888,59.240681,58.700001,104.800003,66.599998,0,0,14.54,-44.599998,-46.5,0,0,8.335642,60.886063,0,626.614671,75.181127,5.449776,151.319931,0,0,0,0,102.199997,88.266668,80.566666,79.833336,79.633331,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.79,29.411,69.12,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,67.099998,14.54,29.376,1.001263,0.986522,1.014942,0,0,13.478961,0,34551.26289
1/16/2025,49:23.4,4695.45,7821.94,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9791,2.087171,1.417949,7820,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.061111,59.250296,58.700001,104.800003,66.599998,0,0,14.54,-44.5,-46.599998,0,0,8.335786,60.876064,0,626.614671,75.181127,5.45059,151.319855,0,0,0,0,102.199997,88.300003,80.599998,79.866669,79.633331,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.79,29.41,69.12,-0.003,-0.003,44.478,C3H8,-7.690043,114012.5771,,0,381.2,0,13.461964,67.099998,14.54,29.376,1.001263,0.986522,1.014942,0,0,13.478961,0,34551.26289
1/16/2025,49:26.4,4698.45,7824.94,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9791,2.120066,1.417949,7823,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.061111,59.259171,58.700001,104.800003,66.599998,0,0,14.55,-44.599998,-46.599998,0,0,8.335655,60.901062,0,626.614671,75.181127,5.450575,151.319687,0,0,0,0,102.166664,88.300003,80.599998,79.866669,79.666664,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.411,69.12,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,67.099998,14.55,29.376,1.001287,0.986522,1.014967,0,0,13.479287,0,34552.09974
1/16/2025,49:29.4,4701.45,7827.94,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9793,2.146382,1.417949,7826,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072222,59.26716,58.700001,104.699997,66.599998,0,0,14.55,-44.599998,-46.599998,0,0,8.335413,60.937805,0,626.614671,75.181127,5.451035,151.319519,0,0,0,0,102.133331,88.300003,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.41,69.12,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,67.099998,14.55,29.376,1.001287,0.986522,1.014967,0,0,13.479287,0,34552.09974
1/16/2025,49:32.4,4704.45,7830.94,120.23,0.000061,0.0071,196.97,0,60,0.0073,0.9792,2.23229,1.417949,7829,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.055555,59.275887,58.700001,104.699997,66.599998,0,0,14.54,-44.400002,-46.599998,0,0,8.335339,60.951523,0,626.614671,75.181127,5.450865,151.319427,0,0,0,0,102.133331,88.266668,80.599998,79.900002,79.666664,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.411,69.12,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,67.099998,14.54,29.376,1.001263,0.986522,1.014942,0,0,13.478961,0,34551.26289
1/16/2025,49:35.4,4707.45,7833.94,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9795,2.195724,1.417949,7832,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.055556,59.285059,58.700001,104.699997,66.599998,0,0,14.53,-44.599998,-46.700001,0,0,8.335489,60.942322,0,626.614671,75.181127,5.45059,151.319443,0,0,0,0,102.099998,88.300003,80.599998,79.900002,79.666664,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.411,69.12,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,67.099998,14.53,29.376,1.001238,0.986522,1.014918,0,0,13.478634,0,34550.42603
1/16/2025,49:38.4,4710.45,7836.94,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9798,2.240527,1.417949,7835,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.061111,59.294822,58.700001,104.699997,66.599998,0,0,14.53,-44.5,-46.799999,0,0,8.33568,60.919865,0,626.614671,75.181127,5.451162,151.319107,0,0,0,0,102.099998,88.300003,80.599998,79.900002,79.666664,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.79,29.411,69.12,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,67.099998,14.53,29.376,1.001238,0.986522,1.014918,0,0,13.478634,0,34550.42603
1/16/2025,49:41.4,4713.45,7839.94,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.98,2.138158,1.417949,7838,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.055556,59.304586,58.700001,104.699997,66.599998,0,0,14.54,-44.400002,-46.799999,0,0,8.3357,60.924286,0,626.614671,75.181127,5.45128,151.319077,0,0,0,0,102.099998,88.300003,80.599998,79.900002,79.666664,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.411,69.12,0.007,0.007,44.478,C3H8,17.943434,114012.5771,,0,381.2,0,13.461964,67.099998,14.54,29.376,1.001263,0.986522,1.014942,0,0,13.478961,0,34551.26289
1/16/2025,49:44.4,4716.45,7842.94,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9802,2.120066,1.418448,7841,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.055556,59.314645,58.700001,104.666664,66.599998,0,0,14.52,-44.400002,-46.799999,0,0,8.335676,60.937466,0,626.614671,75.181127,5.451117,151.318939,0,0,0,0,102.099998,88.300003,80.599998,79.866669,79.666664,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.79,29.412,69.12,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,67.099998,14.52,29.377,1.001247,0.986522,1.014927,0,0,13.478751,0,34550.724
1/16/2025,49:47.4,4719.45,7845.94,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9804,2.116585,1.417949,7844,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.033333,59.324852,58.700001,104.599998,66.599998,0,0,14.55,-44.5,-46.799999,-0.001,0,8.335493,60.967548,0,626.614671,75.181127,5.451756,151.318771,0,0,0,0,102.099998,88.233332,80.599998,79.866669,79.633331,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.412,69.12,-0.003,-0.003,44.478,C3H8,-7.690043,114012.5771,,0,381.2,0,13.461964,67.099998,14.55,29.377,1.00132,0.986522,1.015,0,0,13.47973,0,34553.2345
1/16/2025,49:50.4,4722.45,7848.95,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9805,2.159278,1.417949,7847,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.044444,59.335651,58.700001,104.599998,66.599998,0,0,14.54,-44.5,-46.799999,0,0,8.335405,60.983116,0,626.614671,75.181127,5.451253,151.318695,0,0,0,0,102.099998,88.266668,80.599998,79.900002,79.666664,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.412,69.12,-0.003,-0.003,44.478,C3H8,-7.690043,114012.5771,,0,381.2,0,13.461964,67.099998,14.54,29.376,1.001263,0.986522,1.014942,0,0,13.478961,0,34551.26289
1/16/2025,49:53.4,4725.45,7851.94,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9807,2.172131,1.418448,7850,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.044444,59.347633,58.700001,104.599998,66.599998,0,0,14.54,-44.5,-46.799999,0,0,8.335667,60.957222,0,626.614671,75.181127,5.451315,151.318558,0,0,0,0,102.099998,88.266668,80.599998,79.866669,79.666664,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.411,69.12,-0.007,-0.007,44.478,C3H8,-17.943434,114012.5771,,0,381.2,0,13.461964,67.099998,14.54,29.376,1.001263,0.986522,1.014942,0,0,13.478961,0,34551.26289
1/16/2025,49:56.4,4728.45,7854.95,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9806,2.088525,1.417949,7853,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.044444,59.359764,58.702042,104.599998,66.599998,0,0,14.53,-44.599998,-46.799999,0,0,8.335568,60.97472,0,626.614671,75.181127,5.451391,151.318466,0,0,0,0,102.099998,88.233332,80.599998,79.900002,79.666664,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.78,29.412,69.12,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,67.099998,14.53,29.376,1.001238,0.986522,1.014918,0,0,13.478634,0,34550.42603
1/16/2025,49:59.4,4731.45,7857.95,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9805,2.147541,1.417949,7856,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.066667,59.371746,58.716327,104.5,66.599998,0,0,14.53,-44.599998,-46.799999,0,0,8.335658,60.970631,0,626.614671,75.181127,5.451608,151.318344,0,0,0,0,102.099998,88.300003,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.78,29.412,69.12,0.007,0.007,44.478,C3H8,17.943434,114012.5771,,0,381.2,0,13.461964,67.099998,14.53,29.376,1.001238,0.986522,1.014918,0,0,13.478634,0,34550.42603
1/16/2025,50:02.4,4734.45,7860.95,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9805,2.108374,1.418448,7859,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.055556,59.383433,58.742857,104.5,66.599998,0,0,14.52,-44.5,-46.799999,0,0,8.335579,60.985168,0,626.614671,75.181127,5.450745,151.318237,0,0,0,0,102.099998,88.266668,80.599998,79.900002,79.666664,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.79,29.411,69.12,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,67.099998,14.52,29.376,1.001214,0.986522,1.014893,0,0,13.478308,0,34549.58925
1/16/2025,50:05.4,4737.45,7863.95,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9804,2.100164,1.417949,7862,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.066666,59.394971,58.765306,104.5,66.599998,0,0,14.54,-44.400002,-46.799999,0,0,8.3354,61.017422,0,626.614671,75.181127,5.451501,151.318069,0,0,0,0,102.133331,88.300003,80.599998,79.900002,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.412,69.13,0.007,0.007,44.478,C3H8,17.943434,114012.5771,,0,381.2,0,13.461964,67.099998,14.54,29.377,1.001295,0.986522,1.014976,0,0,13.479404,0,34552.39764
1/16/2025,50:08.4,4740.45,7866.95,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9804,2.138158,1.417949,7865,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072222,59.40651,58.781632,104.466667,66.597958,0,0,14.54,-44.599998,-46.799999,0,0,8.33525,61.041878,0,626.614671,75.181127,5.451585,151.317947,0,0,0,0,102.133331,88.300003,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.79,29.412,69.13,0.007,0.007,44.478,C3H8,17.943434,114012.5771,,0,381.2,0,13.461964,67.099998,14.54,29.377,1.001295,0.986522,1.014976,0,0,13.479404,0,34552.39764
1/16/2025,50:11.4,4743.45,7869.95,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9805,2.087171,1.417949,7868,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.055555,59.418048,58.793877,104.433334,66.587754,0,0,14.53,-44.5,-46.799999,0,0,8.335225,61.050213,0,626.614671,75.181127,5.451791,151.317871,0,0,0,0,102.099998,88.300003,80.599998,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.79,29.412,69.13,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,67.099998,14.53,29.376,1.001238,0.986522,1.014918,0,0,13.478634,0,34550.42603
1/16/2025,50:14.4,4746.45,7872.95,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9805,2.138158,1.417949,7871,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.061111,59.429587,58.799999,104.400002,66.569387,0,0,14.53,-44.400002,-46.799999,0,0,8.335141,61.068893,0,626.614671,75.181127,5.452049,151.317764,0,0,0,0,102.099998,88.300003,80.599998,79.900002,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.79,29.411,69.13,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,67.099998,14.53,29.376,1.001238,0.986522,1.014918,0,0,13.478634,0,34550.42603
1/16/2025,50:17.4,4749.45,7875.95,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9802,2.224959,1.418448,7874,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.066667,59.440533,58.799999,104.400002,66.559183,0,0,14.54,-44.400002,-46.799999,-0.001,0,8.334725,61.126156,0,626.614671,75.181127,5.451972,151.317596,0,0,0,0,102.099998,88.300003,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.411,69.13,0.01,0.01,44.478,C3H8,25.633477,114012.5771,,0,381.2,0,13.461964,67.099998,14.54,29.376,1.001263,0.986522,1.014942,0,0,13.478961,0,34551.26289
1/16/2025,50:20.4,4752.45,7878.95,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9804,2.134647,1.417949,7877,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072222,59.450445,58.799999,104.400002,66.557142,0,0,14.54,-44.5,-46.799999,0,0,8.335197,61.071766,0,626.614671,75.181127,5.4521,151.317474,0,0,0,0,102.133331,88.300003,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.79,29.411,69.13,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,67.099998,14.54,29.376,1.001263,0.986522,1.014942,0,0,13.478961,0,34551.26289
1/16/2025,50:23.4,4755.45,7881.95,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9807,2.113115,1.417949,7880,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072222,59.461539,58.799999,104.366669,66.563264,0,0,14.55,-44.5,-46.799999,-0.001,0,8.335564,61.033875,0,626.614671,75.181127,5.45202,151.317398,0,0,0,0,102.133331,88.300003,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.412,69.13,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,67.099998,14.55,29.376,1.001287,0.986522,1.014967,0,0,13.479287,0,34552.09974
1/16/2025,50:26.4,4758.45,7884.95,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9807,2.080328,1.417949,7883,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.077778,59.473077,58.799999,104.300003,66.569387,0,0,14.54,-44.400002,-46.799999,0,0,8.335674,61.024273,0,626.614671,75.181127,5.452188,151.317352,0,0,0,0,102.166664,88.300003,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.411,69.13,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,67.099998,14.54,29.376,1.001263,0.986522,1.014942,0,0,13.478961,0,34551.26289
1/16/2025,50:29.4,4761.45,7887.95,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9807,2.109656,1.418448,7886,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072222,59.484616,58.799999,104.300003,66.561224,0,0,14.55,-44.700001,-46.799999,0,0,8.335653,61.033928,0,626.614671,75.181127,5.452056,151.3172,0,0,0,0,102.166664,88.266668,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.411,69.13,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,67.099998,14.55,29.376,1.001287,0.986522,1.014967,0,0,13.479287,0,34552.09974
1/16/2025,50:32.4,4764.45,7890.95,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9809,2.045677,1.417949,7889,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.083333,59.496154,58.799999,104.300003,66.544897,0,0,14.54,-44.599998,-46.700001,0,0,8.335546,61.053612,0,626.614671,75.181127,5.452166,151.316971,0,0,0,0,102.199997,88.300003,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.412,69.13,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,67.099998,14.54,29.376,1.001263,0.986522,1.014942,0,0,13.478961,0,34551.26289
1/16/2025,50:35.4,4767.45,7893.95,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9809,2.125407,1.417949,7892,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.061111,59.507692,58.799999,104.300003,66.518367,0,0,14.54,-44.599998,-46.700001,0,0,8.33553,61.063107,0,626.614671,75.181127,5.452309,151.31691,0,0,0,0,102.133331,88.233332,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.411,69.13,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,67.099998,14.54,29.376,1.001263,0.986522,1.014942,0,0,13.478961,0,34551.26289
1/16/2025,50:38.4,4770.45,7896.95,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9807,2.191558,1.418448,7895,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.083333,59.51923,58.799999,104.266668,66.502041,0,0,14.56,-44.700001,-46.599998,0,0,8.335375,61.091736,0,626.614671,75.181127,5.452541,151.316849,0,0,0,0,102.199997,88.300003,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.79,29.411,69.13,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,67.099998,14.56,29.376,1.001311,0.986522,1.014992,0,0,13.479614,0,34552.9366
1/16/2025,50:41.4,4773.45,7899.95,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9809,2.126623,1.417367,7898,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.083333,59.530917,58.799999,104.233332,66.5,0,0,14.55,-44.799999,-46.599998,0,0,8.334873,61.157223,0,626.614671,75.181127,5.452749,151.316772,0,0,0,0,102.199997,88.300003,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.411,69.13,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,67.099998,14.55,29.376,1.001287,0.986522,1.014967,0,0,13.479287,0,34552.09974
1/16/2025,50:44.4,4776.45,7902.95,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9807,2.115073,1.417949,7901,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.105556,59.543343,58.799999,104.199997,66.5,0,0,14.55,-44.799999,-46.5,0,0,8.335032,61.143208,0,626.614671,75.181127,5.452526,151.316605,0,0,0,0,102.266668,88.300003,80.666664,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.79,29.411,69.13,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,67.099998,14.55,29.376,1.001287,0.986522,1.014967,0,0,13.479287,0,34552.09974
1/16/2025,50:47.4,4779.45,7905.95,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9804,2.119741,1.417949,7904,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.111112,59.556952,58.799999,104.199997,66.5,0,0,14.55,-44.900002,-46.400002,0,0,8.335304,61.116997,0,626.614671,75.181127,5.452101,151.316467,0,0,0,0,102.300003,88.300003,80.666664,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.79,29.41,69.13,0.007,0.007,44.478,C3H8,17.943434,114012.5771,,0,381.2,0,13.461964,67.099998,14.55,29.376,1.001287,0.986522,1.014967,0,0,13.479287,0,34552.09974
1/16/2025,50:50.4,4782.45,7908.95,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9803,2.098865,1.417949,7907,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.094445,59.569822,58.799999,104.199997,66.5,0,0,14.54,-45,-46.400002,0,0,8.335429,61.10825,0,626.614671,75.181127,5.452458,151.31633,0,0,0,0,102.266668,88.266668,80.633331,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.79,29.411,69.14,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,67.099998,14.54,29.376,1.001263,0.986522,1.014942,0,0,13.478961,0,34551.26289
1/16/2025,50:53.4,4785.45,7911.95,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.98,2.152104,1.417949,7910,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.111112,59.582248,58.799999,104.133331,66.5,0,0,14.54,-45,-46.400002,0,0,8.335043,61.160992,0,626.614671,75.181127,5.453165,151.316223,0,0,0,0,102.300003,88.300003,80.666664,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.78,29.412,69.14,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.54,29.375,1.00161,0.986896,1.014909,0,0,13.483638,0,34563.25064
1/16/2025,50:56.4,4788.45,7914.95,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9795,2.252836,1.417949,7913,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.094445,59.594674,58.799999,104.099998,66.5,0,0,14.54,-44.900002,-46.299999,0,0,8.335225,61.14484,0,626.614671,75.181127,5.453066,151.316162,0,0,0,0,102.233332,88.300003,80.633331,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.79,29.411,69.14,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,67.099998,14.54,29.376,1.001263,0.986522,1.014942,0,0,13.478961,0,34551.26289
1/16/2025,50:59.4,4791.45,7917.95,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9795,2.123177,1.417949,7916,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.1,59.6071,58.799999,104.099998,66.5,0,0,14.56,-45,-46.299999,0,0,8.335534,61.110603,0,626.614671,75.181127,5.453138,151.316071,0,0,0,0,102.233332,88.300003,80.666664,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.79,29.41,69.14,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,67.099998,14.56,29.375,1.001278,0.986522,1.014958,0,0,13.479171,0,34551.80185
1/16/2025,51:02.4,4794.45,7920.95,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9794,2.191558,1.417949,7919,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.1,59.61923,58.799999,104.099998,66.5,0,0,14.55,-45,-46.299999,0,0,8.335368,61.137634,0,626.614671,75.181127,5.452946,151.315903,0,0,0,0,102.233332,88.300003,80.666664,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.78,29.413,69.14,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,67.099998,14.55,29.375,1.001254,0.986522,1.014934,0,0,13.478845,0,34550.96499
1/16/2025,51:05.4,4797.45,7923.95,120.23,0.000062,0.0072,196.97,0,60,0.0074,0.9795,2.195122,1.417949,7922,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.083333,59.631212,58.799999,104.099998,66.5,0,0,14.55,-44.900002,-46.299999,0,0,8.335176,61.169346,0,626.614671,75.181127,5.452777,151.315704,0,0,0,0,102.199997,88.300003,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.78,29.412,69.14,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,67.099998,14.55,29.376,1.001287,0.986522,1.014967,0,0,13.479287,0,34552.09974
1/16/2025,51:08.4,4800.45,7926.95,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9791,2.117264,1.418448,7925,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.094445,59.643195,58.799999,104.099998,66.5,0,0,14.56,-44.799999,-46.299999,0,0,8.334965,61.201733,0,626.614671,75.181127,5.452753,151.315735,0,0,0,0,102.233332,88.300003,80.633331,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.79,29.411,69.14,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,67.099998,14.56,29.376,1.001311,0.986522,1.014992,0,0,13.479614,0,34552.9366
1/16/2025,51:11.4,4803.45,7929.95,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9788,2.109121,1.417949,7928,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.088889,59.653994,58.799999,104.033333,66.5,0,0,14.55,-44.900002,-46.299999,0,0,8.334782,61.229427,0,626.614671,75.181127,5.453247,151.315598,0,0,0,0,102.199997,88.300003,80.633331,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.412,69.14,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.55,29.376,1.001667,0.986896,1.014967,0,0,13.484407,0,34565.223
1/16/2025,51:14.4,4806.45,7932.95,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.979,2.186275,1.418448,7931,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.083333,59.663314,58.799999,104,66.5,0,0,14.54,-44.799999,-46.400002,0,0,8.334985,61.21418,0,626.614671,75.181127,5.453286,151.315414,0,0,0,0,102.199997,88.300003,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.412,69.14,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.54,29.376,1.001643,0.986896,1.014942,0,0,13.48408,0,34564.38583
1/16/2025,51:17.4,4809.45,7935.95,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9791,2.184943,1.418448,7934,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.083333,59.671894,58.804081,104,66.5,0,0,14.56,-44.799999,-46.400002,0,0,8.335083,61.204674,0,626.614671,75.181127,5.453269,151.315414,0,0,0,0,102.199997,88.300003,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.78,29.412,69.14,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,67.099998,14.56,29.377,1.001344,0.986522,1.015025,0,0,13.480057,0,34554.07135
1/16/2025,51:20.4,4812.45,7938.95,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9791,2.109656,1.417949,7937,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.077778,59.679438,58.818367,104,66.5,0,0,14.56,-44.599998,-46.400002,0,0,8.335235,61.193371,0,626.614671,75.181127,5.453213,151.315277,0,0,0,0,102.199997,88.300003,80.599998,79.866669,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.78,29.412,69.14,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,67.099998,14.56,29.377,1.001344,0.986522,1.015025,0,0,13.480057,0,34554.07135
1/16/2025,51:23.4,4815.45,7941.95,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9789,2.063934,1.417949,7940,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.077778,59.686539,58.838776,103.966667,66.5,0,0,14.55,-44.700001,-46.400002,0,0,8.33523,61.19883,0,626.614671,75.181127,5.453545,151.315125,0,0,0,0,102.199997,88.300003,80.599998,79.866669,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.79,29.411,69.14,-0.003,-0.003,44.478,C3H8,-7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.55,29.376,1.001667,0.986896,1.014967,0,0,13.484407,0,34565.223
1/16/2025,51:26.4,4818.45,7944.96,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9793,2.142857,1.417949,7943,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.077778,59.693639,58.861225,103.900002,66.5,0,0,14.55,-44.599998,-46.5,0,0,8.335118,61.220558,0,626.614671,75.181127,5.453364,151.315033,0,0,0,0,102.199997,88.300003,80.599998,79.866669,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.79,29.412,69.14,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,67.099998,14.55,29.376,1.001287,0.986522,1.014967,0,0,13.479287,0,34552.09974
1/16/2025,51:29.4,4821.45,7947.96,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9793,2.134647,1.417949,7946,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.05,59.70148,58.881634,103.900002,66.5,0,0,14.56,-44.5,-46.599998,0,0,8.334991,61.24297,0,626.614671,75.181127,5.453838,151.314896,0,0,0,0,102.166664,88.266668,80.599998,79.833336,79.666664,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.78,29.412,69.14,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,67.099998,14.56,29.376,1.001311,0.986522,1.014992,0,0,13.479614,0,34552.9366
1/16/2025,51:32.4,4824.45,7950.96,120.23,0.000061,0.0071,196.97,0,60,0.0073,0.9795,2.149918,1.417949,7949,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.077778,59.708728,58.89592,103.900002,66.5,0,0,14.57,-44.599998,-46.599998,0,0,8.335062,61.238556,0,626.614671,75.181127,5.453937,151.314743,0,0,0,0,102.199997,88.300003,80.599998,79.866669,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.79,29.412,69.14,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.57,29.376,1.001716,0.986896,1.015016,0,0,13.48506,0,34566.89727
1/16/2025,51:35.4,4827.45,7953.96,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9798,2.115321,1.417949,7952,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.083333,59.715977,58.900002,103.900002,66.5,0,0,14.56,-44.5,-46.799999,0,0,8.334654,61.295345,0,626.614671,75.181127,5.454071,151.314575,0,0,0,0,102.199997,88.300003,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.78,29.412,69.14,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,67.099998,14.56,29.376,1.001311,0.986522,1.014992,0,0,13.479614,0,34552.9366
1/16/2025,51:38.4,4830.45,7956.96,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9801,2.14168,1.417949,7955,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.061111,59.723965,58.900002,103.833336,66.5,0,0,14.56,-44.400002,-46.799999,0,0,8.334942,61.265343,0,626.614671,75.181127,5.454148,151.314468,0,0,0,0,102.133331,88.300003,80.599998,79.866669,79.666664,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.79,29.412,69.14,0.007,0.007,44.478,C3H8,17.943434,114012.5771,,0,381.2,0,13.461964,67.099998,14.56,29.377,1.001344,0.986522,1.015025,0,0,13.480057,0,34554.07135
1/16/2025,51:41.4,4833.45,7959.96,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9802,2.179276,1.417949,7958,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.077778,59.732397,58.900002,103.800003,66.5,0,0,14.57,-44.400002,-46.799999,0,0,8.334848,61.284817,0,626.614671,75.181127,5.453918,151.314438,0,0,0,0,102.166664,88.300003,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.411,69.14,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.57,29.377,1.001749,0.986896,1.015049,0,0,13.485503,0,34568.03246
1/16/2025,51:44.5,4836.45,7962.96,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9806,2.162829,1.418448,7961,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072222,59.741716,58.900002,103.800003,66.5,0,0,14.54,-44.5,-46.799999,0,0,8.334954,61.27779,0,626.614671,75.181127,5.454925,151.314255,0,0,0,0,102.166664,88.300003,80.599998,79.866669,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.79,29.411,69.14,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.54,29.377,1.001676,0.986896,1.014976,0,0,13.484523,0,34565.52101
1/16/2025,51:47.5,4839.45,7965.96,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9807,2.088525,1.418947,7964,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072222,59.752663,58.900002,103.800003,66.5,0,0,14.57,-44.5,-46.799999,0,0,8.335134,61.259537,0,626.614671,75.181127,5.453843,151.314178,0,0,0,0,102.166664,88.300003,80.599998,79.900002,79.666664,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.412,69.14,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.57,29.376,1.001716,0.986896,1.015016,0,0,13.48506,0,34566.89727
1/16/2025,51:50.5,4842.45,7968.96,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9809,2.152209,1.418448,7967,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072222,59.763461,58.900002,103.733332,66.5,0,0,14.57,-44.5,-46.799999,0,0,8.335183,61.258541,0,626.614671,75.181127,5.454062,151.314087,0,0,0,0,102.133331,88.300003,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.412,69.14,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,67.099998,14.57,29.376,1.001335,0.986522,1.015016,0,0,13.47994,0,34553.77338
1/16/2025,51:53.5,4845.45,7971.97,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9809,2.081699,1.418448,7970,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.083333,59.773964,58.900002,103.699997,66.5,0,0,14.56,-44.400002,-46.700001,0.001,0,8.33498,61.290249,0,626.614671,75.181127,5.454372,151.313904,0,0,0,0,102.199997,88.300003,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.412,69.14,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.56,29.377,1.001724,0.986896,1.015025,0,0,13.485176,0,34567.19536
1/16/2025,51:56.5,4848.45,7974.97,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9807,2.073529,1.417949,7973,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072222,59.784171,58.900002,103.699997,66.5,0,0,14.54,-44.599998,-46.799999,0,0,8.334956,61.30117,0,626.614671,75.181127,5.454349,151.313904,0,0,0,0,102.133331,88.300003,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.78,29.412,69.14,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.54,29.377,1.001676,0.986896,1.014976,0,0,13.484523,0,34565.52101
1/16/2025,51:59.5,4851.45,7977.97,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9807,2.15798,1.417949,7976,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072222,59.794674,58.900002,103.699997,66.5,0,0,14.55,-44.599998,-46.700001,0,0,8.335176,61.277557,0,626.614671,75.181127,5.454429,151.313812,0,0,0,0,102.133331,88.333336,80.599998,79.900002,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.412,69.14,-0.003,-0.003,44.478,C3H8,-7.690043,114012.5771,,0,381.2,0,13.461964,67.099998,14.55,29.376,1.001287,0.986522,1.014967,0,0,13.479287,0,34552.09974
1/16/2025,52:02.5,4854.45,7980.97,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.981,2.198697,1.417949,7979,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072222,59.804438,58.900002,103.699997,66.5,0,0,14.56,-44.599998,-46.700001,0,0,8.335033,61.305275,0,626.614671,75.181127,5.45457,151.31366,0,0,0,0,102.166664,88.333336,80.599998,79.900002,79.666664,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.413,69.14,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.56,29.376,1.001691,0.986896,1.014992,0,0,13.484734,0,34566.06018
1/16/2025,52:05.5,4857.45,7983.97,120.23,0.000062,0.0072,196.97,0,60,0.0074,0.9808,2.170732,1.417949,7982,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.083333,59.814349,58.900002,103.699997,66.5,0,0,14.57,-44.799999,-46.599998,0,0,8.335102,61.300571,0,626.614671,75.181127,5.455058,151.313538,0,0,0,0,102.199997,88.300003,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.78,29.412,69.14,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.57,29.376,1.001716,0.986896,1.015016,0,0,13.48506,0,34566.89727
1/16/2025,52:08.5,4860.45,7986.97,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9807,2.235772,1.417949,7985,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.077778,59.824556,58.900002,103.633331,66.5,0,0,14.54,-44.799999,-46.599998,0,0,8.334875,61.333263,0,626.614671,75.181127,5.454831,151.313385,0,0,0,0,102.166664,88.300003,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.79,29.412,69.14,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,67.099998,14.54,29.376,1.001263,0.986522,1.014942,0,0,13.478961,0,34551.26289
1/16/2025,52:11.5,4863.45,7989.97,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9809,2.076299,1.417949,7988,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.077778,59.834911,58.900002,103.599998,66.5,0,0,14.56,-44.700001,-46.599998,0,0,8.335052,61.319695,0,626.614671,75.181127,5.4548,151.313263,0,0,0,0,102.133331,88.333336,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.37,0.96,29.411,69.14,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,67.099998,14.56,29.376,1.001311,0.986522,1.014992,0,0,13.479614,0,34552.9366
1/16/2025,52:14.5,4866.45,7992.97,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9808,2.123177,1.418448,7991,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.094444,59.845119,58.900002,103.599998,66.5,0,0,14.56,-44.900002,-46.5,0,0,8.334433,61.402992,0,626.614671,75.181127,5.454953,151.313065,0,0,0,0,102.199997,88.366669,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.79,29.412,69.14,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.56,29.376,1.001691,0.986896,1.014992,0,0,13.484734,0,34566.06018
1/16/2025,52:17.5,4869.45,7995.97,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9804,2.119741,1.417949,7994,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.088889,59.856213,58.900002,103.599998,66.5,0,0,14.56,-44.900002,-46.5,0,0,8.334577,61.389977,0,626.614671,75.181127,5.455028,151.313049,0,0,0,0,102.199997,88.333336,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.78,29.412,69.14,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,67.099998,14.56,29.376,1.001311,0.986522,1.014992,0,0,13.479614,0,34552.9366
1/16/2025,52:20.5,4872.45,7998.97,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9804,2.144013,1.417949,7997,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.077778,59.86716,58.900002,103.566666,66.5,0,0,14.56,-44.799999,-46.5,0,0,8.334868,61.356476,0,626.614671,75.181127,5.455076,151.312927,0,0,0,0,102.199997,88.300003,80.599998,79.866669,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.78,29.412,69.14,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,67.099998,14.56,29.376,1.001311,0.986522,1.014992,0,0,13.479614,0,34552.9366
1/16/2025,52:23.5,4875.45,8001.97,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9807,2.10356,1.417949,8000,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.088889,59.878995,58.900002,103.5,66.5,0,0,14.57,-44.799999,-46.400002,0,0,8.335303,61.310368,0,626.614671,75.181127,5.455523,151.312851,0,0,0,0,102.199997,88.333336,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.78,29.412,69.14,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.57,29.376,1.001716,0.986896,1.015016,0,0,13.48506,0,34566.89727
1/16/2025,52:26.5,4878.45,8004.97,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9803,2.098865,1.417949,8003,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.083333,59.892308,58.904083,103.5,66.5,0,0,14.56,-45,-46.400002,0,0,8.335028,61.350861,0,626.614671,75.181127,5.455228,151.312805,0,0,0,0,102.199997,88.300003,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.413,69.14,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.56,29.376,1.001691,0.986896,1.014992,0,0,13.484734,0,34566.06018
1/16/2025,52:29.5,4881.45,8007.97,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9803,2.152104,1.417949,8006,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.083333,59.90651,58.912246,103.5,66.5,0,0,14.56,-44.900002,-46.400002,0,0,8.334965,61.363766,0,626.614671,75.181127,5.455595,151.312607,0,0,0,0,102.199997,88.300003,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.78,29.413,69.14,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.56,29.376,1.001691,0.986896,1.014992,0,0,13.484734,0,34566.06018
1/16/2025,52:32.5,4884.45,8010.97,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9802,2.061489,1.417949,8009,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.077778,59.920711,58.932654,103.5,66.5,0,0,14.57,-44.900002,-46.400002,0,0,8.334723,61.401344,0,626.614671,75.181127,5.455753,151.312561,0,0,0,0,102.133331,88.333336,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.412,69.14,0.007,0.007,44.478,C3H8,17.943434,114012.5771,,0,381.2,0,13.461964,66.900002,14.57,29.376,1.001716,0.986896,1.015016,0,0,13.48506,0,34566.89727
1/16/2025,52:35.5,4887.45,8013.98,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9801,2.152104,1.417949,8012,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.088889,59.934616,58.963266,103.433334,66.5,0,0,14.56,-45,-46.400002,0,0,8.334915,61.381973,0,626.614671,75.181127,5.455201,151.312393,0,0,0,0,102.199997,88.333336,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.413,69.14,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.56,29.376,1.001691,0.986896,1.014992,0,0,13.484734,0,34566.06018
1/16/2025,52:38.5,4890.45,8016.98,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9802,2.144013,1.417949,8015,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.094444,59.947929,58.987755,103.400002,66.5,0,0,14.58,-45,-46.400002,0,0,8.33493,61.385254,0,626.614671,75.181127,5.455522,151.312256,0,0,0,0,102.199997,88.366669,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.413,69.14,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.58,29.376,1.00174,0.986896,1.015041,0,0,13.485387,0,34567.73445
1/16/2025,52:41.5,4893.45,8019.98,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9801,2.115073,1.417949,8018,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.083333,59.959764,59,103.400002,66.5,0,0,14.57,-44.900002,-46.400002,0,0,8.334899,61.396606,0,626.614671,75.181127,5.455479,151.312134,0,0,0,0,102.199997,88.300003,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.412,69.14,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.57,29.376,1.001716,0.986896,1.015016,0,0,13.48506,0,34566.89727
1/16/2025,52:44.5,4896.45,8022.98,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9802,2.168285,1.417949,8021,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072222,59.970267,59,103.400002,66.5,0,0,14.57,-44.900002,-46.299999,0,0,8.334959,61.398376,0,626.614671,75.181127,5.456239,151.312088,0,0,0,0,102.166664,88.300003,80.599998,79.900002,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.412,69.14,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.57,29.376,1.001716,0.986896,1.015016,0,0,13.48506,0,34566.89727
1/16/2025,52:47.5,4899.45,8025.98,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9801,2.176375,1.417949,8024,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.083333,59.979734,59,103.400002,66.5,0,0,14.57,-45,-46.299999,0,0,8.334636,61.440086,0,626.614671,75.181127,5.455261,151.311905,0,0,0,0,102.199997,88.300003,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.413,69.14,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.57,29.376,1.001716,0.986896,1.015016,0,0,13.48506,0,34566.89727
1/16/2025,52:50.5,4902.45,8028.98,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9799,2.119741,1.417949,8027,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.083333,59.986982,59,103.333336,66.5,0,0,14.59,-45,-46.400002,0,0,8.33473,61.434849,0,626.614671,75.181127,5.455616,151.311813,0,0,0,0,102.199997,88.300003,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.34,0.94,29.413,69.14,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.59,29.376,1.001764,0.986896,1.015065,0,0,13.485713,0,34568.57162
1/16/2025,52:53.5,4905.45,8031.98,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.98,2.048622,1.418448,8030,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.083333,59.99216,59,103.300003,66.5,0,0,14.57,-44.900002,-46.299999,0,0,8.334559,61.460819,0,626.614671,75.181127,5.455541,151.311752,0,0,0,0,102.199997,88.300003,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.79,29.412,69.14,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.57,29.376,1.001716,0.986896,1.015016,0,0,13.48506,0,34566.89727
1/16/2025,52:56.5,4908.45,8034.98,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.98,2.108414,1.417949,8033,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.088889,59.996598,59,103.300003,66.5,0,0,14.56,-44.900002,-46.299999,0,0,8.334712,61.446877,0,626.614671,75.181127,5.45607,151.311707,0,0,0,0,102.199997,88.333336,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.412,69.14,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.56,29.376,1.001691,0.986896,1.014992,0,0,13.484734,0,34566.06018
