Voltage (Volts) - Mean,120.22,120.22,120.168307,120.15,120.167888,120.15,120.23,120.23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1/16/2025,52:59.5,4911.45,8037.98,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9796,2.155592,1.418448,8036,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.083333,60.001035,59,103.300003,66.5,0,0,14.59,-45,-46.400002,0,0,8.334651,61.464703,0,626.614671,75.181127,5.455764,151.311523,0,0,0,0,102.199997,88.300003,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.411,69.14,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.59,29.376,1.001764,0.986896,1.015065,0,0,13.485713,0,34568.57162
1/16/2025,53:02.5,4914.45,8040.98,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9801,2.171799,1.418448,8039,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.088889,60.005621,59,103.300003,66.5,0,0,14.58,-44.900002,-46.299999,0,0,8.334589,61.476051,0,626.614671,75.181127,5.456173,151.311417,0,0,0,0,102.199997,88.333336,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.411,69.14,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.58,29.376,1.00174,0.986896,1.015041,0,0,13.485387,0,34567.73445
1/16/2025,53:05.5,4917.45,8043.98,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.98,2.269044,1.417949,8042,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.066666,60.010059,59,103.300003,66.489796,0,0,14.59,-44.799999,-46.400002,0,0,8.334553,61.482132,0,626.614671,75.181127,5.455863,151.311325,0,0,0,0,102.199997,88.300003,80.599998,79.866669,79.666664,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.412,69.14,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.59,29.376,1.001764,0.986896,1.015065,0,0,13.485713,0,34568.57162
1/16/2025,53:08.5,4920.45,8046.98,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9799,2.176375,1.417949,8045,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.088889,60.015828,59,103.199997,66.475511,0,0,14.58,-45,-46.400002,0,0,8.33479,61.461178,0,626.614671,75.181127,5.456503,151.311249,0,0,0,0,102.199997,88.333336,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.412,69.14,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.58,29.376,1.00174,0.986896,1.015041,0,0,13.485387,0,34567.73445
1/16/2025,53:11.5,4923.45,8049.98,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9804,2.192557,1.418448,8048,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.083333,60.022633,59,103.199997,66.467347,0,0,14.59,-44.900002,-46.5,0,0,8.334553,61.498966,0,626.614671,75.181127,5.456266,151.311066,0,0,0,0,102.199997,88.300003,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.78,29.412,69.14,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.59,29.376,1.001764,0.986896,1.015065,0,0,13.485713,0,34568.57162
1/16/2025,53:14.5,4926.45,8052.98,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9807,2.19611,1.417949,8051,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.088889,60.030621,59,103.199997,66.461225,0,0,14.58,-44.799999,-46.5,0,0,8.334508,61.507313,0,626.614671,75.181127,5.456243,151.31102,0,0,0,0,102.199997,88.333336,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.79,29.412,69.14,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.58,29.376,1.00174,0.986896,1.015041,0,0,13.485387,0,34567.73445
1/16/2025,53:17.5,4929.45,8055.98,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9809,2.329545,1.417949,8054,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.088889,60.040236,59,103.199997,66.455103,0,0,14.59,-44.700001,-46.5,0,0,8.334609,61.500465,0,626.614671,75.181127,5.456752,151.310959,0,0,0,0,102.199997,88.333336,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.412,69.14,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.59,29.376,1.001764,0.986896,1.015065,0,0,13.485713,0,34568.57162
1/16/2025,53:20.5,4932.45,8058.99,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9808,2.175325,1.417949,8057,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.094444,60.050739,59,103.166664,66.444899,0,0,14.59,-44.700001,-46.599998,0,0,8.334587,61.511459,0,626.614671,75.181127,5.456505,151.310852,0,0,0,0,102.199997,88.366669,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.78,29.412,69.14,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.59,29.376,1.001764,0.986896,1.015065,0,0,13.485713,0,34568.57162
1/16/2025,53:23.5,4935.45,8061.99,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.981,2.211382,1.417949,8060,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.088889,60.060946,59,103.133331,66.444899,0,0,14.59,-44.700001,-46.599998,0,0,8.334375,61.541813,0,626.614671,75.181127,5.456747,151.310593,0,0,0,0,102.199997,88.333336,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.412,69.14,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.59,29.376,1.001764,0.986896,1.015065,0,0,13.485713,0,34568.57162
1/16/2025,53:26.5,4938.45,8064.99,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.981,2.162602,1.417949,8063,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.077778,60.071005,59.002041,103.099998,66.438776,0,0,14.59,-44.599998,-46.700001,0,0,8.334639,61.511784,0,626.614671,75.181127,5.456733,151.310516,0,0,0,0,102.166664,88.300003,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.411,69.14,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.59,29.376,1.001764,0.986896,1.015065,0,0,13.485713,0,34568.57162
1/16/2025,53:29.5,4941.45,8067.99,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.981,2.118506,1.417367,8066,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.094444,60.081656,59.008163,103.099998,66.426532,0,0,14.6,-44.599998,-46.599998,0,0,8.334377,61.5527,0,626.614671,75.181127,5.456374,151.310501,0,0,0,0,102.199997,88.366669,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.411,69.14,0.007,0.007,44.478,C3H8,17.943434,114012.5771,,0,381.2,0,13.461964,66.900002,14.6,29.376,1.001788,0.986896,1.01509,0,0,13.48604,0,34569.4088
1/16/2025,53:32.5,4944.45,8070.99,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9809,2.183442,1.417949,8069,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.077777,60.09275,59.014285,103.099998,66.418369,0,0,14.6,-44.799999,-46.700001,0,0,8.333788,61.631931,0,626.614671,75.181127,5.456567,151.310349,0,0,0,0,102.199997,88.300003,80.599998,79.900002,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.413,69.14,0.007,0.007,44.478,C3H8,17.943434,114012.5771,,0,381.2,0,13.461964,66.900002,14.6,29.376,1.001788,0.986896,1.01509,0,0,13.48604,0,34569.4088
1/16/2025,53:35.5,4947.45,8073.99,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9807,2.056726,1.418448,8072,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.088889,60.103845,59.010204,103.066666,66.408165,0,0,14.6,-44.799999,-46.599998,0,0,8.334435,61.554707,0,626.614671,75.181127,5.456635,151.310242,0,0,0,0,102.199997,88.333336,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.412,69.14,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.6,29.376,1.001788,0.986896,1.01509,0,0,13.48604,0,34569.4088
1/16/2025,53:38.5,4950.45,8076.99,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9805,2.095469,1.417949,8075,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.094444,60.11494,59.016326,103,66.402042,0,0,14.59,-44.799999,-46.5,0,0,8.334491,61.55584,0,626.614671,75.181127,5.456831,151.310196,0,0,0,0,102.199997,88.366669,80.599998,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.78,29.412,69.14,0.01,0.01,44.478,C3H8,25.633477,114012.5771,,0,381.2,0,13.461964,66.900002,14.59,29.377,1.001797,0.986896,1.015099,0,0,13.486156,0,34569.70681
1/16/2025,53:41.5,4953.45,8079.99,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9801,2.127832,1.418947,8078,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.077777,60.126035,59.044897,103,66.406124,0,0,14.6,-44.900002,-46.5,0,0,8.334563,61.551689,0,626.614671,75.181127,5.456717,151.310089,0,0,0,0,102.199997,88.300003,80.599998,79.900002,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.412,69.14,0.007,0.007,44.478,C3H8,17.943434,114012.5771,,0,381.2,0,13.461964,66.900002,14.6,29.376,1.001788,0.986896,1.01509,0,0,13.48604,0,34569.4088
1/16/2025,53:44.5,4956.45,8082.99,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9802,2.095469,1.417949,8081,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.077777,60.136242,59.07755,103,66.418369,0,0,14.59,-45,-46.400002,0,0,8.334322,61.589077,0,626.614671,75.181127,5.457023,151.310028,0,0,0,0,102.199997,88.300003,80.599998,79.900002,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.79,29.411,69.14,0.007,0.007,44.478,C3H8,17.943434,114012.5771,,0,381.2,0,13.461964,66.900002,14.59,29.377,1.001797,0.986896,1.015099,0,0,13.486156,0,34569.70681
1/16/2025,53:47.5,4959.45,8085.99,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9797,2.163695,1.418448,8084,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.088889,60.147189,59.095917,103,66.426532,0,0,14.59,-44.900002,-46.299999,-0.001,0,8.334359,61.588955,0,626.614671,75.181127,5.456968,151.309845,0,0,0,0,102.199997,88.300003,80.666664,79.866669,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.78,29.412,69.14,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.59,29.376,1.001764,0.986896,1.015065,0,0,13.485713,0,34568.57162
1/16/2025,53:50.5,4962.45,8088.99,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9794,2.092532,1.418448,8087,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072222,60.15784,59.099998,103,66.414287,0,0,14.59,-44.799999,-46.299999,0,0,8.334386,61.591686,0,626.614671,75.181127,5.457296,151.30983,0,0,0,0,102.166664,88.300003,80.599998,79.900002,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.413,69.14,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.59,29.377,1.001797,0.986896,1.015099,0,0,13.486156,0,34569.70681
1/16/2025,53:53.5,4965.45,8092,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9792,2.074919,1.418448,8090,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.066666,60.168195,59.099998,102.933334,66.402042,0,0,14.59,-44.799999,-46.299999,0,0,8.334561,61.573589,0,626.614671,75.181127,5.456973,151.309677,0,0,0,0,102.166664,88.300003,80.599998,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.412,69.14,0.007,0.007,44.478,C3H8,17.943434,114012.5771,,0,381.2,0,13.461964,66.900002,14.59,29.376,1.001764,0.986896,1.015065,0,0,13.485713,0,34568.57162
1/16/2025,53:56.5,4968.45,8095,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.979,2.148936,1.417949,8093,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072222,60.177367,59.099998,102.900002,66.400002,0,0,14.59,-44.700001,-46.400002,-0.001,0,8.334511,61.585434,0,626.614671,75.181127,5.457016,151.309555,0,0,0,0,102.166664,88.300003,80.599998,79.900002,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.412,69.15,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.59,29.377,1.001797,0.986896,1.015099,0,0,13.486156,0,34569.70681
1/16/2025,53:59.5,4971.45,8098,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9792,2.122951,1.417949,8096,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.088889,60.186243,59.099998,102.900002,66.400002,0,0,14.59,-44.5,-46.5,0,0,8.334563,61.582802,0,626.614671,75.181127,5.457684,151.309479,0,0,0,0,102.166664,88.300003,80.666664,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.413,69.15,0.01,0.01,44.478,C3H8,25.633477,114012.5771,,0,381.2,0,13.461964,66.900002,14.59,29.377,1.001797,0.986896,1.015099,0,0,13.486156,0,34569.70681
1/16/2025,54:02.5,4974.45,8101,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9797,2.103618,1.417949,8099,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.077778,60.195119,59.099998,102.900002,66.400002,0,0,14.58,-44.599998,-46.599998,0,0,8.33486,61.554382,0,626.614671,75.181127,5.457812,151.309448,0,0,0,0,102.133331,88.300003,80.633331,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.413,69.15,0.007,0.007,44.478,C3H8,17.943434,114012.5771,,0,381.2,0,13.461964,66.900002,14.58,29.377,1.001773,0.986896,1.015074,0,0,13.48583,0,34568.86963
1/16/2025,54:05.5,4977.45,8104,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9798,2.115321,1.418448,8102,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072222,60.203994,59.099998,102.900002,66.400002,0,0,14.59,-44.5,-46.700001,0,0,8.334571,61.59436,0,626.614671,75.181127,5.457563,151.309219,0,0,0,0,102.133331,88.300003,80.633331,79.900002,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.413,69.15,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.59,29.377,1.001797,0.986896,1.015099,0,0,13.486156,0,34569.70681
1/16/2025,54:08.5,4980.45,8107,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9801,2.174629,1.417949,8105,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.077778,60.213018,59.099998,102.800003,66.400002,0,0,14.6,-44.400002,-46.700001,0,0,8.334355,61.626801,0,626.614671,75.181127,5.457954,151.309097,0,0,0,0,102.133331,88.300003,80.633331,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.412,69.15,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.6,29.377,1.001821,0.986896,1.015123,0,0,13.486483,0,34570.54398
1/16/2025,54:11.5,4983.45,8110,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9805,2.138158,1.418448,8108,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.055555,60.222338,59.099998,102.800003,66.400002,0,0,14.6,-44.400002,-46.799999,0,0,8.33441,61.626495,0,626.614671,75.181127,5.457634,151.309036,0,0,0,0,102.099998,88.300003,80.599998,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.413,69.15,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.6,29.377,1.001821,0.986896,1.015123,0,0,13.486483,0,34570.54398
1/16/2025,54:14.5,4986.45,8113,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9807,2.201309,1.418448,8111,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.055555,60.231213,59.099998,102.800003,66.400002,0,0,14.59,-44.599998,-46.799999,0,0,8.334445,61.625736,0,626.614671,75.181127,5.457925,151.309067,0,0,0,0,102.099998,88.300003,80.599998,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.413,69.15,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.59,29.377,1.001797,0.986896,1.015099,0,0,13.486156,0,34569.70681
1/16/2025,54:17.5,4989.45,8116.01,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9812,2.226754,1.418448,8114,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072222,60.240681,59.099998,102.800003,66.400002,0,0,14.57,-44.599998,-46.799999,0,0,8.334412,61.633778,0,626.614671,75.181127,5.457779,151.308945,0,0,0,0,102.133331,88.300003,80.633331,79.900002,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.78,29.413,69.15,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.57,29.377,1.001749,0.986896,1.015049,0,0,13.485503,0,34568.03246
1/16/2025,54:20.5,4992.45,8119,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9808,2.11039,1.418448,8117,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072222,60.250444,59.099998,102.800003,66.400002,0,0,14.6,-44.599998,-46.599998,0,0,8.334284,61.655945,0,626.614671,75.181127,5.457767,151.308792,0,0,0,0,102.133331,88.300003,80.633331,79.900002,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.413,69.15,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.6,29.377,1.001821,0.986896,1.015123,0,0,13.486483,0,34570.54398
1/16/2025,54:23.5,4995.45,8122.01,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9807,2.106969,1.417949,8120,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.066666,60.260355,59.099998,102.699997,66.400002,0,0,14.6,-44.799999,-46.5,0,0,8.334538,61.62978,0,626.614671,75.181127,5.457631,151.308563,0,0,0,0,102.133331,88.300003,80.599998,79.900002,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.413,69.15,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.6,29.377,1.001821,0.986896,1.015123,0,0,13.486483,0,34570.54398
1/16/2025,54:26.5,4998.45,8125.01,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9802,2.127832,1.418448,8123,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.066666,60.269822,59.099998,102.699997,66.400002,0,0,14.59,-44.900002,-46.5,0,0,8.334651,61.621357,0,626.614671,75.181127,5.457581,151.308578,0,0,0,0,102.133331,88.300003,80.633331,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.414,69.15,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.59,29.377,1.001797,0.986896,1.015099,0,0,13.486156,0,34569.70681
1/16/2025,54:29.5,5001.45,8128.01,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9799,2.108414,1.417949,8126,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.083333,60.278402,59.099998,102.699997,66.400002,0,0,14.59,-44.900002,-46.400002,0,0,8.334342,61.666515,0,626.614671,75.181127,5.458506,151.308533,0,0,0,0,102.166664,88.300003,80.666664,79.900002,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.413,69.15,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.59,29.378,1.00183,0.986896,1.015132,0,0,13.486599,0,34570.84199
1/16/2025,54:32.5,5004.45,8131.01,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9798,2.032415,1.417949,8129,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072222,60.285946,59.099998,102.699997,66.400002,0,0,14.59,-44.900002,-46.299999,0,0,8.334373,61.664223,0,626.614671,75.181127,5.45837,151.308365,0,0,0,0,102.166664,88.300003,80.599998,79.900002,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.414,69.15,0.01,0.01,44.478,C3H8,25.633477,114012.5771,,0,381.2,0,13.461964,66.900002,14.59,29.378,1.00183,0.986896,1.015132,0,0,13.486599,0,34570.84199
1/16/2025,54:35.5,5007.45,8134.01,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9795,2.150974,1.417949,8132,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.094444,60.292455,59.099998,102.666664,66.400002,0,0,14.6,-44.900002,-46.299999,0,0,8.334375,61.670887,0,626.614671,75.181127,5.457947,151.30835,0,0,0,0,102.199997,88.300003,80.666664,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.413,69.15,0.007,0.007,44.478,C3H8,17.943434,114012.5771,,0,381.2,0,13.461964,66.900002,14.6,29.378,1.001854,0.986896,1.015157,0,0,13.486926,0,34571.67917
1/16/2025,54:38.5,5010.45,8137.01,120.23,0.000062,0.0072,196.97,0,60,0.0074,0.9793,2.154472,1.418448,8135,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.083333,60.297928,59.099998,102.599998,66.400002,0,0,14.58,-44.900002,-46.299999,0,0,8.334528,61.656647,0,626.614671,75.181127,5.458209,151.308167,0,0,0,0,102.166664,88.333336,80.633331,79.900002,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.79,29.413,69.15,0.007,0.007,44.478,C3H8,17.943434,114012.5771,,0,381.2,0,13.461964,66.900002,14.58,29.377,1.001773,0.986896,1.015074,0,0,13.48583,0,34568.86963
1/16/2025,54:41.5,5013.45,8140.01,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9792,2.089869,1.417949,8138,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.066666,60.30281,59.099998,102.599998,66.400002,0,0,14.59,-44.799999,-46.299999,0,0,8.334733,61.635662,0,626.614671,75.181127,5.458393,151.308105,0,0,0,0,102.166664,88.300003,80.599998,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.414,69.15,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.59,29.377,1.001797,0.986896,1.015099,0,0,13.486156,0,34569.70681
1/16/2025,54:44.5,5016.45,8143.01,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9791,2.144026,1.417949,8141,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.083333,60.306952,59.099998,102.599998,66.400002,0,0,14.59,-44.799999,-46.400002,0,0,8.334492,61.675625,0,626.614671,75.181127,5.458241,151.308075,0,0,0,0,102.166664,88.333336,80.633331,79.900002,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.78,29.414,69.15,0.01,0.01,44.478,C3H8,25.633477,114012.5771,,0,381.2,0,13.461964,66.900002,14.59,29.377,1.001797,0.986896,1.015099,0,0,13.486156,0,34569.70681
1/16/2025,54:47.5,5019.45,8146.02,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9791,2.167488,1.418448,8144,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.116666,60.311686,59.099998,102.599998,66.400002,0,0,14.57,-44.700001,-46.5,0,0,8.334202,61.714333,0,626.614671,75.181127,5.458293,151.307907,0,0,0,0,102.199997,88.400002,80.699997,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.414,69.15,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.57,29.377,1.001749,0.986896,1.015049,0,0,13.485503,0,34568.03246
1/16/2025,54:50.5,5022.45,8149.02,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9793,2.129934,1.417949,8147,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.099999,60.317603,59.099998,102.599998,66.400002,0,0,14.6,-44.599998,-46.5,0,0,8.334347,61.699871,0,626.614671,75.181127,5.458091,151.3078,0,0,0,0,102.199997,88.366669,80.666664,79.900002,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.414,69.15,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.6,29.378,1.001854,0.986896,1.015157,0,0,13.486926,0,34571.67917
1/16/2025,54:53.5,5025.45,8152.02,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9795,2.138158,1.417949,8150,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.116666,60.325443,59.099998,102.533333,66.400002,0,0,14.6,-44.599998,-46.599998,0,0,8.334379,61.699398,0,626.614671,75.181127,5.45811,151.30777,0,0,0,0,102.199997,88.400002,80.699997,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.414,69.15,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.6,29.378,1.001854,0.986896,1.015157,0,0,13.486926,0,34571.67917
1/16/2025,54:56.5,5028.45,8155.02,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9796,2.09061,1.418448,8153,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.055555,60.334171,59.099998,102.5,66.400002,0,0,14.58,-44.5,-46.700001,0,0,8.33427,61.720516,0,626.614671,75.181127,5.458539,151.307648,0,0,0,0,102.133331,88.300003,80.599998,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.78,29.414,69.15,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.58,29.378,1.001806,0.986896,1.015107,0,0,13.486272,0,34570.00482
1/16/2025,54:59.5,5031.45,8158.02,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9801,2.095395,1.418448,8156,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.094444,60.344379,59.099998,102.5,66.400002,0,0,14.58,-44.400002,-46.799999,0,0,8.33433,61.71756,0,626.614671,75.181127,5.458467,151.307541,0,0,0,0,102.199997,88.333336,80.666664,79.900002,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.413,69.15,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.58,29.378,1.001806,0.986896,1.015107,0,0,13.486272,0,34570.00482
1/16/2025,55:02.5,5034.45,8161.02,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9803,2.192118,1.417949,8159,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.088888,60.356065,59.106121,102.5,66.400002,0,0,14.58,-44.400002,-46.799999,0,0,8.334486,61.707031,0,626.614671,75.181127,5.458537,151.307419,0,0,0,0,102.199997,88.333336,80.666664,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.414,69.15,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.58,29.378,1.001806,0.986896,1.015107,0,0,13.486272,0,34570.00482
1/16/2025,55:05.5,5037.45,8164.02,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9805,2.163934,1.417949,8162,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.099999,60.369675,59.130611,102.5,66.400002,0,0,14.59,-44.299999,-46.799999,0,0,8.334422,61.719059,0,626.614671,75.181127,5.458829,151.307358,0,0,0,0,102.199997,88.366669,80.666664,79.900002,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.415,69.15,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.59,29.378,1.00183,0.986896,1.015132,0,0,13.486599,0,34570.84199
1/16/2025,55:08.5,5040.45,8167.02,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9809,2.184943,1.417949,8165,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.088888,60.385651,59.169388,102.433334,66.400002,0,0,14.59,-44.5,-46.799999,-0.001,0,8.334602,61.700413,0,626.614671,75.181127,5.458338,151.30722,0,0,0,0,102.166664,88.333336,80.666664,79.900002,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.414,69.15,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.59,29.378,1.00183,0.986896,1.015132,0,0,13.486599,0,34570.84199
1/16/2025,55:11.5,5043.45,8170.02,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9809,2.106209,1.418448,8168,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.111111,60.402811,59.193878,102.400002,66.400002,0,0,14.58,-44.5,-46.799999,0,0,8.334455,61.723686,0,626.614671,75.181127,5.458973,151.307068,0,0,0,0,102.199997,88.366669,80.699997,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.415,69.15,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.58,29.378,1.001806,0.986896,1.015107,0,0,13.486272,0,34570.00482
1/16/2025,55:14.5,5046.45,8173.02,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9811,2.145188,1.418448,8171,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.105555,60.419083,59.200001,102.400002,66.400002,0,0,14.59,-44.5,-46.700001,0,0,8.334162,61.76593,0,626.614671,75.181127,5.458836,151.307053,0,0,0,0,102.199997,88.333336,80.699997,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.415,69.15,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.59,29.378,1.00183,0.986896,1.015132,0,0,13.486599,0,34570.84199
1/16/2025,55:17.5,5049.45,8176.02,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9807,2.102773,1.418448,8174,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.111111,60.433284,59.200001,102.400002,66.400002,0,0,14.58,-44.700001,-46.799999,0,0,8.334122,61.773617,0,626.614671,75.181127,5.458928,151.306931,0,0,0,0,102.199997,88.366669,80.699997,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.76,29.415,69.15,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.58,29.378,1.001806,0.986896,1.015107,0,0,13.486272,0,34570.00482
1/16/2025,55:20.5,5052.45,8179.02,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9811,2.18241,1.417949,8177,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.105555,60.445562,59.200001,102.366669,66.400002,0,0,14.6,-44.599998,-46.700001,0,0,8.334268,61.764511,0,626.614671,75.181127,5.459363,151.306763,0,0,0,0,102.199997,88.333336,80.699997,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.415,69.15,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.6,29.378,1.001854,0.986896,1.015157,0,0,13.486926,0,34571.67917
1/16/2025,55:23.5,5055.45,8182.02,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9809,2.199675,1.417949,8180,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.105555,60.458284,59.200001,102.300003,66.400002,0,0,14.6,-44.599998,-46.700001,0,0,8.334329,61.760868,0,626.614671,75.181127,5.459654,151.306854,0,0,0,0,102.199997,88.333336,80.699997,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.414,69.16,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.6,29.378,1.001854,0.986896,1.015157,0,0,13.486926,0,34571.67917
1/16/2025,55:26.5,5058.45,8185.02,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9809,2.068182,1.417949,8183,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.111111,60.469527,59.200001,102.300003,66.400002,0,0,14.59,-44.700001,-46.700001,0,0,8.33458,61.732433,0,626.614671,75.181127,5.459077,151.306656,0,0,0,0,102.199997,88.366669,80.699997,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.414,69.16,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.59,29.378,1.00183,0.986896,1.015132,0,0,13.486599,0,34570.84199
1/16/2025,55:29.5,5061.45,8188.02,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9809,2.121951,1.417949,8186,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.105555,60.479734,59.200001,102.300003,66.400002,0,0,14.6,-44.700001,-46.599998,0,0,8.33444,61.756069,0,626.614671,75.181127,5.459837,151.306534,0,0,0,0,102.199997,88.366669,80.666664,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.414,69.16,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.6,29.378,1.001854,0.986896,1.015157,0,0,13.486926,0,34571.67917
1/16/2025,55:32.5,5064.45,8191.03,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9808,2.118506,1.418448,8189,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.094444,60.488166,59.200001,102.300003,66.400002,0,0,14.59,-44.700001,-46.599998,0,0,8.334391,61.766655,0,626.614671,75.181127,5.459679,151.30658,0,0,0,0,102.199997,88.333336,80.666664,79.900002,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.415,69.16,0.007,0.007,44.478,C3H8,17.943434,114012.5771,,0,381.2,0,13.461964,66.900002,14.59,29.378,1.00183,0.986896,1.015132,0,0,13.486599,0,34570.84199
1/16/2025,55:35.5,5067.45,8194.02,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9804,2.147488,1.418448,8192,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.1,60.495414,59.200001,102.266668,66.400002,0,0,14.6,-44.700001,-46.5,0,0,8.334395,61.774033,0,626.614671,75.181127,5.459819,151.306396,0,0,0,0,102.199997,88.333336,80.666664,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.414,69.16,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.6,29.378,1.001854,0.986896,1.015157,0,0,13.486926,0,34571.67917
1/16/2025,55:38.5,5070.45,8197.03,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9806,2.119741,1.417949,8195,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.1,60.502367,59.200001,102.199997,66.400002,0,0,14.59,-44.900002,-46.5,0,0,8.333863,61.844902,0,626.614671,75.181127,5.459782,151.306335,0,0,0,0,102.199997,88.333336,80.699997,79.866669,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.415,69.16,0.01,0.01,44.478,C3H8,25.633477,114012.5771,,0,381.2,0,13.461964,66.900002,14.59,29.378,1.00183,0.986896,1.015132,0,0,13.486599,0,34570.84199
1/16/2025,55:41.5,5073.45,8200.03,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9804,2.15235,1.418448,8198,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.105555,60.510059,59.200001,102.199997,66.400002,0,0,14.59,-44.900002,-46.400002,0,0,8.333818,61.855492,0,626.614671,75.181127,5.459745,151.306244,0,0,0,0,102.199997,88.366669,80.699997,79.900002,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.414,69.16,0.01,0.01,44.478,C3H8,25.633477,114012.5771,,0,381.2,0,13.461964,66.900002,14.59,29.379,1.001863,0.986896,1.015165,0,0,13.487042,0,34571.97718
1/16/2025,55:44.5,5076.45,8203.03,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9798,2.13128,1.418448,8201,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.088888,60.518935,59.200001,102.199997,66.400002,0,0,14.59,-44.900002,-46.299999,0,0,8.334243,61.8027,0,626.614671,75.181127,5.459199,151.306122,0,0,0,0,102.199997,88.333336,80.633331,79.900002,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.415,69.16,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.59,29.379,1.001863,0.986896,1.015165,0,0,13.487042,0,34571.97718
1/16/2025,55:47.5,5079.45,8206.03,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9797,2.167208,1.417949,8204,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.083333,60.528254,59.200001,102.199997,66.400002,0,0,14.6,-45,-46.299999,0,0,8.334287,61.805573,0,626.614671,75.181127,5.459402,151.306,0,0,0,0,102.166664,88.333336,80.633331,79.900002,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.76,29.414,69.16,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.6,29.378,1.001854,0.986896,1.015157,0,0,13.486926,0,34571.67917
1/16/2025,55:50.5,5082.45,8209.03,120.23,0.000062,0.0072,196.97,0,60,0.0074,0.9793,2.243902,1.417949,8207,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.105555,60.536834,59.200001,102.199997,66.400002,0,0,14.59,-44.900002,-46.299999,0,0,8.334248,61.81551,0,626.614671,75.181127,5.459734,151.305893,0,0,0,0,102.199997,88.366669,80.666664,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.415,69.16,0.007,0.007,44.478,C3H8,17.943434,114012.5771,,0,381.2,0,13.461964,66.900002,14.59,29.379,1.001863,0.986896,1.015165,0,0,13.487042,0,34571.97718
1/16/2025,55:53.5,5085.45,8212.03,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9792,2.218597,1.417949,8210,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.099999,60.546153,59.200001,102.166664,66.400002,0,0,14.59,-44.799999,-46.299999,0,0,8.334168,61.830223,0,626.614671,75.181127,5.459638,151.30574,0,0,0,0,102.199997,88.366669,80.666664,79.900002,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.414,69.16,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.59,29.378,1.00183,0.986896,1.015132,0,0,13.486599,0,34570.84199
1/16/2025,55:56.5,5088.45,8215.03,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.979,2.155738,1.418448,8213,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.083333,60.555916,59.200001,102.099998,66.400002,0,0,14.62,-44.799999,-46.299999,0,0,8.334372,61.808022,0,626.614671,75.181127,5.460148,151.305695,0,0,0,0,102.166664,88.333336,80.633331,79.900002,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.414,69.16,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.62,29.378,1.001903,0.986896,1.015206,0,0,13.487579,0,34573.35344
1/16/2025,55:59.5,5091.45,8218.03,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9792,2.175698,1.418448,8216,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072222,60.565236,59.200001,102.099998,66.400002,0,0,14.6,-44.700001,-46.5,-0.001,0,8.33426,61.829807,0,626.614671,75.181127,5.459955,151.30574,0,0,0,0,102.166664,88.300003,80.633331,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.415,69.16,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.6,29.379,1.001887,0.986896,1.01519,0,0,13.487368,0,34572.81435
1/16/2025,56:02.5,5094.45,8221.03,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9794,2.216749,1.417949,8219,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072222,60.573668,59.200001,102.099998,66.400002,0,0,14.6,-44.599998,-46.599998,0,0,8.334243,61.83477,0,626.614671,75.181127,5.459986,151.305542,0,0,0,0,102.133331,88.333336,80.633331,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.414,69.16,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.800003,14.6,29.378,1.002045,0.987084,1.015157,0,0,13.489487,0,34578.24576
1/16/2025,56:05.5,5097.45,8224.03,120.23,0.000061,0.0071,196.97,0,60,0.0073,0.9796,2.149918,1.418448,8222,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.088888,60.581212,59.200001,102.099998,66.400002,0,0,14.58,-44.400002,-46.599998,0,0,8.33439,61.820576,0,626.614671,75.181127,5.459684,151.305405,0,0,0,0,102.166664,88.333336,80.666664,79.900002,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.414,69.16,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.58,29.379,1.001839,0.986896,1.015141,0,0,13.486715,0,34571.14
1/16/2025,56:08.5,5100.45,8227.03,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9797,2.107084,1.417949,8225,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.066666,60.587721,59.200001,102,66.400002,0,0,14.61,-44.5,-46.700001,-0.001,0,8.334157,61.855774,0,626.614671,75.181127,5.459921,151.30542,0,0,0,0,102.133331,88.300003,80.633331,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.415,69.16,-0.003,-0.003,44.478,C3H8,-7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.61,29.379,1.001911,0.986896,1.015214,0,0,13.487695,0,34573.65145
1/16/2025,56:11.5,5103.45,8230.03,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9805,2.078947,1.418947,8228,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.061111,60.593786,59.202042,102,66.400002,0,0,14.6,-44.5,-46.799999,0,0,8.334371,61.832504,0,626.614671,75.181127,5.460162,151.305252,0,0,0,0,102.133331,88.300003,80.599998,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.414,69.16,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.6,29.379,1.001887,0.986896,1.01519,0,0,13.487368,0,34572.81435
1/16/2025,56:14.5,5106.45,8233.03,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9806,2.113115,1.418448,8231,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072222,60.599851,59.212245,102,66.400002,0,0,14.61,-44.400002,-46.799999,0,0,8.334407,61.834274,0,626.614671,75.181127,5.459977,151.305145,0,0,0,0,102.133331,88.333336,80.633331,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.415,69.16,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.61,29.379,1.001911,0.986896,1.015214,0,0,13.487695,0,34573.65145
1/16/2025,56:17.5,5109.45,8236.03,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9812,2.201309,1.417949,8234,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.088888,60.606064,59.228572,102,66.400002,0,0,14.61,-44.599998,-46.799999,0,0,8.334383,61.841648,0,626.614671,75.181127,5.460446,151.305084,0,0,0,0,102.166664,88.333336,80.666664,79.900002,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.414,69.16,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.800003,14.61,29.379,1.002102,0.987084,1.015214,0,0,13.490257,0,34580.21842
1/16/2025,56:20.5,5112.45,8239.03,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.981,2.08646,1.417949,8237,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.088888,60.612573,59.242857,102,66.400002,0,0,14.6,-44.599998,-46.799999,0,0,8.334269,61.860203,0,626.614671,75.181127,5.460189,151.304962,0,0,0,0,102.166664,88.333336,80.666664,79.900002,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.415,69.16,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.6,29.379,1.001887,0.986896,1.01519,0,0,13.487368,0,34572.81435
1/16/2025,56:23.5,5115.45,8242.03,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9813,2.190554,1.417949,8240,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072222,60.619378,59.263265,102,66.400002,0,0,14.62,-44.599998,-46.700001,0,0,8.334118,61.886047,0,626.614671,75.181127,5.460192,151.304871,0,0,0,0,102.133331,88.333336,80.633331,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.414,69.16,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.800003,14.62,29.379,1.002126,0.987084,1.015239,0,0,13.490584,0,34581.05575
1/16/2025,56:26.5,5118.45,8245.03,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9809,2.162602,1.417949,8243,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072222,60.62707,59.285714,102,66.400002,0,0,14.6,-44.599998,-46.599998,0,0,8.333775,61.934872,0,626.614671,75.181127,5.460393,151.30481,0,0,0,0,102.133331,88.333336,80.633331,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.415,69.16,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.6,29.379,1.001887,0.986896,1.01519,0,0,13.487368,0,34572.81435
1/16/2025,56:29.5,5121.45,8248.03,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9808,2.13128,1.417949,8246,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.083333,60.635206,59.297958,101.900002,66.400002,0,0,14.59,-44.700001,-46.599998,0,0,8.333888,61.922646,0,626.614671,75.181127,5.460382,151.304687,0,0,0,0,102.166664,88.300003,80.666664,79.900002,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.414,69.16,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.59,29.378,1.00183,0.986896,1.015132,0,0,13.486599,0,34570.84199
1/16/2025,56:32.5,5124.45,8251.03,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9804,2.072934,1.417949,8249,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.066666,60.644526,59.299999,101.900002,66.400002,0,0,14.61,-44.799999,-46.599998,0,0,8.333916,61.925915,0,626.614671,75.181127,5.460442,151.304672,0,0,0,0,102.133331,88.300003,80.633331,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.415,69.16,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.800003,14.61,29.379,1.002102,0.987084,1.015214,0,0,13.490257,0,34580.21842
1/16/2025,56:35.5,5127.45,8254.03,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9806,2.163695,1.417949,8252,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.049999,60.653994,59.299999,101.900002,66.400002,0,0,14.61,-44.799999,-46.5,0,0,8.334115,61.904575,0,626.614671,75.181127,5.460517,151.304565,0,0,0,0,102.099998,88.300003,80.599998,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.415,69.16,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.61,29.378,1.001879,0.986896,1.015181,0,0,13.487252,0,34572.51626
1/16/2025,56:38.5,5130.45,8257.03,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9805,2.089141,1.417949,8255,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.055555,60.663905,59.299999,101.900002,66.400002,0,0,14.6,-44.799999,-46.5,0,0,8.33404,61.918354,0,626.614671,75.181127,5.460873,151.304413,0,0,0,0,102.133331,88.300003,80.599998,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.415,69.16,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.6,29.379,1.001887,0.986896,1.01519,0,0,13.487368,0,34572.81435
1/16/2025,56:41.5,5133.45,8260.03,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9802,2.061489,1.418947,8258,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.066666,60.67426,59.299999,101.833336,66.400002,0,0,14.61,-44.900002,-46.5,0,0,8.334209,61.903553,0,626.614671,75.181127,5.460711,151.304459,0,0,0,0,102.133331,88.300003,80.633331,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.78,29.414,69.16,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.61,29.379,1.001911,0.986896,1.015214,0,0,13.487695,0,34573.65145
1/16/2025,56:44.5,5136.45,8263.03,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9806,2.144013,1.418448,8261,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.055555,60.684468,59.299999,101.800003,66.400002,0,0,14.58,-44.799999,-46.5,0,0,8.33449,61.870602,0,626.614671,75.181127,5.46083,151.304245,0,0,0,0,102.133331,88.300003,80.599998,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.415,69.16,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.58,29.379,1.001839,0.986896,1.015141,0,0,13.486715,0,34571.14
1/16/2025,56:47.5,5139.45,8266.03,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9805,2.10356,1.418448,8264,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.055555,60.694675,59.299999,101.800003,66.400002,0,0,14.59,-44.799999,-46.5,0,0,8.334462,61.878223,0,626.614671,75.181127,5.460816,151.304169,0,0,0,0,102.133331,88.300003,80.599998,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.415,69.16,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.800003,14.59,29.379,1.002053,0.987084,1.015165,0,0,13.489604,0,34578.54383
