Voltage (Volts) - Mean,120.22,120.22,120.168307,120.15,120.167888,120.15,120.23,120.23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1/16/2025,56:50.5,5142.45,8269.03,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9805,2.056726,1.418448,8267,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.066666,60.704882,59.299999,101.800003,66.400002,0,0,14.61,-44.799999,-46.5,0,0,8.334236,61.914528,0,626.614671,75.181127,5.461297,151.304062,0,0,0,0,102.166664,88.300003,80.633331,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.415,69.16,-0.003,-0.003,44.478,C3H8,-7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.61,29.38,1.001944,0.986896,1.015248,0,0,13.488138,0,34574.78663
1/16/2025,56:53.5,5145.45,8272.03,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9803,2.029126,1.417949,8270,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.049999,60.715385,59.299999,101.800003,66.400002,0,0,14.6,-44.900002,-46.5,0,0,8.334037,61.944149,0,626.614671,75.181127,5.461413,151.304047,0,0,0,0,102.099998,88.300003,80.599998,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.415,69.17,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.6,29.38,1.00192,0.986896,1.015223,0,0,13.487811,0,34573.94954
1/16/2025,56:56.5,5148.45,8275.04,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9804,2.095469,1.418448,8273,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.055555,60.726036,59.299999,101.699997,66.400002,0,0,14.6,-44.900002,-46.5,0,0,8.333882,61.970779,0,626.614671,75.181127,5.460963,151.30397,0,0,0,0,102.099998,88.300003,80.633331,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.416,69.17,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.6,29.38,1.00192,0.986896,1.015223,0,0,13.487811,0,34573.94954
1/16/2025,56:59.5,5151.45,8278.03,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9803,2.085761,1.417949,8276,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.055555,60.736391,59.299999,101.699997,66.400002,0,0,14.59,-44.900002,-46.400002,0,0,8.333809,61.984875,0,626.614671,75.181127,5.461006,151.303772,0,0,0,0,102.099998,88.300003,80.633331,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.78,29.415,69.17,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.800003,14.59,29.379,1.002053,0.987084,1.015165,0,0,13.489604,0,34578.54383
1/16/2025,57:02.5,5154.45,8281.04,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9798,2.085761,1.418947,8279,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.055555,60.747337,59.299999,101.699997,66.400002,0,0,14.6,-44.900002,-46.400002,0,0,8.333674,62.005375,0,626.614671,75.181127,5.460907,151.303726,0,0,0,0,102.133331,88.300003,80.599998,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.415,69.17,-0.003,-0.003,44.478,C3H8,-7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.6,29.38,1.00192,0.986896,1.015223,0,0,13.487811,0,34573.94954
1/16/2025,57:05.5,5157.45,8284.04,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9796,2.095469,1.417949,8282,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.088888,60.757544,59.299999,101.699997,66.400002,0,0,14.59,-44.900002,-46.400002,0,0,8.333462,62.036015,0,626.614671,75.181127,5.461317,151.303528,0,0,0,0,102.166664,88.333336,80.666664,79.900002,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.415,69.17,-0.003,-0.003,44.478,C3H8,-7.690043,114012.5771,,0,381.2,0,13.461964,66.800003,14.59,29.38,1.002086,0.987084,1.015199,0,0,13.490047,0,34579.67923
1/16/2025,57:08.5,5160.45,8287.04,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9799,2.123177,1.417949,8285,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072222,60.767307,59.299999,101.699997,66.400002,0,0,14.6,-44.900002,-46.299999,0,0,8.333651,62.014305,0,626.614671,75.181127,5.461661,151.303528,0,0,0,0,102.133331,88.300003,80.666664,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.416,69.17,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.6,29.38,1.00192,0.986896,1.015223,0,0,13.487811,0,34573.94954
1/16/2025,57:11.5,5163.45,8290.04,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9797,2.076299,1.417949,8288,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072222,60.775887,59.299999,101.599998,66.400002,0,0,14.6,-44.799999,-46.299999,0,0,8.333641,62.02137,0,626.614671,75.181127,5.461459,151.303482,0,0,0,0,102.133331,88.333336,80.633331,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.415,69.17,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.6,29.38,1.00192,0.986896,1.015223,0,0,13.487811,0,34573.94954
1/16/2025,57:14.5,5166.45,8293.04,120.23,0.000062,0.0072,196.97,0,60,0.0074,0.9792,2.146341,1.417949,8291,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072222,60.783875,59.299999,101.599998,66.400002,0,0,14.61,-45,-46.299999,0,0,8.334107,61.966717,0,626.614671,75.181127,5.461744,151.303345,0,0,0,0,102.133331,88.333336,80.633331,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.415,69.17,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.61,29.38,1.001944,0.986896,1.015248,0,0,13.488138,0,34574.78663
1/16/2025,57:17.5,5169.45,8296.04,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9793,2.08646,1.417949,8294,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.049999,60.790532,59.299999,101.599998,66.400002,0,0,14.6,-44.799999,-46.299999,0,0,8.333483,62.049812,0,626.614671,75.181127,5.461716,151.303284,0,0,0,0,102.099998,88.300003,80.599998,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.78,29.415,69.17,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.6,29.379,1.001887,0.986896,1.01519,0,0,13.487368,0,34572.81435
1/16/2025,57:20.5,5172.45,8299.04,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9792,2.234043,1.417949,8297,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.055555,60.796153,59.30204,101.599998,66.400002,0,0,14.6,-44.700001,-46.400002,0,0,8.334034,61.984257,0,626.614671,75.181127,5.461636,151.303192,0,0,0,0,102.099998,88.300003,80.633331,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.415,69.17,-0.003,-0.003,44.478,C3H8,-7.690043,114012.5771,,0,381.2,0,13.461964,66.800003,14.6,29.38,1.00211,0.987084,1.015223,0,0,13.490373,0,34580.51656
1/16/2025,57:23.5,5175.45,8302.04,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9791,2.100164,1.417949,8300,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.116666,60.802514,59.310204,101.599998,66.400002,0,0,14.61,-44.599998,-46.5,0,0,8.334095,61.984501,0,626.614671,75.181127,5.461504,151.303101,0,0,0,0,102.199997,88.400002,80.699997,79.900002,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.415,69.17,-0.003,-0.003,44.478,C3H8,-7.690043,114012.5771,,0,381.2,0,13.461964,66.800003,14.61,29.38,1.002135,0.987084,1.015248,0,0,13.4907,0,34581.35382
1/16/2025,57:26.5,5178.45,8305.04,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9797,2.149918,1.417949,8303,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.088888,60.809171,59.32449,101.599998,66.400002,0,0,14.6,-44.5,-46.599998,0,0,8.334099,61.987106,0,626.614671,75.181127,5.461448,151.30307,0,0,0,0,102.166664,88.333336,80.699997,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.415,69.17,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.800003,14.6,29.38,1.00211,0.987084,1.015223,0,0,13.490373,0,34580.51656
1/16/2025,57:29.5,5181.45,8308.04,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9796,2.087171,1.417949,8306,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.083332,60.815976,59.336735,101.5,66.400002,0,0,14.62,-44.400002,-46.700001,0,0,8.333895,62.019184,0,626.614671,75.181127,5.461632,151.302963,0,0,0,0,102.199997,88.300003,80.699997,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.414,69.17,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.62,29.379,1.001936,0.986896,1.015239,0,0,13.488022,0,34574.48862
1/16/2025,57:32.5,5184.45,8311.04,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9804,2.087171,1.417949,8309,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.061111,60.823372,59.355103,101.5,66.400002,0,0,14.6,-44.5,-46.700001,0,0,8.333777,62.037735,0,626.614671,75.181127,5.462067,151.302887,0,0,0,0,102.099998,88.300003,80.633331,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.78,29.415,69.17,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.6,29.379,1.001887,0.986896,1.01519,0,0,13.487368,0,34572.81435
1/16/2025,57:35.5,5187.45,8314.04,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.981,2.168576,1.417949,8312,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.066666,60.831805,59.37347,101.5,66.400002,0,0,14.61,-44.5,-46.799999,0,0,8.333756,62.04509,0,626.614671,75.181127,5.461369,151.302811,0,0,0,0,102.133331,88.300003,80.666664,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.415,69.17,-0.007,-0.007,44.478,C3H8,-17.943434,114012.5771,,0,381.2,0,13.461964,66.800003,14.61,29.379,1.002102,0.987084,1.015214,0,0,13.490257,0,34580.21842
1/16/2025,57:38.5,5190.45,8317.04,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.981,2.137031,1.417949,8315,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072222,60.841272,59.383675,101.5,66.400002,0,0,14.6,-44.5,-46.799999,0,0,8.333943,62.023727,0,626.614671,75.181127,5.462008,151.302765,0,0,0,0,102.133331,88.333336,80.633331,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.415,69.17,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.800003,14.6,29.379,1.002077,0.987084,1.01519,0,0,13.48993,0,34579.38116
1/16/2025,57:41.5,5193.45,8320.05,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9807,2.109121,1.418448,8318,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072222,60.851923,59.389797,101.5,66.400002,0,0,14.61,-44.5,-46.700001,0,0,8.333988,62.02462,0,626.614671,75.181127,5.461969,151.302704,0,0,0,0,102.133331,88.333336,80.633331,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.415,69.17,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.61,29.38,1.001944,0.986896,1.015248,0,0,13.488138,0,34574.78663
1/16/2025,57:44.5,5196.45,8323.04,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9809,2.159091,1.417949,8321,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.077777,60.865089,59.39592,101.466667,66.400002,0,0,14.62,-44.599998,-46.599998,0,0,8.334231,61.99688,0,626.614671,75.181127,5.462212,151.302567,0,0,0,0,102.166664,88.333336,80.633331,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.415,69.18,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.62,29.38,1.001969,0.986896,1.015272,0,0,13.488464,0,34575.62381
1/16/2025,57:47.5,5199.45,8326.04,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9808,2.092532,1.417949,8324,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.055555,60.879142,59.400002,101.400002,66.400002,0,0,14.61,-44.799999,-46.599998,0,0,8.333888,62.04496,0,626.614671,75.181127,5.462111,151.30249,0,0,0,0,102.133331,88.300003,80.599998,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.415,69.18,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.61,29.38,1.001944,0.986896,1.015248,0,0,13.488138,0,34574.78663
1/16/2025,57:50.5,5202.45,8329.05,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9805,2.135922,1.418448,8327,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072221,60.892012,59.400002,101.400002,66.400002,0,0,14.62,-44.799999,-46.5,0,0,8.333696,62.072437,0,626.614671,75.181127,5.461691,151.302368,0,0,0,0,102.166664,88.300003,80.666664,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.415,69.18,0.007,0.007,44.478,C3H8,17.943434,114012.5771,,0,381.2,0,13.461964,66.900002,14.62,29.38,1.001969,0.986896,1.015272,0,0,13.488464,0,34575.62381
1/16/2025,57:53.5,5205.45,8332.05,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9801,2.11165,1.417949,8330,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.066666,60.904882,59.400002,101.400002,66.400002,0,0,14.59,-45,-46.400002,0,0,8.333838,62.062275,0,626.614671,75.181127,5.46224,151.302261,0,0,0,0,102.133331,88.333336,80.633331,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.416,69.18,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.800003,14.59,29.38,1.002086,0.987084,1.015199,0,0,13.490047,0,34579.67923
1/16/2025,57:56.5,5208.45,8335.05,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9796,2.11165,1.417949,8333,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.06111,60.917752,59.400002,101.400002,66.400002,0,0,14.59,-45,-46.400002,-0.001,0,8.333826,62.066265,0,626.614671,75.181127,5.462756,151.302124,0,0,0,0,102.133331,88.300003,80.633331,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.416,69.18,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.800003,14.59,29.38,1.002086,0.987084,1.015199,0,0,13.490047,0,34579.67923
1/16/2025,57:59.5,5211.45,8338.05,120.23,0.000062,0.0072,196.97,0,60,0.0074,0.9795,2.150974,1.417949,8336,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.094443,60.930622,59.400002,101.300003,66.400002,0,0,14.61,-44.900002,-46.299999,0,0,8.333898,62.062214,0,626.614671,75.181127,5.462608,151.302078,0,0,0,0,102.199997,88.366669,80.666664,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.416,69.18,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.800003,14.61,29.38,1.002135,0.987084,1.015248,0,0,13.4907,0,34581.35382
1/16/2025,58:02.5,5214.45,8341.05,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9792,2.091205,1.417949,8339,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.066666,60.943196,59.400002,101.300003,66.400002,0,0,14.61,-44.799999,-46.299999,0,0,8.333909,62.063328,0,626.614671,75.181127,5.462251,151.302063,0,0,0,0,102.133331,88.300003,80.633331,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.415,69.18,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.61,29.38,1.001944,0.986896,1.015248,0,0,13.488138,0,34574.78663
1/16/2025,58:05.5,5217.45,8344.05,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9789,2.148693,1.417949,8342,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.049999,60.955326,59.400002,101.300003,66.400002,0,0,14.62,-44.900002,-46.299999,0,0,8.333763,62.089981,0,626.614671,75.181127,5.462753,151.302017,0,0,0,0,102.099998,88.300003,80.599998,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.416,69.18,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.62,29.38,1.001969,0.986896,1.015272,0,0,13.488464,0,34575.62381
1/16/2025,58:08.5,5220.45,8347.05,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9793,2.113115,1.417949,8345,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072221,60.965533,59.400002,101.300003,66.400002,0,0,14.63,-44.700001,-46.5,0,0,8.334094,62.048767,0,626.614671,75.181127,5.462715,151.30188,0,0,0,0,102.133331,88.300003,80.699997,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.416,69.18,-0.003,-0.003,44.478,C3H8,-7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.63,29.38,1.001993,0.986896,1.015297,0,0,13.488791,0,34576.46098
1/16/2025,58:11.5,5223.45,8350.05,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9793,2.0625,1.417949,8348,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.116666,60.973817,59.400002,101.300003,66.400002,0,0,14.62,-44.599998,-46.5,0,0,8.334181,62.046268,0,626.614671,75.181127,5.462117,151.301773,0,0,0,0,102.199997,88.400002,80.666664,79.933334,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.415,69.18,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.62,29.38,1.001969,0.986896,1.015272,0,0,13.488464,0,34575.62381
1/16/2025,58:14.5,5226.45,8353.05,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9797,2.087171,1.418448,8351,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.055555,60.980917,59.400002,101.233332,66.400002,0,0,14.63,-44.400002,-46.599998,0,0,8.334014,62.069275,0,626.614671,75.181127,5.462402,151.301758,0,0,0,0,102.133331,88.300003,80.599998,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.414,69.18,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.63,29.38,1.001993,0.986896,1.015297,0,0,13.488791,0,34576.46098
1/16/2025,58:17.5,5229.45,8356.05,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.98,2.138158,1.418448,8354,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072221,60.987278,59.400002,101.199997,66.400002,0,0,14.6,-44.400002,-46.799999,0,0,8.333652,62.121696,0,626.614671,75.181127,5.462513,151.301605,0,0,0,0,102.166664,88.333336,80.633331,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.415,69.18,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.6,29.38,1.00192,0.986896,1.015223,0,0,13.487811,0,34573.94954
1/16/2025,58:20.5,5232.45,8359.05,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9803,2.100164,1.417949,8357,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072221,60.993047,59.400002,101.199997,66.400002,0,0,14.61,-44.400002,-46.799999,0,0,8.333738,62.113575,0,626.614671,75.181127,5.462505,151.301559,0,0,0,0,102.166664,88.333336,80.633331,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.415,69.18,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.800003,14.61,29.38,1.002135,0.987084,1.015248,0,0,13.4907,0,34581.35382
1/16/2025,58:23.5,5235.45,8362.05,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9809,2.165033,1.417949,8360,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.077777,60.998521,59.400002,101.199997,66.400002,0,0,14.6,-44.400002,-46.799999,0,0,8.333756,62.116505,0,626.614671,75.181127,5.462355,151.301483,0,0,0,0,102.133331,88.333336,80.633331,79.933334,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.415,69.18,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.6,29.38,1.00192,0.986896,1.015223,0,0,13.487811,0,34573.94954
1/16/2025,58:26.5,5238.45,8365.05,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.981,2.174267,1.417949,8363,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.083332,61.003402,59.400002,101.199997,66.400002,0,0,14.62,-44.599998,-46.700001,0,0,8.333951,62.096848,0,626.614671,75.181127,5.46265,151.301331,0,0,0,0,102.133331,88.333336,80.666664,79.933334,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.415,69.18,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.62,29.38,1.001969,0.986896,1.015272,0,0,13.488464,0,34575.62381
1/16/2025,58:29.5,5241.45,8368.05,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9807,2.084416,1.417949,8366,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.066666,61.00784,59.400002,101.199997,66.400002,0,0,14.62,-44.700001,-46.599998,0,0,8.333687,62.134323,0,626.614671,75.181127,5.462838,151.30127,0,0,0,0,102.133331,88.333336,80.633331,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.416,69.18,-0.003,-0.003,44.478,C3H8,-7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.62,29.38,1.001969,0.986896,1.015272,0,0,13.488464,0,34575.62381
1/16/2025,58:32.5,5244.45,8371.05,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9809,2.155592,1.418448,8369,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.094443,61.01287,59.400002,101.166664,66.400002,0,0,14.62,-44.700001,-46.5,0,0,8.333642,62.144516,0,626.614671,75.181127,5.46264,151.301285,0,0,0,0,102.166664,88.333336,80.699997,79.933334,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.415,69.18,-0.003,-0.003,44.478,C3H8,-7.690043,114012.5771,,0,381.2,0,13.461964,66.800003,14.62,29.38,1.002159,0.987084,1.015272,0,0,13.491026,0,34582.19115
1/16/2025,58:35.5,5247.45,8374.05,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9801,2.089141,1.418947,8372,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.06111,61.019083,59.400002,101.099998,66.400002,0,0,14.63,-44.799999,-46.400002,0,0,8.333511,62.165859,0,626.614671,75.181127,5.463328,151.301041,0,0,0,0,102.099998,88.300003,80.666664,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.416,69.18,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.63,29.38,1.001993,0.986896,1.015297,0,0,13.488791,0,34576.46098
1/16/2025,58:38.5,5250.45,8377.05,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9796,2.092532,1.418448,8375,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.083332,61.026183,59.400002,101.099998,66.400002,0,0,14.62,-45,-46.299999,0,0,8.333833,62.128727,0,626.614671,75.181127,5.463383,151.301102,0,0,0,0,102.166664,88.333336,80.666664,79.933334,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.79,29.416,69.18,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.62,29.38,1.001969,0.986896,1.015272,0,0,13.488464,0,34575.62381
1/16/2025,58:41.5,5253.45,8380.06,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9797,2.150974,1.417949,8378,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.06111,61.034615,59.400002,101.099998,66.400002,0,0,14.62,-44.900002,-46.299999,0,0,8.333532,62.169479,0,626.614671,75.181127,5.463621,151.300949,0,0,0,0,102.133331,88.300003,80.633331,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.78,29.415,69.18,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.62,29.38,1.001969,0.986896,1.015272,0,0,13.488464,0,34575.62381
1/16/2025,58:44.5,5256.45,8383.05,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9791,2.128874,1.417949,8381,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.06111,61.043786,59.400002,101.066666,66.400002,0,0,14.6,-44.799999,-46.299999,0,0,8.333565,62.170307,0,626.614671,75.181127,5.463516,151.300873,0,0,0,0,102.099998,88.300003,80.666664,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.78,29.415,69.18,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.6,29.38,1.00192,0.986896,1.015223,0,0,13.487811,0,34573.94954
1/16/2025,58:47.5,5259.45,8386.06,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.979,2.09329,1.417949,8384,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.094443,61.05281,59.400002,101,66.400002,0,0,14.62,-44.799999,-46.400002,0,0,8.333834,62.141521,0,626.614671,75.181127,5.463227,151.300842,0,0,0,0,102.166664,88.366669,80.699997,79.933334,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.2,0.78,29.416,69.18,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.62,29.38,1.001969,0.986896,1.015272,0,0,13.488464,0,34575.62381
1/16/2025,58:50.5,5262.45,8389.06,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9789,2.0625,1.418448,8387,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072222,61.062129,59.402042,101,66.400002,0,0,14.63,-44.700001,-46.5,0,0,8.333815,62.149963,0,626.614671,75.181127,5.462849,151.300781,0,0,0,0,102.133331,88.300003,80.666664,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.416,69.18,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.63,29.38,1.001993,0.986896,1.015297,0,0,13.488791,0,34576.46098
1/16/2025,58:53.5,5265.45,8392.06,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9796,2.098847,1.417949,8390,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.077777,61.071745,59.418369,101,66.400002,0,0,14.63,-44.5,-46.599998,-0.001,0,8.333783,62.155251,0,626.614671,75.181127,5.464108,151.300644,0,0,0,0,102.133331,88.333336,80.666664,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.416,69.18,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.63,29.381,1.002026,0.986896,1.01533,0,0,13.489234,0,34577.59617
1/16/2025,58:56.5,5268.45,8395.06,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.98,2.087171,1.417949,8393,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.088888,61.0821,59.444899,101,66.400002,0,0,14.62,-44.400002,-46.700001,-0.001,0,8.333979,62.136982,0,626.614671,75.181127,5.462375,151.300598,0,0,0,0,102.166664,88.333336,80.666664,79.900002,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.415,69.18,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.62,29.38,1.001969,0.986896,1.015272,0,0,13.488464,0,34575.62381
1/16/2025,58:59.5,5271.45,8398.06,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9804,2.122951,1.417949,8396,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.077777,61.092011,59.461225,101,66.400002,0,0,14.63,-44.5,-46.700001,0,0,8.333768,62.168304,0,626.614671,75.181127,5.465129,151.300507,0,0,0,0,102.166664,88.333336,80.633331,79.933334,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.415,69.18,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.800003,14.63,29.38,1.002183,0.987084,1.015297,0,0,13.491353,0,34583.02848
1/16/2025,59:02.5,5274.45,8401.06,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9809,2.05719,1.418448,8399,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.116666,61.101774,59.471429,101,66.400002,0,0,14.63,-44.5,-46.799999,0,0,8.333537,62.201538,0,626.614671,75.181127,5.462249,151.300415,0,0,0,0,102.199997,88.366669,80.699997,79.933334,79.699997,79.800003,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.415,69.18,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.800003,14.63,29.38,1.002183,0.987084,1.015297,0,0,13.491353,0,34583.02848
1/16/2025,59:05.5,5277.45,8404.06,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.981,2.138211,1.418448,8402,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.099999,61.111537,59.477551,100.900002,66.400002,0,0,14.62,-44.5,-46.700001,0,0,8.333609,62.195503,0,626.614671,75.181127,5.461355,151.300369,0,0,0,0,102.166664,88.366669,80.699997,79.933334,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.415,69.18,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.800003,14.62,29.38,1.002159,0.987084,1.015272,0,0,13.491026,0,34582.19115
1/16/2025,59:08.5,5280.45,8407.06,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.981,2.081037,1.417949,8405,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072222,61.121301,59.491837,100.900002,66.400002,0,0,14.61,-44.5,-46.599998,0,0,8.334066,62.141273,0,626.614671,75.181127,5.463986,151.300293,0,0,0,0,102.133331,88.333336,80.633331,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.415,69.18,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.61,29.38,1.001944,0.986896,1.015248,0,0,13.488138,0,34574.78663
1/16/2025,59:11.6,5283.45,8410.06,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9803,2.11165,1.417949,8408,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.083332,61.13136,59.497959,100.900002,66.400002,0,0,14.61,-44.900002,-46.5,0,0,8.334102,62.143024,0,626.614671,75.181127,5.464548,151.300232,0,0,0,0,102.133331,88.333336,80.666664,79.933334,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.416,69.19,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.61,29.38,1.001944,0.986896,1.015248,0,0,13.488138,0,34574.78663
1/16/2025,59:14.6,5286.45,8413.07,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9794,2.179903,1.417949,8411,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.06111,61.141272,59.5,100.900002,66.400002,0,0,14.62,-44.900002,-46.400002,0,0,8.333711,62.196301,0,626.614671,75.181127,5.462647,151.300034,0,0,0,0,102.099998,88.300003,80.666664,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.416,69.19,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.62,29.381,1.002001,0.986896,1.015306,0,0,13.488907,0,34576.75899
1/16/2025,59:17.6,5289.45,8416.07,120.23,0.000062,0.0072,196.97,0,60,0.0074,0.9791,2.079675,1.418448,8414,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.066666,61.150739,59.5,100.866669,66.400002,0,0,14.62,-44.799999,-46.299999,0,0,8.334217,62.134884,0,626.614671,75.181127,5.460443,151.299988,0,0,0,0,102.099998,88.300003,80.666664,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.416,69.19,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.800003,14.62,29.38,1.002159,0.987084,1.015272,0,0,13.491026,0,34582.19115
1/16/2025,59:20.6,5292.45,8419.07,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9791,2.152209,1.418448,8417,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.088888,61.160207,59.5,100.800003,66.400002,0,0,14.63,-44.799999,-46.400002,0,0,8.333857,62.187534,0,626.614671,75.181127,5.464171,151.299911,0,0,0,0,102.133331,88.400002,80.699997,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.415,69.19,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.800003,14.63,29.38,1.002183,0.987084,1.015297,0,0,13.491353,0,34583.02848
1/16/2025,59:23.6,5295.45,8422.07,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9792,2.162829,1.417949,8420,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.077777,61.170414,59.5,100.800003,66.400002,0,0,14.62,-44.700001,-46.5,0,0,8.333733,62.208221,0,626.614671,75.181127,5.465699,151.29985,0,0,0,0,102.099998,88.366669,80.699997,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.415,69.19,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.62,29.38,1.001969,0.986896,1.015272,0,0,13.488464,0,34575.62381
1/16/2025,59:26.6,5298.45,8425.07,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9798,2.111842,1.418448,8423,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.105555,61.181509,59.5,100.800003,66.400002,0,0,14.63,-44.5,-46.599998,0,0,8.333414,62.249523,0,626.614671,75.181127,5.462929,151.299744,0,0,0,0,102.166664,88.400002,80.699997,79.900002,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.416,69.19,0.007,0.007,44.478,C3H8,17.943434,114012.5771,,0,381.2,0,13.461964,66.900002,14.63,29.38,1.001993,0.986896,1.015297,0,0,13.488791,0,34576.46098
1/16/2025,59:29.6,5301.45,8428.07,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9801,2.082372,1.418448,8426,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.099999,61.192604,59.5,100.800003,66.400002,0,0,14.63,-44.400002,-46.700001,0,0,8.333732,62.214226,0,626.614671,75.181127,5.463827,151.299698,0,0,0,0,102.166664,88.400002,80.699997,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.416,69.19,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.63,29.38,1.001993,0.986896,1.015297,0,0,13.488791,0,34576.46098
1/16/2025,59:32.6,5304.45,8431.07,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9805,2.180328,1.417949,8429,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.094443,61.203698,59.5,100.733332,66.400002,0,0,14.63,-44.400002,-46.799999,0,0,8.333488,62.250458,0,626.614671,75.181127,5.464914,151.299606,0,0,0,0,102.133331,88.366669,80.699997,79.933334,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.415,69.19,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.800003,14.63,29.38,1.002183,0.987084,1.015297,0,0,13.491353,0,34583.02848
1/16/2025,59:35.6,5307.45,8434.07,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9811,2.122951,1.417949,8432,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.099999,61.214793,59.5,100.699997,66.400002,0,0,14.65,-44.400002,-46.799999,0,0,8.333391,62.26561,0,626.614671,75.181127,5.463912,151.299576,0,0,0,0,102.166664,88.366669,80.699997,79.900002,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.416,69.19,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.65,29.38,1.002041,0.986896,1.015346,0,0,13.489444,0,34578.13525
1/16/2025,59:38.6,5310.45,8437.07,120.23,0.000062,0.0072,196.97,0,60,0.0074,0.9811,2.146341,1.418448,8435,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.11111,61.226184,59.5,100.699997,66.400002,0,0,14.64,-44.5,-46.799999,0,0,8.333622,62.238071,0,626.614671,75.181127,5.463376,151.299484,0,0,0,0,102.199997,88.366669,80.699997,79.933334,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.415,69.19,0.007,0.007,44.478,C3H8,17.943434,114012.5771,,0,381.2,0,13.461964,66.900002,14.64,29.38,1.002017,0.986896,1.015322,0,0,13.489118,0,34577.29816
1/16/2025,59:41.6,5313.45,8440.07,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9809,2.102273,1.417949,8438,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072222,61.238166,59.5,100.699997,66.400002,0,0,14.63,-44.700001,-46.599998,0,0,8.333961,62.200153,0,626.614671,75.181127,5.46405,151.299408,0,0,0,0,102.133331,88.300003,80.666664,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.415,69.19,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.63,29.38,1.001993,0.986896,1.015297,0,0,13.488791,0,34576.46098
1/16/2025,59:44.6,5316.45,8443.07,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9804,2.085761,1.418448,8441,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.077777,61.250888,59.5,100.699997,66.400002,0,0,14.63,-44.799999,-46.599998,-0.001,0,8.334446,62.142429,0,626.614671,75.181127,5.464322,151.299255,0,0,0,0,102.133331,88.333336,80.699997,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.416,69.19,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.63,29.38,1.001993,0.986896,1.015297,0,0,13.488791,0,34576.46098
1/16/2025,59:47.6,5319.45,8446.07,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9802,2.098865,1.417949,8444,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072221,61.262278,59.5,100.666664,66.400002,0,0,14.63,-44.799999,-46.400002,0,0,8.334078,62.19693,0,626.614671,75.181127,5.465006,151.299393,0,0,0,0,102.133331,88.333336,80.666664,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.415,69.19,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.800003,14.63,29.38,1.002183,0.987084,1.015297,0,0,13.491353,0,34583.02848
1/16/2025,59:50.6,5322.45,8449.07,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9794,2.147727,1.417949,8447,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.099999,61.271893,59.5,100.599998,66.400002,0,0,14.62,-44.799999,-46.299999,0,0,8.333697,62.248512,0,626.614671,75.181127,5.464241,151.299133,0,0,0,0,102.133331,88.400002,80.699997,79.900002,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.416,69.19,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.800003,14.62,29.38,1.002159,0.987084,1.015272,0,0,13.491026,0,34582.19115
1/16/2025,59:53.6,5325.45,8452.07,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9791,2.053834,1.418947,8450,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.094443,61.279881,59.5,100.599998,66.400002,0,0,14.62,-44.799999,-46.299999,0.001,0,8.333179,62.318985,0,626.614671,75.181127,5.464415,151.298965,0,0,0,0,102.166664,88.366669,80.699997,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.415,69.19,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.62,29.38,1.001969,0.986896,1.015272,0,0,13.488464,0,34575.62381
1/16/2025,59:56.6,5328.45,8455.07,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9789,2.072131,1.417949,8453,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.077777,61.286538,59.5,100.599998,66.400002,0,0,14.63,-44.799999,-46.400002,0,0,8.333275,62.30999,0,626.614671,75.181127,5.464562,151.298996,0,0,0,0,102.133331,88.333336,80.699997,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.415,69.19,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.800003,14.63,29.38,1.002183,0.987084,1.015297,0,0,13.491353,0,34583.02848
1/16/2025,59:59.6,5331.45,8458.07,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9792,2.120066,1.417949,8456,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072221,61.291863,59.5,100.599998,66.400002,0,0,14.64,-44.400002,-46.5,0,0,8.333309,62.310928,0,626.614671,75.181127,5.464053,151.298935,0,0,0,0,102.133331,88.333336,80.666664,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.415,69.19,-0.003,-0.003,44.478,C3H8,-7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.64,29.38,1.002017,0.986896,1.015322,0,0,13.489118,0,34577.29816
1/16/2025,00:02.6,5334.45,8461.08,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.98,2.191104,1.418448,8459,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.094444,61.296005,59.502041,100.533333,66.400002,0,0,14.63,-44.5,-46.599998,0,0,8.333327,62.311218,0,626.614671,75.181127,5.464176,151.298798,0,0,0,0,102.166664,88.366669,80.666664,79.900002,79.699997,79.766668,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.76,29.417,69.19,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.63,29.381,1.002026,0.986896,1.01533,0,0,13.489234,0,34577.59617
1/16/2025,00:05.6,5337.45,8464.08,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9803,2.151067,1.418448,8462,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.06111,61.299408,59.514285,100.5,66.400002,0,0,14.64,-44.400002,-46.799999,0,0,8.333551,62.28746,0,626.614671,75.181127,5.464149,151.298813,0,0,0,0,102.099998,88.300003,80.666664,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.416,69.19,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.64,29.381,1.00205,0.986896,1.015355,0,0,13.489561,0,34578.43334
1/16/2025,00:08.6,5340.45,8467.08,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9807,2.217676,1.418448,8465,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.088888,61.302514,59.534693,100.5,66.400002,0,0,14.63,-44.299999,-46.799999,0,0,8.3334,62.309124,0,626.614671,75.181127,5.464407,151.29866,0,0,0,0,102.133331,88.366669,80.699997,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.416,69.19,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.63,29.381,1.002026,0.986896,1.01533,0,0,13.489234,0,34577.59617
1/16/2025,00:11.6,5343.45,8470.08,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.981,2.202284,1.417949,8468,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072221,61.305473,59.55102,100.5,66.400002,0,0,14.62,-44.400002,-46.799999,0,0,8.333433,62.309509,0,626.614671,75.181127,5.464653,151.298691,0,0,0,0,102.099998,88.366669,80.666664,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.414,69.19,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.800003,14.62,29.38,1.002159,0.987084,1.015272,0,0,13.491026,0,34582.19115
1/16/2025,00:14.6,5346.45,8473.08,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9806,2.126623,1.418947,8471,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.094443,61.309467,59.573468,100.5,66.400002,0,0,14.63,-44.700001,-46.700001,0,0,8.333387,62.320896,0,626.614671,75.181127,5.464972,151.298462,0,0,0,0,102.166664,88.400002,80.699997,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.416,69.19,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.800003,14.63,29.38,1.002183,0.987084,1.015297,0,0,13.491353,0,34583.02848
1/16/2025,00:17.6,5349.45,8476.08,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9803,2.11165,1.417949,8474,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072221,61.314792,59.591835,100.5,66.400002,0,0,14.64,-44.700001,-46.5,0,0,8.333425,62.323456,0,626.614671,75.181127,5.464508,151.298431,0,0,0,0,102.099998,88.333336,80.699997,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.416,69.19,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.800003,14.64,29.38,1.002207,0.987084,1.015322,0,0,13.49168,0,34583.86582
1/16/2025,00:20.6,5352.45,8479.08,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9798,2.136143,1.418448,8477,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.06111,61.321449,59.599998,100.466667,66.400002,0,0,14.64,-44.799999,-46.400002,0,0,8.333329,62.338375,0,626.614671,75.181127,5.464973,151.29834,0,0,0,0,102.099998,88.300003,80.666664,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.416,69.19,-0.01,-0.01,44.478,C3H8,-25.633477,114012.5771,,0,381.2,0,13.461964,66.800003,14.64,29.38,1.002207,0.987084,1.015322,0,0,13.49168,0,34583.86582
1/16/2025,00:23.6,5356.45,8482.09,120.23,0.000062,0.0072,196.97,0,60,0.0074,0.9795,2.079675,1.418448,8480,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.077777,61.329438,59.599998,100.400002,66.400002,0,0,14.64,-44.900002,-46.299999,-0.001,0,8.333435,62.326794,0,626.614671,75.181127,5.465142,151.298325,0,0,0,0,102.099998,88.366669,80.666664,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.415,69.19,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.900002,14.64,29.38,1.002017,0.986896,1.015322,0,0,13.489118,0,34577.29816
1/16/2025,00:26.6,5359.45,8485.08,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9791,2.129085,1.418448,8483,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072221,61.338758,59.599998,100.400002,66.400002,0,0,14.64,-44.799999,-46.299999,0,0,8.333508,62.323483,0,626.614671,75.181127,5.465287,151.298203,0,0,0,0,102.099998,88.333336,80.699997,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.415,69.19,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.800003,14.64,29.38,1.002207,0.987084,1.015322,0,0,13.49168,0,34583.86582
1/16/2025,00:29.6,5362.45,8488.09,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9793,2.075534,1.417949,8486,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.066666,61.348373,59.599998,100.400002,66.400002,0,0,14.65,-44.599998,-46.400002,0,0,8.333387,62.341644,0,626.614671,75.181127,5.46482,151.298096,0,0,0,0,102.099998,88.333336,80.666664,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.416,69.19,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.800003,14.65,29.38,1.002232,0.987084,1.015346,0,0,13.492006,0,34584.70307
1/16/2025,00:32.6,5365.45,8491.08,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9795,2.09061,1.418448,8489,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.083332,61.357841,59.599998,100.400002,66.400002,0,0,14.64,-44.400002,-46.5,0,0,8.333174,62.373161,0,626.614671,75.181127,5.465087,151.298065,0,0,0,0,102.133331,88.366669,80.666664,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.415,69.19,0.003,0.003,44.478,C3H8,7.690043,114012.5771,,0,381.2,0,13.461964,66.900002,14.64,29.38,1.002017,0.986896,1.015322,0,0,13.489118,0,34577.29816
1/16/2025,00:35.6,5368.45,8494.08,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9803,2.174629,1.417949,8492,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.083332,61.366569,59.599998,100.400002,66.400002,0,0,14.64,-44.299999,-46.700001,0,0,8.333638,62.315983,0,626.614671,75.181127,5.465039,151.297989,0,0,0,0,102.099998,88.366669,80.699997,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.416,69.2,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.800003,14.64,29.38,1.002207,0.987084,1.015322,0,0,13.49168,0,34583.86582
1/16/2025,00:38.6,5371.45,8497.09,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9802,2.208539,1.417949,8495,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072222,61.375445,59.599998,100.333336,66.400002,0,0,14.64,-44.299999,-46.799999,0,0,8.33357,62.332527,0,626.614671,75.181127,5.464771,151.297943,0,0,0,0,102.099998,88.333336,80.666664,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.416,69.2,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.800003,14.64,29.38,1.002207,0.987084,1.015322,0,0,13.49168,0,34583.86582
1/16/2025,00:41.6,5374.45,8500.09,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9807,2.06874,1.418448,8498,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.083332,61.384321,59.599998,100.300003,66.400002,0,0,14.65,-44.299999,-46.799999,0,0,8.333465,62.348484,0,626.614671,75.181127,5.465007,151.297791,0,0,0,0,102.133331,88.366669,80.699997,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.416,69.2,-0.003,-0.003,44.478,C3H8,-7.690043,114012.5771,,0,381.2,0,13.461964,66.800003,14.65,29.38,1.002232,0.987084,1.015346,0,0,13.492006,0,34584.70307
1/16/2025,00:44.6,5377.45,8503.09,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.9807,2.140523,1.418448,8501,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.072221,61.392753,59.599998,100.300003,66.400002,0,0,14.63,-44.5,-46.700001,0,0,8.332981,62.414524,0,626.614671,75.181127,5.464908,151.29776,0,0,0,0,102.099998,88.333336,80.699997,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.416,69.2,-0.003,-0.003,44.478,C3H8,-7.690043,114012.5771,,0,381.2,0,13.461964,66.800003,14.63,29.38,1.002183,0.987084,1.015297,0,0,13.491353,0,34583.02848
1/16/2025,00:47.6,5380.45,8506.09,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9807,2.138211,1.417949,8504,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.088888,61.401185,59.599998,100.300003,66.400002,0,0,14.66,-44.5,-46.700001,0,0,8.333055,62.408207,0,626.614671,75.181127,5.465254,151.297684,0,0,0,0,102.099998,88.400002,80.699997,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.415,69.2,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.800003,14.66,29.38,1.002256,0.987084,1.015371,0,0,13.492333,0,34585.54041
1/16/2025,00:50.6,5383.45,8509.09,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9807,2.106969,1.417949,8507,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.088888,61.409616,59.599998,100.300003,66.400002,0,0,14.63,-44.599998,-46.599998,0,0,8.33295,62.42297,0,626.614671,75.181127,5.465556,151.297562,0,0,0,0,102.133331,88.366669,80.699997,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.416,69.2,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.800003,14.63,29.38,1.002183,0.987084,1.015297,0,0,13.491353,0,34583.02848
1/16/2025,00:53.6,5386.45,8512.09,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9803,2.106969,1.417949,8510,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.077777,61.418344,59.599998,100.233332,66.400002,0,0,14.63,-44.799999,-46.5,0,0,8.33304,62.415199,0,626.614671,75.181127,5.465398,151.297501,0,0,0,0,102.099998,88.333336,80.699997,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.18,0.77,29.416,69.2,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.800003,14.63,29.38,1.002183,0.987084,1.015297,0,0,13.491353,0,34583.02848
1/16/2025,00:56.6,5389.45,8515.09,120.23,0.000062,0.0073,196.97,0,60,0.0074,0.9796,2.06483,1.417949,8513,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.077777,61.428255,59.599998,100.199997,66.400002,0,0,14.64,-44.900002,-46.299999,0,0,8.33312,62.410919,0,626.614671,75.181127,5.465408,151.297501,0,0,0,0,102.099998,88.366669,80.699997,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.416,69.2,-0.003,-0.003,44.478,C3H8,-7.690043,114012.5771,,0,381.2,0,13.461964,66.800003,14.64,29.381,1.00224,0.987084,1.015355,0,0,13.492123,0,34585.00122
1/16/2025,00:59.6,5392.45,8518.09,120.23,0.000062,0.0072,196.97,0,60,0.0074,0.9795,2.079675,1.417949,8516,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.094443,61.438906,59.599998,100.199997,66.400002,0,0,14.64,-44.799999,-46.299999,0,0,8.333241,62.397724,0,626.614671,75.181127,5.46514,151.297394,0,0,0,0,102.133331,88.400002,80.699997,79.900002,79.699997,79.733332,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.416,69.2,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.800003,14.64,29.38,1.002207,0.987084,1.015322,0,0,13.49168,0,34583.86582
1/16/2025,01:02.6,5395.45,8521.09,120.23,0.000061,0.0072,196.97,0,60,0.0074,0.979,2.098039,1.417949,8519,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.077777,61.449853,59.599998,100.199997,66.400002,0,0,14.64,-44.700001,-46.299999,0,0,8.333159,62.412235,0,626.614671,75.181127,5.465711,151.297333,0,0,0,0,102.099998,88.366669,80.699997,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.77,29.415,69.2,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.800003,14.64,29.38,1.002207,0.987084,1.015322,0,0,13.49168,0,34583.86582
1/16/2025,01:05.6,5398.45,8524.09,120.23,0.000061,0.0072,196.97,0,60,0.0073,0.9791,2.042693,1.417949,8522,16.6375,0,0,4,Test Complete.... Waiting for Delay Cutout....,85.077777,61.46006,59.599998,100.199997,66.400002,0,0,14.64,-44.5,-46.400002,0,0,8.33313,62.42194,0,626.614671,75.181127,5.465979,151.297241,0,0,0,0,102.099998,88.366669,80.699997,79.900002,79.699997,79.699997,0,0,0,0,0,2563.348,2518.766,2058.492,1.551,99.432,0.282,0.252,0.002,0,0.031,30.19,0.78,29.416,69.2,0,0,44.478,C3H8,0,114012.5771,,0,381.2,0,13.461964,66.800003,14.64,29.38,1.002207,0.987084,1.015322,0,0,13.49168,0,34583.86582
