Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Voltage (Volts) - Standard Deviation,NaN,NaN,0.032737,NaN,0.031837,NaN,0.000000,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Voltage (Volts) - Variance,NaN,NaN,0.001072,NaN,0.001014,NaN,0.000000,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Voltage (Volts) - Max,120.250000,120.250000,120.250000,120.180000,120.250000,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Voltage (Volts) - Min,120.250000,120.250000,120.170000,120.180000,120.170000,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Current (Amps) - Mean,0.025799,0.025869,1.681126,2.458300,1.748325,2.453500,0.000061,0.000061,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Current (Amps) - Standard Deviation,NaN,NaN,1.144610,NaN,1.107211,NaN,0.000000,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Current (Amps) - Variance,NaN,NaN,1.310133,NaN,1.225916,NaN,0.000000,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Current (Amps) - Max,0.025799,0.025869,2.555600,2.458300,2.500800,2.453500,0.000062,0.000061,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Current (Amps) - Min,0.025799,0.025869,0.025758,2.458300,0.025728,2.453500,0.000061,0.000061,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Power (Watts) - Mean,1.198000,1.230000,81.348363,119.700000,85.070084,119.800000,0.007244,0.007200,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Power (Watts) - Standard Deviation,NaN,NaN,55.422378,NaN,53.918396,NaN,0.000050,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Power (Watts) - Variance,NaN,NaN,3071.639953,NaN,2907.193373,NaN,0.000000,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Power (Watts) - Max,1.198000,1.230000,126.600000,119.700000,122.500000,119.800000,0.007300,0.007200,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Power (Watts) - Min,1.198000,1.230000,1.175000,119.700000,1.168000,119.800000,0.007200,0.007200,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
WattHours - Max,94.708000,94.710000,107.820000,107.980000,172.410000,172.540000,202.690000,202.690000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
WattHours - Min,94.708000,94.710000,94.881000,107.980000,158.720000,172.540000,202.690000,202.690000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC Tree (AVG) - Mean,122.749999,122.755554,107.341983,94.533332,107.301982,94.911111,102.513186,93.083332,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC Tree (AVG) - Standard Deviation,NaN,NaN,7.976760,NaN,8.054065,NaN,5.030349,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC Tree (AVG) - Variance,NaN,NaN,63.628699,NaN,64.867963,NaN,25.304406,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC Tree (AVG) - Max,122.749999,122.755554,122.938889,94.533332,122.805556,94.911111,111.388889,93.083332,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC Tree (AVG) - Min,122.749999,122.755554,94.627777,94.533332,94.800000,94.911111,93.522222,93.083332,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Flow Rate (GPM) - Mean,0.000000,0.000000,2.989741,0.000000,2.992965,0.000000,2.988274,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Flow Rate (GPM) - Standard Deviation,NaN,NaN,0.083391,NaN,0.081833,NaN,0.103192,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Flow Rate (GPM) - Variance,NaN,NaN,0.006954,NaN,0.006697,NaN,0.010649,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Flow Rate (GPM) - Max,0.000000,0.000000,3.031000,0.000000,3.026000,0.000000,3.019000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Flow Rate (GPM) - Min,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Gallons (Gal) - Max,0.000000,0.000000,28.885000,28.885000,29.262000,29.262000,18.306000,18.306000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Gallons (Gal) - Min,0.000000,0.000000,0.756000,28.885000,0.769000,29.262000,0.775000,18.306000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Out (°F) - Mean,70.400002,70.400002,120.436101,108.566666,120.622127,108.533333,111.912802,109.300003,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Out (°F) - Standard Deviation,NaN,NaN,4.277237,NaN,4.294350,NaN,0.948721,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Out (°F) - Variance,NaN,NaN,18.294758,NaN,18.441440,NaN,0.900071,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Out (°F) - Max,70.400002,70.400002,124.199997,108.566666,124.300003,108.533333,113.099998,109.300003,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Out (°F) - Min,70.400002,70.400002,108.633331,108.566666,108.699999,108.533333,109.300003,109.300003,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD In (°F) - Mean,105.642856,105.442858,56.296336,56.299999,56.242540,56.279591,56.223687,56.200001,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD In (°F) - Standard Deviation,NaN,NaN,0.048124,NaN,0.046279,NaN,0.048131,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD In (°F) - Variance,NaN,NaN,0.002316,NaN,0.002142,NaN,0.002317,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD In (°F) - Max,105.642856,105.442858,56.400002,56.299999,56.314285,56.279591,56.299999,56.200001,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD In (°F) - Min,105.642856,105.442858,56.200001,56.299999,56.108162,56.279591,56.099998,56.200001,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Ambinet (°F) - Mean,66.199997,66.199997,66.323513,66.699997,66.366768,66.699997,66.423258,66.599998,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Ambient (°F) - Standard Deviation,NaN,NaN,0.220344,NaN,0.143886,NaN,0.110185,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Ambinent (°F) - Variance,NaN,NaN,0.048551,NaN,0.020703,NaN,0.012141,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Ambinent (°F) - Max,66.199997,66.199997,66.699997,66.699997,66.699997,66.699997,66.599998,66.599998,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Ambinent (°F) - Min,66.199997,66.199997,66.059183,66.699997,66.199997,66.699997,66.300003,66.599998,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC Down (°F) - Mean,68.190234,68.200885,56.006732,56.040828,55.952779,56.007544,55.895098,56.039792,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC Down (°F) - Standard Deviation,NaN,NaN,0.065902,NaN,0.056738,NaN,0.036679,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC Down (°F) - Variance,NaN,NaN,0.004343,NaN,0.003219,NaN,0.001345,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC Down (°F) - Max,68.190234,68.200885,56.136538,56.040828,56.055325,56.007544,56.011686,56.039792,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC Down (°F) - Min,68.190234,68.200885,55.841272,56.040828,55.781213,56.007544,55.795266,56.039792,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC1 (°F) - Mean,123.733332,123.800003,119.215112,105.733332,119.366737,106.199999,111.519906,107.866669,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC1 (°F) - Standard Deviation,NaN,NaN,5.455582,NaN,5.336770,NaN,1.262251,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC1 (°F) - Variance,NaN,NaN,29.763370,NaN,28.481110,NaN,1.593278,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC1 (°F) - Max,123.733332,123.800003,124.300003,105.733332,124.266668,106.199999,112.699997,107.866669,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC1 (°F) - Min,123.733332,123.800003,106.066666,105.733332,106.333336,106.199999,108.000000,107.866669,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC2 (°F) - Mean,123.666664,123.699997,113.510091,98.599998,113.596430,98.600001,108.705465,98.733332,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC2 (°F) - Standard Deviation,NaN,NaN,8.616047,NaN,8.774001,NaN,3.370127,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC2 (°F) - Variance,NaN,NaN,74.236259,NaN,76.983085,NaN,11.357758,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC2 (°F) - Max,123.666664,123.699997,123.699997,98.599998,123.800003,98.600001,112.400002,98.733332,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC2 (°F) - Min,123.666664,123.699997,99.000000,98.599998,96.666667,98.600001,100.500000,98.733332,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC3 (°F) - Mean,123.133331,123.099998,104.334998,92.766668,104.159527,91.633331,99.980445,89.166664,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC3 (°F) - Standard Deviation,NaN,NaN,9.026217,NaN,9.229055,NaN,6.647134,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC3 (°F) - Variance,NaN,NaN,81.472599,NaN,85.175448,NaN,44.184390,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC3 (°F) - Max,123.133331,123.099998,123.500000,92.766668,123.433334,91.633331,112.199999,89.166664,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC3 (°F) - Min,123.133331,123.099998,91.633331,92.766668,91.466667,91.633331,88.966667,89.166664,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC4 (°F) - Mean,122.866669,122.699997,103.141416,91.533333,103.159220,91.833333,98.676151,88.099998,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC4 (°F) - Standard Deviation,NaN,NaN,8.593866,NaN,8.637688,NaN,6.557663,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC4 (°F) - Variance,NaN,NaN,73.854528,NaN,74.609660,NaN,43.002939,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC4 (°F) - Max,122.866669,122.699997,122.633331,91.533333,122.533333,91.833333,111.500000,88.099998,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC4 (°F) - Min,122.866669,122.699997,91.166667,91.533333,90.266665,91.833333,88.166667,88.099998,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC5 (°F) - Mean,121.966667,122.033333,102.215601,89.666664,102.180024,90.699999,98.630718,88.066666,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC5 (°F) - Standard Deviation,NaN,NaN,8.895047,NaN,8.993140,NaN,6.392370,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC5 (°F) - Variance,NaN,NaN,79.121858,NaN,80.876562,NaN,40.862398,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC5 (°F) - Max,121.966667,122.033333,122.000000,89.666664,121.666664,90.699999,110.266668,88.066666,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC5 (°F) - Min,121.966667,122.033333,89.733332,89.666664,89.866669,90.699999,88.566666,88.066666,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC6 (°F) - Mean,121.133331,121.199997,101.634680,88.899999,101.349953,90.500000,97.566432,86.566666,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC6 (°F) - Standard Deviation,NaN,NaN,8.620837,NaN,8.716699,NaN,6.317579,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC6 (°F) - Variance,NaN,NaN,74.318831,NaN,75.980833,NaN,39.911805,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC6 (°F) - Max,121.133331,121.199997,121.699997,88.899999,121.500000,90.500000,109.400002,86.566666,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC6 (°F) - Min,121.133331,121.199997,88.833333,88.899999,89.966667,90.500000,86.833333,86.566666,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Total Harmonic Distortion (%V) - Max,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Total Harmonic Distortion (%V) - Min,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Frequency (Hz) - Mean ,60.000000,60.000000,60.000000,60.000000,60.000000,60.000000,60.000000,60.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Frequency (Hz) - Standard Deviation,NaN,NaN,0.000000,NaN,0.000000,NaN,0.000000,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Frequency (Hz) - Variance,NaN,NaN,0.000000,NaN,0.000000,NaN,0.000000,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Frequency (Hz) - Max,60.000000,60.000000,60.000000,60.000000,60.000000,60.000000,60.000000,60.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Frequency (Hz) - Min,60.000000,60.000000,60.000000,60.000000,60.000000,60.000000,60.000000,60.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Apparent Power (VA) - Mean,3.102000,3.111000,202.029940,295.400000,210.104614,294.900000,0.007366,0.007300,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Apparent Power (VA) - Standard Deviation,NaN,NaN,137.552733,NaN,133.057811,NaN,0.000047,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Apparent Power (VA) - Variance,NaN,NaN,18920.754392,NaN,17704.381198,NaN,0.000000,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Apparent Power (VA) - Max,3.102000,3.111000,307.100000,295.400000,300.500000,294.900000,0.007400,0.007300,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Apparent Power (VA) - Min,3.102000,3.111000,3.097000,295.400000,3.094000,294.900000,0.007300,0.007300,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Power Factor - Max,0.386300,0.395400,0.422600,0.405200,0.414700,0.406200,0.982300,0.980800,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Power Factor - Min,0.386300,0.395400,0.379500,0.405200,0.361600,0.406200,0.980100,0.980800,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Current Crest Factor - Max,2.013373,2.002087,2.023293,1.655250,2.119075,1.654942,2.348609,2.039539,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Current Crest Factor - Min,2.013373,2.002087,1.650316,1.655250,1.649188,1.654942,2.013115,2.039539,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Voltage Crest Factor - Max,1.418295,1.417796,1.419293,1.418123,1.419993,1.418241,1.419293,1.418295,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Voltage Crest Factor - Min,1.418295,1.417796,1.417796,1.418123,1.417796,1.418241,1.417796,1.418295,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Elapsed Time (Sec) - Max,20.000000,20.000000,578.275316,20.000000,586.162987,20.000000,364.925943,20.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Elapsed Time (Sec) - Min,20.000000,20.000000,15.086901,20.000000,15.163737,20.000000,15.004937,20.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Mass Flow Rate()-Mean,0.000000,0.000000,24.933390,0.000000,24.961529,0.000000,24.921219,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Mass Flow Rate()-Standard Deviation,NaN,NaN,0.698074,NaN,0.685419,NaN,0.861702,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Mass Flow Rate()-Variance,NaN,NaN,0.487308,NaN,0.469800,NaN,0.742530,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Mass Flow Rate()-Max,0.000000,0.000000,25.363351,0.000000,25.304321,0.000000,25.210127,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Mass Flow Rate()-Min,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Density()-Mean,0.000000,0.000000,8.333662,0.000000,8.334308,0.000000,8.329937,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Density()-Standard Deviation,NaN,NaN,0.226061,NaN,0.222110,NaN,0.285379,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Density()-Variance,NaN,NaN,0.051104,NaN,0.049333,NaN,0.081441,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Density()-Max,0.000000,0.000000,8.340616,0.000000,8.340974,0.000000,8.340474,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Density()-Min,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Flow Meter Inlet Temperature()-Mean,0.000000,0.000000,57.009872,0.000000,56.889605,0.000000,56.908630,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Flow Meter Inlet Temperature()-Standard Deviation,NaN,NaN,1.547031,NaN,1.516848,NaN,1.950539,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Flow Meter Inlet Temperature()-Variance,NaN,NaN,2.393304,NaN,2.300829,NaN,3.804601,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Flow Meter Inlet Temperature()-Max,0.000000,0.000000,57.149345,0.000000,57.075825,0.000000,57.192867,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Flow Meter Inlet Temperature()-Min,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Draw Weight()-Max,0.000000,0.000000,239.581610,0.000000,243.148267,0.000000,151.342193,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Draw Weight()-Min,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Total Weight Inventory()-Max,0.000000,0.000000,239.896829,0.000000,484.359854,0.000000,636.615381,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Total Weight Inventory()-Min,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Total Gallons Inventory()-Max,0.000000,0.000000,28.765609,0.000000,58.076950,0.000000,76.333782,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Total Gallons Inventory()-Min,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Drive Gain (%)-Mean,0.000000,0.000000,7.710607,0.000000,7.709656,0.000000,7.705616,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Drive Gain (%)-Standard Deviation,NaN,NaN,0.209179,NaN,0.205486,NaN,0.264000,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Drive Gain (%)-Variance,NaN,NaN,0.043756,NaN,0.042224,NaN,0.069696,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Drive Gain (%)-Max,0.000000,0.000000,7.724412,0.000000,7.724587,0.000000,7.721529,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Drive Gain (%)-Min,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Raw Tube Frequency (Hz)-Mean,0.000000,0.000000,151.770168,0.000000,151.774815,0.000000,151.705059,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Raw Tube Frequency (Hz)-Standard Deviation,NaN,NaN,4.116959,NaN,4.044811,NaN,5.197326,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Raw Tube Frequency (Hz)-Variance,NaN,NaN,16.949354,NaN,16.360500,NaN,27.012199,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Raw Tube Frequency (Hz)-Max,0.000000,0.000000,151.883972,0.000000,151.884567,0.000000,151.884689,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Raw Tube Frequency (Hz)-Min,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Flow Rate-Calculated()-Mean,0.000000,0.000000,3.022866,0.000000,3.026396,0.000000,3.015103,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Flow Rate-Calculated()-Standard Deviation,NaN,NaN,0.084415,NaN,0.082944,NaN,0.104228,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Flow Rate-Calculated()-Variance,NaN,NaN,0.007126,NaN,0.006880,NaN,0.010863,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Flow Rate-Calculated()-Max,0.000000,0.000000,3.075000,0.000000,3.070000,0.000000,3.048000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Flow Rate-Calculated()-Min,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Gallons-Calculated()-Mean,0.000000,0.000000,14.861270,0.000000,15.174616,0.000000,9.474868,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Gallons-Calculated()-Standard Deviation,NaN,NaN,8.160725,NaN,8.294343,NaN,5.067263,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Gallons-Calculated()-Variance,NaN,NaN,66.597437,NaN,68.796130,NaN,25.677151,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Gallons-Calculated()-Max,0.000000,0.000000,28.967000,0.000000,29.399000,0.000000,18.299000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Gallons-Calculated()-Min,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Flow Rate-Laurel()-Mean,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Flow Rate-Laurel()-Standard Deviation,NaN,NaN,0.000000,NaN,0.000000,NaN,0.000000,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Flow Rate-Laurel()-Variance,NaN,NaN,0.000000,NaN,0.000000,NaN,0.000000,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Flow Rate-Laurel()-Max,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Flow Rate-Laurel()-Min,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Gallons-Laurel()-Mean,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Gallons-Laurel()-Standard Deviation,NaN,NaN,0.000000,NaN,0.000000,NaN,0.000000,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Gallons-Laurel()-Variance,NaN,NaN,0.000000,NaN,0.000000,NaN,0.000000,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Gallons-Laurel()-Max,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Hot Gallons-Laurel()-Min,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Condition Value #1,0.000,0.000,15.000,15.000,15.000,15.000,0.000,0.000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Draw Count,0,0,0,0,2,2,3,3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
FILENAME:,TR_AWP24WS10411_Lab_ID_24WS1575_Model_GP50T08AYV01_Date_12_04_2024_Time_12_49FHR_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TR NUMBER:,AWP24WS10411,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
LAB ID:,24WS1575,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TEST TYPE:,FHR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
MODEL NUMBER:,GP50T08AYV01,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
SERIAL NUMBER:,GZ600087C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
STATION ID:,6B,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
ENGINEER:,Subbu Thenappan,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TECHNICIAN:,Subbu Thenappan,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
WATER PRESSURE (PSI):,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
AMBINENT RH (%):,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
SUPPLY VOLTAGE (V),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
FREQUENCY (HZ),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
BUILD:,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
LABVIEW SOFTWARE VERSION:,2.39.20.130,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
COMPUTER NAME:,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
COMPUTER IP ADDRESS:,10.2.0.76,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
COMMENTS,GP50T08AYV01 DZ600087C 24WS1575 50T LP 125F  0.3HPLI  fhr,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
LOAD RUN NUMBER,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
AMBIENT TEMPERATURE (F):,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
HEATING MODE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Equipment Description,Manufacturer,Model Number,Calibration ID,Accuracy,Last Calibrated,Calibration Due,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
GAS METER,RITTER,1.544.7HI,1544 7HI,±1% of reading,6/25/2024,6/25/2025,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
GAS TEMPERATURE,YOKOGAWA,MW100-SCPSS-TMQSS Series,1.533.7HI TC-01,± 1.35 °F,6/19/2024,6/19/2025,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
GAS PRESSURE,TRAFAG,,2010341,±0.75% of reading,5/8/2024,5/8/2025,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC1,YOKOGAWA,MW100-SCPSS-TMQSS Series,,± 0.5 °F,6/6/2024,6/6/2025,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC2,YOKOGAWA,MW100-SCPSS-TMQSS Series,,± 0.5 °F,6/6/2024,6/6/2025,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC3,YOKOGAWA,MW100-SCPSS-TMQSS Series,,± 0.5 °F,6/6/2024,6/6/2025,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC4,YOKOGAWA,MW100-SCPSS-TMQSS Series,,± 0.5 °F,6/6/2024,6/6/2025,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC5,YOKOGAWA,MW100-SCPSS-TMQSS Series,,± 0.5 °F,6/6/2024,6/6/2025,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TC6,YOKOGAWA,MW100-SCPSS-TMQSS Series,,± 0.5 °F,6/6/2024,6/6/2025,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Water Flow Meter,EMERSON,CMFS040MB67N2BAE2ZZ,,± 0.05 °F,1/31/2024,1/31/2025,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Power Analyzer,Yokogawa,WT310E,C2VK21023V,±(0.1% of reading + 0.05 % of range),6/4/2024,6/4/2025,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Inlet,JMS Southeast Inc,3SSDNK11.5BGL318HWRAX,AP2/RTD-6A IN,± 0.2 °F,6/3/2024,6/3/2025,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Outlet,JMS Southeast Inc,3SSDNK5BGL318HWRAX,AP2/RTD-6A OUT,± 0.2 °F,6/3/2024,6/3/2025,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RTD Ambient,JMS Souttheast Inc,3SSDNK5BGL318HWRAX,AP2/RTD-6A AMB,± 0.2 °F,6/3/2024,6/3/2025,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Manometer,Dwyer,477AV,AP2/02N2SC,±0.5% FS,2/23/2024,2/23/2025,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Gas Chromatograph,INFICON,Fusion MicroGC,,± 2 BTU/cuft,12/31/1903,12/31/1903,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Weight Scale,AVERY WEIGH-TRONIX,ZM303,AP2/193150481,0.1 lb,8/13/2024,8/13/2025,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TAPE MEASURE,STANLEY,16 FEET,b047827,0.0625 in,5/18/2024,5/18/2025,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Manometer,Dwyer,477AV,AP2/02N2SC,±0.5% FS,2/23/2024,2/23/2025,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
System Date,System Time,Elapsed Time (sec),Software Elapsed Time (sec),Voltage (V),RMS Current (Amps),Power (Watts),Watt Hours (Wh),Voltage Total Harmonic Distortion,Frequency (Hz),Apparent Power (VA),Power Factor,Current Crest Factor,Voltage Crest Factor,Integration Time (sec),Intellifaucet Valve (%),Intellifaucet Temperature (F),Proportioning Valve (%),Draw Count,Program Status,TC Tree Average,TC Down,RTD IN,RTD Out,RTD Ambient,Totalized Flow (Gallons),Flow Rate (GPM),Pressure - Port 1,Pressure - Port 2,Pressure - Port 3,Pressure - Port 4,Mass Flow Rate(lb/min),Density(lb/US Gal),Flow Meter Inlet Temperature(°F),Draw Weight(lbs),Total Weight Inventory(lbs),Total Gallons Inventory(US Gallon),Drive Gain (%),Raw Tube Frequency (Hz),Hot Flow Rate-Calculated(US GPM),Hot Gallons-Calculated(US Gallon),Hot Flow Rate-Laurel(US GPM),Hot Gallons-Laurel(US Gallon),T1,T2,T3,T4,T5,T6,UPPER ELEMENT,LOWER ELEMENT,COMPRESSOR,FAN,DLB,Heating Value BTU/ft³_Vol (Real_Dry),Heating Value BTU/ft³_Vol (Real_Sat),Gross Wobbe Index_Real (Dry),Relative Density_Real (Dry),Propane Component Normalized Mole % (Dry),i-Butane Component Normalized Mole % (Dry),Propylene Component Normalized Mole % (Dry),Ethane Component Normalized Mole % (Dry),C4 Olefins Component Normalized Mole % (Dry),n-Butane Component Normalized Mole % (Dry),Absolute Pressure [inHgA]-Alicat,Gauge/Diff. Pressure [inHgG]-Alicat,BarometricPressure [inHgA]-Alicat,Temperature [°F]-Alicat,Uncorrected [CFH]-Alicat,Corrected [SCFH]-Alicat,Totalizer [Sft3]-Alicat,Gas Selected-Alicat,Gas Rate (BTU/hr)-Alicat,Energy (BTU)-Alicat,Thermal Efficiency (%),Gas Flow Rate Uncorrected (L/hr)-Ritter,Totalized Flow Uncorrected (L)-Ritter,Gas Flow Rate Uncorrected (cuft/hr)-Ritter,Totalized Flow Uncorrected (cuft)-Ritter,Gas Temperature (°F) - Ritter,Gas Pressure (in WC) - Ritter,Barometric Pressure (in HG) - Heise,STP Correction Factor - Ritter,Temperature Correction Factor - Ritter,Pressure Correction Factor-Ritter,Water Vapor Pressure (in HG)-Ritter,Gas Flow Rate Corrected (cuft/hr)-Ritter,Totalized Flow Corrected (cuft)-Ritter,Gas Rate (BTU/hr)-Ritter,Energy (BTU)
12/04/2024,12:50:26.741,0.00,51.66,120.250000,0.000061,0.007200,0.000115,0.000000,60.000000,0.007300,0.981500,2.036184,1.418295,58.000000,21.025000,0.000000,100.000000,0.000000, Select Test Sequence to Enable Start Button....,69.033334,65.353996,65.300003,70.099998,66.199997,0.000000,0.000000,14.620000,-44.700001,-46.599998,0.000000,0.000000,8.331845,65.801674,0.000000,0.000000,0.000000,7.740328,151.739105,0.000000,0.000000,0.000000,0.000000,69.699997,68.900002,68.900002,69.000000,68.900002,68.800003,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.480000,1.080000,29.395000,70.010000,0.000000,0.000000,0.000000,C3H8,0.000000,0.000000,,0.000000,0.000000,0.000000,0.000000,65.500000,14.620000,29.369000,1.004277,0.989527,1.014906,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,12:50:26.741,0.00,51.66,120.250000,0.000061,0.007200,0.000115,0.000000,60.000000,0.007300,0.981500,2.036184,1.418295,58.000000,21.025000,0.000000,100.000000,0.000000, Select Test Sequence to Enable Start Button....,69.033334,65.353996,65.300003,70.099998,66.199997,0.000000,0.000000,14.620000,-44.700001,-46.599998,0.000000,0.000000,8.331845,65.801674,0.000000,0.000000,0.000000,7.740328,151.739105,0.000000,0.000000,0.000000,0.000000,69.699997,68.900002,68.900002,69.000000,68.900002,68.800003,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.480000,1.080000,29.395000,70.010000,0.000000,0.000000,0.000000,C3H8,0.000000,0.000000,,0.000000,0.000000,0.000000,0.000000,65.500000,14.620000,29.369000,1.004277,0.989527,1.014906,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,12:50:29.742,0.00,54.66,120.250000,0.000061,0.007200,0.000121,0.000000,60.000000,0.007300,0.981300,2.124795,1.418295,61.000000,21.025000,0.000000,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,69.011111,65.362428,65.300003,70.099998,66.199997,0.000000,0.000000,14.630000,-44.700001,-46.599998,0.000000,0.000000,8.331821,65.803734,0.000000,0.000000,0.000000,7.740739,151.738998,0.000000,0.000000,0.000000,0.000000,69.699997,68.900002,68.900002,68.966667,68.866669,68.733332,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.470000,1.080000,29.395000,70.010000,0.000000,0.000000,0.000000,C3H8,0.000000,0.000000,,0.000000,0.000000,0.000000,0.000000,65.500000,14.630000,29.369000,1.004301,0.989527,1.014930,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,12:50:32.743,0.00,57.66,120.250000,0.000061,0.007200,0.000127,0.000000,60.000000,0.007300,0.981500,2.196046,1.418295,64.000000,21.025000,0.000000,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,69.005556,65.369529,65.300003,70.099998,66.199997,0.000000,0.000000,14.630000,-44.799999,-46.599998,0.000000,0.000000,8.331645,65.827499,0.000000,0.000000,0.000000,7.740345,151.738953,0.000000,0.000000,0.000000,0.000000,69.733332,68.900002,68.866669,68.966667,68.866669,68.699997,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.470000,1.080000,29.395000,70.010000,0.000000,0.000000,0.000000,C3H8,0.000000,0.000000,,0.000000,0.000000,0.000000,0.000000,65.599998,14.630000,29.369000,1.004110,0.989339,1.014930,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,12:50:35.743,0.00,60.66,120.250000,0.000061,0.007200,0.000133,0.000000,60.000000,0.007300,0.981500,2.118421,1.417796,67.000000,21.025000,0.000000,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,69.022223,65.376333,65.300003,70.099998,66.199997,0.000000,0.000000,14.620000,-44.799999,-46.500000,0.000000,0.000000,8.331611,65.830574,0.000000,0.000000,0.000000,7.740042,151.738922,0.000000,0.000000,0.000000,0.000000,69.766668,68.933334,68.900002,68.966667,68.866669,68.699997,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.470000,1.080000,29.395000,70.010000,0.000000,0.000000,0.000000,C3H8,0.000000,0.000000,,0.000000,0.000000,0.000000,0.000000,65.500000,14.620000,29.369000,1.004277,0.989527,1.014906,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,12:50:38.746,0.00,63.66,120.250000,0.000061,0.007200,0.000139,0.000000,60.000000,0.007300,0.981600,2.080725,1.418295,70.000000,21.025000,0.000000,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,69.005556,65.382694,65.302044,70.099998,66.199997,0.000000,0.000000,14.630000,-44.799999,-46.500000,0.000000,0.000000,8.331883,65.794937,0.000000,0.000000,0.000000,7.741494,151.738907,0.000000,0.000000,0.000000,0.000000,69.733332,68.900002,68.900002,68.900002,68.900002,68.699997,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.470000,1.080000,29.396000,70.010000,0.000000,0.000000,0.000000,C3H8,0.000000,0.000000,,0.000000,0.000000,0.000000,0.000000,65.500000,14.630000,29.370000,1.004334,0.989527,1.014964,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,12:50:41.748,0.00,66.67,120.250000,0.000061,0.007200,0.000145,0.000000,60.000000,0.007300,0.981700,2.118812,1.418295,73.000000,21.025000,0.000000,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,69.011111,65.388019,65.308166,70.099998,66.199997,0.000000,0.000000,14.630000,-44.900002,-46.500000,0.001000,0.000000,8.332126,65.764435,0.000000,0.000000,0.000000,7.741494,151.738937,0.000000,0.000000,0.000000,0.000000,69.699997,68.933334,68.866669,68.900002,68.966667,68.699997,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.470000,1.070000,29.395000,70.010000,0.000000,0.000000,0.000000,C3H8,0.000000,0.000000,,0.000000,0.000000,0.000000,0.000000,65.500000,14.630000,29.370000,1.004334,0.989527,1.014964,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,12:50:44.749,0.00,69.67,120.250000,0.000061,0.007200,0.000151,0.000000,60.000000,0.007300,0.981600,2.121911,1.418794,76.000000,21.025000,0.000000,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,69.016666,65.392013,65.314289,70.099998,66.199997,0.000000,0.000000,14.620000,-44.799999,-46.500000,0.001000,0.000000,8.331936,65.788437,0.000000,0.000000,0.000000,7.740504,151.738937,0.000000,0.000000,0.000000,0.000000,69.699997,68.966667,68.900002,68.933334,68.900002,68.699997,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.470000,1.080000,29.395000,70.010000,0.000000,0.000000,0.000000,C3H8,0.000000,0.000000,,0.000000,0.000000,0.000000,0.000000,65.500000,14.620000,29.369000,1.004277,0.989527,1.014906,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,12:50:47.750,0.00,72.67,120.250000,0.000061,0.007200,0.000153,0.000000,60.000000,0.007300,0.981700,2.138386,1.418295,79.000000,21.025000,0.000000,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,69.016666,65.394972,65.308166,70.099998,66.199997,0.000000,0.000000,14.620000,-44.799999,-46.599998,0.000000,0.000000,8.331681,65.820396,0.000000,0.000000,0.000000,7.740702,151.738876,0.000000,0.000000,0.000000,0.000000,69.699997,69.000000,68.900002,68.900002,68.900002,68.699997,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.470000,1.080000,29.395000,70.010000,0.000000,0.000000,0.000000,C3H8,0.000000,0.000000,,0.000000,0.000000,0.000000,0.000000,65.500000,14.620000,29.369000,1.004277,0.989527,1.014906,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,12:50:50.751,0.00,75.67,120.250000,0.027263,1.626000,0.002096,0.000000,60.000000,3.278000,0.496100,1.899901,1.418295,82.000000,21.025000,0.000000,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,69.022222,65.396747,65.302044,70.099998,66.199997,0.000000,0.000000,14.620000,-44.700001,-46.500000,0.000000,0.000000,8.331676,65.820137,0.000000,0.000000,0.000000,7.741314,151.738861,0.000000,0.000000,0.000000,0.000000,69.733332,69.000000,68.900002,68.900002,68.900002,68.699997,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.470000,1.080000,29.395000,70.010000,0.000000,0.000000,0.000000,C3H8,0.000000,0.000000,,0.000000,0.000000,0.000000,0.000000,65.500000,14.620000,29.369000,1.004277,0.989527,1.014906,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,12:50:53.751,0.00,78.67,120.250000,0.025962,1.233000,0.003169,0.000000,60.000000,3.122000,0.394800,2.008243,1.417796,85.000000,21.025000,0.000000,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,69.033334,65.397931,65.300003,70.099998,66.199997,0.000000,0.000000,14.630000,-44.799999,-46.599998,0.000000,0.000000,8.331785,65.806755,0.000000,0.000000,0.000000,7.740052,151.738815,0.000000,0.000000,0.000000,0.000000,69.800003,69.000000,68.900002,68.900002,68.900002,68.699997,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.470000,1.080000,29.395000,70.010000,0.000000,0.000000,0.000000,C3H8,0.000000,0.000000,,0.000000,0.000000,0.000000,0.000000,65.500000,14.630000,29.369000,1.004301,0.989527,1.014930,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,12:50:56.751,0.00,81.67,120.250000,0.026482,1.399000,0.003547,0.000000,60.000000,3.184000,0.439300,4.327845,1.418794,88.000000,21.025000,0.000000,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,69.038890,65.398818,65.302044,70.099998,66.199997,0.000000,0.000000,14.620000,-44.700001,-46.599998,0.000000,0.000000,8.331853,65.794846,0.000000,0.000000,0.000000,7.741771,151.738785,0.000000,0.000000,0.000000,0.000000,69.800003,69.033333,68.900002,68.900002,68.900002,68.699997,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.470000,1.080000,29.395000,70.010000,0.000000,0.000000,0.000000,C3H8,0.000000,0.000000,,0.000000,0.000000,0.000000,0.000000,65.300003,14.620000,29.369000,1.004659,0.989904,1.014906,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,12:50:59.751,0.00,84.67,120.170000,2.559600,123.900000,0.178090,0.000000,60.000000,307.600000,0.402900,1.645999,1.418241,91.000000,21.025000,0.000000,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,69.055556,65.399558,65.308166,70.099998,66.199997,0.000000,0.000000,14.640000,-44.700001,-46.500000,0.000000,0.000000,8.332007,65.778419,0.000000,0.000000,0.000000,7.739691,151.738800,0.000000,0.000000,0.000000,0.000000,69.800003,69.099998,68.900002,68.900002,68.933334,68.699997,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.470000,1.080000,29.395000,70.010000,0.000000,0.000000,0.000000,C3H8,0.000000,0.000000,,0.000000,0.000000,0.000000,0.000000,65.500000,14.640000,29.369000,1.004325,0.989527,1.014955,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,12:51:02.753,0.00,87.67,120.170000,2.554300,123.900000,0.281170,0.000000,60.000000,307.000000,0.403700,1.649219,1.418740,94.000000,21.025000,0.000000,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,69.066667,65.400002,65.314289,70.099998,66.199997,0.000000,0.000000,13.500000,-44.900002,-46.500000,0.000000,0.000000,8.331447,65.848648,0.000000,0.000000,0.000000,7.742123,151.738739,0.000000,0.000000,0.000000,0.000000,69.800003,69.099998,68.900002,68.900002,69.000000,68.699997,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.370000,0.980000,29.395000,70.010000,0.000000,0.000000,0.000000,C3H8,0.000000,0.000000,,0.000000,0.020000,0.000000,0.000706,65.500000,13.500000,29.369000,1.001552,0.989527,1.012153,0.000000,0.000000,0.000707,0.000000,1.813919
12/04/2024,12:51:05.753,0.00,90.67,120.170000,2.550200,123.700000,0.384100,0.000000,60.000000,306.500000,0.403600,1.650106,1.418740,97.000000,21.025000,0.000000,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,69.083333,65.400002,65.308166,70.099998,66.199997,0.000000,0.000000,11.490000,-45.000000,-46.400002,0.000000,0.000000,8.331540,65.836243,0.000000,0.000000,0.000000,7.742311,151.738708,0.000000,0.000000,0.000000,0.000000,69.833336,69.166664,68.900002,68.900002,69.000000,68.699997,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.850000,29.395000,70.010000,15.971000,15.802000,0.002000,C3H8,40520.131899,5.128481,,12.000000,0.060000,0.423776,0.002119,65.500000,11.490000,29.369000,0.996663,0.989527,1.007212,0.000000,0.009934,0.002112,25.472517,5.415193
12/04/2024,12:51:08.754,0.00,93.67,120.180000,2.538200,122.300000,0.486440,0.000000,60.000000,305.000000,0.400800,1.653573,1.418622,100.000000,21.025000,0.000000,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,69.077778,65.400002,65.314289,70.099998,66.199997,0.000000,0.000000,11.510000,-45.000000,-46.400002,0.000000,0.000000,8.331776,65.804146,0.000000,0.000000,0.000000,7.740443,151.738632,0.000000,0.000000,0.000000,0.000000,69.800003,69.166664,68.900002,68.900002,69.000000,68.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.850000,29.394000,69.880000,16.554000,16.378000,0.016000,C3H8,41997.134556,41.027852,,228.000000,0.460000,8.051752,0.016245,65.500000,11.510000,29.368000,0.996679,0.989527,1.007227,0.000000,0.137020,0.016191,351.352940,41.517136
12/04/2024,12:51:11.754,0.00,96.67,120.180000,2.539100,122.600000,0.588450,0.000000,60.000000,305.100000,0.401700,1.652278,1.418622,103.000000,21.025000,0.000000,100.000000,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,69.077778,65.400149,65.342860,70.099998,66.199997,0.000000,0.000000,11.490000,-45.000000,-46.299999,0.000000,0.000000,8.331960,65.783043,0.000000,0.000000,0.000000,7.739167,151.738647,0.000000,0.000000,0.000000,0.000000,69.800003,69.166664,68.900002,68.900002,69.000000,68.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.850000,29.394000,69.770000,17.017000,16.842000,0.030000,C3H8,43186.942251,76.927222,,480.000000,0.880000,16.951056,0.031077,65.500000,11.490000,29.368000,0.996630,0.989527,1.007178,0.000000,0.653431,0.030972,1675.555393,79.420209
