Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,12:51:14.755,1.76,2.00,120.170000,2.535800,122.300000,0.016988,0.000000,60.000000,304.700000,0.401400,1.653837,1.418241,0.000000,21.025000,0.000000,100.000000,0.000000,Writing Data... ,69.083333,65.401333,65.379594,70.099998,66.199997,0.000000,0.000000,11.480000,-45.099998,-46.400002,0.000000,0.000000,8.332243,65.744987,0.000000,0.000000,0.000000,7.738242,151.738708,0.000000,0.000000,0.000000,0.000000,69.800003,69.199997,68.900002,68.900002,69.000000,68.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.850000,29.394000,69.650000,16.968000,16.795000,0.045000,C3H8,43066.422937,115.390833,,504.000000,1.300000,17.798609,0.045909,65.500000,11.480000,29.368000,0.996606,0.989527,1.007154,0.000000,1.760415,0.045753,4514.126978,117.322446
12/04/2024,12:51:17.755,4.76,5.00,120.180000,2.534500,122.300000,0.118850,0.000000,60.000000,304.600000,0.401400,1.653344,1.418622,3.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,69.083333,65.403404,65.389798,70.099998,66.199997,0.000000,0.000000,11.480000,-45.000000,-46.299999,0.000000,0.000000,8.332155,65.758965,0.000000,0.000000,0.000000,7.739035,151.738632,0.000000,0.000000,0.000000,0.000000,69.800003,69.199997,68.900002,68.900002,69.000000,68.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.850000,29.394000,69.560000,16.951000,16.782000,0.059000,C3H8,43033.087808,151.290203,,456.000000,1.680000,16.103503,0.059329,65.500000,11.480000,29.368000,0.996606,0.989527,1.007154,0.000000,3.461322,0.059127,8875.663067,151.616699
12/04/2024,12:51:20.757,7.76,8.00,120.180000,2.532300,122.100000,0.220620,0.000000,60.000000,304.300000,0.401300,1.654425,1.418123,6.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,69.072222,65.406214,65.379594,70.099998,66.199997,0.000000,0.000000,11.500000,-45.000000,-46.299999,0.000000,0.000000,8.332092,65.765038,0.000000,0.000000,0.000000,7.740139,151.738632,0.000000,0.000000,0.000000,0.000000,69.766668,69.099998,68.900002,68.966667,69.000000,68.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.850000,29.394000,69.490000,17.037000,16.868000,0.073000,C3H8,43253.612510,187.189573,,444.000000,2.060000,15.679727,0.072748,65.500000,11.500000,29.368000,0.996655,0.989527,1.007203,0.000000,5.716515,0.072505,14658.520821,185.920028
12/04/2024,12:51:23.758,10.76,11.00,120.180000,2.529300,121.800000,0.322310,0.000000,60.000000,304.000000,0.400800,1.654134,1.418123,9.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,69.066667,65.410208,65.375512,70.099998,66.199997,0.000000,0.000000,11.500000,-45.099998,-46.400002,0.000000,0.000000,8.331928,65.785858,0.000000,0.000000,0.000000,7.741698,151.738541,0.000000,0.000000,0.000000,0.000000,69.800003,69.099998,68.900002,68.933334,68.966667,68.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.850000,29.394000,69.430000,16.958000,16.795000,0.087000,C3H8,43066.422937,223.088943,,468.000000,2.440000,16.527280,0.086168,65.500000,11.500000,29.368000,0.996655,0.989527,1.007203,0.000000,8.430306,0.085880,21617.334981,220.215955
12/04/2024,12:51:26.758,13.76,14.00,120.180000,2.528800,121.900000,0.423780,0.000000,60.000000,303.900000,0.401100,1.655528,1.419121,12.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,69.050001,65.415534,65.387757,70.099998,66.199997,0.000000,0.000000,11.510000,-45.000000,-46.400002,0.000000,0.000000,8.331556,65.832253,0.000000,0.000000,0.000000,7.741860,151.738480,0.000000,0.000000,0.000000,0.000000,69.800003,69.099998,68.900002,68.900002,68.900002,68.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.850000,29.394000,69.380000,16.918000,16.752000,0.101000,C3H8,42956.160586,258.988313,,468.000000,2.840000,16.527280,0.100294,65.500000,11.510000,29.368000,0.996679,0.989527,1.007227,0.000000,11.134229,0.099961,28550.843276,256.323187
12/04/2024,12:51:29.758,16.76,17.00,120.180000,2.528900,122.100000,0.525380,0.000000,60.000000,303.900000,0.401600,1.653446,1.418622,15.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,69.061111,65.422191,65.397961,70.099998,66.199997,0.000000,0.000000,11.480000,-45.000000,-46.400002,0.000000,0.000000,8.331764,65.807030,0.000000,0.000000,0.000000,7.739115,151.738571,0.000000,0.000000,0.000000,0.000000,69.800003,69.166664,68.900002,68.900002,68.900002,68.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.850000,29.393000,69.340000,16.941000,16.779000,0.115000,C3H8,43025.395085,294.887683,,492.000000,3.280000,17.374832,0.115832,65.500000,11.480000,29.368000,0.996606,0.989527,1.007154,0.000000,13.313638,0.115439,34139.371488,296.013555
12/04/2024,12:51:32.759,19.76,20.00,120.170000,2.527300,122.000000,0.626950,0.000000,60.000000,303.700000,0.401500,1.654058,1.418740,18.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,69.055556,65.430179,65.400002,70.099998,66.199997,0.000000,0.000000,11.500000,-45.099998,-46.400002,0.000000,0.000000,8.331834,65.797600,0.000000,0.000000,0.000000,7.741599,151.738480,0.000000,0.000000,0.000000,0.000000,69.800003,69.133331,68.900002,68.900002,68.900002,68.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.850000,29.393000,69.310000,16.915000,16.756000,0.129000,C3H8,42966.417549,330.787053,,516.000000,3.680000,18.222385,0.129958,65.500000,11.500000,29.368000,0.996655,0.989527,1.007203,0.000000,14.902433,0.129523,38213.425314,332.128982
12/04/2024,12:51:35.760,22.76,23.00,120.180000,2.524700,121.700000,0.728440,0.000000,60.000000,303.400000,0.401100,1.654573,1.418123,21.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,69.055556,65.439498,65.400002,70.099998,66.199997,0.000000,0.000000,11.510000,-45.000000,-46.500000,0.000000,0.000000,8.331519,65.839058,0.000000,0.000000,0.000000,7.740373,151.738480,0.000000,0.000000,0.000000,0.000000,69.800003,69.166664,68.900002,68.900002,68.866669,68.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.850000,29.393000,69.280000,16.838000,16.680000,0.143000,C3H8,42771.535254,366.686423,,480.000000,4.060000,16.951056,0.143378,65.500000,11.510000,29.367000,0.996646,0.989527,1.007194,0.000000,15.974878,0.142897,40963.431612,366.421726
12/04/2024,12:51:38.761,25.76,26.00,120.180000,2.524200,121.800000,0.829820,0.000000,60.000000,303.400000,0.401400,1.653831,1.419121,24.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,69.055556,65.449261,65.400002,70.099998,66.199997,0.000000,0.000000,11.510000,-45.000000,-46.599998,0.000000,0.000000,8.331699,65.811943,0.000000,0.000000,0.000000,7.741272,151.738388,0.000000,0.000000,0.000000,0.000000,69.766668,69.133331,68.900002,68.933334,68.900002,68.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.850000,29.393000,69.260000,16.832000,16.673000,0.156000,C3H8,42753.585569,400.021553,,456.000000,4.460000,16.103503,0.157504,65.500000,11.510000,29.367000,0.996646,0.989527,1.007194,0.000000,16.524374,0.156975,42372.472977,402.522388
12/04/2024,12:51:41.762,28.76,29.01,120.180000,2.521900,121.600000,0.931120,0.000000,60.000000,303.100000,0.401100,1.654150,1.418123,27.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,69.033333,65.458285,65.400002,70.099998,66.199997,0.000000,0.000000,11.520000,-44.900002,-46.599998,0.000000,0.000000,8.331800,65.802361,0.000000,0.000000,0.000000,7.740638,151.738434,0.000000,0.000000,0.000000,0.000000,69.733332,69.099998,68.900002,68.900002,68.866669,68.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.393000,69.240000,16.819000,16.660000,0.170000,C3H8,42720.250439,435.920923,,468.000000,4.860000,16.527280,0.171629,65.500000,11.520000,29.367000,0.996670,0.989527,1.007219,0.000000,16.692752,0.171058,42804.233764,438.633756
12/04/2024,12:51:44.763,31.76,32.01,120.180000,2.521100,121.600000,1.032300,0.000000,60.000000,303.000000,0.401300,1.655468,1.418123,30.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,69.083335,65.466864,65.400002,70.099998,66.199997,0.000000,0.000000,11.530000,-45.000000,-46.599998,0.000000,0.000000,8.331813,65.800316,0.000000,0.000000,0.000000,7.741121,151.738434,0.000000,0.000000,0.000000,0.000000,69.800003,69.099998,68.900002,68.933334,68.900002,68.866669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.850000,29.392000,69.220000,16.729000,16.574000,0.184000,C3H8,42499.725737,471.820293,,480.000000,5.240000,16.951056,0.185049,65.500000,11.530000,29.366000,0.996662,0.989527,1.007210,0.000000,16.780209,0.184431,43028.495885,472.926113
12/04/2024,12:51:47.764,34.76,35.01,120.180000,2.520100,121.600000,1.133500,0.000000,60.000000,302.900000,0.401500,1.653704,1.419121,33.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,69.094445,65.475296,65.400002,70.099998,66.199997,0.000000,0.000000,11.530000,-45.000000,-46.599998,0.000000,0.000000,8.331568,65.832146,0.000000,0.000000,0.000000,7.740846,151.738403,0.000000,0.000000,0.000000,0.000000,69.766668,69.099998,68.900002,69.000000,68.900002,68.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.850000,29.392000,69.200000,16.762000,16.610000,0.198000,C3H8,42592.038403,507.719663,,480.000000,5.660000,16.951056,0.199881,65.500000,11.530000,29.366000,0.996662,0.989527,1.007210,0.000000,16.856094,0.199214,43223.082670,510.832405
12/04/2024,12:51:50.764,37.76,38.01,120.180000,2.518800,121.500000,1.234700,0.000000,60.000000,302.700000,0.401500,1.654796,1.418123,36.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,69.105556,65.482840,65.400002,70.099998,66.199997,0.000000,0.000000,11.550000,-45.000000,-46.500000,0.000000,0.000000,8.331312,65.862267,0.000000,0.000000,0.000000,7.740846,151.738327,0.000000,0.000000,0.000000,0.000000,69.800003,69.133331,68.900002,69.033333,68.933334,68.833336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.190000,16.693000,16.541000,0.212000,C3H8,42415.105793,543.619033,,492.000000,6.080000,17.374832,0.214713,65.500000,11.550000,29.366000,0.996710,0.989527,1.007259,0.000000,16.859420,0.214007,43231.611503,548.765482
12/04/2024,12:51:53.765,40.76,41.01,120.180000,2.517000,121.400000,1.335900,0.000000,60.000000,302.500000,0.401200,1.654112,1.418622,39.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,69.127778,65.489645,65.400002,70.099998,66.199997,0.000000,0.000000,11.550000,-45.200001,-46.400002,0.000000,0.000000,8.331735,65.808121,0.000000,0.000000,0.000000,7.739724,151.738266,0.000000,0.000000,0.000000,0.000000,69.766668,69.166664,68.933334,69.033333,68.966667,68.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.850000,29.392000,69.180000,16.706000,16.554000,0.226000,C3H8,42448.440923,579.518403,,504.000000,6.480000,17.798609,0.228839,65.500000,11.550000,29.366000,0.996710,0.989527,1.007259,0.000000,16.851205,0.228086,43210.547225,584.868474
12/04/2024,12:51:56.766,43.76,44.01,120.180000,2.518100,121.700000,1.437100,0.000000,60.000000,302.600000,0.402000,1.653151,1.418123,42.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,69.261112,65.495562,65.400002,70.099998,66.199997,0.000000,0.000000,11.560000,-45.200001,-46.400002,0.000000,0.000000,8.331379,65.853920,0.000000,0.000000,0.000000,7.740874,151.738312,0.000000,0.000000,0.000000,0.000000,69.800003,69.266668,69.099998,69.199999,68.900002,69.300001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.850000,29.392000,69.170000,16.620000,16.468000,0.239000,C3H8,42227.916221,612.853533,,468.000000,6.840000,16.527280,0.241553,65.500000,11.560000,29.366000,0.996735,0.989527,1.007284,0.000000,16.877675,0.240764,43278.420907,617.376234
12/04/2024,12:51:59.767,46.76,47.01,120.180000,2.514600,121.300000,1.538200,0.000000,60.000000,302.200000,0.401300,1.654378,1.418123,45.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,69.288890,65.501331,65.400002,70.099998,66.199997,0.000000,0.000000,11.560000,-45.299999,-46.400002,0.000000,0.000000,8.331588,65.827644,0.000000,0.000000,0.000000,7.740686,151.738388,0.000000,0.000000,0.000000,0.000000,69.800003,69.266668,69.099998,69.366669,68.900002,69.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.160000,16.620000,16.468000,0.253000,C3H8,42227.916221,648.752903,,444.000000,7.240000,15.679727,0.255678,65.500000,11.560000,29.366000,0.996735,0.989527,1.007284,0.000000,16.884405,0.254844,43295.679766,653.480107
12/04/2024,12:52:02.771,49.76,50.01,120.180000,2.514000,121.300000,1.639200,0.000000,60.000000,302.100000,0.401400,1.654296,1.419121,48.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,69.327778,65.507100,65.400002,70.099998,66.199997,0.000000,0.000000,11.550000,-45.400002,-46.200001,0.000000,0.000000,8.331893,65.789398,0.000000,0.000000,0.000000,7.740781,151.738327,0.000000,0.000000,0.000000,0.000000,69.800003,69.199997,69.166667,69.633334,68.900002,69.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.160000,16.541000,16.392000,0.267000,C3H8,42033.033926,684.652273,,456.000000,7.600000,16.103503,0.268392,65.500000,11.550000,29.366000,0.996710,0.989527,1.007259,0.000000,16.863147,0.267509,43241.167705,685.956852
12/04/2024,12:52:05.772,52.76,53.02,120.180000,2.513100,121.300000,1.740100,0.000000,60.000000,302.000000,0.401500,1.654729,1.418622,51.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,69.316666,65.513461,65.400002,70.099998,66.199997,0.000000,0.000000,11.550000,-45.500000,-46.200001,0.000000,0.000000,8.331709,65.814362,0.000000,0.000000,0.000000,7.740364,151.738251,0.000000,0.000000,0.000000,0.000000,69.766668,69.199997,69.233332,69.766668,68.900002,69.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.150000,16.531000,16.382000,0.280000,C3H8,42007.391519,717.987402,,456.000000,7.980000,16.103503,0.281811,65.500000,11.550000,29.366000,0.996710,0.989527,1.007259,0.000000,16.836941,0.280884,43173.969431,720.254695
12/04/2024,12:52:08.773,55.76,56.02,120.180000,2.511600,121.200000,1.841100,0.000000,60.000000,301.800000,0.401500,1.654324,1.418622,54.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,69.388890,65.520562,65.400002,70.099998,66.199997,0.000000,0.000000,11.560000,-45.500000,-46.099998,0.000000,0.000000,8.331317,65.859703,0.000000,0.000000,0.000000,7.741215,151.738358,0.000000,0.000000,0.000000,0.000000,69.800003,69.333336,69.366666,69.933332,68.900002,69.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.140000,16.471000,16.322000,0.294000,C3H8,41853.537075,753.886772,,468.000000,8.380000,16.527280,0.295937,65.500000,11.560000,29.366000,0.996735,0.989527,1.007284,0.000000,16.752995,0.294971,42958.711034,756.376146
12/04/2024,12:52:11.773,58.76,59.02,120.180000,2.510900,121.200000,1.942000,0.000000,60.000000,301.700000,0.401600,1.654387,1.418123,57.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,69.466668,65.528402,65.400002,70.099998,66.199997,0.000000,0.000000,11.550000,-45.400002,-46.099998,0.000000,0.000000,8.331622,65.822678,0.000000,0.000000,0.000000,7.740705,151.738358,0.000000,0.000000,0.000000,0.000000,69.766668,69.500000,69.433334,70.200002,68.933334,68.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.850000,29.393000,69.140000,16.484000,16.335000,0.308000,C3H8,41886.872205,789.786143,,468.000000,8.760000,16.527280,0.309357,65.500000,11.550000,29.367000,0.996743,0.989527,1.007292,0.000000,16.603036,0.308349,42574.181354,790.681695
12/04/2024,12:52:14.773,61.76,62.02,120.180000,2.509500,121.100000,2.042800,0.000000,60.000000,301.600000,0.401500,1.654314,1.418123,60.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,69.466668,65.536982,65.400002,70.099998,66.199997,0.000000,0.000000,11.560000,-45.500000,-46.099998,0.000000,0.000000,8.331626,65.822990,0.000000,0.000000,0.000000,7.740880,151.738312,0.000000,0.000000,0.000000,0.000000,69.800003,69.500000,69.433334,70.199999,69.000000,68.866669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.393000,69.130000,16.488000,16.339000,0.321000,C3H8,41897.129167,823.121272,,444.000000,9.120000,15.679727,0.322070,65.500000,11.560000,29.367000,0.996767,0.989527,1.007317,0.000000,16.449804,0.321029,42181.257669,823.195553
12/04/2024,12:52:17.774,64.76,65.02,120.180000,2.508100,121.000000,2.143600,0.000000,60.000000,301.400000,0.401400,1.655237,1.418123,63.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,69.427779,65.546005,65.400002,70.099998,66.199997,0.000000,0.000000,11.560000,-45.400002,-46.099998,0.000000,0.000000,8.331671,65.815697,0.000000,0.000000,0.000000,7.740959,151.738373,0.000000,0.000000,0.000000,0.000000,69.800003,69.500000,69.533333,69.933334,69.000000,68.800003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.120000,16.405000,16.259000,0.335000,C3H8,41691.989910,859.020642,,432.000000,9.460000,15.255950,0.334077,65.500000,11.560000,29.366000,0.996735,0.989527,1.007284,0.000000,16.299873,0.332986,41796.797383,853.856604
12/04/2024,12:52:20.775,67.76,68.02,120.170000,2.508800,121.200000,2.244500,0.000000,60.000000,301.500000,0.402000,1.654775,1.418241,66.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,69.400001,65.555177,65.400002,70.099998,66.199997,0.000000,0.000000,11.570000,-45.200001,-46.200001,0.000000,0.000000,8.331470,65.840424,0.000000,0.000000,0.000000,7.740969,151.738281,0.000000,0.000000,0.000000,0.000000,69.800003,69.500000,69.800001,69.533333,68.966667,68.800003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.120000,16.401000,16.252000,0.348000,C3H8,41674.040225,892.355771,,432.000000,9.840000,15.255950,0.347497,65.500000,11.570000,29.367000,0.996792,0.989527,1.007341,0.000000,16.145016,0.346382,41399.707716,888.206349
12/04/2024,12:52:23.778,70.76,71.02,120.180000,2.506400,121.000000,2.345400,0.000000,60.000000,301.200000,0.401600,1.655402,1.418622,69.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,69.488889,65.564496,65.400002,70.099998,66.199997,0.000000,0.000000,11.570000,-45.000000,-46.299999,0.000000,0.000000,8.331489,65.837090,0.000000,0.000000,0.000000,7.740692,151.738297,0.000000,0.000000,0.000000,0.000000,69.800003,69.500000,70.233335,69.600001,69.066666,68.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.120000,16.352000,16.206000,0.362000,C3H8,41556.085151,928.255142,,432.000000,10.180000,15.255950,0.359504,65.500000,11.570000,29.366000,0.996759,0.989527,1.007308,0.000000,16.019862,0.358338,41078.781240,918.865999
12/04/2024,12:52:26.779,73.76,74.02,120.180000,2.506600,121.100000,2.446300,0.000000,60.000000,301.200000,0.402000,1.655031,1.418123,72.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,69.688888,65.572484,65.400002,70.099998,66.199997,0.000000,0.000000,11.580000,-45.099998,-46.400002,0.000000,0.000000,8.331381,65.853127,0.000000,0.000000,0.000000,7.740025,151.738281,0.000000,0.000000,0.000000,0.000000,69.900002,69.466667,70.199997,70.666667,69.199997,68.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.850000,29.392000,69.110000,16.362000,16.216000,0.375000,C3H8,41581.727559,961.590271,,444.000000,10.580000,15.679727,0.373630,65.500000,11.580000,29.366000,0.996783,0.989527,1.007333,0.000000,15.889773,0.372428,40745.203552,954.994058
12/04/2024,12:52:29.780,76.76,77.02,120.180000,2.505200,121.000000,2.547100,0.000000,60.000000,301.100000,0.401900,1.653481,1.418123,75.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,69.694444,65.579141,65.400002,70.099998,66.199997,0.000000,0.000000,11.580000,-44.900002,-46.500000,0.000000,0.000000,8.331559,65.826538,0.000000,0.000000,0.000000,7.740543,151.738358,0.000000,0.000000,0.000000,0.000000,69.900002,69.566666,70.400002,70.400002,69.199997,68.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.850000,29.392000,69.110000,16.348000,16.203000,0.389000,C3H8,41548.392429,997.489641,,468.000000,11.000000,16.527280,0.388462,65.500000,11.580000,29.366000,0.996783,0.989527,1.007333,0.000000,15.746451,0.387212,40377.691990,992.904976
12/04/2024,12:52:32.780,79.76,80.02,120.180000,2.505200,121.100000,2.647900,0.000000,60.000000,301.100000,0.402300,1.654958,1.418123,78.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,69.822222,65.585354,65.400002,70.099998,66.199997,0.000000,0.000000,11.600000,-44.900002,-46.599998,0.000000,0.000000,8.331643,65.818459,0.000000,0.000000,0.000000,7.740384,151.738342,0.000000,0.000000,0.000000,0.000000,69.933334,69.733332,70.333336,71.133331,69.099998,68.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.393000,69.100000,16.382000,16.233000,0.402000,C3H8,41625.319651,1030.824771,,468.000000,11.380000,16.527280,0.401881,65.500000,11.600000,29.367000,0.996865,0.989527,1.007415,0.000000,15.662437,0.400621,40162.259639,1027.289456
12/04/2024,12:52:35.780,82.76,83.02,120.180000,2.506200,121.400000,2.748900,0.000000,60.000000,301.200000,0.403000,1.653340,1.418123,81.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,70.011112,65.590235,65.400002,70.099998,66.199997,0.000000,0.000000,11.580000,-45.000000,-46.500000,0.000000,0.000000,8.331782,65.803246,0.000000,0.000000,0.000000,7.741255,151.738266,0.000000,0.000000,0.000000,0.000000,70.000000,69.966667,70.266668,71.300001,69.633334,68.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.393000,69.100000,16.296000,16.150000,0.416000,C3H8,41412.487671,1066.724141,,444.000000,11.720000,15.679727,0.413888,65.500000,11.580000,29.367000,0.996816,0.989527,1.007366,0.000000,15.647696,0.412571,40124.459385,1057.930126
12/04/2024,12:52:38.780,85.76,86.02,120.180000,2.506400,121.500000,2.850000,0.000000,60.000000,301.200000,0.403400,1.652849,1.418622,84.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,70.099999,65.593786,65.400002,70.099998,66.199997,0.000000,0.000000,11.590000,-45.200001,-46.500000,0.000000,0.000000,8.331806,65.797096,0.000000,0.000000,0.000000,7.740296,151.738403,0.000000,0.000000,0.000000,0.000000,70.066666,70.066666,70.233332,70.933334,69.666664,69.633331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.393000,69.100000,16.286000,16.143000,0.429000,C3H8,41394.537986,1100.059270,,444.000000,12.100000,15.679727,0.427308,65.500000,11.590000,29.367000,0.996840,0.989527,1.007391,0.000000,15.662577,0.425958,40162.618568,1092.258268
12/04/2024,12:52:41.780,88.76,89.02,120.180000,2.504900,121.400000,2.951000,0.000000,60.000000,301.000000,0.403200,1.653679,1.418622,87.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,70.094445,65.596300,65.400002,70.099998,66.199997,0.000000,0.000000,11.590000,-45.299999,-46.299999,-0.001000,0.000000,8.331566,65.826744,0.000000,0.000000,0.000000,7.739763,151.738312,0.000000,0.000000,0.000000,0.000000,70.199999,69.933334,70.866666,70.533335,69.366669,69.666664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.393000,69.100000,16.256000,16.113000,0.443000,C3H8,41317.610764,1135.958640,,444.000000,12.460000,15.679727,0.440021,65.500000,11.590000,29.367000,0.996840,0.989527,1.007391,0.000000,15.733597,0.438631,40344.729287,1124.755209
12/04/2024,12:52:44.781,91.76,92.02,120.180000,2.504300,121.400000,3.052000,0.000000,60.000000,301.000000,0.403300,1.652797,1.418622,90.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,70.127778,65.597927,65.400002,70.099998,66.199997,0.000000,0.000000,11.590000,-45.500000,-46.099998,0.000000,0.000000,8.331687,65.815422,0.000000,0.000000,0.000000,7.740817,151.738388,0.000000,0.000000,0.000000,0.000000,70.333336,69.900002,71.533330,70.500000,69.433334,69.066668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.393000,69.090000,16.276000,16.133000,0.456000,C3H8,41368.895579,1169.293770,,432.000000,12.840000,15.255950,0.453441,65.500000,11.590000,29.367000,0.996840,0.989527,1.007391,0.000000,15.842540,0.452008,40624.086281,1159.057534
12/04/2024,12:52:47.781,94.76,95.02,120.180000,2.503100,121.300000,3.153000,0.000000,60.000000,300.800000,0.403300,1.653829,1.418123,93.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,70.188889,65.598815,65.400002,70.099998,66.199997,0.000000,0.000000,11.590000,-45.500000,-46.099998,0.000000,0.000000,8.331537,65.830307,0.000000,0.000000,0.000000,7.740854,151.738358,0.000000,0.000000,0.000000,0.000000,70.366669,69.966667,71.599998,70.699999,69.633331,68.866669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.393000,69.090000,16.329000,16.183000,0.470000,C3H8,41497.107615,1205.193140,,468.000000,13.260000,16.527280,0.468273,65.500000,11.590000,29.367000,0.996840,0.989527,1.007391,0.000000,15.892171,0.466793,40751.351621,1196.970631
12/04/2024,12:52:50.781,97.76,98.02,120.180000,2.501100,121.100000,3.254000,0.000000,60.000000,300.600000,0.402800,1.654552,1.418123,96.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,70.238890,65.599259,65.400002,70.099998,66.199997,0.000000,0.000000,11.590000,-45.400002,-46.099998,0.000000,0.000000,8.331848,65.788574,0.000000,0.000000,0.000000,7.740773,151.738312,0.000000,0.000000,0.000000,0.000000,70.366669,70.366669,71.199999,70.566668,69.966667,68.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.393000,69.090000,16.312000,16.166000,0.483000,C3H8,41453.515522,1238.528269,,504.000000,13.660000,17.798609,0.482399,65.500000,11.590000,29.368000,0.996873,0.989527,1.007424,0.000000,15.905463,0.480891,40785.436479,1233.119144
12/04/2024,12:52:53.781,100.76,101.02,120.180000,2.501800,121.200000,3.354900,0.000000,60.000000,300.700000,0.403300,1.654849,1.418622,99.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,70.233334,65.599703,65.400002,70.099998,66.195915,0.000000,0.000000,11.600000,-45.299999,-46.099998,0.000000,0.000000,8.331866,65.789238,0.000000,0.000000,0.000000,7.740185,151.738342,0.000000,0.000000,0.000000,0.000000,70.300003,70.533333,70.866666,70.533335,69.833336,69.333333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.260000,0.860000,29.393000,69.080000,16.166000,16.024000,0.497000,C3H8,41089.393340,1274.427639,,468.000000,14.000000,16.527280,0.494406,65.500000,11.600000,29.368000,0.996898,0.989527,1.007449,0.000000,15.958444,0.492872,40921.290947,1263.842553
12/04/2024,12:52:56.781,103.76,104.02,120.180000,2.500900,121.200000,3.455800,0.000000,60.000000,300.500000,0.403200,1.655044,1.418123,102.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,70.250001,65.599998,65.400002,70.099998,66.189793,0.000000,0.000000,11.590000,-45.200001,-46.200001,0.000000,0.000000,8.332046,65.767349,0.000000,0.000000,0.000000,7.739864,151.738388,0.000000,0.000000,0.000000,0.000000,70.333336,70.433334,70.866669,70.666667,70.266668,68.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.393000,69.080000,16.213000,16.070000,0.510000,C3H8,41207.348413,1307.762769,,432.000000,14.380000,15.255950,0.507825,65.300003,11.590000,29.368000,0.997253,0.989904,1.007424,0.000000,16.009757,0.506431,41052.871652,1298.609715
12/04/2024,12:52:59.782,106.76,107.03,120.180000,2.499900,121.100000,3.556700,0.000000,60.000000,300.400000,0.403100,1.654786,1.418123,105.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,70.177777,65.599998,65.400002,70.099998,66.187752,0.000000,0.000000,11.600000,-45.099998,-46.299999,0.000000,0.000000,8.331725,65.808891,0.000000,0.000000,0.000000,7.740925,151.738403,0.000000,0.000000,0.000000,0.000000,70.599998,70.500000,71.066666,69.966667,69.966665,68.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.393000,69.070000,16.243000,16.100000,0.523000,C3H8,41284.275635,1341.097898,,444.000000,14.780000,15.679727,0.521951,65.500000,11.600000,29.368000,0.996898,0.989527,1.007449,0.000000,16.041305,0.520332,41133.766334,1334.256638
12/04/2024,12:53:02.784,109.76,110.03,120.180000,2.499800,121.200000,3.657600,0.000000,60.000000,300.400000,0.403300,1.653292,1.419121,108.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,70.305556,65.599998,65.400002,70.099998,66.193875,0.000000,0.000000,11.590000,-44.900002,-46.500000,0.000000,0.000000,8.331650,65.816528,0.000000,0.000000,0.000000,7.741314,151.738449,0.000000,0.000000,0.000000,0.000000,70.833336,70.533333,71.033333,70.566666,69.600001,69.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.393000,69.070000,16.233000,16.087000,0.537000,C3H8,41250.940505,1376.997268,,456.000000,15.160000,16.103503,0.535371,65.500000,11.590000,29.367000,0.996840,0.989527,1.007391,0.000000,16.117388,0.533679,41328.862042,1368.482260
12/04/2024,12:53:05.786,112.76,113.03,120.180000,2.498900,121.100000,3.758500,0.000000,60.000000,300.300000,0.403200,1.653167,1.418123,111.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,70.111112,65.599998,65.400002,70.099998,66.199997,0.000000,0.000000,11.570000,-44.900002,-46.500000,0.000000,0.000000,8.331597,65.821274,0.000000,0.000000,0.000000,7.739739,151.738480,0.000000,0.000000,0.000000,0.000000,70.866669,70.599998,70.866669,69.833336,69.400002,69.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.393000,69.070000,16.236000,16.094000,0.550000,C3H8,41268.890190,1410.332397,,468.000000,15.560000,16.527280,0.549497,65.500000,11.570000,29.367000,0.996792,0.989527,1.007341,0.000000,16.186855,0.547734,41506.991698,1404.521421
12/04/2024,12:53:08.788,115.76,116.03,120.180000,2.498200,121.000000,3.859200,0.000000,60.000000,300.200000,0.403100,1.653791,1.418622,114.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,70.155556,65.599998,65.400002,70.099998,66.199997,0.000000,0.000000,11.590000,-45.000000,-46.599998,0.000000,0.000000,8.331538,65.826920,0.000000,0.000000,0.000000,7.740114,151.738464,0.000000,0.000000,0.000000,0.000000,70.866669,70.733332,70.766668,70.166664,69.433334,68.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.070000,16.200000,16.057000,0.564000,C3H8,41174.013284,1446.231768,,492.000000,15.960000,17.374832,0.563623,65.500000,11.590000,29.367000,0.996840,0.989527,1.007391,0.000000,16.178709,0.561842,41486.104391,1440.697683
12/04/2024,12:53:11.789,118.76,119.03,120.180000,2.497200,120.900000,3.960000,0.000000,60.000000,300.100000,0.403000,1.653612,1.418622,117.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,70.183334,65.599998,65.400002,70.099998,66.199997,0.000000,0.000000,11.590000,-45.000000,-46.599998,0.000000,0.000000,8.331642,65.815254,0.000000,0.000000,0.000000,7.740325,151.738434,0.000000,0.000000,0.000000,0.000000,70.900002,70.766668,70.666667,70.300003,69.533333,68.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.260000,0.860000,29.392000,69.070000,16.209000,16.064000,0.577000,C3H8,41191.962969,1479.566897,,480.000000,16.340000,16.951056,0.577042,65.500000,11.590000,29.366000,0.996807,0.989527,1.007357,0.000000,16.168860,0.575200,41460.849845,1474.951203
12/04/2024,12:53:14.790,121.76,122.03,120.180000,2.496300,120.800000,4.060700,0.000000,60.000000,300.000000,0.402800,1.653647,1.418123,120.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,70.377777,65.599998,65.400002,70.099998,66.199997,0.000000,0.000000,11.610000,-45.099998,-46.400002,0.000000,0.000000,8.331757,65.803223,0.000000,0.000000,0.000000,7.740057,151.738464,0.000000,0.000000,0.000000,0.000000,71.000000,70.699997,71.033333,70.399999,70.000003,69.133331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.393000,69.070000,16.200000,16.057000,0.590000,C3H8,41174.013284,1512.902026,,444.000000,16.720000,15.679727,0.590462,65.500000,11.610000,29.367000,0.996889,0.989527,1.007440,0.000000,16.214950,0.588625,41579.034883,1509.375992
12/04/2024,12:53:17.791,124.76,125.03,120.180000,2.495600,120.700000,4.161200,0.000000,60.000000,299.900000,0.402600,1.653630,1.418622,123.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,70.466666,65.600294,65.400002,70.099998,66.199997,0.000000,0.000000,11.600000,-45.299999,-46.400002,0.000000,0.000000,8.331705,65.808701,0.000000,0.000000,0.000000,7.740508,151.738510,0.000000,0.000000,0.000000,0.000000,71.133331,70.833336,70.966667,71.266665,69.500000,69.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.060000,16.150000,16.007000,0.604000,C3H8,41045.801248,1548.801396,,444.000000,17.080000,15.679727,0.603175,65.500000,11.600000,29.367000,0.996865,0.989527,1.007415,0.000000,16.247810,0.601284,41663.296042,1541.836898
12/04/2024,12:53:20.791,127.76,128.04,120.180000,2.494600,120.600000,4.261800,0.000000,60.000000,299.800000,0.402300,1.654534,1.418622,126.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,70.622222,65.601034,65.400002,70.099998,66.199997,0.000000,0.000000,11.610000,-45.400002,-46.299999,0.000000,0.000000,8.331606,65.820824,0.000000,0.000000,0.000000,7.741685,151.738541,0.000000,0.000000,0.000000,0.000000,71.199997,71.133334,70.866669,71.333333,70.133334,69.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.060000,16.147000,16.004000,0.617000,C3H8,41038.108525,1582.136526,,456.000000,17.440000,16.103503,0.615888,65.500000,11.610000,29.367000,0.996889,0.989527,1.007440,0.000000,16.260860,0.613972,41696.758350,1574.373044
12/04/2024,12:53:23.791,130.76,131.03,120.180000,2.494500,120.600000,4.362200,0.000000,60.000000,299.800000,0.402300,1.653798,1.418622,129.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,70.899999,65.601922,65.400002,70.099998,66.199997,0.000000,0.000000,11.600000,-45.400002,-46.200001,-0.001000,0.000000,8.331732,65.804268,0.000000,0.000000,0.000000,7.738935,151.738541,0.000000,0.000000,0.000000,0.000000,71.199997,71.233332,71.233332,72.466667,70.166667,69.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.060000,16.113000,15.971000,0.630000,C3H8,40953.488582,1615.471655,,432.000000,17.800000,15.255950,0.628602,65.500000,11.600000,29.366000,0.996832,0.989527,1.007382,0.000000,16.287141,0.626610,41764.150175,1606.779198
12/04/2024,12:53:26.791,133.76,134.03,120.180000,2.492700,120.300000,4.462500,0.000000,60.000000,299.600000,0.401600,1.654993,1.418622,132.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,70.755556,65.602809,65.400002,70.099998,66.199997,0.000000,0.000000,11.600000,-45.400002,-46.099998,0.000000,0.000000,8.332033,65.764641,0.000000,0.000000,0.000000,7.740655,151.738632,0.000000,0.000000,0.000000,0.000000,71.333336,71.400002,71.699999,71.299998,69.800001,69.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.060000,16.100000,15.958000,0.644000,C3H8,40920.153452,1651.371025,,432.000000,18.180000,15.255950,0.642021,65.500000,11.600000,29.366000,0.996832,0.989527,1.007382,0.000000,16.249076,0.639987,41666.542360,1641.081226
12/04/2024,12:53:29.791,136.76,137.04,120.180000,2.492000,120.200000,4.562600,0.000000,60.000000,299.500000,0.401200,1.656180,1.418622,135.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,70.716667,65.603697,65.400002,70.099998,66.199997,0.000000,0.000000,11.580000,-45.500000,-46.099998,0.000000,0.000000,8.331735,65.805489,0.000000,0.000000,0.000000,7.742190,151.738571,0.000000,0.000000,0.000000,0.000000,71.400002,71.500000,71.666667,71.166667,69.566666,69.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.060000,16.180000,16.037000,0.657000,C3H8,41122.728469,1684.706155,,456.000000,18.580000,16.103503,0.656147,65.500000,11.580000,29.366000,0.996783,0.989527,1.007333,0.000000,16.110459,0.654036,41311.094963,1677.106768
12/04/2024,12:53:32.793,139.76,140.04,120.180000,2.491200,120.100000,4.662700,0.000000,60.000000,299.400000,0.401100,1.656150,1.418622,138.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,70.761111,65.604584,65.400002,70.099998,66.199997,0.000000,0.000000,11.580000,-45.400002,-46.099998,0.000000,0.000000,8.331849,65.787193,0.000000,0.000000,0.000000,7.740587,151.738663,0.000000,0.000000,0.000000,0.000000,71.400002,71.400002,71.300001,71.766665,69.666664,69.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.060000,16.123000,15.981000,0.670000,C3H8,40979.130989,1718.041284,,456.000000,18.920000,16.103503,0.668154,65.500000,11.580000,29.367000,0.996816,0.989527,1.007366,0.000000,15.962016,0.666027,40930.451953,1707.853070
12/04/2024,12:53:35.795,142.76,143.04,120.180000,2.490800,120.100000,4.762700,0.000000,60.000000,299.300000,0.401100,1.656335,1.419121,141.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,70.777778,65.605472,65.400002,70.099998,66.199997,0.000000,0.000000,11.610000,-45.299999,-46.099998,0.000000,0.000000,8.331779,65.798737,0.000000,0.000000,0.000000,7.739568,151.738693,0.000000,0.000000,0.000000,0.000000,71.400002,71.500000,71.133331,71.700002,69.866669,69.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.060000,16.087000,15.948000,0.684000,C3H8,40894.511045,1753.940654,,432.000000,19.260000,15.255950,0.680161,65.300003,11.610000,29.366000,0.997236,0.989904,1.007406,0.000000,15.838379,0.678281,40613.415193,1739.275978
12/04/2024,12:53:38.796,145.76,146.04,120.180000,2.490400,120.100000,4.862700,0.000000,60.000000,299.300000,0.401200,1.655357,1.418622,144.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,70.833333,65.606803,65.400002,70.099998,66.199997,0.000000,0.000000,11.600000,-45.299999,-46.200001,0.000000,0.000000,8.331460,65.835129,0.000000,0.000000,0.000000,7.737311,151.738647,0.000000,0.000000,0.000000,0.000000,71.400002,72.033333,71.199997,71.333333,69.933334,69.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.060000,16.097000,15.955000,0.697000,C3H8,40912.460730,1787.275784,,408.000000,19.620000,14.408398,0.692874,65.500000,11.600000,29.366000,0.996832,0.989527,1.007382,0.000000,15.694961,0.690679,40245.659395,1771.067857
12/04/2024,12:53:41.796,148.76,149.04,120.180000,2.490200,120.100000,4.962700,0.000000,60.000000,299.300000,0.401300,1.654927,1.418622,147.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,70.905555,65.608430,65.400002,70.099998,66.199997,0.000000,0.000000,11.590000,-45.200001,-46.200001,0.000000,0.000000,8.331671,65.811615,0.000000,0.000000,0.000000,7.738433,151.738647,0.000000,0.000000,0.000000,0.000000,71.400002,71.900002,71.866666,71.066666,70.099998,69.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.060000,16.044000,15.902000,0.710000,C3H8,40776.555972,1820.610913,,420.000000,19.980000,14.832174,0.705588,65.500000,11.590000,29.366000,0.996807,0.989527,1.007357,0.000000,15.571346,0.703335,39928.679833,1803.520504
12/04/2024,12:53:44.799,151.76,152.04,120.180000,2.489500,120.000000,5.062700,0.000000,60.000000,299.200000,0.401200,1.655553,1.418123,150.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,70.866667,65.609318,65.400002,70.099998,66.199997,0.000000,0.000000,11.610000,-45.000000,-46.299999,0.000000,0.000000,8.331833,65.790764,0.000000,0.000000,0.000000,7.738300,151.738693,0.000000,0.000000,0.000000,0.000000,71.500000,71.800003,71.800003,71.000000,70.000000,69.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.391000,69.050000,16.031000,15.892000,0.723000,C3H8,40750.913564,1853.946042,,432.000000,20.340000,15.255950,0.718301,65.500000,11.610000,29.365000,0.996823,0.989527,1.007373,0.000000,15.488961,0.716019,39717.423835,1836.045220
12/04/2024,12:53:47.799,154.76,155.04,120.180000,2.488600,120.000000,5.162700,0.000000,60.000000,299.100000,0.401200,1.654826,1.418622,153.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,70.949999,65.609318,65.400002,70.099998,66.199997,0.000000,0.000000,11.600000,-44.900002,-46.400002,0.000000,0.000000,8.331396,65.846603,0.000000,0.000000,0.000000,7.738308,151.738754,0.000000,0.000000,0.000000,0.000000,71.599998,71.699997,71.599998,72.000000,69.699999,69.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.391000,69.050000,16.087000,15.945000,0.737000,C3H8,40886.818323,1889.845413,,456.000000,20.740000,16.103503,0.732427,65.500000,11.600000,29.365000,0.996799,0.989527,1.007349,0.000000,15.396572,0.730082,39480.516887,1872.106623
12/04/2024,12:53:50.799,157.76,158.04,120.180000,2.488200,120.000000,5.262700,0.000000,60.000000,299.000000,0.401300,1.655253,1.418622,156.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,70.883333,65.609614,65.400002,70.099998,66.199997,0.000000,0.000000,11.610000,-45.000000,-46.599998,0.000000,0.000000,8.331374,65.849663,0.000000,0.000000,0.000000,7.739296,151.738754,0.000000,0.000000,0.000000,0.000000,71.666664,72.000000,71.400002,71.533333,69.599998,69.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.391000,69.050000,16.064000,15.925000,0.750000,C3H8,40835.533508,1923.180542,,468.000000,21.120000,16.527280,0.745846,65.500000,11.610000,29.365000,0.996823,0.989527,1.007373,0.000000,15.310682,0.743477,39260.273762,1906.454034
12/04/2024,12:53:53.799,160.76,161.04,120.180000,2.488500,120.100000,5.362700,0.000000,60.000000,299.100000,0.401600,1.655214,1.418123,159.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,71.177778,65.610649,65.400002,70.099998,66.199997,0.000000,0.000000,11.600000,-44.900002,-46.599998,-0.001000,0.000000,8.331553,65.824066,0.000000,0.000000,0.000000,7.740283,151.738678,0.000000,0.000000,0.000000,0.000000,71.766668,72.300001,72.366666,71.466667,70.066666,69.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.391000,69.050000,16.054000,15.915000,0.763000,C3H8,40809.891101,1956.515671,,444.000000,21.480000,15.679727,0.758560,65.500000,11.600000,29.365000,0.996799,0.989527,1.007349,0.000000,15.290646,0.756131,39208.896079,1938.903098
12/04/2024,12:53:56.801,163.76,164.04,120.180000,2.487500,120.000000,5.462700,0.000000,60.000000,298.900000,0.401400,1.656281,1.418622,162.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,71.272222,65.612868,65.400002,70.099998,66.199997,0.000000,0.000000,11.620000,-44.900002,-46.599998,0.000000,0.000000,8.331683,65.808548,0.000000,0.000000,0.000000,7.741342,151.738739,0.000000,0.000000,0.000000,0.000000,71.800003,72.433334,72.233332,71.666667,70.300001,69.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.391000,69.050000,16.017000,15.878000,0.777000,C3H8,40715.014194,1992.415042,,420.000000,21.820000,14.832174,0.770567,65.500000,11.620000,29.365000,0.996847,0.989527,1.007398,0.000000,15.333335,0.768138,39318.361249,1969.689495
12/04/2024,12:53:59.801,166.76,167.04,120.180000,2.487900,120.100000,5.562700,0.000000,60.000000,299.000000,0.401800,1.655774,1.418123,165.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,71.294446,65.616270,65.400002,70.099998,66.199997,0.000000,0.000000,11.610000,-45.099998,-46.500000,0.000000,0.000000,8.331428,65.841476,0.000000,0.000000,0.000000,7.741900,151.738770,0.000000,0.000000,0.000000,0.000000,71.833336,72.300001,72.066668,71.933334,70.333336,69.300001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.391000,69.050000,16.054000,15.911000,0.790000,C3H8,40799.634138,2025.750171,,432.000000,22.220000,15.255950,0.784693,65.500000,11.610000,29.365000,0.996823,0.989527,1.007373,0.000000,15.400770,0.782200,39491.280442,2005.748514
12/04/2024,12:54:02.802,169.76,170.05,120.180000,2.487200,120.100000,5.662700,0.000000,60.000000,298.900000,0.401700,1.654672,1.418622,168.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,71.444444,65.620412,65.400002,70.099998,66.199997,0.000000,0.000000,11.610000,-45.200001,-46.500000,0.000000,0.000000,8.331463,65.836365,0.000000,0.000000,0.000000,7.740734,151.738724,0.000000,0.000000,0.000000,0.000000,72.033333,72.166664,71.966667,72.433334,70.566666,69.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.050000,16.021000,15.882000,0.803000,C3H8,40725.271157,2059.085300,,444.000000,22.580000,15.679727,0.797406,65.500000,11.610000,29.365000,0.996823,0.989527,1.007373,0.000000,15.499611,0.794873,39744.733037,2038.244890
12/04/2024,12:54:05.802,172.76,173.05,120.180000,2.486800,120.100000,5.762800,0.000000,60.000000,298.900000,0.401800,1.655380,1.418622,171.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,71.566666,65.625738,65.402042,70.099998,66.199997,0.000000,0.000000,11.610000,-45.200001,-46.299999,-0.001000,0.000000,8.331308,65.855370,0.000000,0.000000,0.000000,7.738804,151.738724,0.000000,0.000000,0.000000,0.000000,72.300001,72.400002,72.399999,72.133334,70.599998,69.566666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.050000,15.994000,15.855000,0.816000,C3H8,40656.036658,2092.420430,,444.000000,22.940000,15.679727,0.810119,65.500000,11.610000,29.366000,0.996856,0.989527,1.007406,0.000000,15.582052,0.807572,39956.131159,2070.809785
12/04/2024,12:54:08.803,175.76,176.05,120.180000,2.486800,120.100000,5.862800,0.000000,60.000000,298.900000,0.402000,1.655380,1.418123,174.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,71.822222,65.632247,65.408165,70.099998,66.199997,0.000000,0.000000,11.600000,-45.299999,-46.299999,0.000000,0.000000,8.331451,65.837280,0.000000,0.000000,0.000000,7.739065,151.738724,0.000000,0.000000,0.000000,0.000000,72.433334,72.533333,73.733335,71.899999,70.533333,69.799998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.040000,16.001000,15.862000,0.829000,C3H8,40673.986343,2125.755559,,468.000000,23.340000,16.527280,0.824245,65.500000,11.600000,29.366000,0.996832,0.989527,1.007382,0.000000,15.593637,0.821634,39985.838837,2106.866656
