Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,12:54:11.803,178.76,179.05,120.180000,2.485100,119.900000,5.962800,0.000000,60.000000,298.700000,0.401600,1.656674,1.418622,177.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,71.711112,65.641270,65.418369,70.099998,66.199997,0.000000,0.000000,11.610000,-45.500000,-46.200001,0.000000,0.000000,8.331442,65.838730,0.000000,0.000000,0.000000,7.741319,151.738785,0.000000,0.000000,0.000000,0.000000,72.500000,72.933334,72.800001,71.133334,70.633334,70.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.040000,15.978000,15.839000,0.843000,C3H8,40615.008806,2161.654929,,480.000000,23.740000,16.951056,0.838371,65.500000,11.610000,29.366000,0.996856,0.989527,1.007406,0.000000,15.593718,0.835735,39986.045535,2143.026343
12/04/2024,12:54:14.804,181.76,182.05,120.180000,2.485300,120.000000,6.062800,0.000000,60.000000,298.700000,0.401900,1.655454,1.418622,180.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,71.655557,65.653253,65.418369,70.099998,66.199997,0.000000,0.000000,11.630000,-45.400002,-46.099998,0.000000,0.000000,8.331441,65.838333,0.000000,0.000000,0.000000,7.741682,151.738785,0.000000,0.000000,0.000000,0.000000,72.533333,72.766668,72.699999,70.866669,70.366669,70.700002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.260000,0.860000,29.392000,69.040000,15.935000,15.796000,0.856000,C3H8,40504.746455,2194.990059,,444.000000,24.080000,15.679727,0.850378,65.500000,11.630000,29.366000,0.996905,0.989527,1.007456,0.000000,15.641668,0.847746,40109.002747,2173.824465
12/04/2024,12:54:17.804,184.76,185.05,120.180000,2.485100,120.100000,6.162800,0.000000,60.000000,298.700000,0.402000,1.656191,1.418123,183.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,71.800000,65.666862,65.414287,70.099998,66.199997,0.000000,0.000000,11.630000,-45.400002,-46.099998,0.000000,0.000000,8.331273,65.858910,0.000000,0.000000,0.000000,7.737990,151.738770,0.000000,0.000000,0.000000,0.000000,72.699999,72.733332,72.899999,71.399999,70.333336,70.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.040000,15.988000,15.849000,0.869000,C3H8,40640.651213,2228.325188,,420.000000,24.460000,14.832174,0.863798,65.500000,11.630000,29.367000,0.996938,0.989527,1.007489,0.000000,15.697906,0.861152,40253.209391,2208.202064
12/04/2024,12:54:20.804,187.76,188.05,120.180000,2.484600,120.000000,6.262800,0.000000,60.000000,298.600000,0.402000,1.654955,1.418123,186.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,71.683334,65.682395,65.406124,70.099998,66.199997,0.000000,0.000000,11.610000,-45.400002,-46.099998,0.000000,0.000000,8.331481,65.831200,0.000000,0.000000,0.000000,7.740258,151.738754,0.000000,0.000000,0.000000,0.000000,72.800003,72.733332,72.199999,71.666667,70.333336,70.366669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.040000,15.994000,15.855000,0.882000,C3H8,40656.036658,2261.660317,,456.000000,24.840000,16.103503,0.877217,65.500000,11.610000,29.366000,0.996856,0.989527,1.007406,0.000000,15.755811,0.874459,40401.691873,2242.324109
12/04/2024,12:54:23.806,190.76,191.05,120.180000,2.484500,120.100000,6.362800,0.000000,60.000000,298.600000,0.402200,1.654498,1.418622,189.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,71.627778,65.698815,65.408165,70.099998,66.199997,0.000000,0.000000,11.620000,-45.200001,-46.200001,0.000000,0.000000,8.331441,65.836914,0.000000,0.000000,0.000000,7.741341,151.738739,0.000000,0.000000,0.000000,0.000000,72.900002,72.633331,72.099998,71.466667,70.533333,70.133334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.040000,15.994000,15.852000,0.895000,C3H8,40648.343936,2294.995447,,468.000000,25.220000,16.527280,0.890637,65.500000,11.620000,29.366000,0.996880,0.989527,1.007431,0.000000,15.856579,0.887858,40660.086489,2276.682528
12/04/2024,12:54:26.806,193.76,194.05,120.180000,2.484000,120.100000,6.462800,0.000000,60.000000,298.500000,0.402200,1.654750,1.418622,192.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,71.550000,65.717159,65.420409,70.099998,66.199997,0.000000,0.000000,11.620000,-45.099998,-46.299999,0.000000,0.000000,8.331217,65.867371,0.000000,0.000000,0.000000,7.738845,151.738724,0.000000,0.000000,0.000000,0.000000,72.900002,72.566666,72.133331,71.199999,70.466667,70.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.040000,15.918000,15.779000,0.909000,C3H8,40461.154363,2330.894817,,456.000000,25.600000,16.103503,0.904056,65.300003,11.620000,29.366000,0.997260,0.989904,1.007431,0.000000,15.930971,0.901579,40850.843738,2311.866642
12/04/2024,12:54:29.807,196.76,197.05,120.180000,2.483700,120.100000,6.562800,0.000000,60.000000,298.500000,0.402300,1.654387,1.418622,195.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,72.038889,65.738313,65.430613,70.099998,66.199997,0.000000,0.000000,11.630000,-45.000000,-46.400002,0.000000,0.000000,8.331434,65.838310,0.000000,0.000000,0.000000,7.740280,151.738754,0.000000,0.000000,0.000000,0.000000,72.900002,72.766668,72.066666,72.466667,71.433334,70.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.393000,69.040000,15.918000,15.779000,0.922000,C3H8,40461.154363,2364.229946,,468.000000,26.000000,16.527280,0.918182,65.300003,11.630000,29.367000,0.997318,0.989904,1.007489,0.000000,15.921281,0.915719,40825.997338,2348.124542
12/04/2024,12:54:32.807,199.76,200.05,120.180000,2.483800,120.100000,6.662900,0.000000,60.000000,298.500000,0.402500,1.655649,1.418622,198.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,72.050000,65.760947,65.438776,70.099998,66.199997,0.000000,0.000000,11.600000,-45.000000,-46.599998,0.000000,0.000000,8.331684,65.807381,0.000000,0.000000,0.000000,7.742010,151.738754,0.000000,0.000000,0.000000,0.000000,72.866669,72.933334,72.133331,72.566666,71.599998,70.199999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.393000,69.040000,15.925000,15.786000,0.935000,C3H8,40479.104048,2397.565076,,468.000000,26.380000,16.527280,0.931602,65.500000,11.600000,29.367000,0.996865,0.989527,1.007415,0.000000,15.911659,0.928681,40801.323273,2381.361673
12/04/2024,12:54:35.807,202.76,203.05,120.180000,2.482500,120.000000,6.762900,0.000000,60.000000,298.300000,0.402200,1.656435,1.418622,201.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,72.016667,65.785947,65.461225,70.099998,66.199997,0.000000,0.000000,11.600000,-44.900002,-46.599998,0.000000,0.000000,8.331504,65.829178,0.000000,0.000000,0.000000,7.738506,151.738770,0.000000,0.000000,0.000000,0.000000,72.900002,72.966667,73.000000,72.666667,70.633331,69.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.393000,69.040000,15.931000,15.792000,0.948000,C3H8,40494.489492,2430.900205,,444.000000,26.740000,15.679727,0.944315,65.500000,11.600000,29.367000,0.996865,0.989527,1.007415,0.000000,15.949877,0.941354,40899.325013,2413.859406
12/04/2024,12:54:38.808,205.76,206.05,120.180000,2.483300,120.200000,6.862900,0.000000,60.000000,298.400000,0.402700,1.655056,1.418123,204.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,72.227778,65.812575,65.473470,70.033333,66.199997,0.000000,0.000000,11.630000,-44.900002,-46.599998,0.000000,0.000000,8.331253,65.860054,0.000000,0.000000,0.000000,7.741048,151.738815,0.000000,0.000000,0.000000,0.000000,72.933334,73.099998,73.333333,73.000000,71.033333,69.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.040000,15.905000,15.769000,0.961000,C3H8,40435.511956,2464.235334,,432.000000,27.100000,15.255950,0.957028,65.500000,11.630000,29.366000,0.996905,0.989527,1.007456,0.000000,15.973259,0.954066,40959.281389,2446.455275
12/04/2024,12:54:41.809,208.76,209.05,120.180000,2.482200,120.100000,6.962900,0.000000,60.000000,298.300000,0.402500,1.654742,1.418622,207.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,72.233333,65.840681,65.463266,70.099998,66.199997,0.000000,0.000000,11.610000,-45.099998,-46.599998,0.000000,0.000000,8.331347,65.847008,0.000000,0.000000,0.000000,7.739908,151.738892,0.000000,0.000000,0.000000,0.000000,72.966667,73.566666,72.899999,72.299998,71.633334,70.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.040000,15.872000,15.736000,0.974000,C3H8,40350.892012,2497.570464,,432.000000,27.460000,15.255950,0.969742,65.500000,11.610000,29.366000,0.996856,0.989527,1.007406,0.000000,15.976817,0.966693,40968.404328,2478.833335
12/04/2024,12:54:44.809,211.76,212.05,120.180000,2.482300,120.100000,7.062900,0.000000,60.000000,298.300000,0.402600,1.655561,1.418622,210.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,72.177778,65.869823,65.451021,70.066666,66.199997,0.000000,0.000000,11.630000,-45.200001,-46.500000,0.000000,0.000000,8.331548,65.823540,0.000000,0.000000,0.000000,7.739797,151.738831,0.000000,0.000000,0.000000,0.000000,73.099998,73.666667,72.933334,71.900002,71.266668,70.199999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.040000,15.832000,15.693000,0.987000,C3H8,40240.629661,2530.905593,,432.000000,27.820000,15.255950,0.982455,65.500000,11.630000,29.366000,0.996905,0.989527,1.007456,0.000000,15.988464,0.979414,40998.269625,2511.453348
12/04/2024,12:54:47.810,214.76,215.05,120.180000,2.482200,120.200000,7.162900,0.000000,60.000000,298.300000,0.402900,1.654822,1.418123,213.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,72.238888,65.900149,65.453062,70.066666,66.199997,0.000000,0.000000,11.620000,-45.200001,-46.400002,0.000000,0.000000,8.331486,65.831482,0.000000,0.000000,0.000000,7.739810,151.738831,0.000000,0.000000,0.000000,0.000000,73.166664,73.833336,73.066666,71.966665,70.800001,70.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.030000,15.849000,15.710000,1.001000,C3H8,40284.221753,2566.804963,,432.000000,28.180000,15.255950,0.995168,65.500000,11.620000,29.366000,0.996880,0.989527,1.007431,0.000000,15.937200,0.992064,40866.817822,2543.890311
12/04/2024,12:54:50.810,217.76,218.05,120.180000,2.481400,120.100000,7.263000,0.000000,60.000000,298.200000,0.402700,1.655517,1.418622,216.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,72.638888,65.931214,65.463266,70.099998,66.199997,0.000000,0.000000,11.610000,-45.200001,-46.299999,0.000000,0.000000,8.331169,65.872063,0.000000,0.000000,0.000000,7.740269,151.738831,0.000000,0.000000,0.000000,0.000000,73.199997,73.533333,72.866669,72.333331,72.599998,71.300001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.030000,15.925000,15.786000,1.014000,C3H8,40479.104048,2600.140093,,444.000000,28.580000,15.679727,1.009294,65.500000,11.610000,29.366000,0.996856,0.989527,1.007406,0.000000,15.796716,1.006121,40506.582300,2579.936515
12/04/2024,12:54:53.810,220.76,221.05,120.180000,2.481200,120.100000,7.363000,0.000000,60.000000,298.200000,0.402800,1.654482,1.418622,219.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,72.472221,65.962426,65.477551,70.033333,66.199997,0.000000,0.000000,11.620000,-45.400002,-46.200001,0.000000,0.000000,8.331008,65.892525,0.000000,0.000000,0.000000,7.738973,151.738922,0.000000,0.000000,0.000000,0.000000,73.233332,73.400002,72.766665,72.099998,72.666667,70.666664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.020000,15.872000,15.736000,1.027000,C3H8,40350.892012,2633.475222,,444.000000,28.920000,15.679727,1.021301,65.500000,11.620000,29.366000,0.996880,0.989527,1.007431,0.000000,15.654558,1.018115,40142.056234,2610.692257
12/04/2024,12:54:56.810,223.76,224.05,120.180000,2.481200,120.200000,7.463000,0.000000,60.000000,298.200000,0.403000,1.654401,1.418622,222.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,72.822221,65.992012,65.483674,70.099998,66.199997,0.000000,0.000000,11.620000,-45.400002,-46.200001,0.000000,0.000000,8.330850,65.909943,0.000000,0.000000,0.000000,7.740381,151.738846,0.000000,0.000000,0.000000,0.000000,73.400002,73.233332,73.099998,72.066666,73.999997,71.133331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.020000,15.812000,15.673000,1.040000,C3H8,40189.344846,2666.810352,,420.000000,29.240000,14.832174,1.032602,65.500000,11.620000,29.366000,0.996880,0.989527,1.007431,0.000000,15.537145,1.029381,39840.980068,2639.579584
12/04/2024,12:54:59.812,226.76,227.06,120.180000,2.480100,120.000000,7.563000,0.000000,60.000000,298.100000,0.402800,1.654490,1.418123,225.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,72.894444,66.021745,65.485715,70.033333,66.199997,0.000000,0.000000,11.630000,-45.400002,-46.099998,-0.001000,0.000000,8.331050,65.884720,0.000000,0.000000,0.000000,7.740083,151.738907,0.000000,0.000000,0.000000,0.000000,73.533333,73.166664,73.066666,72.599998,73.266668,71.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.020000,15.802000,15.666000,1.053000,C3H8,40171.395161,2700.145481,,408.000000,29.600000,14.408398,1.045315,65.500000,11.630000,29.366000,0.996905,0.989527,1.007456,0.000000,15.408245,1.042080,39510.448696,2672.143031
12/04/2024,12:55:02.812,229.76,230.06,120.180000,2.480100,120.100000,7.663100,0.000000,60.000000,298.000000,0.402900,1.654974,1.418123,228.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,72.594443,66.050887,65.491837,70.000000,66.199997,0.000000,0.000000,11.640000,-45.400002,-46.099998,0.001000,0.000000,8.331137,65.876205,0.000000,0.000000,0.000000,7.739247,151.738937,0.000000,0.000000,0.000000,0.000000,73.599998,73.033333,73.300001,72.633331,71.733332,71.266665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.020000,15.809000,15.673000,1.066000,C3H8,40189.344846,2733.480610,,420.000000,29.940000,14.832174,1.057322,65.500000,11.640000,29.366000,0.996929,0.989527,1.007480,0.000000,15.299257,1.054075,39230.978082,2702.902517
12/04/2024,12:55:05.815,232.76,233.06,120.180000,2.479500,120.100000,7.763100,0.000000,60.000000,298.000000,0.402900,1.655213,1.418622,231.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,72.905555,66.078845,65.497959,70.033333,66.199997,0.000000,0.000000,11.640000,-45.400002,-46.099998,0.000000,0.000000,8.331237,65.860046,0.000000,0.000000,0.000000,7.739430,151.739014,0.000000,0.000000,0.000000,0.000000,73.599998,73.166664,73.233332,73.400002,71.866666,72.166667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.020000,15.782000,15.647000,1.079000,C3H8,40122.674587,2766.815740,,420.000000,30.300000,14.832174,1.070035,65.500000,11.640000,29.366000,0.996929,0.989527,1.007480,0.000000,15.226707,1.066749,39044.943173,2735.402346
12/04/2024,12:55:08.815,235.76,236.06,120.180000,2.480100,120.200000,7.863200,0.000000,60.000000,298.000000,0.403300,1.654167,1.418622,234.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,72.916665,66.105473,65.500000,70.000000,66.199997,0.000000,0.000000,11.630000,-45.299999,-46.099998,-0.001000,0.000000,8.331388,65.842155,0.000000,0.000000,0.000000,7.738731,151.739044,0.000000,0.000000,0.000000,0.000000,73.599998,73.199997,73.266665,73.666667,71.699997,72.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.020000,15.812000,15.676000,1.092000,C3H8,40197.037568,2800.150869,,432.000000,30.700000,15.255950,1.084161,65.500000,11.630000,29.366000,0.996905,0.989527,1.007456,0.000000,15.129451,1.080806,38795.555137,2771.445643
12/04/2024,12:55:11.815,238.76,239.06,120.180000,2.479600,120.200000,7.963200,0.000000,60.000000,298.000000,0.403200,1.655711,1.418123,237.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,72.849999,66.131508,65.500000,70.000000,66.199997,0.000000,0.000000,11.610000,-45.299999,-46.099998,0.000000,0.000000,8.331269,65.855186,0.000000,0.000000,0.000000,7.739447,151.739014,0.000000,0.000000,0.000000,0.000000,73.633331,73.233332,73.300001,73.500000,71.699999,71.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.392000,69.020000,15.779000,15.643000,1.105000,C3H8,40112.417625,2833.485999,,468.000000,31.080000,16.527280,1.097581,65.500000,11.610000,29.366000,0.996856,0.989527,1.007406,0.000000,15.038821,1.094130,38563.156584,2805.613257
12/04/2024,12:55:14.818,241.76,242.06,120.180000,2.478400,120.000000,8.063300,0.000000,60.000000,297.800000,0.403000,1.654697,1.418123,240.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,72.788889,66.156804,65.500000,70.000000,66.199997,0.000000,0.000000,11.620000,-45.200001,-46.299999,0.000000,0.000000,8.331221,65.863518,0.000000,0.000000,0.000000,7.740097,151.739059,0.000000,0.000000,0.000000,0.000000,73.599998,73.466667,73.666667,73.199999,71.400002,71.399999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.391000,69.020000,15.802000,15.666000,1.118000,C3H8,40171.395161,2866.821128,,456.000000,31.440000,16.103503,1.110294,65.500000,11.620000,29.366000,0.996880,0.989527,1.007431,0.000000,15.025748,1.106831,38529.634304,2838.179964
12/04/2024,12:55:17.818,244.76,245.06,120.180000,2.478600,120.100000,8.163300,0.000000,60.000000,297.900000,0.403200,1.654805,1.418622,243.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,72.966666,66.181065,65.500000,70.000000,66.199997,0.000000,0.000000,11.640000,-45.099998,-46.299999,0.000000,0.000000,8.330941,65.899628,0.000000,0.000000,0.000000,7.740204,151.739090,0.000000,0.000000,0.000000,0.000000,73.599998,73.566666,74.099998,73.266668,71.833333,71.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.391000,69.010000,15.746000,15.607000,1.131000,C3H8,40020.104958,2900.156257,,420.000000,31.760000,14.832174,1.121595,65.500000,11.640000,29.366000,0.996929,0.989527,1.007480,0.000000,15.078620,1.118151,38665.210176,2867.207212
12/04/2024,12:55:20.819,247.76,248.06,120.180000,2.477800,120.000000,8.263300,0.000000,60.000000,297.800000,0.403100,1.654452,1.418622,246.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,72.966666,66.205326,65.500000,70.000000,66.199997,0.000000,0.000000,11.630000,-44.900002,-46.400002,0.000000,0.000000,8.330961,65.894218,0.000000,0.000000,0.000000,7.740098,151.739136,0.000000,0.000000,0.000000,0.000000,73.599998,73.599998,73.666664,73.533335,71.833333,71.566666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.391000,69.010000,15.729000,15.594000,1.144000,C3H8,39986.769829,2933.491387,,420.000000,32.140000,14.832174,1.135014,65.500000,11.630000,29.366000,0.996905,0.989527,1.007456,0.000000,15.154543,1.131501,38859.896743,2901.441791
12/04/2024,12:55:23.820,250.76,251.06,120.180000,2.477800,120.100000,8.363300,0.000000,60.000000,297.800000,0.403200,1.654209,1.418622,249.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,73.099999,66.230770,65.500000,70.000000,66.199997,0.000000,0.000000,11.650000,-45.000000,-46.400002,0.000000,0.000000,8.331375,65.843651,0.000000,0.000000,0.000000,7.740333,151.739212,0.000000,0.000000,0.000000,0.000000,73.666664,73.899999,73.500000,73.766665,71.833336,71.933332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.391000,69.010000,15.726000,15.587000,1.157000,C3H8,39968.820144,2966.826516,,420.000000,32.500000,14.832174,1.147728,65.500000,11.650000,29.366000,0.996953,0.989527,1.007505,0.000000,15.261832,1.144231,39135.010715,2934.084001
12/04/2024,12:55:26.821,253.76,254.06,120.180000,2.477700,120.100000,8.463300,0.000000,60.000000,297.800000,0.403400,1.654357,1.418622,252.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,73.077777,66.254291,65.500000,70.000000,66.199997,0.000000,0.000000,11.630000,-44.900002,-46.599998,0.000000,0.000000,8.331331,65.848282,0.000000,0.000000,0.000000,7.739738,151.739227,0.000000,0.000000,0.000000,0.000000,73.699997,74.099998,73.366669,73.700002,72.333333,71.266665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.391000,69.010000,15.766000,15.627000,1.170000,C3H8,40071.389773,3000.161646,,432.000000,32.880000,15.255950,1.161147,65.500000,11.630000,29.366000,0.996905,0.989527,1.007456,0.000000,15.359227,1.157553,39384.756506,2968.245366
12/04/2024,12:55:29.823,256.76,257.07,120.180000,2.477000,120.000000,8.563300,0.000000,60.000000,297.700000,0.403300,1.654905,1.418123,255.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,73.222222,66.276481,65.500000,70.000000,66.199997,0.000000,0.000000,11.610000,-44.900002,-46.599998,0.000000,0.000000,8.331333,65.849121,0.000000,0.000000,0.000000,7.739593,151.739212,0.000000,0.000000,0.000000,0.000000,73.766668,74.133331,73.400002,73.333333,72.699999,72.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.391000,69.010000,15.736000,15.600000,1.183000,C3H8,40002.155273,3033.496775,,468.000000,33.260000,16.527280,1.174567,65.500000,11.610000,29.365000,0.996823,0.989527,1.007373,0.000000,15.377394,1.170835,39431.339199,3002.304032
12/04/2024,12:55:32.824,259.76,260.07,120.180000,2.476600,120.000000,8.663300,0.000000,60.000000,297.600000,0.403200,1.654526,1.418123,258.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,73.566667,66.297783,65.500000,70.000000,66.199997,0.000000,0.000000,11.650000,-45.000000,-46.500000,0.000000,0.000000,8.331173,65.868126,0.000000,0.000000,0.000000,7.739312,151.739273,0.000000,0.000000,0.000000,0.000000,73.933334,74.099998,73.833333,73.533333,74.400002,71.600001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.391000,69.010000,15.762000,15.627000,1.196000,C3H8,40071.389773,3066.831904,,480.000000,33.660000,16.951056,1.188693,65.500000,11.650000,29.366000,0.996953,0.989527,1.007505,0.000000,15.362540,1.185071,39393.251937,3038.808230
12/04/2024,12:55:35.825,262.76,263.07,120.180000,2.476300,120.000000,8.763300,0.000000,60.000000,297.600000,0.403200,1.654202,1.418123,261.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,73.900000,66.319085,65.500000,70.000000,66.199997,0.000000,0.000000,11.630000,-45.000000,-46.599998,0.000000,0.000000,8.331082,65.880615,0.000000,0.000000,0.000000,7.739477,151.739410,0.000000,0.000000,0.000000,0.000000,74.066666,74.000000,74.166667,74.699999,74.733335,71.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.391000,69.010000,15.686000,15.551000,1.209000,C3H8,39876.507478,3100.167034,,456.000000,34.000000,16.103503,1.200700,65.500000,11.630000,29.366000,0.996905,0.989527,1.007456,0.000000,15.395624,1.196983,39478.085861,3069.353481
12/04/2024,12:55:38.825,265.76,266.07,120.180000,2.476100,120.000000,8.863200,0.000000,60.000000,297.600000,0.403300,1.655264,1.418622,264.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,74.016666,66.340387,65.500000,70.000000,66.199997,0.000000,0.000000,11.630000,-45.099998,-46.599998,0.000000,0.000000,8.331012,65.888191,0.000000,0.000000,0.000000,7.739671,151.739380,0.000000,0.000000,0.000000,0.000000,74.099998,73.966667,74.266668,75.199999,75.100001,71.466665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.391000,69.010000,15.610000,15.474000,1.222000,C3H8,39679.060942,3133.502163,,420.000000,34.340000,14.832174,1.212707,65.500000,11.630000,29.365000,0.996872,0.989527,1.007422,0.000000,15.455099,1.208913,39630.594220,3099.944446
12/04/2024,12:55:41.825,268.76,269.07,120.180000,2.475400,119.900000,8.963200,0.000000,60.000000,297.500000,0.403200,1.655046,1.418123,267.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,74.105555,66.361836,65.500000,70.000000,66.199997,0.000000,0.000000,11.630000,-45.000000,-46.400002,0.000000,0.000000,8.331004,65.887802,0.000000,0.000000,0.000000,7.739122,151.739380,0.000000,0.000000,0.000000,0.000000,74.099998,73.933334,74.466665,76.033333,74.433334,71.666667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.391000,69.000000,15.716000,15.577000,1.235000,C3H8,39943.177737,3166.837292,,432.000000,34.740000,15.255950,1.226833,65.500000,11.630000,29.365000,0.996872,0.989527,1.007422,0.000000,15.519387,1.222995,39795.443464,3136.053292
12/04/2024,12:55:44.825,271.76,272.07,120.180000,2.476100,120.100000,9.063200,0.000000,60.000000,297.600000,0.403500,1.654416,1.418622,270.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,74.011110,66.382694,65.500000,70.000000,66.199997,0.000000,0.000000,11.650000,-45.200001,-46.500000,0.000000,0.000000,8.331276,65.852829,0.000000,0.000000,0.000000,7.739228,151.739517,0.000000,0.000000,0.000000,0.000000,74.099998,74.499997,74.866666,75.399999,73.500000,71.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.391000,69.000000,15.653000,15.517000,1.248000,C3H8,39789.323293,3200.172422,,444.000000,35.100000,15.679727,1.239546,65.500000,11.650000,29.366000,0.996953,0.989527,1.007505,0.000000,15.623284,1.235770,40061.860515,3168.810721
12/04/2024,12:55:47.826,274.76,275.07,120.180000,2.475900,120.100000,9.163300,0.000000,60.000000,297.500000,0.403700,1.654469,1.418622,273.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,74.122222,66.402220,65.500000,70.000000,66.199997,0.000000,0.000000,11.640000,-45.200001,-46.400002,0.000000,0.000000,8.331124,65.872162,0.000000,0.000000,0.000000,7.739313,151.739441,0.000000,0.000000,0.000000,0.000000,74.199997,74.800001,75.233335,76.399999,72.733332,71.366669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.391000,69.000000,15.673000,15.537000,1.261000,C3H8,39840.608108,3233.507551,,432.000000,35.480000,15.255950,1.252966,65.500000,11.640000,29.366000,0.996929,0.989527,1.007480,0.000000,15.705814,1.249118,40273.488431,3203.038787
12/04/2024,12:55:50.827,277.76,278.07,120.180000,2.475100,120.000000,9.263300,0.000000,60.000000,297.400000,0.403500,1.654357,1.418123,276.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,73.961112,66.421747,65.500000,70.000000,66.199997,0.000000,0.000000,11.640000,-45.200001,-46.400002,0.000000,0.000000,8.331224,65.860756,0.000000,0.000000,0.000000,7.739031,151.739517,0.000000,0.000000,0.000000,0.000000,74.233332,74.800001,75.333336,75.600001,72.099998,71.700002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.391000,69.000000,15.673000,15.537000,1.274000,C3H8,39840.608108,3266.842681,,456.000000,35.880000,16.103503,1.267091,65.500000,11.640000,29.366000,0.996929,0.989527,1.007480,0.000000,15.702562,1.263200,40265.148752,3239.149709
12/04/2024,12:55:53.827,280.76,281.07,120.180000,2.475400,120.100000,9.363300,0.000000,60.000000,297.500000,0.403800,1.653915,1.418622,279.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,73.944445,66.441421,65.500000,70.000000,66.199997,0.000000,0.000000,11.650000,-45.299999,-46.299999,0.000000,0.000000,8.331531,65.822937,0.000000,0.000000,0.000000,7.738972,151.739563,0.000000,0.000000,0.000000,0.000000,74.366669,74.699999,75.100001,74.466667,72.766668,72.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.391000,69.000000,15.666000,15.527000,1.287000,C3H8,39814.965701,3300.177810,,480.000000,36.260000,16.951056,1.280511,65.500000,11.650000,29.366000,0.996953,0.989527,1.007505,0.000000,15.667860,1.276610,40176.163987,3273.534950
12/04/2024,12:55:56.828,283.76,284.07,120.180000,2.474800,120.100000,9.463300,0.000000,60.000000,297.400000,0.403700,1.654558,1.418622,282.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,73.849999,66.461835,65.500000,70.000000,66.199997,0.000000,0.000000,11.660000,-45.299999,-46.299999,0.000000,0.000000,8.331613,65.812347,0.000000,0.000000,0.000000,7.739161,151.739502,0.000000,0.000000,0.000000,0.000000,74.533333,74.566666,74.699999,73.733332,74.233332,71.333333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.391000,69.000000,15.637000,15.501000,1.300000,C3H8,39748.295442,3333.512939,,444.000000,36.600000,15.679727,1.292518,65.300003,11.660000,29.366000,0.997358,0.989904,1.007529,0.000000,15.681225,1.289103,40210.435194,3305.569442
12/04/2024,12:55:59.829,286.76,287.07,120.180000,2.474400,120.000000,9.563300,0.000000,60.000000,297.400000,0.403700,1.653734,1.418622,285.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,73.861110,66.481805,65.500000,70.000000,66.199997,0.000000,0.000000,11.650000,-45.200001,-46.299999,0.000000,0.000000,8.331412,65.836334,0.000000,0.000000,0.000000,7.739663,151.739578,0.000000,0.000000,0.000000,0.000000,74.666664,74.599998,74.433334,74.233332,74.033333,71.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.391000,69.000000,15.643000,15.508000,1.313000,C3H8,39766.245127,3366.848069,,420.000000,36.960000,14.832174,1.305231,65.500000,11.650000,29.366000,0.996953,0.989527,1.007505,0.000000,15.701316,1.301255,40261.954249,3336.730606
12/04/2024,12:56:02.829,289.76,290.07,120.180000,2.473600,119.900000,9.663200,0.000000,60.000000,297.300000,0.403500,1.653622,1.418123,288.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,73.877777,66.500444,65.500000,70.000000,66.199997,0.000000,0.000000,11.630000,-45.299999,-46.299999,0.000000,0.000000,8.331410,65.835838,0.000000,0.000000,0.000000,7.739708,151.739624,0.000000,0.000000,0.000000,0.000000,74.800001,74.633331,74.466667,74.266665,73.966665,71.133331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.391000,69.000000,15.627000,15.491000,1.326000,C3H8,39722.653035,3400.183198,,432.000000,37.320000,15.255950,1.317945,65.500000,11.630000,29.366000,0.996905,0.989527,1.007456,0.000000,15.701600,1.313865,40262.682984,3369.066821
12/04/2024,12:56:05.829,292.76,293.07,120.180000,2.474200,120.100000,9.763200,0.000000,60.000000,297.300000,0.403800,1.653706,1.418622,291.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,74.105556,66.517899,65.500000,70.000000,66.199997,0.000000,0.000000,11.640000,-45.299999,-46.299999,0.000000,0.000000,8.331780,65.788811,0.000000,0.000000,0.000000,7.738588,151.739624,0.000000,0.000000,0.000000,0.000000,74.900002,75.000000,74.266668,75.066668,74.199999,71.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.391000,69.000000,15.584000,15.451000,1.339000,C3H8,39620.083406,3433.518328,,420.000000,37.680000,14.832174,1.330658,65.300003,11.640000,29.365000,0.997276,0.989904,1.007447,0.000000,15.716712,1.327033,40301.432768,3402.832190
12/04/2024,12:56:08.829,295.76,296.07,120.180000,2.473600,120.000000,9.863200,0.000000,60.000000,297.300000,0.403800,1.654795,1.418123,294.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,73.838889,66.534911,65.500000,70.000000,66.199997,0.000000,0.000000,11.640000,-45.200001,-46.299999,0.000000,0.000000,8.331403,65.838455,0.000000,0.000000,0.000000,7.739720,151.739700,0.000000,0.000000,0.000000,0.000000,74.933334,74.833333,74.366669,74.566666,73.233332,71.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.391000,68.990000,15.597000,15.465000,1.352000,C3H8,39655.982776,3466.853457,,420.000000,38.020000,14.832174,1.342665,65.300003,11.640000,29.365000,0.997276,0.989904,1.007447,0.000000,15.700554,1.339007,40259.999652,3433.537151
12/04/2024,12:56:11.830,298.76,299.07,120.180000,2.473700,120.100000,9.963200,0.000000,60.000000,297.300000,0.404000,1.654202,1.418622,297.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,73.894444,66.551479,65.500000,70.000000,66.199997,0.000000,0.000000,11.620000,-45.200001,-46.400002,0.000000,0.000000,8.331499,65.824699,0.000000,0.000000,0.000000,7.738847,151.739700,0.000000,0.000000,0.000000,0.000000,74.900002,74.633331,74.533333,74.966665,73.199999,71.133331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.390000,68.990000,15.590000,15.455000,1.364000,C3H8,39630.340369,3497.624346,,456.000000,38.400000,16.103503,1.356084,65.500000,11.620000,29.365000,0.996847,0.989527,1.007398,0.000000,15.580481,1.351809,39952.103569,3466.364648
12/04/2024,12:56:14.831,301.76,302.07,120.180000,2.474200,120.200000,10.063000,0.000000,60.000000,297.300000,0.404300,1.654636,1.418622,300.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,73.988889,66.567307,65.500000,70.000000,66.199997,0.000000,0.000000,11.650000,-45.200001,-46.400002,-0.001000,0.000000,8.331529,65.821884,0.000000,0.000000,0.000000,7.738719,151.739746,0.000000,0.000000,0.000000,0.000000,74.866669,74.699999,74.733332,75.366669,73.033333,71.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.389000,68.980000,15.580000,15.445000,1.377000,C3H8,39604.697961,3530.959475,,444.000000,38.780000,15.679727,1.369504,65.500000,11.650000,29.364000,0.996887,0.989527,1.007438,0.000000,15.420482,1.365241,39541.828737,3500.807646
12/04/2024,12:56:17.833,304.76,305.08,120.180000,2.474000,120.200000,10.163000,0.000000,60.000000,297.300000,0.404300,1.654608,1.418123,303.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,73.955556,66.581656,65.500000,70.000000,66.199997,0.000000,0.000000,11.630000,-45.299999,-46.400002,0.000000,0.000000,8.331498,65.825211,0.000000,0.000000,0.000000,7.738920,151.739746,0.000000,0.000000,0.000000,0.000000,74.900002,74.966667,74.733332,75.100001,72.733332,71.300001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.389000,68.980000,15.627000,15.491000,1.390000,C3H8,39722.653035,3564.294604,,420.000000,39.100000,14.832174,1.380805,65.500000,11.630000,29.364000,0.996839,0.989527,1.007389,0.000000,15.311545,1.376440,39262.487564,3529.522928
12/04/2024,12:56:20.833,307.76,308.08,120.180000,2.473600,120.200000,10.264000,0.000000,60.000000,297.300000,0.404300,1.654350,1.418123,306.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,73.983333,66.595265,65.500000,70.000000,66.199997,0.000000,0.000000,11.630000,-45.200001,-46.400002,-0.001000,0.000000,8.331300,65.849388,0.000000,0.000000,0.000000,7.738706,151.739746,0.000000,0.000000,0.000000,0.000000,74.966667,74.900002,75.233332,74.699999,72.633331,71.466667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.389000,68.980000,15.630000,15.494000,1.403000,C3H8,39730.345757,3597.629734,,408.000000,39.440000,14.408398,1.392812,65.500000,11.630000,29.364000,0.996839,0.989527,1.007389,0.000000,15.214002,1.388409,39012.362584,3560.214431
12/04/2024,12:56:23.834,310.76,311.08,120.180000,2.472800,120.100000,10.364000,0.000000,60.000000,297.200000,0.404100,1.654238,1.418123,309.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,74.083332,66.607839,65.500000,70.000000,66.199997,0.000000,0.000000,11.640000,-45.099998,-46.400002,0.000000,0.000000,8.331783,65.788582,0.000000,0.000000,0.000000,7.738880,151.739853,0.000000,0.000000,0.000000,0.000000,75.066666,75.033333,75.366666,74.866666,72.533333,71.633331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.389000,68.980000,15.610000,15.474000,1.416000,C3H8,39679.060942,3630.964863,,408.000000,39.780000,14.408398,1.404819,65.500000,11.640000,29.364000,0.996863,0.989527,1.007414,0.000000,15.116382,1.400412,38762.041950,3590.993562
12/04/2024,12:56:26.835,313.76,314.08,120.180000,2.472400,120.100000,10.464000,0.000000,60.000000,297.100000,0.404100,1.654991,1.418622,312.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,74.083332,66.620708,65.500000,70.000000,66.199997,0.000000,0.000000,11.650000,-45.200001,-46.500000,0.000000,0.000000,8.331722,65.796074,0.000000,0.000000,0.000000,7.739194,151.739868,0.000000,0.000000,0.000000,0.000000,75.233332,75.133331,74.966667,74.866666,72.533333,71.766665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.389000,68.980000,15.547000,15.415000,1.429000,C3H8,39527.770740,3664.299993,,420.000000,40.120000,14.832174,1.416826,65.500000,11.650000,29.364000,0.996887,0.989527,1.007438,0.000000,15.063050,1.412416,38625.285923,3621.774181
12/04/2024,12:56:29.836,316.76,317.08,120.180000,2.472500,120.100000,10.564000,0.000000,60.000000,297.100000,0.404200,1.655612,1.418622,315.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,74.083334,66.634761,65.500000,70.000000,66.199997,0.000000,0.000000,11.650000,-45.099998,-46.500000,0.000000,0.000000,8.331692,65.800049,0.000000,0.000000,0.000000,7.739065,151.739777,0.000000,0.000000,0.000000,0.000000,75.300003,75.400002,74.666664,74.699999,72.599998,71.833336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.389000,68.980000,15.557000,15.421000,1.442000,C3H8,39543.156184,3697.635122,,420.000000,40.500000,14.832174,1.430245,65.500000,11.650000,29.363000,0.996854,0.989527,1.007405,0.000000,15.011507,1.425746,38493.117384,3655.957155
12/04/2024,12:56:32.838,319.76,320.08,120.180000,2.472100,120.100000,10.664000,0.000000,60.000000,297.100000,0.404300,1.655637,1.418123,318.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,74.155556,66.649258,65.500000,70.000000,66.199997,0.000000,0.000000,11.640000,-45.000000,-46.500000,0.000000,0.000000,8.331671,65.803200,0.000000,0.000000,0.000000,7.738863,151.739929,0.000000,0.000000,0.000000,0.000000,75.333336,75.533333,74.800001,74.800001,72.533333,71.933332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.389000,68.980000,15.541000,15.405000,1.455000,C3H8,39502.128333,3730.970251,,444.000000,40.880000,15.679727,1.443665,65.500000,11.640000,29.363000,0.996830,0.989527,1.007380,0.000000,14.798397,1.439089,37946.653347,3690.169922
12/04/2024,12:56:35.839,322.76,323.08,120.180000,2.471800,120.100000,10.764000,0.000000,60.000000,297.100000,0.404200,1.654826,1.418622,321.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,74.450000,66.663164,65.500000,70.000000,66.199997,0.000000,0.000000,11.640000,-45.000000,-46.599998,0.000000,0.000000,8.331684,65.801010,0.000000,0.000000,0.000000,7.738672,151.739883,0.000000,0.000000,0.000000,0.000000,75.366669,75.933334,75.000000,75.699999,72.599998,72.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.389000,68.980000,15.567000,15.435000,1.467000,C3H8,39579.055554,3761.741140,,456.000000,41.260000,16.103503,1.457085,65.500000,11.640000,29.363000,0.996830,0.989527,1.007380,0.000000,14.545808,1.452466,37298.952298,3724.471892
12/04/2024,12:56:38.839,325.76,326.08,120.180000,2.472300,120.200000,10.864000,0.000000,60.000000,297.100000,0.404600,1.654896,1.418622,324.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,74.422222,66.677513,65.500000,70.000000,66.199997,0.000000,0.000000,11.630000,-45.000000,-46.599998,0.000000,0.000000,8.331592,65.811218,0.000000,0.000000,0.000000,7.739100,151.739899,0.000000,0.000000,0.000000,0.000000,75.400002,75.566666,75.699999,75.066668,72.699999,72.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.389000,68.980000,15.551000,15.418000,1.480000,C3H8,39535.463462,3795.076270,,432.000000,41.600000,15.255950,1.469092,65.300003,11.630000,29.363000,0.997186,0.989904,1.007356,0.000000,14.374121,1.464957,36858.706452,3756.502057
12/04/2024,12:56:41.839,328.76,329.08,120.180000,2.471700,120.100000,10.964000,0.000000,60.000000,297.000000,0.404400,1.654165,1.418123,327.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,74.355556,66.692306,65.500000,70.000000,66.199997,0.000000,0.000000,11.640000,-44.900002,-46.599998,0.000000,0.000000,8.331860,65.778465,0.000000,0.000000,0.000000,7.738356,151.739914,0.000000,0.000000,0.000000,0.000000,75.433334,75.733332,75.400002,74.600001,72.800003,72.166664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.389000,68.980000,15.551000,15.415000,1.493000,C3H8,39527.770740,3828.411399,,408.000000,41.940000,14.408398,1.481099,65.500000,11.640000,29.363000,0.996830,0.989527,1.007380,0.000000,14.250455,1.476404,36541.597003,3785.854367
12/04/2024,12:56:44.839,331.76,332.08,120.180000,2.471000,120.100000,11.064000,0.000000,60.000000,297.000000,0.404300,1.654634,1.418622,330.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,74.405556,66.707395,65.500000,70.000000,66.199997,0.000000,0.000000,11.640000,-45.000000,-46.599998,0.000000,0.000000,8.331771,65.790245,0.000000,0.000000,0.000000,7.739146,151.739899,0.000000,0.000000,0.000000,0.000000,75.466667,75.599998,75.333336,74.733332,72.766668,72.533335,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.389000,68.980000,15.567000,15.435000,1.506000,C3H8,39579.055554,3861.746528,,420.000000,42.300000,14.832174,1.493812,65.500000,11.640000,29.363000,0.996830,0.989527,1.007380,0.000000,14.145057,1.489077,36271.330734,3818.350971
12/04/2024,12:56:47.839,334.76,335.08,120.180000,2.470100,120.000000,11.164000,0.000000,60.000000,296.900000,0.404100,1.655561,1.418123,333.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,74.472221,66.722485,65.500000,70.000000,66.199997,0.000000,0.000000,11.630000,-45.000000,-46.599998,-0.001000,0.000000,8.331800,65.786644,0.000000,0.000000,0.000000,7.738259,151.739914,0.000000,0.000000,0.000000,0.000000,75.533333,75.500000,75.199999,74.666667,72.699997,73.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.389000,68.980000,15.514000,15.378000,1.519000,C3H8,39432.893833,3895.081658,,420.000000,42.660000,14.832174,1.506525,65.300003,11.630000,29.363000,0.997186,0.989904,1.007356,0.000000,14.186427,1.502285,36377.414191,3852.220619
12/04/2024,12:56:50.839,337.76,338.08,120.180000,2.471500,120.200000,11.264000,0.000000,60.000000,297.000000,0.404700,1.653935,1.418622,336.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,74.366667,66.738018,65.500000,70.000000,66.199997,0.000000,0.000000,11.640000,-44.900002,-46.400002,0.000000,0.000000,8.331760,65.791100,0.000000,0.000000,0.000000,7.738772,151.739960,0.000000,0.000000,0.000000,0.000000,75.566666,75.666664,75.233335,74.300003,72.800003,72.633334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.389000,68.970000,15.517000,15.382000,1.532000,C3H8,39443.150796,3928.416787,,432.000000,43.020000,15.255950,1.519238,65.500000,11.640000,29.363000,0.996830,0.989527,1.007380,0.000000,14.435834,1.514423,37016.952853,3883.344179
12/04/2024,12:56:53.839,340.76,341.08,120.180000,2.470500,120.100000,11.364000,0.000000,60.000000,296.900000,0.404400,1.655131,1.418622,339.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,74.555556,66.752663,65.500000,70.000000,66.199997,0.000000,0.000000,11.640000,-45.000000,-46.400002,0.000000,0.000000,8.331510,65.822121,0.000000,0.000000,0.000000,7.738422,151.739929,0.000000,0.000000,0.000000,0.000000,75.599998,75.833336,75.733332,74.199997,72.833336,73.133334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.389000,68.970000,15.541000,15.405000,1.544000,C3H8,39502.128333,3959.187676,,468.000000,43.420000,16.527280,1.533364,65.300003,11.640000,29.363000,0.997210,0.989904,1.007380,0.000000,14.625892,1.529086,37504.307250,3920.944703
12/04/2024,12:56:56.840,343.76,344.08,120.180000,2.470700,120.100000,11.464000,0.000000,60.000000,296.900000,0.404600,1.653580,1.418123,342.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,74.744445,66.765681,65.500000,70.000000,66.199997,0.000000,0.000000,11.650000,-45.200001,-46.299999,0.000000,0.000000,8.331530,65.818954,0.000000,0.000000,0.000000,7.738373,151.740021,0.000000,0.000000,0.000000,0.000000,75.599998,75.866669,75.900002,74.366669,73.000000,73.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.389000,68.970000,15.531000,15.398000,1.557000,C3H8,39484.178647,3992.522805,,468.000000,43.800000,16.527280,1.546784,65.300003,11.650000,29.363000,0.997234,0.989904,1.007405,0.000000,14.825825,1.542506,38016.984378,3955.356252
12/04/2024,12:56:59.841,346.76,347.08,120.180000,2.470600,120.200000,11.564000,0.000000,60.000000,296.900000,0.404700,1.655468,1.418622,345.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,74.877777,66.777368,65.500000,70.000000,66.199997,0.000000,0.000000,11.670000,-45.299999,-46.200001,0.000000,0.000000,8.331561,65.815292,0.000000,0.000000,0.000000,7.738689,151.739990,0.000000,0.000000,0.000000,0.000000,75.699997,75.733332,75.699999,74.866666,73.099998,74.166667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.389000,68.970000,15.517000,15.382000,1.570000,C3H8,39443.150796,4025.857935,,432.000000,44.140000,15.255950,1.558791,65.500000,11.670000,29.363000,0.996903,0.989527,1.007454,0.000000,15.067007,1.553963,38635.432988,3984.736407
12/04/2024,12:57:02.842,349.76,350.09,120.180000,2.469900,120.100000,11.664000,0.000000,60.000000,296.800000,0.404500,1.654520,1.418123,348.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,74.938889,66.788315,65.500000,70.000000,66.199997,0.000000,0.000000,11.640000,-45.299999,-46.099998,0.000000,0.000000,8.331372,65.838921,0.000000,0.000000,0.000000,7.738700,151.739990,0.000000,0.000000,0.000000,0.000000,75.800003,75.933332,75.733335,75.133331,73.066666,73.966665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.389000,68.970000,15.521000,15.385000,1.583000,C3H8,39450.843518,4059.193064,,420.000000,44.500000,14.832174,1.571504,65.300003,11.640000,29.363000,0.997210,0.989904,1.007380,0.000000,15.311472,1.567120,39262.299478,4018.471656
12/04/2024,12:57:05.842,352.76,353.09,120.180000,2.469200,120.000000,11.764000,0.000000,60.000000,296.700000,0.404400,1.654422,1.418622,351.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,74.994444,66.798523,65.500000,70.000000,66.199997,0.000000,0.000000,11.650000,-45.299999,-46.099998,0.000000,0.000000,8.331367,65.840813,0.000000,0.000000,0.000000,7.738601,151.740021,0.000000,0.000000,0.000000,0.000000,75.966667,76.333333,75.566666,75.599998,73.433334,73.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.389000,68.970000,15.504000,15.369000,1.596000,C3H8,39409.815667,4092.528193,,444.000000,44.880000,15.679727,1.584924,65.500000,11.650000,29.363000,0.996854,0.989527,1.007405,0.000000,15.397367,1.579938,39482.556142,4051.342151
