Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,12:57:08.842,355.76,356.09,120.180000,2.469600,120.100000,11.864000,0.000000,60.000000,296.800000,0.404700,1.654721,1.418123,354.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,75.011111,66.807843,65.500000,70.000000,66.199997,0.000000,0.000000,11.660000,-45.500000,-46.099998,-0.001000,0.000000,8.331312,65.846909,0.000000,0.000000,0.000000,7.738377,151.739960,0.000000,0.000000,0.000000,0.000000,76.133331,76.466667,75.599998,75.500000,73.533333,72.833336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.389000,68.970000,15.458000,15.325000,1.608000,C3H8,39296.989075,4123.299082,,432.000000,45.220000,15.255950,1.596931,65.300003,11.660000,29.362000,0.997226,0.989904,1.007396,0.000000,15.508049,1.592500,39766.371527,4083.553791
12/04/2024,12:57:11.842,358.76,359.09,120.180000,2.470000,120.200000,11.964000,0.000000,60.000000,296.800000,0.404900,1.654291,1.419121,357.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,75.066666,66.817162,65.500000,70.000000,66.199997,0.000000,0.000000,11.640000,-45.400002,-46.099998,0.001000,0.000000,8.331456,65.828209,0.000000,0.000000,0.000000,7.738501,151.740067,0.000000,0.000000,0.000000,0.000000,76.199997,76.500000,75.633331,75.600001,73.233332,73.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.970000,15.458000,15.322000,1.621000,C3H8,39289.296353,4156.634211,,432.000000,45.600000,15.255950,1.610350,65.300003,11.640000,29.362000,0.997177,0.989904,1.007347,0.000000,15.542848,1.605804,39855.604766,4117.668409
12/04/2024,12:57:14.843,361.76,362.09,120.180000,2.469300,120.100000,12.064000,0.000000,60.000000,296.800000,0.404800,1.654922,1.418123,360.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,75.372222,66.826482,65.500000,70.000000,66.199997,0.000000,0.000000,11.650000,-45.299999,-46.099998,0.001000,0.000000,8.331422,65.834389,0.000000,0.000000,0.000000,7.739256,151.740067,0.000000,0.000000,0.000000,0.000000,76.199997,76.300003,76.399999,76.000000,73.533333,73.799998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.970000,15.465000,15.329000,1.634000,C3H8,39307.246038,4189.969341,,468.000000,46.000000,16.527280,1.624476,65.500000,11.650000,29.362000,0.996821,0.989527,1.007371,0.000000,15.506643,1.619313,39762.766211,4152.307766
12/04/2024,12:57:17.844,364.76,365.09,120.180000,2.468600,120.000000,12.164000,0.000000,60.000000,296.700000,0.404700,1.655797,1.418123,363.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,75.194445,66.834470,65.500000,70.000000,66.199997,0.000000,0.000000,11.660000,-45.500000,-46.099998,0.000000,0.000000,8.331363,65.841209,0.000000,0.000000,0.000000,7.738016,151.739960,0.000000,0.000000,0.000000,0.000000,76.300001,76.266668,76.533333,75.466667,73.633334,72.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.970000,15.521000,15.385000,1.647000,C3H8,39450.843518,4223.304470,,468.000000,46.380000,16.527280,1.637896,65.300003,11.660000,29.362000,0.997226,0.989904,1.007396,0.000000,15.506854,1.633352,39763.306225,4188.306608
12/04/2024,12:57:20.844,367.76,368.09,120.180000,2.468900,120.100000,12.264000,0.000000,60.000000,296.700000,0.404800,1.654543,1.418622,366.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,75.105555,66.842754,65.500000,70.000000,66.199997,0.000000,0.000000,11.660000,-45.500000,-46.200001,0.000000,0.000000,8.331464,65.829132,0.000000,0.000000,0.000000,7.737951,151.740005,0.000000,0.000000,0.000000,0.000000,76.333336,76.199997,76.233332,75.566666,73.266668,73.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.970000,15.441000,15.309000,1.660000,C3H8,39255.961223,4256.639600,,432.000000,46.720000,15.255950,1.649903,65.300003,11.660000,29.362000,0.997226,0.989904,1.007396,0.000000,15.544919,1.645325,39860.913353,4219.010020
12/04/2024,12:57:23.844,370.76,371.09,120.180000,2.468000,120.000000,12.364000,0.000000,60.000000,296.600000,0.404600,1.653971,1.418123,369.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,75.288889,66.851334,65.500000,70.000000,66.199997,0.000000,0.000000,11.650000,-45.400002,-46.099998,0.000000,0.000000,8.331575,65.812706,0.000000,0.000000,0.000000,7.738242,151.740067,0.000000,0.000000,0.000000,0.000000,76.400002,76.266668,76.199999,76.266665,73.600001,73.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.970000,15.458000,15.322000,1.672000,C3H8,39289.296353,4287.410488,,420.000000,47.080000,14.832174,1.662616,65.300003,11.650000,29.362000,0.997201,0.989904,1.007371,0.000000,15.554958,1.657963,39886.656060,4251.415769
12/04/2024,12:57:26.844,373.76,374.09,120.180000,2.468300,120.000000,12.464000,0.000000,60.000000,296.600000,0.404700,1.654702,1.418622,372.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,75.511112,66.860949,65.500000,70.000000,66.199997,0.000000,0.000000,11.670000,-45.400002,-46.200001,0.000000,0.000000,8.331662,65.802689,0.000000,0.000000,0.000000,7.738419,151.740067,0.000000,0.000000,0.000000,0.000000,76.433334,76.366669,76.800001,75.900002,74.433334,73.133334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.970000,15.471000,15.339000,1.685000,C3H8,39332.888445,4320.745618,,432.000000,47.440000,15.255950,1.675329,65.500000,11.670000,29.362000,0.996870,0.989527,1.007421,0.000000,15.581207,1.670086,39953.964599,4282.502052
12/04/2024,12:57:29.844,376.76,377.09,120.180000,2.468100,120.000000,12.564000,0.000000,60.000000,296.600000,0.404700,1.653499,1.418622,375.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,75.405556,66.871156,65.500000,70.000000,66.199997,0.000000,0.000000,11.650000,-45.400002,-46.200001,0.000000,0.000000,8.331220,65.859032,0.000000,0.000000,0.000000,7.738666,151.739975,0.000000,0.000000,0.000000,0.000000,76.500000,76.433334,76.766668,75.699999,74.199999,72.833333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.970000,15.415000,15.282000,1.698000,C3H8,39186.726724,4354.080747,,420.000000,47.780000,14.832174,1.687336,65.300003,11.650000,29.362000,0.997201,0.989904,1.007371,0.000000,15.627087,1.682614,40071.611635,4314.627133
12/04/2024,12:57:32.845,379.76,380.09,120.180000,2.467800,120.000000,12.664000,0.000000,60.000000,296.600000,0.404700,1.654024,1.418123,378.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,75.655555,66.881659,65.506122,70.000000,66.199997,0.000000,0.000000,11.670000,-45.400002,-46.099998,0.000000,0.000000,8.331563,65.813332,0.000000,0.000000,0.000000,7.738906,151.740036,0.000000,0.000000,0.000000,0.000000,76.500000,76.633331,76.166667,75.733335,75.866666,73.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.960000,15.415000,15.279000,1.711000,C3H8,39179.034001,4387.415876,,420.000000,48.120000,14.832174,1.699343,65.300003,11.670000,29.362000,0.997250,0.989904,1.007421,0.000000,15.578880,1.694670,39947.998637,4345.541872
12/04/2024,12:57:35.847,382.76,383.09,120.180000,2.469100,120.300000,12.764000,0.000000,60.000000,296.700000,0.405300,1.654084,1.418622,381.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,75.450000,66.892753,65.524489,70.000000,66.199997,0.000000,0.000000,11.650000,-45.299999,-46.099998,0.000000,0.000000,8.331633,65.806091,0.000000,0.000000,0.000000,7.738645,151.739944,0.000000,0.000000,0.000000,0.000000,76.599998,76.800001,76.200002,75.500000,74.333331,73.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.960000,15.435000,15.299000,1.723000,C3H8,39230.318816,4418.186765,,432.000000,48.520000,15.255950,1.713469,65.300003,11.650000,29.362000,0.997201,0.989904,1.007371,0.000000,15.431779,1.708674,39570.796693,4381.450576
12/04/2024,12:57:38.847,385.76,386.09,120.180000,2.468500,120.200000,12.864000,0.000000,60.000000,296.700000,0.405200,1.654649,1.418622,384.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,75.366667,66.903848,65.551020,70.000000,66.204079,0.000000,0.000000,11.640000,-45.500000,-46.099998,0.000000,0.000000,8.331205,65.858864,0.000000,0.000000,0.000000,7.738141,151.739990,0.000000,0.000000,0.000000,0.000000,76.666664,76.733332,76.266665,75.400002,73.866669,73.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.960000,15.431000,15.296000,1.736000,C3H8,39222.626094,4451.521895,,444.000000,48.860000,15.679727,1.725476,65.500000,11.640000,29.362000,0.996797,0.989527,1.007347,0.000000,15.294659,1.719950,39219.187015,4410.365370
12/04/2024,12:57:41.847,388.76,389.09,120.180000,2.468100,120.200000,12.964000,0.000000,60.000000,296.600000,0.405100,1.654309,1.418622,387.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,75.300000,66.915090,65.567346,70.000000,66.216324,0.000000,0.000000,11.670000,-45.400002,-46.200001,-0.001000,0.000000,8.331229,65.857895,0.000000,0.000000,0.000000,7.738700,151.740036,0.000000,0.000000,0.000000,0.000000,76.833336,76.599998,76.266665,75.233332,73.800003,73.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.388000,68.960000,15.408000,15.276000,1.749000,C3H8,39171.341279,4484.857024,,420.000000,49.180000,14.832174,1.736777,65.300003,11.670000,29.362000,0.997250,0.989904,1.007421,0.000000,15.187382,1.732001,38944.104384,4441.266610
12/04/2024,12:57:44.849,391.76,392.09,120.180000,2.468400,120.200000,13.065000,0.000000,60.000000,296.600000,0.405300,1.654027,1.418123,390.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,75.300000,66.926480,65.575509,70.000000,66.226529,0.000000,0.000000,11.650000,-45.400002,-46.200001,0.000000,0.000000,8.330875,65.903816,0.000000,0.000000,0.000000,7.738163,151.740021,0.000000,0.000000,0.000000,0.000000,76.900002,76.733332,76.199999,75.133331,73.766668,73.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.960000,15.425000,15.292000,1.762000,C3H8,39212.369131,4518.192153,,384.000000,49.520000,13.560845,1.748784,65.500000,11.650000,29.362000,0.996821,0.989527,1.007371,0.000000,15.060608,1.743225,38619.024156,4470.049578
12/04/2024,12:57:47.851,394.76,395.09,120.180000,2.467600,120.200000,13.165000,0.000000,60.000000,296.600000,0.405200,1.653753,1.419121,393.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,75.322222,66.937723,65.583672,70.000000,66.236734,0.000000,0.000000,11.660000,-45.299999,-46.099998,0.000000,0.000000,8.331059,65.876564,0.000000,0.000000,0.000000,7.738354,151.740051,0.000000,0.000000,0.000000,0.000000,77.000000,76.733332,76.066666,75.066666,73.900002,73.166664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.960000,15.382000,15.249000,1.774000,C3H8,39102.106780,4548.963042,,396.000000,49.860000,13.984621,1.760791,65.300003,11.660000,29.362000,0.997226,0.989904,1.007396,0.000000,14.952059,1.755906,38340.678157,4502.565060
12/04/2024,12:57:50.851,397.76,398.10,120.180000,2.467400,120.100000,13.265000,0.000000,60.000000,296.500000,0.405100,1.654130,1.418123,396.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,75.350000,66.949113,65.593876,70.000000,66.261225,0.000000,0.000000,11.650000,-45.500000,-46.099998,0.000000,0.000000,8.331332,65.842957,0.000000,0.000000,0.000000,7.738715,151.740051,0.000000,0.000000,0.000000,0.000000,77.099998,76.800003,75.966667,75.066666,73.900002,73.266665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.960000,15.339000,15.206000,1.787000,C3H8,38991.844429,4582.298171,,420.000000,50.200000,14.832174,1.772798,65.500000,11.650000,29.362000,0.996821,0.989527,1.007371,0.000000,14.881443,1.767163,38159.603381,4531.431518
12/04/2024,12:57:53.852,400.76,401.10,120.180000,2.467200,120.100000,13.365000,0.000000,60.000000,296.500000,0.405100,1.654994,1.418123,399.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,75.561111,66.959468,65.599998,70.000000,66.287757,0.000000,0.000000,11.650000,-45.400002,-46.099998,0.000000,0.000000,8.331558,65.813995,0.000000,0.000000,0.000000,7.737883,151.740051,0.000000,0.000000,0.000000,0.000000,77.199999,76.766668,76.000000,75.166667,74.766668,73.466667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.960000,15.395000,15.263000,1.800000,C3H8,39138.006150,4615.633301,,432.000000,50.580000,15.255950,1.786218,65.300003,11.650000,29.362000,0.997201,0.989904,1.007371,0.000000,14.792523,1.781218,37931.589856,4567.472591
12/04/2024,12:57:56.852,403.76,404.10,120.180000,2.466800,120.100000,13.465000,0.000000,60.000000,296.500000,0.405100,1.655019,1.418123,402.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,75.588888,66.969675,65.599998,70.000000,66.300003,0.000000,0.000000,11.660000,-45.299999,-46.099998,0.000000,0.000000,8.332056,65.751534,0.000000,0.000000,0.000000,7.738486,151.739990,0.000000,0.000000,0.000000,0.000000,77.266668,76.666664,75.933334,75.599998,74.533333,73.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.960000,15.421000,15.289000,1.812000,C3H8,39204.676409,4646.404189,,444.000000,50.960000,15.679727,1.799637,65.500000,11.660000,29.363000,0.996879,0.989527,1.007429,0.000000,14.685528,1.794020,37657.228029,4600.299330
12/04/2024,12:57:59.852,406.76,407.10,120.180000,2.466600,120.100000,13.565000,0.000000,60.000000,296.400000,0.405100,1.654829,1.418622,405.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,75.805555,66.979142,65.599998,70.000000,66.300003,0.000000,0.000000,11.650000,-45.400002,-46.099998,0.000000,0.000000,8.332122,65.744644,0.000000,0.000000,0.000000,7.738293,151.739990,0.000000,0.000000,0.000000,0.000000,77.133331,76.766668,76.333333,76.533333,74.466667,73.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.960000,15.418000,15.286000,1.825000,C3H8,39196.983687,4679.739319,,444.000000,51.320000,15.679727,1.812350,65.300003,11.650000,29.363000,0.997234,0.989904,1.007405,0.000000,14.641125,1.807338,37543.369314,4634.449380
12/04/2024,12:58:02.852,409.76,410.10,120.180000,2.466500,120.100000,13.665000,0.000000,60.000000,296.400000,0.405200,1.653558,1.418622,408.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,75.716665,66.988462,65.599998,70.000000,66.300003,0.000000,0.000000,11.660000,-45.200001,-46.299999,0.000000,0.000000,8.331677,65.800194,0.000000,0.000000,0.000000,7.738952,151.739944,0.000000,0.000000,0.000000,0.000000,77.099998,76.699997,76.566666,76.299998,74.199997,73.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.388000,68.960000,15.388000,15.253000,1.838000,C3H8,39112.363743,4713.074448,,420.000000,51.660000,14.832174,1.824357,65.300003,11.660000,29.362000,0.997226,0.989904,1.007396,0.000000,14.682604,1.819296,37649.731971,4665.112535
12/04/2024,12:58:05.852,412.76,413.10,120.180000,2.466800,120.200000,13.765000,0.000000,60.000000,296.400000,0.405300,1.654046,1.419121,411.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,75.816666,66.997337,65.599998,70.000000,66.300003,0.000000,0.000000,11.670000,-45.099998,-46.299999,0.000000,0.000000,8.331686,65.798431,0.000000,0.000000,0.000000,7.738866,151.739899,0.000000,0.000000,0.000000,0.000000,77.099998,76.766668,76.433334,76.733335,74.266665,73.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.960000,15.412000,15.276000,1.851000,C3H8,39171.341279,4746.409578,,408.000000,52.000000,14.408398,1.836364,65.300003,11.670000,29.363000,0.997283,0.989904,1.007454,0.000000,14.760260,1.831375,37848.858956,4696.085913
12/04/2024,12:58:08.852,415.76,416.10,120.180000,2.466600,120.200000,13.865000,0.000000,60.000000,296.400000,0.405400,1.654180,1.418622,414.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,75.916667,67.006361,65.599998,70.000000,66.300003,0.000000,0.000000,11.640000,-44.900002,-46.400002,0.000000,0.000000,8.331786,65.786560,0.000000,0.000000,0.000000,7.737871,151.739960,0.000000,0.000000,0.000000,0.000000,77.266668,76.933334,76.666667,76.633334,74.400002,73.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.960000,15.382000,15.246000,1.863000,C3H8,39094.414058,4777.180466,,420.000000,52.340000,14.832174,1.848371,65.500000,11.640000,29.363000,0.996830,0.989527,1.007380,0.000000,14.866021,1.842512,38120.056751,4724.645149
12/04/2024,12:58:11.852,418.76,419.10,120.180000,2.466700,120.200000,13.965000,0.000000,60.000000,296.400000,0.405400,1.654194,1.418622,417.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,76.000000,67.015680,65.599998,70.000000,66.300003,0.000000,0.000000,11.650000,-45.000000,-46.500000,0.000000,0.000000,8.331599,65.809105,0.000000,0.000000,0.000000,7.738586,151.739899,0.000000,0.000000,0.000000,0.000000,77.300003,77.033333,76.800003,76.799998,74.433334,73.633331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.960000,15.385000,15.253000,1.876000,C3H8,39112.363743,4810.515596,,420.000000,52.700000,14.832174,1.861085,65.599998,11.650000,29.363000,0.996665,0.989339,1.007405,0.000000,14.976547,1.854877,38403.470860,4756.352164
12/04/2024,12:58:14.852,421.76,422.10,120.180000,2.466100,120.100000,14.065000,0.000000,60.000000,296.400000,0.405300,1.653664,1.418622,420.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,76.272222,67.025443,65.599998,70.000000,66.300003,0.000000,0.000000,11.650000,-44.900002,-46.599998,-0.001000,0.000000,8.331751,65.790436,0.000000,0.000000,0.000000,7.738189,151.739899,0.000000,0.000000,0.000000,0.000000,77.300003,77.099998,77.333333,77.166667,74.933332,73.800001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.950000,15.385000,15.253000,1.889000,C3H8,39112.363743,4843.850725,,432.000000,53.080000,15.255950,1.874504,65.300003,11.650000,29.362000,0.997201,0.989904,1.007371,0.000000,15.022618,1.869258,38521.609533,4793.227464
12/04/2024,12:58:17.852,424.76,425.10,120.180000,2.465400,120.000000,14.165000,0.000000,60.000000,296.300000,0.405100,1.653322,1.418622,423.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,76.383334,67.035354,65.599998,70.000000,66.300003,0.000000,0.000000,11.650000,-44.799999,-46.599998,0.000000,0.000000,8.331894,65.773453,0.000000,0.000000,0.000000,7.738616,151.739883,0.000000,0.000000,0.000000,0.000000,77.300003,77.099998,77.466667,77.333333,75.233332,73.866669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.950000,15.382000,15.246000,1.901000,C3H8,39094.414058,4874.621614,,468.000000,53.480000,16.527280,1.888630,65.300003,11.650000,29.362000,0.997201,0.989904,1.007371,0.000000,15.017448,1.883344,38508.352280,4829.348244
12/04/2024,12:58:20.852,427.76,428.10,120.180000,2.465700,120.100000,14.265000,0.000000,60.000000,296.300000,0.405400,1.653851,1.418622,426.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,76.333333,67.045561,65.599998,70.000000,66.300003,0.000000,0.000000,11.660000,-45.000000,-46.599998,0.000000,0.000000,8.331942,65.767952,0.000000,0.000000,0.000000,7.737930,151.739822,0.000000,0.000000,0.000000,0.000000,77.400002,77.166664,77.366666,77.300001,75.000000,73.766668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.950000,15.362000,15.229000,1.914000,C3H8,39050.821965,4907.956743,,456.000000,53.840000,16.103503,1.901343,65.300003,11.660000,29.362000,0.997226,0.989904,1.007396,0.000000,15.043658,1.896068,38575.559597,4861.975588
12/04/2024,12:58:23.852,430.76,431.10,120.180000,2.466000,120.200000,14.365000,0.000000,60.000000,296.400000,0.405500,1.654745,1.418123,429.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,76.305556,67.055325,65.599998,70.000000,66.300003,0.000000,0.000000,11.660000,-45.099998,-46.599998,0.000000,0.000000,8.331810,65.781128,0.000000,0.000000,0.000000,7.739013,151.739899,0.000000,0.000000,0.000000,0.000000,77.500000,77.233332,77.133331,77.300001,74.900002,73.766668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.950000,15.365000,15.233000,1.927000,C3H8,39061.078928,4941.291873,,420.000000,54.180000,14.832174,1.913350,65.300003,11.660000,29.362000,0.997226,0.989904,1.007396,0.000000,15.106244,1.908042,38736.046488,4892.679000
12/04/2024,12:58:26.854,433.76,434.10,120.180000,2.465900,120.200000,14.465000,0.000000,60.000000,296.300000,0.405600,1.654244,1.418123,432.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,76.316668,67.065088,65.599998,70.000000,66.300003,0.000000,0.000000,11.640000,-45.099998,-46.500000,0.000000,0.000000,8.331649,65.801079,0.000000,0.000000,0.000000,7.738444,151.739883,0.000000,0.000000,0.000000,0.000000,77.500000,77.300003,77.066666,77.266668,74.866669,73.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.950000,15.345000,15.213000,1.939000,C3H8,39009.794114,4972.062761,,420.000000,54.540000,14.832174,1.926064,65.300003,11.640000,29.362000,0.997177,0.989904,1.007347,0.000000,15.167405,1.920626,38892.876494,4924.948136
12/04/2024,12:58:29.856,436.76,437.10,120.180000,2.465900,120.200000,14.565000,0.000000,60.000000,296.300000,0.405700,1.653717,1.418123,435.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,76.383333,67.074703,65.599998,70.000000,66.300003,0.000000,0.000000,11.650000,-45.299999,-46.299999,0.000000,0.000000,8.331971,65.759163,0.000000,0.000000,0.000000,7.739192,151.739883,0.000000,0.000000,0.000000,0.000000,77.599998,77.333336,77.099998,77.199999,74.833336,74.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.940000,15.385000,15.253000,1.952000,C3H8,39112.363743,5005.397891,,444.000000,54.900000,15.679727,1.938777,65.500000,11.650000,29.363000,0.996854,0.989527,1.007405,0.000000,15.261786,1.932679,39134.893380,4955.853032
12/04/2024,12:58:32.856,439.76,440.10,120.180000,2.464800,120.100000,14.666000,0.000000,60.000000,296.200000,0.405400,1.654130,1.418622,438.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,76.311111,67.084762,65.599998,70.000000,66.300003,0.000000,0.000000,11.640000,-45.400002,-46.200001,0.000000,0.000000,8.331831,65.778061,0.000000,0.000000,0.000000,7.738480,151.739807,0.000000,0.000000,0.000000,0.000000,77.666664,77.400002,77.033333,76.699999,74.966667,74.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.940000,15.306000,15.173000,1.965000,C3H8,38907.224485,5038.733020,,432.000000,55.260000,15.255950,1.951490,65.300003,11.640000,29.363000,0.997210,0.989904,1.007380,0.000000,15.369224,1.946045,39410.390221,4990.129072
12/04/2024,12:58:35.856,442.76,443.10,120.180000,2.465300,120.200000,14.766000,0.000000,60.000000,296.300000,0.405600,1.654281,1.418622,441.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,76.505555,67.094525,65.599998,70.000000,66.300003,0.000000,0.000000,11.660000,-45.400002,-46.200001,0.000000,0.000000,8.331665,65.799049,0.000000,0.000000,0.000000,7.738967,151.739853,0.000000,0.000000,0.000000,0.000000,77.699997,77.533333,77.300003,77.100001,75.233332,74.166664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.940000,15.339000,15.206000,1.977000,C3H8,38991.844429,5069.503909,,432.000000,55.640000,15.255950,1.964910,65.300003,11.660000,29.363000,0.997259,0.989904,1.007429,0.000000,15.390825,1.959523,39465.781376,5024.689318
12/04/2024,12:58:38.859,445.76,446.10,120.180000,2.465400,120.200000,14.866000,0.000000,60.000000,296.300000,0.405800,1.653160,1.418123,444.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,76.572222,67.104288,65.599998,70.000000,66.300003,0.000000,0.000000,11.640000,-45.500000,-46.099998,-0.001000,0.000000,8.331350,65.838226,0.000000,0.000000,0.000000,7.738519,151.739868,0.000000,0.000000,0.000000,0.000000,77.800003,77.666667,77.433334,77.199999,75.133331,74.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.940000,15.378000,15.243000,1.990000,C3H8,39086.721335,5102.839038,,456.000000,56.040000,16.103503,1.979036,65.300003,11.640000,29.362000,0.997177,0.989904,1.007347,0.000000,15.349657,1.973449,39360.215970,5060.397755
12/04/2024,12:58:41.862,448.76,449.11,120.180000,2.465100,120.200000,14.966000,0.000000,60.000000,296.300000,0.405800,1.653604,1.418123,447.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,76.644445,67.114052,65.599998,70.000000,66.300003,0.000000,0.000000,11.640000,-45.400002,-46.099998,0.000000,0.000000,8.331510,65.818794,0.000000,0.000000,0.000000,7.738265,151.739792,0.000000,0.000000,0.000000,0.000000,77.800003,78.133334,77.433334,77.200002,75.099998,74.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.940000,15.385000,15.249000,2.003000,C3H8,39102.106780,5136.174167,,468.000000,56.420000,16.527280,1.992455,65.300003,11.640000,29.363000,0.997210,0.989904,1.007380,0.000000,15.352973,1.986896,39368.719463,5094.880243
12/04/2024,12:58:44.862,451.76,452.11,120.180000,2.464800,120.200000,15.066000,0.000000,60.000000,296.200000,0.405700,1.654536,1.418123,450.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,76.744445,67.123815,65.599998,70.000000,66.300003,0.000000,0.000000,11.650000,-45.299999,-46.200001,-0.001000,0.000000,8.331445,65.825081,0.000000,0.000000,0.000000,7.739080,151.739777,0.000000,0.000000,0.000000,0.000000,77.933334,77.966667,77.900002,77.366669,75.099998,74.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.940000,15.349000,15.216000,2.016000,C3H8,39017.486836,5169.509297,,444.000000,56.740000,15.679727,2.003756,65.300003,11.650000,29.362000,0.997201,0.989904,1.007371,0.000000,15.409006,1.998148,39512.399444,5123.732598
12/04/2024,12:58:47.862,454.76,455.11,120.180000,2.464900,120.200000,15.166000,0.000000,60.000000,296.200000,0.405900,1.653252,1.418123,453.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,76.883333,67.134317,65.599998,70.000000,66.300003,0.000000,0.000000,11.670000,-45.200001,-46.200001,0.000000,0.000000,8.331515,65.817787,0.000000,0.000000,0.000000,7.738712,151.739807,0.000000,0.000000,0.000000,0.000000,78.099998,77.866669,78.000000,77.900002,75.199997,74.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.940000,15.372000,15.239000,2.028000,C3H8,39076.464373,5200.280186,,408.000000,57.080000,14.408398,2.015763,65.599998,11.670000,29.363000,0.996713,0.989339,1.007454,0.000000,15.447075,2.009138,39610.018220,5151.913310
12/04/2024,12:58:50.863,457.76,458.11,120.180000,2.464000,120.100000,15.266000,0.000000,60.000000,296.100000,0.405500,1.654586,1.418622,456.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,77.094444,67.145856,65.599998,70.000000,66.300003,0.000000,0.000000,11.660000,-45.200001,-46.299999,0.000000,0.000000,8.331592,65.805855,0.000000,0.000000,0.000000,7.738688,151.739807,0.000000,0.000000,0.000000,0.000000,78.099998,78.066666,78.633334,78.300001,75.199997,74.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.940000,15.339000,15.206000,2.041000,C3H8,38991.844429,5233.615315,,420.000000,57.440000,14.832174,2.028476,65.500000,11.660000,29.362000,0.996846,0.989527,1.007396,0.000000,15.493316,2.022078,39728.590921,5185.095181
12/04/2024,12:58:53.864,460.76,461.11,120.180000,2.464600,120.200000,15.366000,0.000000,60.000000,296.200000,0.405800,1.654508,1.418123,459.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,77.199999,67.158134,65.599998,70.000000,66.300003,0.000000,0.000000,11.660000,-45.099998,-46.400002,0.000000,0.000000,8.331731,65.790100,0.000000,0.000000,0.000000,7.738323,151.739761,0.000000,0.000000,0.000000,0.000000,78.199999,78.000000,79.099998,78.433334,75.233332,74.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.940000,15.316000,15.183000,2.054000,C3H8,38932.866892,5266.950444,,420.000000,57.800000,14.832174,2.041190,65.500000,11.660000,29.362000,0.996846,0.989527,1.007396,0.000000,15.547691,2.034751,39868.022634,5217.592296
12/04/2024,12:58:56.864,463.76,464.11,120.180000,2.464100,120.100000,15.466000,0.000000,60.000000,296.100000,0.405700,1.653626,1.418622,462.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,77.394445,67.169672,65.599998,70.000000,66.300003,0.000000,0.000000,11.660000,-45.000000,-46.500000,0.000000,0.000000,8.331660,65.800095,0.000000,0.000000,0.000000,7.738605,151.739716,0.000000,0.000000,0.000000,0.000000,78.333336,78.199999,78.533333,78.966665,75.566668,74.766668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.388000,68.940000,15.292000,15.160000,2.066000,C3H8,38873.889355,5297.721333,,408.000000,58.140000,14.408398,2.053197,65.300003,11.660000,29.362000,0.997226,0.989904,1.007396,0.000000,15.514523,2.047500,39782.971549,5250.283446
12/04/2024,12:58:59.866,466.76,467.11,120.180000,2.464100,120.200000,15.566000,0.000000,60.000000,296.100000,0.405900,1.653870,1.418123,465.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,77.300000,67.180915,65.599998,70.000000,66.300003,0.000000,0.000000,11.650000,-44.900002,-46.500000,0.000000,0.000000,8.331743,65.789886,0.000000,0.000000,0.000000,7.738789,151.739777,0.000000,0.000000,0.000000,0.000000,78.400002,78.466667,78.566666,78.199999,75.633331,74.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.930000,15.349000,15.216000,2.079000,C3H8,39017.486836,5331.056462,,432.000000,58.520000,15.255950,2.066616,65.300003,11.650000,29.363000,0.997234,0.989904,1.007405,0.000000,15.362471,2.060900,39393.074080,5284.644928
12/04/2024,12:59:02.867,469.76,470.11,120.180000,2.463700,120.100000,15.666000,0.000000,60.000000,296.100000,0.405700,1.653123,1.418123,468.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,77.377779,67.192010,65.599998,70.000000,66.300003,0.000000,0.000000,11.660000,-45.000000,-46.599998,0.000000,0.000000,8.331845,65.777016,0.000000,0.000000,0.000000,7.739007,151.739685,0.000000,0.000000,0.000000,0.000000,78.400002,78.400002,78.333336,79.000000,75.533333,74.600001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.930000,15.316000,15.186000,2.092000,C3H8,38940.559614,5364.391592,,432.000000,58.860000,15.255950,2.078623,65.300003,11.660000,29.362000,0.997226,0.989904,1.007396,0.000000,15.192128,2.072856,38956.272841,5315.302436
12/04/2024,12:59:05.867,472.76,473.11,120.180000,2.464000,120.200000,15.766000,0.000000,60.000000,296.100000,0.405900,1.654424,1.418123,471.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,77.288889,67.203105,65.599998,70.000000,66.300003,0.000000,0.000000,11.660000,-44.900002,-46.599998,0.000000,0.000000,8.331508,65.818802,0.000000,0.000000,0.000000,7.738880,151.739777,0.000000,0.000000,0.000000,0.000000,78.500000,78.366669,78.233332,78.300001,75.800001,74.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.930000,15.325000,15.193000,2.104000,C3H8,38958.509299,5395.162480,,408.000000,59.200000,14.408398,2.090630,65.300003,11.660000,29.362000,0.997226,0.989904,1.007396,0.000000,15.066546,2.084830,38634.250642,5346.005848
12/04/2024,12:59:08.867,475.76,476.11,120.180000,2.464000,120.200000,15.867000,0.000000,60.000000,296.100000,0.405900,1.653003,1.418123,474.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,77.350001,67.214200,65.599998,70.000000,66.300003,0.000000,0.000000,11.660000,-44.799999,-46.599998,0.000000,0.000000,8.331399,65.831970,0.000000,0.000000,0.000000,7.738744,151.739685,0.000000,0.000000,0.000000,0.000000,78.500000,78.400002,78.066666,78.366669,75.900002,74.866669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.388000,68.930000,15.286000,15.153000,2.117000,C3H8,38855.939670,5428.497610,,408.000000,59.520000,14.408398,2.101931,65.500000,11.660000,29.362000,0.996846,0.989527,1.007396,0.000000,14.936308,2.095301,38300.288267,5372.856288
12/04/2024,12:59:11.867,478.76,479.11,120.180000,2.464400,120.300000,15.967000,0.000000,60.000000,296.200000,0.406100,1.652897,1.418622,477.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,77.388890,67.225295,65.599998,69.966667,66.300003,0.000000,0.000000,11.660000,-44.799999,-46.599998,0.000000,0.000000,8.331502,65.818192,0.000000,0.000000,0.000000,7.738507,151.739700,0.000000,0.000000,0.000000,0.000000,78.599998,78.333336,78.466667,78.199999,75.900002,74.833336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.930000,15.286000,15.153000,2.129000,C3H8,38855.939670,5459.268499,,408.000000,59.860000,14.408398,2.113938,65.500000,11.660000,29.362000,0.996846,0.989527,1.007396,0.000000,14.822640,2.107270,38008.816737,5403.548008
12/04/2024,12:59:14.868,481.76,482.11,120.180000,2.463700,120.200000,16.067000,0.000000,60.000000,296.100000,0.405900,1.653732,1.418123,480.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,77.577778,67.235946,65.602039,70.000000,66.300003,0.000000,0.000000,11.660000,-45.000000,-46.599998,0.000000,0.000000,8.331743,65.788651,0.000000,0.000000,0.000000,7.738544,151.739731,0.000000,0.000000,0.000000,0.000000,78.599998,78.366669,78.899999,78.533335,76.000000,75.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.930000,15.279000,15.150000,2.142000,C3H8,38848.246948,5492.603628,,408.000000,60.200000,14.408398,2.125945,65.300003,11.660000,29.362000,0.997226,0.989904,1.007396,0.000000,14.760045,2.120047,37848.309683,5436.310000
12/04/2024,12:59:17.868,484.76,485.11,120.180000,2.463300,120.100000,16.167000,0.000000,60.000000,296.000000,0.405800,1.653635,1.418622,483.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,77.550000,67.246301,65.620406,70.000000,66.300003,0.000000,0.000000,11.660000,-45.000000,-46.599998,0.000000,0.000000,8.331470,65.823601,0.000000,0.000000,0.000000,7.737862,151.739655,0.000000,0.000000,0.000000,0.000000,78.633331,78.766668,78.699999,77.866666,76.066666,75.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.930000,15.306000,15.173000,2.155000,C3H8,38907.224485,5525.938757,,420.000000,60.580000,14.832174,2.139365,65.300003,11.660000,29.362000,0.997226,0.989904,1.007396,0.000000,14.697480,2.133429,37687.876492,5470.625578
12/04/2024,12:59:20.868,487.76,488.11,120.180000,2.463600,120.200000,16.267000,0.000000,60.000000,296.100000,0.406000,1.653678,1.418123,486.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,77.461112,67.257397,65.657140,70.000000,66.300003,0.000000,0.000000,11.670000,-45.000000,-46.599998,0.000000,0.000000,8.331670,65.795509,0.000000,0.000000,0.000000,7.738512,151.739609,0.000000,0.000000,0.000000,0.000000,78.699997,78.833336,78.366669,77.366669,76.066666,75.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.920000,15.286000,15.153000,2.167000,C3H8,38855.939670,5556.709646,,444.000000,60.960000,15.679727,2.152784,65.300003,11.670000,29.362000,0.997250,0.989904,1.007421,0.000000,14.621545,2.146864,37493.161659,5505.075489
12/04/2024,12:59:23.868,490.76,491.11,120.180000,2.463300,120.200000,16.367000,0.000000,60.000000,296.000000,0.406000,1.653798,1.418622,489.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,77.661111,67.269527,65.687752,70.000000,66.300003,0.000000,0.000000,11.640000,-45.099998,-46.599998,0.000000,0.000000,8.331945,65.760773,0.000000,0.000000,0.000000,7.738754,151.739639,0.000000,0.000000,0.000000,0.000000,78.699997,79.066668,78.133331,77.333336,76.166664,76.566668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.387000,68.920000,15.322000,15.190000,2.180000,C3H8,38950.816577,5590.044775,,444.000000,61.300000,15.679727,2.164791,65.500000,11.640000,29.362000,0.996797,0.989527,1.007347,0.000000,14.601456,2.157858,37441.649332,5533.266418
12/04/2024,12:59:26.870,493.76,494.11,120.180000,2.463000,120.200000,16.467000,0.000000,60.000000,296.000000,0.406000,1.654446,1.418123,492.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,77.761112,67.282250,65.699997,69.966667,66.300003,0.000000,0.000000,11.650000,-45.099998,-46.500000,0.000000,0.000000,8.332067,65.748650,0.000000,0.000000,0.000000,7.738557,151.739655,0.000000,0.000000,0.000000,0.000000,78.800003,79.333336,77.966667,77.466667,76.199997,76.800001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.387000,68.920000,15.325000,15.193000,2.193000,C3H8,38958.509299,5623.379905,,420.000000,61.640000,14.832174,2.176798,65.300003,11.650000,29.362000,0.997201,0.989904,1.007371,0.000000,14.645665,2.170706,37555.011028,5566.212149
12/04/2024,12:59:29.870,496.76,497.11,120.180000,2.462900,120.200000,16.567000,0.000000,60.000000,296.000000,0.406000,1.653579,1.418622,495.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,77.633334,67.295564,65.699997,69.966667,66.300003,0.000000,0.000000,11.660000,-45.099998,-46.400002,0.000000,0.000000,8.331791,65.779999,0.000000,0.000000,0.000000,7.739321,151.739655,0.000000,0.000000,0.000000,0.000000,78.800003,79.266668,78.066668,77.533333,76.233332,75.899999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.920000,15.312000,15.180000,2.205000,C3H8,38925.174170,5654.150793,,408.000000,62.000000,14.408398,2.189511,65.300003,11.660000,29.362000,0.997226,0.989904,1.007396,0.000000,14.716486,2.183437,37736.613069,5598.857475
12/04/2024,12:59:32.870,499.76,500.11,120.180000,2.463100,120.200000,16.667000,0.000000,60.000000,296.000000,0.406100,1.653688,1.418622,498.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,77.694445,67.308877,65.699997,69.933334,66.300003,0.000000,0.000000,11.660000,-45.200001,-46.400002,0.000000,0.000000,8.331990,65.757629,0.000000,0.000000,0.000000,7.738572,151.739624,0.000000,0.000000,0.000000,0.000000,78.900002,79.199997,78.366669,77.333336,76.300003,76.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.920000,15.286000,15.153000,2.218000,C3H8,38855.939670,5687.485923,,420.000000,62.340000,14.832174,2.201518,65.300003,11.660000,29.362000,0.997226,0.989904,1.007396,0.000000,14.813832,2.195410,37986.232216,5629.560887
12/04/2024,12:59:35.872,502.76,503.12,120.180000,2.463300,120.300000,16.768000,0.000000,60.000000,296.000000,0.406300,1.653473,1.418622,501.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,77.811110,67.322191,65.699997,69.933334,66.300003,0.000000,0.000000,11.660000,-45.299999,-46.400002,0.000000,0.000000,8.331777,65.784103,0.000000,0.000000,0.000000,7.737955,151.739639,0.000000,0.000000,0.000000,0.000000,78.900002,79.133331,78.233332,77.899999,76.199997,76.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.920000,15.276000,15.143000,2.231000,C3H8,38830.297263,5720.821052,,420.000000,62.680000,14.832174,2.213525,65.500000,11.660000,29.362000,0.996846,0.989527,1.007396,0.000000,14.914592,2.206544,38244.604859,5658.108739
12/04/2024,12:59:38.872,505.76,506.12,120.180000,2.462900,120.200000,16.868000,0.000000,60.000000,296.000000,0.406100,1.653579,1.418622,504.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,77.866667,67.335505,65.699997,69.900002,66.300003,0.000000,0.000000,11.650000,-45.200001,-46.299999,0.000000,0.000000,8.331688,65.793289,0.000000,0.000000,0.000000,7.738729,151.739609,0.000000,0.000000,0.000000,0.000000,78.933334,79.033333,78.366669,78.133334,76.066666,76.666667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.920000,15.299000,15.170000,2.243000,C3H8,38899.531763,5751.591941,,420.000000,63.060000,14.832174,2.226945,65.300003,11.650000,29.362000,0.997201,0.989904,1.007371,0.000000,14.954330,2.220712,38346.502966,5694.440917
12/04/2024,12:59:41.873,508.76,509.12,120.180000,2.462800,120.200000,16.968000,0.000000,60.000000,296.000000,0.406100,1.653971,1.418622,507.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,77.772221,67.349410,65.699997,69.900002,66.300003,0.000000,0.000000,11.650000,-45.200001,-46.299999,0.000000,0.000000,8.331750,65.787209,0.000000,0.000000,0.000000,7.738497,151.739594,0.000000,0.000000,0.000000,0.000000,79.000000,79.133331,78.666664,78.433334,76.066666,75.333333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.388000,68.920000,15.332000,15.200000,2.256000,C3H8,38976.458984,5784.927070,,456.000000,63.460000,16.103503,2.241071,65.500000,11.650000,29.362000,0.996821,0.989527,1.007371,0.000000,14.946299,2.233948,38325.908473,5728.379366
12/04/2024,12:59:44.873,511.76,512.12,120.180000,2.462900,120.200000,17.068000,0.000000,60.000000,296.000000,0.406200,1.653904,1.418123,510.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,77.788889,67.362724,65.699997,69.900002,66.300003,0.000000,0.000000,11.670000,-45.400002,-46.299999,-0.001000,0.000000,8.331732,65.790070,0.000000,0.000000,0.000000,7.738853,151.739578,0.000000,0.000000,0.000000,0.000000,79.033333,79.066666,78.633331,78.433334,76.300001,75.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.260000,0.870000,29.388000,68.920000,15.309000,15.176000,2.268000,C3H8,38914.917207,5815.697959,,456.000000,63.820000,16.103503,2.253784,65.300003,11.670000,29.362000,0.997250,0.989904,1.007421,0.000000,14.971061,2.247586,38389.404268,5763.351669
12/04/2024,12:59:47.873,514.76,515.12,120.180000,2.462300,120.200000,17.168000,0.000000,60.000000,295.900000,0.406100,1.653901,1.418622,513.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,77.794445,67.376185,65.704079,69.900002,66.300003,0.000000,0.000000,11.670000,-45.400002,-46.200001,0.000000,0.000000,8.331852,65.773621,0.000000,0.000000,0.000000,7.738232,151.739563,0.000000,0.000000,0.000000,0.000000,79.033333,79.099998,78.800003,78.233332,76.233332,75.366669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.920000,15.282000,15.153000,2.281000,C3H8,38855.939670,5849.033088,,420.000000,64.160000,14.832174,2.265791,65.500000,11.670000,29.362000,0.996870,0.989527,1.007421,0.000000,15.031994,2.258700,38545.650258,5791.849319
12/04/2024,12:59:50.875,517.76,518.12,120.180000,2.461800,120.100000,17.268000,0.000000,60.000000,295.800000,0.405900,1.653749,1.419121,516.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,78.022222,67.389647,65.722447,69.900002,66.300003,0.000000,0.000000,11.660000,-45.400002,-46.200001,0.000000,0.000000,8.331467,65.821518,0.000000,0.000000,0.000000,7.738385,151.739624,0.000000,0.000000,0.000000,0.000000,79.000000,79.433334,79.099998,78.566666,76.300003,75.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.920000,15.302000,15.170000,2.294000,C3H8,38899.531763,5882.368218,,420.000000,64.520000,14.832174,2.278504,65.300003,11.660000,29.362000,0.997226,0.989904,1.007396,0.000000,15.092717,2.272183,38701.359759,5826.423941
12/04/2024,12:59:53.876,520.76,521.12,120.180000,2.461800,120.100000,17.368000,0.000000,60.000000,295.900000,0.405900,1.654399,1.418622,519.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,78.205556,67.402664,65.755102,69.933334,66.300003,0.000000,0.000000,11.660000,-45.400002,-46.099998,0.000000,0.000000,8.331444,65.823425,0.000000,0.000000,0.000000,7.739102,151.739639,0.000000,0.000000,0.000000,0.000000,79.099998,79.500000,79.433332,78.333336,76.500000,76.366669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.387000,68.920000,15.299000,15.167000,2.306000,C3H8,38891.839041,5913.139106,,444.000000,64.880000,15.679727,2.291218,65.500000,11.660000,29.362000,0.996846,0.989527,1.007396,0.000000,15.183051,2.283991,38932.998185,5856.702217
12/04/2024,12:59:56.876,523.76,524.12,120.180000,2.461700,120.100000,17.468000,0.000000,60.000000,295.800000,0.406000,1.653167,1.418622,522.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,78.283333,67.415534,65.785716,69.900002,66.300003,0.000000,0.000000,11.660000,-45.500000,-46.099998,0.000000,0.000000,8.331390,65.832588,0.000000,0.000000,0.000000,7.738654,151.739532,0.000000,0.000000,0.000000,0.000000,79.233332,79.566666,79.500000,78.466665,76.433334,76.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.910000,15.282000,15.150000,2.319000,C3H8,38848.246948,5946.474236,,432.000000,65.240000,15.255950,2.303931,65.500000,11.660000,29.363000,0.996879,0.989527,1.007429,0.000000,15.291513,2.296740,39211.120438,5889.394198
12/04/2024,12:59:59.878,526.76,527.12,120.180000,2.462000,120.100000,17.568000,0.000000,60.000000,295.900000,0.406100,1.653940,1.418123,525.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,78.194444,67.428403,65.797962,69.900002,66.300003,0.000000,0.000000,11.670000,-45.400002,-46.099998,0.000000,0.000000,8.331034,65.877754,0.000000,0.000000,0.000000,7.739165,151.739471,0.000000,0.000000,0.000000,0.000000,79.400002,79.533333,79.133331,78.833333,76.333333,75.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.910000,15.213000,15.084000,2.332000,C3H8,38679.007061,5979.809365,,432.000000,65.600000,15.255950,2.316644,65.500000,11.670000,29.363000,0.996903,0.989527,1.007454,0.000000,15.322633,2.309470,39290.919526,5922.036890
