Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,13:00:02.879,529.76,530.12,120.180000,2.461900,120.200000,17.668000,0.000000,60.000000,295.900000,0.406200,1.654413,1.418622,528.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,78.366667,67.441273,65.800003,69.900002,66.300003,0.000000,0.000000,11.670000,-45.299999,-46.099998,0.000000,0.000000,8.331297,65.839767,0.000000,0.000000,0.000000,7.738674,151.739517,0.000000,0.000000,0.000000,0.000000,79.500000,79.500000,79.199999,79.400002,76.699999,75.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.910000,15.276000,15.147000,2.344000,C3H8,38840.554226,6010.580254,,456.000000,66.000000,16.103503,2.330770,65.500000,11.670000,29.363000,0.996903,0.989527,1.007454,0.000000,15.292709,2.323552,39214.187196,5958.146871
12/04/2024,13:00:05.879,532.76,533.12,120.180000,2.461400,120.100000,17.768000,0.000000,60.000000,295.800000,0.406000,1.654099,1.418622,531.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,78.522222,67.453699,65.800003,69.900002,66.300003,0.000000,0.000000,11.640000,-45.500000,-46.200001,0.000000,0.000000,8.331790,65.780441,0.000000,0.000000,0.000000,7.738329,151.739563,0.000000,0.000000,0.000000,0.000000,79.566666,79.833333,79.800001,79.399999,76.733332,75.800003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.910000,15.306000,15.173000,2.357000,C3H8,38907.224485,6043.915383,,456.000000,66.380000,16.103503,2.344190,65.500000,11.640000,29.363000,0.996830,0.989527,1.007380,0.000000,15.302485,2.336759,39239.255313,5992.012705
12/04/2024,13:00:08.880,535.76,536.12,120.180000,2.461700,120.200000,17.868000,0.000000,60.000000,295.800000,0.406200,1.652720,1.418123,534.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,78.483333,67.466125,65.800003,69.900002,66.300003,0.000000,0.000000,11.650000,-45.400002,-46.200001,-0.001000,0.000000,8.331483,65.818520,0.000000,0.000000,0.000000,7.739055,151.739532,0.000000,0.000000,0.000000,0.000000,79.566666,79.866669,80.000000,78.833333,76.933334,75.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.388000,68.910000,15.266000,15.137000,2.369000,C3H8,38814.911819,6074.686272,,432.000000,66.700000,15.255950,2.355490,65.300003,11.650000,29.362000,0.997201,0.989904,1.007371,0.000000,15.345357,2.348898,39349.190583,6023.140012
12/04/2024,13:00:11.881,538.76,539.13,120.180000,2.461700,120.200000,17.968000,0.000000,60.000000,295.800000,0.406200,1.653654,1.418123,537.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,78.616667,67.477515,65.800003,69.900002,66.300003,0.000000,0.000000,11.650000,-45.299999,-46.099998,0.000000,0.000000,8.331451,65.823982,0.000000,0.000000,0.000000,7.738333,151.739517,0.000000,0.000000,0.000000,0.000000,79.599998,80.366666,79.800001,79.366666,76.800001,75.766668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.910000,15.276000,15.143000,2.382000,C3H8,38830.297263,6108.021401,,420.000000,67.060000,14.832174,2.368204,65.300003,11.650000,29.362000,0.997201,0.989904,1.007371,0.000000,15.363650,2.361576,39396.096851,6055.648714
12/04/2024,13:00:14.882,541.76,542.13,120.180000,2.460600,120.000000,18.068000,0.000000,60.000000,295.700000,0.405800,1.653540,1.418123,540.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,78.561111,67.487278,65.800003,69.900002,66.300003,0.000000,0.000000,11.650000,-45.400002,-46.200001,0.000000,0.000000,8.331702,65.789612,0.000000,0.000000,0.000000,7.738923,151.739471,0.000000,0.000000,0.000000,0.000000,79.633331,80.266668,79.500000,79.066668,77.066666,75.833336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.910000,15.259000,15.130000,2.395000,C3H8,38796.962134,6141.356531,,420.000000,67.420000,14.832174,2.380917,65.300003,11.650000,29.362000,0.997201,0.989904,1.007371,0.000000,15.391801,2.374253,39468.282573,6088.157416
12/04/2024,13:00:17.882,544.76,545.13,120.180000,2.461200,120.100000,18.168000,0.000000,60.000000,295.800000,0.406100,1.653665,1.418622,543.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,78.833334,67.496006,65.812248,69.900002,66.300003,0.000000,0.000000,11.690000,-45.400002,-46.200001,0.000000,0.000000,8.331506,65.819191,0.000000,0.000000,0.000000,7.739081,151.739517,0.000000,0.000000,0.000000,0.000000,79.733332,80.199999,79.666667,79.900002,77.633334,75.866669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.910000,15.243000,15.114000,2.407000,C3H8,38755.934282,6172.127419,,408.000000,67.760000,14.408398,2.392924,65.300003,11.690000,29.363000,0.997332,0.989904,1.007503,0.000000,15.426598,2.386539,39557.511681,6119.659803
12/04/2024,13:00:20.882,547.76,548.13,120.180000,2.461100,120.100000,18.268000,0.000000,60.000000,295.800000,0.406100,1.653570,1.419121,546.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,79.072223,67.504438,65.842860,69.900002,66.300003,0.000000,0.000000,11.650000,-45.299999,-46.099998,0.000000,0.000000,8.331458,65.823097,0.000000,0.000000,0.000000,7.738544,151.739517,0.000000,0.000000,0.000000,0.000000,79.966667,80.000000,79.800003,80.466667,78.300001,75.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.388000,68.910000,15.259000,15.127000,2.420000,C3H8,38789.269412,6205.462549,,420.000000,68.120000,14.832174,2.405637,65.300003,11.650000,29.363000,0.997234,0.989904,1.007405,0.000000,15.375699,2.398984,39426.993193,6151.572325
12/04/2024,13:00:23.883,550.76,551.13,120.180000,2.461000,120.100000,18.368000,0.000000,60.000000,295.800000,0.406200,1.654531,1.418622,549.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,78.950000,67.512870,65.879594,69.900002,66.300003,0.000000,0.000000,11.660000,-45.299999,-46.200001,0.000000,0.000000,8.331449,65.822334,0.000000,0.000000,0.000000,7.738969,151.739487,0.000000,0.000000,0.000000,0.000000,80.000000,79.900002,80.233332,80.033333,77.633331,75.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.389000,68.910000,15.282000,15.153000,2.433000,C3H8,38855.939670,6238.797678,,432.000000,68.480000,15.255950,2.418351,65.300003,11.660000,29.363000,0.997259,0.989904,1.007429,0.000000,15.235872,2.411721,39068.444608,6184.233007
12/04/2024,13:00:26.883,553.76,554.13,120.180000,2.461200,120.200000,18.469000,0.000000,60.000000,295.800000,0.406300,1.654152,1.418622,552.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,79.122222,67.521301,65.897961,69.900002,66.300003,0.000000,0.000000,11.660000,-45.400002,-46.200001,0.000000,0.000000,8.331626,65.803024,0.000000,0.000000,0.000000,7.738799,151.739441,0.000000,0.000000,0.000000,0.000000,80.000000,79.966667,80.233332,80.733332,77.900002,75.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.389000,68.910000,15.289000,15.157000,2.445000,C3H8,38866.196633,6269.568567,,432.000000,68.840000,15.255950,2.431064,65.300003,11.660000,29.363000,0.997259,0.989904,1.007429,0.000000,15.102629,2.424399,38726.775768,6216.743577
12/04/2024,13:00:29.883,556.76,557.13,120.180000,2.460400,120.100000,18.569000,0.000000,60.000000,295.700000,0.406000,1.654690,1.418622,555.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,79.066667,67.529881,65.900002,69.900002,66.300003,0.000000,0.000000,11.650000,-45.400002,-46.200001,0.000000,0.000000,8.331420,65.828087,0.000000,0.000000,0.000000,7.738772,151.739471,0.000000,0.000000,0.000000,0.000000,80.000000,80.066666,80.333336,79.800001,78.300001,75.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.910000,15.243000,15.114000,2.458000,C3H8,38755.934282,6302.903696,,408.000000,69.160000,14.408398,2.442365,65.300003,11.650000,29.363000,0.997234,0.989904,1.007405,0.000000,15.002445,2.435610,38469.879563,6245.489460
12/04/2024,13:00:32.884,559.76,560.13,120.180000,2.460000,120.000000,18.669000,0.000000,60.000000,295.600000,0.405900,1.654024,1.418622,558.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,79.044444,67.537425,65.900002,69.900002,66.300003,0.000000,0.000000,11.650000,-45.400002,-46.200001,0.000000,0.000000,8.331418,65.827034,0.000000,0.000000,0.000000,7.738123,151.739487,0.000000,0.000000,0.000000,0.000000,80.099998,80.133331,80.233335,79.699999,78.199999,75.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.389000,68.910000,15.269000,15.140000,2.470000,C3H8,38822.604541,6333.674585,,396.000000,69.480000,13.984621,2.453665,65.300003,11.650000,29.363000,0.997234,0.989904,1.007405,0.000000,14.897235,2.446879,38200.097105,6274.387040
12/04/2024,13:00:35.884,562.76,563.13,120.180000,2.460100,120.000000,18.769000,0.000000,60.000000,295.600000,0.406000,1.655055,1.418622,561.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,78.883333,67.545561,65.900002,69.900002,66.300003,0.000000,0.000000,11.660000,-45.400002,-46.200001,0.000000,0.000000,8.331308,65.841934,0.000000,0.000000,0.000000,7.739287,151.739502,0.000000,0.000000,0.000000,0.000000,80.099998,80.133331,80.266668,79.366666,77.533333,75.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.910000,15.282000,15.150000,2.483000,C3H8,38848.246948,6367.009714,,408.000000,69.820000,14.408398,2.465672,65.300003,11.660000,29.363000,0.997259,0.989904,1.007429,0.000000,14.811800,2.458913,37981.020950,6305.244575
12/04/2024,13:00:38.884,565.76,566.13,120.180000,2.460300,120.100000,18.869000,0.000000,60.000000,295.700000,0.406200,1.653335,1.418622,564.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,78.944444,67.555768,65.900002,69.900002,66.300003,0.000000,0.000000,11.670000,-45.400002,-46.299999,0.000000,0.000000,8.331633,65.800125,0.000000,0.000000,0.000000,7.738751,151.739365,0.000000,0.000000,0.000000,0.000000,80.099998,80.166667,80.199997,79.766665,77.333333,76.100001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.910000,15.249000,15.120000,2.496000,C3H8,38771.319727,6400.344844,,408.000000,70.160000,14.408398,2.477679,65.300003,11.670000,29.363000,0.997283,0.989904,1.007454,0.000000,14.754350,2.470947,37833.704598,6336.103609
12/04/2024,13:00:41.885,568.76,569.13,120.180000,2.460200,120.100000,18.969000,0.000000,60.000000,295.700000,0.406200,1.653971,1.418622,567.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,78.994444,67.568046,65.900002,69.900002,66.300003,0.000000,0.000000,11.660000,-45.299999,-46.299999,0.000000,0.000000,8.331923,65.763222,0.000000,0.000000,0.000000,7.739077,151.739395,0.000000,0.000000,0.000000,0.000000,80.166664,80.266668,80.166664,79.533333,77.233335,76.600001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.389000,68.910000,15.233000,15.100000,2.508000,C3H8,38720.034912,6431.115732,,420.000000,70.540000,14.832174,2.491099,65.500000,11.660000,29.363000,0.996879,0.989527,1.007429,0.000000,14.678571,2.483324,37639.390058,6367.839772
12/04/2024,13:00:44.885,571.76,572.13,120.180000,2.460400,120.200000,19.069000,0.000000,60.000000,295.700000,0.406300,1.654365,1.418622,570.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,79.094444,67.581508,65.906124,69.900002,66.300003,0.000000,0.000000,11.660000,-45.200001,-46.400002,0.000000,0.000000,8.331849,65.774620,0.000000,0.000000,0.000000,7.738610,151.739395,0.000000,0.000000,0.000000,0.000000,80.199997,80.133331,79.900002,80.300001,77.633334,76.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.389000,68.910000,15.226000,15.094000,2.521000,C3H8,38704.649468,6464.450862,,432.000000,70.900000,15.255950,2.503812,65.300003,11.660000,29.363000,0.997259,0.989904,1.007429,0.000000,14.581169,2.496948,37389.627360,6402.776288
12/04/2024,13:00:47.885,574.76,575.13,120.180000,2.460600,120.300000,19.169000,0.000000,60.000000,295.700000,0.406700,1.653906,1.418123,573.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,79.316667,67.595709,65.930613,69.900002,66.300003,0.000000,0.000000,11.660000,-45.200001,-46.500000,0.000000,0.000000,8.331581,65.807457,0.000000,0.000000,0.000000,7.739513,151.739395,0.000000,0.000000,0.000000,0.000000,80.266668,80.166667,80.133334,80.966667,77.800003,76.566666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.910000,15.282000,15.150000,2.533000,C3H8,38848.246948,6495.221750,,444.000000,71.260000,15.679727,2.516526,65.500000,11.660000,29.363000,0.996879,0.989527,1.007429,0.000000,14.531596,2.508671,37262.510866,6432.836151
12/04/2024,13:00:50.885,577.76,578.13,120.180000,2.460000,120.200000,19.269000,0.000000,60.000000,295.600000,0.406500,1.653455,1.418622,576.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,79.433335,67.610501,65.969388,69.900002,66.300003,0.000000,0.000000,11.660000,-45.099998,-46.500000,0.000000,0.000000,8.331454,65.822395,0.000000,0.000000,0.000000,7.738750,151.739288,0.000000,0.000000,0.000000,0.000000,80.333336,80.400002,80.333336,80.966667,77.733332,76.833336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.910000,15.216000,15.084000,2.546000,C3H8,38679.007061,6528.556880,,432.000000,71.600000,15.255950,2.528533,65.500000,11.660000,29.363000,0.996879,0.989527,1.007429,0.000000,14.559497,2.520640,37334.055429,6463.528886
12/04/2024,13:00:53.885,580.76,581.13,120.180000,2.459900,120.100000,19.369000,0.000000,60.000000,295.600000,0.406400,1.653766,1.418622,579.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,79.322224,67.626182,65.993878,69.900002,66.300003,0.000000,0.000000,11.660000,-45.000000,-46.500000,0.000000,0.000000,8.331728,65.786690,0.000000,0.000000,0.000000,7.738603,151.739365,0.000000,0.000000,0.000000,0.000000,80.400002,80.333336,80.366669,80.233332,77.766668,76.833336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.910000,15.249000,15.117000,2.559000,C3H8,38763.627004,6561.892009,,396.000000,71.940000,13.984621,2.540540,65.300003,11.660000,29.362000,0.997226,0.989904,1.007396,0.000000,14.628415,2.533491,37510.777449,6496.480755
12/04/2024,13:00:56.888,583.76,584.13,120.180000,2.459700,120.100000,19.469000,0.000000,60.000000,295.600000,0.406400,1.654145,1.418123,582.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,79.377778,67.642898,66.000000,69.900002,66.300003,0.000000,0.000000,11.630000,-45.000000,-46.599998,0.000000,0.000000,8.331716,65.787582,0.000000,0.000000,0.000000,7.738815,151.739334,0.000000,0.000000,0.000000,0.000000,80.433334,80.699999,80.633334,79.766668,77.900002,76.833333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.910000,15.276000,15.143000,2.571000,C3H8,38830.297263,6592.662898,,408.000000,72.300000,14.408398,2.553253,65.500000,11.630000,29.362000,0.996773,0.989527,1.007322,0.000000,14.718706,2.545013,37742.305033,6526.026091
12/04/2024,13:00:59.890,586.76,587.13,120.180000,2.460400,120.200000,19.569000,0.000000,60.000000,295.700000,0.406700,1.653430,1.418123,585.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,79.455555,67.661241,66.002041,69.900002,66.300003,0.000000,0.000000,11.650000,-45.000000,-46.700001,0.000000,0.000000,8.331725,65.786110,0.000000,0.000000,0.000000,7.738683,151.739349,0.000000,0.000000,0.000000,0.000000,80.500000,80.733332,80.733332,79.900002,77.733332,77.133331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.910000,15.200000,15.071000,2.584000,C3H8,38645.671931,6625.998027,,420.000000,72.640000,14.832174,2.565260,65.300003,11.650000,29.363000,0.997234,0.989904,1.007405,0.000000,14.812342,2.558165,37982.411120,6559.750642
12/04/2024,13:01:02.890,589.76,590.13,120.180000,2.459700,120.100000,19.669000,0.000000,60.000000,295.600000,0.406400,1.653820,1.418123,588.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,79.638888,67.679288,66.020408,69.900002,66.300003,0.000000,0.000000,11.670000,-44.900002,-46.599998,0.000000,0.000000,8.331873,65.769188,0.000000,0.000000,0.000000,7.739655,151.739319,0.000000,0.000000,0.000000,0.000000,80.566666,80.699997,80.900002,80.699999,77.866669,77.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.910000,15.216000,15.084000,2.596000,C3H8,38679.007061,6656.768916,,420.000000,73.000000,14.832174,2.577973,65.500000,11.670000,29.363000,0.996903,0.989527,1.007454,0.000000,14.862932,2.569989,38112.134281,6590.071539
12/04/2024,13:01:05.891,592.76,593.13,120.180000,2.460000,120.200000,19.770000,0.000000,60.000000,295.600000,0.406500,1.653862,1.418622,591.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,79.627777,67.696153,66.057142,69.900002,66.300003,0.000000,0.000000,11.670000,-44.900002,-46.599998,0.000000,0.000000,8.331654,65.796135,0.000000,0.000000,0.000000,7.739402,151.739273,0.000000,0.000000,0.000000,0.000000,80.599998,80.599998,80.699997,80.899999,77.866669,77.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.910000,15.233000,15.100000,2.609000,C3H8,38720.034912,6690.104045,,456.000000,73.400000,16.103503,2.592099,65.500000,11.670000,29.363000,0.996903,0.989527,1.007454,0.000000,14.860729,2.584072,38106.487436,6626.181520
12/04/2024,13:01:08.892,595.76,596.14,120.180000,2.459700,120.200000,19.870000,0.000000,60.000000,295.600000,0.406500,1.654836,1.418123,594.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,79.644444,67.712277,66.087754,69.900002,66.300003,0.000000,0.000000,11.650000,-44.900002,-46.599998,0.000000,0.000000,8.331691,65.791595,0.000000,0.000000,0.000000,7.738900,151.739273,0.000000,0.000000,0.000000,0.000000,80.633331,80.900002,81.066666,80.333331,77.833336,77.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.910000,15.246000,15.114000,2.621000,C3H8,38755.934282,6720.874934,,456.000000,73.760000,16.103503,2.604812,65.500000,11.650000,29.363000,0.996854,0.989527,1.007405,0.000000,14.863597,2.596619,38113.841399,6658.355549
12/04/2024,13:01:11.893,598.76,599.14,120.180000,2.459600,120.200000,19.970000,0.000000,60.000000,295.600000,0.406600,1.653562,1.418622,597.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,79.616666,67.727810,66.099998,69.900002,66.300003,0.000000,0.000000,11.680000,-44.900002,-46.599998,0.000000,0.000000,8.331599,65.804512,0.000000,0.000000,0.000000,7.739158,151.739273,0.000000,0.000000,0.000000,0.000000,80.699997,81.066666,81.033333,79.833333,77.966667,77.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.910000,15.210000,15.080000,2.634000,C3H8,38668.750098,6754.210063,,432.000000,74.100000,15.255950,2.616819,65.300003,11.680000,29.363000,0.997307,0.989904,1.007479,0.000000,14.925873,2.609773,38273.531907,6692.085715
12/04/2024,13:01:14.893,601.76,602.14,120.180000,2.459500,120.200000,20.070000,0.000000,60.000000,295.600000,0.406600,1.653466,1.418622,600.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,79.627778,67.741864,66.112243,69.900002,66.300003,0.000000,0.000000,11.650000,-44.900002,-46.500000,0.000000,0.000000,8.331776,65.781296,0.000000,0.000000,0.000000,7.739482,151.739273,0.000000,0.000000,0.000000,0.000000,80.733332,81.000000,81.000000,79.900002,77.966667,77.166667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.388000,68.910000,15.246000,15.117000,2.647000,C3H8,38763.627004,6787.545193,,420.000000,74.460000,14.832174,2.629533,65.500000,11.650000,29.363000,0.996854,0.989527,1.007405,0.000000,15.018030,2.621261,38509.842834,6721.544932
12/04/2024,13:01:17.893,604.76,605.14,120.180000,2.458700,120.100000,20.170000,0.000000,60.000000,295.500000,0.406300,1.653923,1.418123,603.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,79.794445,67.755030,66.142855,69.900002,66.300003,0.000000,0.000000,11.640000,-45.000000,-46.500000,0.000000,0.000000,8.331402,65.828812,0.000000,0.000000,0.000000,7.738704,151.739182,0.000000,0.000000,0.000000,0.000000,80.733332,80.866669,81.099998,79.800001,78.266668,78.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.387000,68.910000,15.269000,15.137000,2.659000,C3H8,38814.911819,6818.316082,,432.000000,74.820000,15.255950,2.642246,65.500000,11.640000,29.362000,0.996797,0.989527,1.007347,0.000000,15.123459,2.633783,38780.189113,6753.654053
12/04/2024,13:01:20.893,607.76,608.14,120.180000,2.459200,120.100000,20.270000,0.000000,60.000000,295.500000,0.406500,1.653831,1.418123,606.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,79.861112,67.767457,66.179589,69.900002,66.300003,0.000000,0.000000,11.650000,-45.000000,-46.400002,0.000000,0.000000,8.331654,65.796791,0.000000,0.000000,0.000000,7.738374,151.739120,0.000000,0.000000,0.000000,0.000000,80.800001,80.933334,80.866669,79.900002,78.066666,78.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.387000,68.910000,15.203000,15.071000,2.672000,C3H8,38645.671931,6851.651211,,432.000000,75.180000,15.255950,2.654959,65.500000,11.650000,29.362000,0.996821,0.989527,1.007371,0.000000,15.242145,2.646520,39084.529923,6786.315170
12/04/2024,13:01:23.895,610.76,611.14,120.180000,2.458600,120.100000,20.370000,0.000000,60.000000,295.500000,0.406400,1.653502,1.418622,609.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,80.011111,67.779439,66.197956,69.900002,66.300003,0.000000,0.000000,11.660000,-45.000000,-46.299999,0.000000,0.000000,8.331796,65.779373,0.000000,0.000000,0.000000,7.738849,151.739182,0.000000,0.000000,0.000000,0.000000,80.966667,81.099998,80.933334,80.199999,78.033333,78.833333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.387000,68.910000,15.190000,15.061000,2.684000,C3H8,38620.029524,6882.422100,,432.000000,75.540000,15.255950,2.667672,65.500000,11.660000,29.362000,0.996846,0.989527,1.007396,0.000000,15.299793,2.659258,39232.351373,6818.977890
12/04/2024,13:01:26.896,613.76,614.14,120.180000,2.459500,120.200000,20.470000,0.000000,60.000000,295.600000,0.406700,1.652897,1.418123,612.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,80.055555,67.790830,66.206120,69.900002,66.300003,0.000000,0.000000,11.670000,-45.200001,-46.299999,-0.001000,0.000000,8.332047,65.747147,0.000000,0.000000,0.000000,7.738101,151.739136,0.000000,0.000000,0.000000,0.000000,81.066666,81.099998,81.033333,80.433334,78.066666,78.633334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.387000,68.910000,15.143000,15.014000,2.697000,C3H8,38499.510210,6915.757229,,456.000000,75.920000,16.103503,2.681092,65.500000,11.670000,29.362000,0.996870,0.989527,1.007421,0.000000,15.279965,2.672701,39181.507455,6853.447635
12/04/2024,13:01:29.897,616.76,617.14,120.180000,2.459200,120.200000,20.570000,0.000000,60.000000,295.500000,0.406700,1.653343,1.418123,615.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,80.033334,67.802369,66.230611,69.900002,66.300003,0.000000,0.000000,11.670000,-45.200001,-46.299999,0.000000,0.000000,8.331682,65.795189,0.000000,0.000000,0.000000,7.739230,151.739151,0.000000,0.000000,0.000000,0.000000,81.066666,81.000000,80.766668,81.366669,78.066666,77.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.387000,68.910000,15.220000,15.090000,2.709000,C3H8,38694.392505,6946.528118,,444.000000,76.300000,15.679727,2.694512,65.500000,11.670000,29.362000,0.996870,0.989527,1.007421,0.000000,15.255020,2.686078,39117.543878,6887.750982
12/04/2024,13:01:32.898,619.76,620.14,120.180000,2.458800,120.100000,20.670000,0.000000,60.000000,295.500000,0.406600,1.653856,1.418622,618.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,80.050000,67.814795,66.269389,69.900002,66.300003,0.000000,0.000000,11.660000,-45.200001,-46.200001,0.000000,0.000000,8.331345,65.835037,0.000000,0.000000,0.000000,7.739420,151.739136,0.000000,0.000000,0.000000,0.000000,81.233332,81.133331,81.000000,80.633334,78.266668,78.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.387000,68.910000,15.186000,15.054000,2.722000,C3H8,38602.079839,6979.863247,,432.000000,76.660000,15.255950,2.707225,65.500000,11.660000,29.362000,0.996846,0.989527,1.007396,0.000000,15.274553,2.698686,39167.629905,6920.080025
12/04/2024,13:01:35.900,622.76,623.14,120.180000,2.458800,120.200000,20.770000,0.000000,60.000000,295.500000,0.406600,1.653530,1.418123,621.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,80.105556,67.828553,66.300003,69.900002,66.300003,0.000000,0.000000,11.650000,-45.200001,-46.200001,0.000000,0.000000,8.331731,65.786308,0.000000,0.000000,0.000000,7.738739,151.739151,0.000000,0.000000,0.000000,0.000000,81.300003,81.199997,81.500000,80.600001,78.266668,77.766668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.387000,68.910000,15.249000,15.117000,2.735000,C3H8,38763.627004,7013.198376,,420.000000,76.980000,14.832174,2.718526,65.500000,11.650000,29.362000,0.996821,0.989527,1.007371,0.000000,15.299091,2.709885,39230.552671,6948.796779
12/04/2024,13:01:38.901,625.76,626.14,120.180000,2.458700,120.200000,20.870000,0.000000,60.000000,295.500000,0.406700,1.653679,1.418123,624.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,80.066667,67.843789,66.330615,69.900002,66.300003,0.000000,0.000000,11.660000,-45.299999,-46.099998,0.000000,0.000000,8.331675,65.793427,0.000000,0.000000,0.000000,7.738826,151.739120,0.000000,0.000000,0.000000,0.000000,81.333336,81.266668,81.400002,80.466667,78.266668,77.666664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.386000,68.910000,15.213000,15.080000,2.747000,C3H8,38668.750098,7043.969265,,420.000000,77.340000,14.832174,2.731239,65.500000,11.660000,29.361000,0.996813,0.989527,1.007363,0.000000,15.323640,2.722534,39293.501075,6981.232456
12/04/2024,13:01:41.903,628.76,629.15,120.180000,2.459200,120.200000,20.970000,0.000000,60.000000,295.500000,0.406900,1.653180,1.418123,627.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,80.227778,67.861097,66.369390,69.900002,66.300003,0.000000,0.000000,11.670000,-45.400002,-46.200001,0.000000,0.000000,8.331796,65.778526,0.000000,0.000000,0.000000,7.739287,151.739136,0.000000,0.000000,0.000000,0.000000,81.333336,81.533333,81.533333,81.099998,78.266668,77.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.386000,68.910000,15.186000,15.057000,2.760000,C3H8,38609.772561,7077.304395,,408.000000,77.680000,14.408398,2.743246,65.500000,11.670000,29.361000,0.996837,0.989527,1.007387,0.000000,15.358079,2.734569,39381.810733,7012.094272
12/04/2024,13:01:44.903,631.76,632.15,120.180000,2.458800,120.200000,21.071000,0.000000,60.000000,295.500000,0.406800,1.653164,1.418123,630.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,80.277778,67.879292,66.406124,69.900002,66.300003,0.000000,0.000000,11.670000,-45.400002,-46.099998,0.000000,0.000000,8.331754,65.783691,0.000000,0.000000,0.000000,7.738750,151.739044,0.000000,0.000000,0.000000,0.000000,81.400002,81.666664,81.533333,81.066668,78.300003,77.699999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.386000,68.910000,15.193000,15.061000,2.772000,C3H8,38620.029524,7108.075283,,408.000000,78.040000,14.408398,2.755959,65.500000,11.670000,29.361000,0.996837,0.989527,1.007387,0.000000,15.329869,2.747243,39309.473819,7044.591105
12/04/2024,13:01:47.905,634.76,635.15,120.180000,2.458400,120.200000,21.171000,0.000000,60.000000,295.400000,0.406700,1.653799,1.418123,633.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,80.372222,67.897339,66.442858,69.900002,66.300003,0.000000,0.000000,11.670000,-45.299999,-46.099998,-0.001000,0.000000,8.331415,65.825356,0.000000,0.000000,0.000000,7.738853,151.739059,0.000000,0.000000,0.000000,0.000000,81.500000,81.800001,81.500000,80.766665,78.899999,77.766668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.386000,68.910000,15.183000,15.051000,2.785000,C3H8,38594.387117,7141.410413,,432.000000,78.400000,15.255950,2.768672,65.500000,11.670000,29.361000,0.996837,0.989527,1.007387,0.000000,15.207709,2.759916,38996.226881,7077.087937
12/04/2024,13:01:50.905,637.76,638.15,120.180000,2.458500,120.200000,21.271000,0.000000,60.000000,295.500000,0.406700,1.653285,1.418622,636.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,80.377778,67.915534,66.479592,69.900002,66.300003,0.000000,0.000000,11.680000,-45.400002,-46.200001,0.000000,0.000000,8.331575,65.804153,0.000000,0.000000,0.000000,7.738969,151.739105,0.000000,0.000000,0.000000,0.000000,81.533333,81.833336,81.566666,80.766668,78.766668,77.799998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.386000,68.910000,15.170000,15.037000,2.797000,C3H8,38558.487747,7172.181301,,432.000000,78.760000,15.255950,2.781386,65.500000,11.680000,29.361000,0.996861,0.989527,1.007412,0.000000,15.057538,2.772656,38611.151951,7109.758260
12/04/2024,13:01:53.905,640.76,641.15,120.180000,2.458400,120.200000,21.371000,0.000000,60.000000,295.400000,0.406700,1.654206,1.418622,639.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,80.544445,67.933729,66.510204,69.900002,66.300003,0.000000,0.000000,11.650000,-45.299999,-46.200001,0.000000,0.000000,8.331517,65.811325,0.000000,0.000000,0.000000,7.739732,151.739014,0.000000,0.000000,0.000000,0.000000,81.599998,81.699997,81.366669,80.866669,79.433334,78.300001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.386000,68.910000,15.226000,15.094000,2.810000,C3H8,38704.649468,7205.516431,,420.000000,79.080000,14.832174,2.792686,65.500000,11.650000,29.361000,0.996789,0.989527,1.007338,0.000000,14.943701,2.783718,38319.246038,7138.122451
12/04/2024,13:01:56.906,643.76,644.15,120.180000,2.457800,120.100000,21.471000,0.000000,60.000000,295.400000,0.406500,1.653267,1.418622,642.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,80.661111,67.951924,66.542856,69.900002,66.300003,0.000000,0.000000,11.650000,-45.299999,-46.200001,0.000000,0.000000,8.331521,65.813141,0.000000,0.000000,0.000000,7.739221,151.739059,0.000000,0.000000,0.000000,0.000000,81.800003,81.666664,81.766665,80.633334,79.933334,78.166667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.387000,68.900000,15.213000,15.084000,2.823000,C3H8,38679.007061,7238.851560,,396.000000,79.420000,13.984621,2.804693,65.500000,11.650000,29.361000,0.996789,0.989527,1.007338,0.000000,14.838146,2.795686,38048.577360,7168.812406
12/04/2024,13:01:59.907,646.76,647.15,120.180000,2.458600,120.200000,21.571000,0.000000,60.000000,295.500000,0.406800,1.653746,1.418622,645.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,80.566667,67.968344,66.581631,69.900002,66.300003,0.000000,0.000000,11.660000,-45.400002,-46.299999,0.000000,0.000000,8.331317,65.838249,0.000000,0.000000,0.000000,7.739421,151.739014,0.000000,0.000000,0.000000,0.000000,81.866669,81.766665,81.699999,80.333336,79.666667,78.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.387000,68.900000,15.193000,15.064000,2.835000,C3H8,38627.722246,7269.622449,,396.000000,79.760000,13.984621,2.816700,65.500000,11.660000,29.362000,0.996846,0.989527,1.007396,0.000000,14.749178,2.807816,37820.442720,7199.916290
12/04/2024,13:02:02.907,649.76,650.15,120.180000,2.458200,120.200000,21.671000,0.000000,60.000000,295.400000,0.406700,1.653486,1.418123,648.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,80.594445,67.982693,66.618366,69.900002,66.300003,0.000000,0.000000,11.670000,-45.299999,-46.299999,0.000000,0.000000,8.331151,65.856850,0.000000,0.000000,0.000000,7.739025,151.738968,0.000000,0.000000,0.000000,0.000000,81.900002,81.900002,81.699999,80.533333,79.433334,78.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.387000,68.900000,15.153000,15.024000,2.848000,C3H8,38525.152617,7302.957578,,408.000000,80.080000,14.408398,2.828001,65.500000,11.670000,29.362000,0.996870,0.989527,1.007421,0.000000,14.698254,2.819150,37689.860638,7228.979012
12/04/2024,13:02:05.909,652.76,653.15,120.180000,2.458100,120.100000,21.771000,0.000000,60.000000,295.400000,0.406700,1.653309,1.418622,651.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,80.972221,67.995562,66.657140,69.900002,66.300003,0.000000,0.000000,11.690000,-45.200001,-46.299999,0.000000,0.000000,8.331605,65.798508,0.000000,0.000000,0.000000,7.739707,151.738983,0.000000,0.000000,0.000000,0.000000,82.000000,82.066666,81.633331,82.533333,79.533333,78.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.387000,68.900000,15.173000,15.044000,2.860000,C3H8,38576.437432,7333.728467,,408.000000,80.440000,14.408398,2.840714,65.500000,11.690000,29.362000,0.996919,0.989527,1.007470,0.000000,14.637414,2.831962,37533.853511,7261.831286
12/04/2024,13:02:08.911,655.76,656.15,120.180000,2.458100,120.200000,21.871000,0.000000,60.000000,295.400000,0.406700,1.654164,1.418123,654.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,81.283333,68.007248,66.693875,69.900002,66.300003,0.000000,0.000000,11.660000,-45.200001,-46.299999,0.000000,0.000000,8.331790,65.775467,0.000000,0.000000,0.000000,7.739303,151.738968,0.000000,0.000000,0.000000,0.000000,82.000000,82.066666,82.366666,83.699999,79.400002,78.166664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.387000,68.900000,15.176000,15.051000,2.873000,C3H8,38594.387117,7367.063596,,432.000000,80.820000,15.255950,2.854134,65.500000,11.660000,29.361000,0.996813,0.989527,1.007363,0.000000,14.550081,2.845037,37309.910300,7295.360837
12/04/2024,13:02:11.913,658.76,659.16,120.180000,2.457800,120.100000,21.971000,0.000000,60.000000,295.400000,0.406700,1.653674,1.418622,657.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,81.294445,68.019083,66.730611,69.900002,66.300003,0.000000,0.000000,11.650000,-45.200001,-46.400002,0.000000,0.000000,8.331952,65.753975,0.000000,0.000000,0.000000,7.738978,151.738892,0.000000,0.000000,0.000000,0.000000,82.066666,82.166667,83.133331,82.566668,79.400002,78.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.386000,68.900000,15.180000,15.051000,2.885000,C3H8,38594.387117,7397.834485,,444.000000,81.180000,15.679727,2.866847,65.500000,11.650000,29.361000,0.996789,0.989527,1.007338,0.000000,14.490790,2.857640,37157.873920,7327.678055
12/04/2024,13:02:14.913,661.76,662.16,120.180000,2.458100,120.200000,22.071000,0.000000,60.000000,295.400000,0.406800,1.653228,1.418123,660.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,81.111112,68.031508,66.771430,69.900002,66.300003,0.000000,0.000000,11.660000,-45.099998,-46.400002,0.000000,0.000000,8.331777,65.777496,0.000000,0.000000,0.000000,7.739606,151.738907,0.000000,0.000000,0.000000,0.000000,82.033333,82.366669,82.266665,82.233335,79.266668,78.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.386000,68.900000,15.193000,15.064000,2.898000,C3H8,38627.722246,7431.169614,,420.000000,81.520000,14.832174,2.878854,65.500000,11.660000,29.360000,0.996780,0.989527,1.007329,0.000000,14.503996,2.869584,37191.736619,7358.304088
12/04/2024,13:02:17.914,664.76,665.16,120.180000,2.457800,120.100000,22.171000,0.000000,60.000000,295.400000,0.406700,1.653755,1.418123,663.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,81.105556,68.043047,66.814288,69.900002,66.300003,0.000000,0.000000,11.680000,-45.099998,-46.500000,0.000000,0.000000,8.331876,65.767227,0.000000,0.000000,0.000000,7.739995,151.738922,0.000000,0.000000,0.000000,0.000000,82.033333,82.333333,82.033333,82.233335,79.433334,78.566666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.385000,68.900000,15.147000,15.018000,2.910000,C3H8,38509.767173,7461.940503,,408.000000,81.860000,14.408398,2.890861,65.500000,11.680000,29.360000,0.996828,0.989527,1.007379,0.000000,14.564864,2.881693,37347.818039,7389.354415
12/04/2024,13:02:20.914,667.76,668.16,120.180000,2.457600,120.200000,22.272000,0.000000,60.000000,295.300000,0.406800,1.653239,1.418622,666.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,81.105555,68.055325,66.857145,69.900002,66.300003,0.000000,0.000000,11.680000,-45.099998,-46.500000,-0.001000,0.000000,8.331547,65.806778,0.000000,0.000000,0.000000,7.738636,151.738953,0.000000,0.000000,0.000000,0.000000,82.099998,82.466667,82.266665,81.933332,79.400002,78.466667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.385000,68.900000,15.180000,15.051000,2.923000,C3H8,38594.387117,7495.275632,,408.000000,82.200000,14.408398,2.902868,65.500000,11.680000,29.359000,0.996796,0.989527,1.007345,0.000000,14.655332,2.893566,37579.800348,7419.800078
12/04/2024,13:02:23.915,670.76,671.16,120.180000,2.457700,120.200000,22.372000,0.000000,60.000000,295.400000,0.406800,1.653172,1.418622,669.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,81.233334,68.068194,66.887757,69.900002,66.300003,0.000000,0.000000,11.660000,-45.000000,-46.500000,0.000000,0.000000,8.331417,65.822311,0.000000,0.000000,0.000000,7.739622,151.738937,0.000000,0.000000,0.000000,0.000000,82.033333,82.800001,82.266668,82.266668,79.633331,78.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.384000,68.900000,15.200000,15.067000,2.935000,C3H8,38635.414968,7526.046521,,420.000000,82.560000,14.832174,2.915582,65.500000,11.660000,29.359000,0.996747,0.989527,1.007296,0.000000,14.770537,2.906097,37875.213436,7451.931830
12/04/2024,13:02:26.915,673.76,674.16,120.180000,2.457800,120.200000,22.472000,0.000000,60.000000,295.400000,0.406800,1.653674,1.418622,672.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,81.177778,68.082247,66.912246,69.900002,66.300003,0.000000,0.000000,11.660000,-44.900002,-46.500000,0.000000,0.000000,8.331511,65.810760,0.000000,0.000000,0.000000,7.739400,151.738937,0.000000,0.000000,0.000000,0.000000,82.099998,82.500000,82.166667,82.066668,79.833333,78.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.384000,68.900000,15.220000,15.090000,2.948000,C3H8,38694.392505,7559.381650,,432.000000,82.920000,15.255950,2.928295,65.500000,11.660000,29.359000,0.996747,0.989527,1.007296,0.000000,14.846127,2.918769,38069.044447,7484.425719
12/04/2024,13:02:29.917,676.76,677.16,120.180000,2.457700,120.200000,22.572000,0.000000,60.000000,295.400000,0.406900,1.653090,1.418123,675.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,81.272221,68.098075,66.942858,69.900002,66.300003,0.000000,0.000000,11.650000,-45.000000,-46.599998,0.000000,0.000000,8.331162,65.856483,0.000000,0.000000,0.000000,7.738796,151.738815,0.000000,0.000000,0.000000,0.000000,82.099998,82.599998,82.366666,81.633334,80.333333,78.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.384000,68.900000,15.226000,15.094000,2.960000,C3H8,38704.649468,7590.152539,,444.000000,83.300000,15.679727,2.941715,65.500000,11.650000,29.358000,0.996690,0.989527,1.007238,0.000000,14.855694,2.931976,38093.576796,7518.292523
12/04/2024,13:02:32.917,679.76,680.16,120.180000,2.457400,120.100000,22.672000,0.000000,60.000000,295.300000,0.406800,1.653292,1.418123,678.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,81.166666,68.114052,66.979592,69.900002,66.300003,0.000000,0.000000,11.660000,-45.000000,-46.599998,-0.001000,0.000000,8.331682,65.787468,0.000000,0.000000,0.000000,7.741101,151.738892,0.000000,0.000000,0.000000,0.000000,82.133331,82.566666,82.433334,81.300001,79.933334,78.633331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.384000,68.890000,15.186000,15.057000,2.973000,C3H8,38609.772561,7623.487668,,456.000000,83.660000,16.103503,2.954428,65.500000,11.660000,29.358000,0.996714,0.989527,1.007263,0.000000,14.868617,2.944719,38126.712258,7550.968828
12/04/2024,13:02:35.917,682.76,683.16,120.180000,2.457800,120.200000,22.772000,0.000000,60.000000,295.400000,0.407000,1.653186,1.418622,681.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,81.172221,68.130028,67.010204,69.900002,66.300003,0.000000,0.000000,11.670000,-44.900002,-46.500000,0.000000,0.000000,8.332036,65.743538,0.000000,0.000000,0.000000,7.738263,151.738800,0.000000,0.000000,0.000000,0.000000,82.166664,82.500000,82.433334,81.466665,79.800001,78.666664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.384000,68.890000,15.213000,15.084000,2.986000,C3H8,38679.007061,7656.822798,,432.000000,84.020000,15.255950,2.967141,65.500000,11.670000,29.358000,0.996738,0.989527,1.007287,0.000000,14.919527,2.957463,38257.259507,7583.646719
12/04/2024,13:02:38.917,685.76,686.16,120.180000,2.457800,120.300000,22.872000,0.000000,60.000000,295.400000,0.407100,1.654203,1.418123,684.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,81.355556,68.144673,67.042856,69.900002,66.300003,0.000000,0.000000,11.680000,-44.900002,-46.500000,0.000000,0.000000,8.331825,65.770905,0.000000,0.000000,0.000000,7.740348,151.738831,0.000000,0.000000,0.000000,0.000000,82.233332,82.699997,82.099998,82.266668,79.800003,79.033335,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.384000,68.890000,15.200000,15.067000,2.998000,C3H8,38635.414968,7687.593687,,408.000000,84.360000,14.408398,2.979148,65.500000,11.680000,29.358000,0.996763,0.989527,1.007312,0.000000,14.983690,2.969503,38421.788989,7614.520952
12/04/2024,13:02:41.917,688.76,689.16,120.180000,2.458100,120.300000,22.972000,0.000000,60.000000,295.400000,0.407300,1.652903,1.418622,687.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,81.544445,68.159170,67.079591,69.900002,66.300003,0.000000,0.000000,11.670000,-45.000000,-46.599998,0.000000,0.000000,8.331773,65.779732,0.000000,0.000000,0.000000,7.738540,151.738785,0.000000,0.000000,0.000000,0.000000,82.333336,82.966665,82.033333,82.699999,79.766668,79.466667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.384000,68.890000,15.176000,15.044000,3.011000,C3H8,38576.437432,7720.928816,,420.000000,84.740000,14.832174,2.992568,65.500000,11.670000,29.358000,0.996738,0.989527,1.007287,0.000000,15.064367,2.982807,38628.663845,7648.633933
12/04/2024,13:02:44.917,691.76,692.16,120.180000,2.457100,120.100000,23.072000,0.000000,60.000000,295.300000,0.406900,1.653413,1.418622,690.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,81.444444,68.174258,67.099998,69.900002,66.300003,0.000000,0.000000,11.680000,-45.000000,-46.500000,0.000000,0.000000,8.331320,65.834618,0.000000,0.000000,0.000000,7.740459,151.738815,0.000000,0.000000,0.000000,0.000000,82.400002,83.066666,82.166667,82.033333,79.900002,79.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.384000,68.890000,15.200000,15.067000,3.023000,C3H8,38635.414968,7751.699705,,432.000000,85.080000,15.255950,3.004575,65.500000,11.680000,29.358000,0.996763,0.989527,1.007312,0.000000,15.166595,2.994847,38890.801529,7679.509751
12/04/2024,13:02:47.917,694.76,695.16,120.180000,2.457300,120.200000,23.173000,0.000000,60.000000,295.300000,0.407100,1.652952,1.418123,693.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,81.494444,68.188608,67.120406,69.900002,66.300003,0.000000,0.000000,11.670000,-44.900002,-46.500000,0.000000,0.000000,8.331463,65.817268,0.000000,0.000000,0.000000,7.738272,151.738815,0.000000,0.000000,0.000000,0.000000,82.500000,83.233332,82.333331,81.733335,80.066666,79.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.384000,68.890000,15.206000,15.074000,3.036000,C3H8,38653.364653,7785.034834,,432.000000,85.440000,15.255950,3.017288,65.500000,11.670000,29.358000,0.996738,0.989527,1.007287,0.000000,15.222699,3.007446,39034.663967,7711.815945
12/04/2024,13:02:50.917,697.76,698.16,120.180000,2.456700,120.100000,23.273000,0.000000,60.000000,295.200000,0.406800,1.653275,1.418123,696.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,81.477777,68.202069,67.157140,69.866669,66.300003,0.000000,0.000000,11.650000,-45.099998,-46.500000,0.000000,0.000000,8.331271,65.839409,0.000000,0.000000,0.000000,7.738627,151.738861,0.000000,0.000000,0.000000,0.000000,82.666664,83.099998,82.566666,81.400002,80.099998,79.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.384000,68.890000,15.276000,15.147000,3.048000,C3H8,38840.554226,7815.805723,,456.000000,85.840000,16.103503,3.031414,65.500000,11.650000,29.358000,0.996690,0.989527,1.007238,0.000000,15.194772,3.021378,38963.053690,7747.541779
12/04/2024,13:02:53.918,700.76,701.16,120.180000,2.457000,120.200000,23.373000,0.000000,60.000000,295.300000,0.406900,1.654131,1.418622,699.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,81.522222,68.214939,67.193875,69.866669,66.300003,0.000000,0.000000,11.660000,-45.000000,-46.500000,0.000000,0.000000,8.331615,65.797050,0.000000,0.000000,0.000000,7.741267,151.738739,0.000000,0.000000,0.000000,0.000000,82.766668,82.933334,82.466667,81.766668,80.000000,79.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.384000,68.890000,15.143000,15.014000,3.061000,C3H8,38499.510210,7849.140852,,468.000000,86.200000,16.527280,3.044127,65.500000,11.660000,29.358000,0.996714,0.989527,1.007263,0.000000,15.163557,3.034124,38883.009613,7780.223679
