Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,13:02:56.918,703.76,704.16,120.180000,2.456700,120.100000,23.473000,0.000000,60.000000,295.200000,0.406800,1.653926,1.418123,702.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,81.855556,68.226478,67.230611,69.900002,66.300003,0.000000,0.000000,11.680000,-45.000000,-46.400002,0.000000,0.000000,8.331683,65.790230,0.000000,0.000000,0.000000,7.738242,151.738815,0.000000,0.000000,0.000000,0.000000,82.966667,82.966667,83.066666,82.233335,80.733335,79.166664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.384000,68.890000,15.153000,15.024000,3.073000,C3H8,38525.152617,7879.911741,,432.000000,86.540000,15.255950,3.056134,65.500000,11.680000,29.358000,0.996763,0.989527,1.007312,0.000000,15.186797,3.046240,38942.603198,7811.292594
12/04/2024,13:02:59.920,706.76,707.16,120.180000,2.457000,120.200000,23.573000,0.000000,60.000000,295.300000,0.407000,1.653480,1.418123,705.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,81.811111,68.238017,67.269389,69.866669,66.300003,0.000000,0.000000,11.670000,-45.200001,-46.400002,-0.001000,0.000000,8.331433,65.820419,0.000000,0.000000,0.000000,7.740115,151.738754,0.000000,0.000000,0.000000,0.000000,83.066666,82.900002,82.833333,82.400002,80.466667,79.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.384000,68.890000,15.200000,15.071000,3.086000,C3H8,38645.671931,7913.246870,,408.000000,86.900000,14.408398,3.068847,65.500000,11.670000,29.358000,0.996738,0.989527,1.007287,0.000000,15.221516,3.058837,39031.630432,7843.595572
12/04/2024,13:03:02.919,709.76,710.16,120.180000,2.456900,120.200000,23.673000,0.000000,60.000000,295.300000,0.406900,1.653791,1.418622,708.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,81.833333,68.249260,67.295921,69.866669,66.300003,0.000000,0.000000,11.650000,-45.200001,-46.299999,0.000000,0.000000,8.331474,65.814949,0.000000,0.000000,0.000000,7.740244,151.738785,0.000000,0.000000,0.000000,0.000000,83.133331,83.233332,82.866669,82.166667,80.366669,79.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.384000,68.890000,15.220000,15.090000,3.099000,C3H8,38694.392505,7946.582000,,420.000000,87.240000,14.832174,3.080854,65.500000,11.650000,29.358000,0.996690,0.989527,1.007238,0.000000,15.252863,3.070655,39112.013223,7873.899637
12/04/2024,13:03:05.920,712.76,713.16,120.180000,2.457200,120.200000,23.773000,0.000000,60.000000,295.300000,0.407100,1.653101,1.418123,711.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,81.822222,68.260652,67.320411,69.833336,66.300003,0.000000,0.000000,11.680000,-45.200001,-46.299999,0.000000,0.000000,8.331663,65.789101,0.000000,0.000000,0.000000,7.737261,151.738800,0.000000,0.000000,0.000000,0.000000,83.099998,83.199997,82.933334,82.000000,80.333336,79.366669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.383000,68.880000,15.183000,15.054000,3.111000,C3H8,38602.079839,7977.352888,,420.000000,87.580000,14.832174,3.092861,65.500000,11.680000,29.358000,0.996763,0.989527,1.007312,0.000000,15.308844,3.082848,39255.562357,7905.165303
12/04/2024,13:03:08.920,715.76,716.16,120.180000,2.456600,120.100000,23.873000,0.000000,60.000000,295.200000,0.407000,1.653505,1.418622,714.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,82.000000,68.271155,67.357145,69.833336,66.300003,0.000000,0.000000,11.690000,-45.200001,-46.200001,0.000000,0.000000,8.331814,65.769852,0.000000,0.000000,0.000000,7.739931,151.738831,0.000000,0.000000,0.000000,0.000000,83.166664,83.166664,83.300001,82.566666,80.466667,79.333336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.383000,68.880000,15.160000,15.031000,3.124000,C3H8,38543.102302,8010.688018,,408.000000,87.940000,14.408398,3.105575,65.500000,11.690000,29.358000,0.996787,0.989527,1.007336,0.000000,15.320240,3.095596,39284.783985,7937.853397
12/04/2024,13:03:11.921,718.76,719.16,120.180000,2.456700,120.200000,23.973000,0.000000,60.000000,295.200000,0.407000,1.654252,1.418622,717.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,82.133333,68.280771,67.393879,69.833336,66.300003,0.000000,0.000000,11.670000,-45.400002,-46.200001,0.000000,0.000000,8.332054,65.739891,0.000000,0.000000,0.000000,7.740751,151.738815,0.000000,0.000000,0.000000,0.000000,83.199997,83.099998,83.433332,82.699999,80.433334,79.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.383000,68.880000,15.150000,15.018000,3.136000,C3H8,38509.767173,8041.458906,,420.000000,88.280000,14.832174,3.117582,65.500000,11.670000,29.357000,0.996705,0.989527,1.007254,0.000000,15.219446,3.107310,39026.322957,7967.890713
12/04/2024,13:03:14.921,721.76,722.16,120.180000,2.457000,120.200000,24.073000,0.000000,60.000000,295.300000,0.407100,1.653561,1.418622,720.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,82.433334,68.289647,67.430613,69.800003,66.295921,0.000000,0.000000,11.670000,-45.299999,-46.200001,0.000000,0.000000,8.331667,65.789818,0.000000,0.000000,0.000000,7.738044,151.738708,0.000000,0.000000,0.000000,0.000000,83.199997,83.066666,83.800003,83.666669,80.566666,80.300001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.383000,68.880000,15.150000,15.021000,3.149000,C3H8,38517.459895,8074.794036,,432.000000,88.660000,15.255950,3.131001,65.500000,11.670000,29.357000,0.996705,0.989527,1.007254,0.000000,15.070795,3.120685,38645.146927,8002.188385
12/04/2024,13:03:17.923,724.76,725.17,120.180000,2.456500,120.200000,24.174000,0.000000,60.000000,295.200000,0.407000,1.653084,1.418123,723.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,82.338888,68.297192,67.469388,69.833336,66.289798,0.000000,0.000000,11.660000,-45.299999,-46.200001,0.000000,0.000000,8.331374,65.825882,0.000000,0.000000,0.000000,7.738701,151.738754,0.000000,0.000000,0.000000,0.000000,83.199997,83.133334,83.533333,83.533333,80.599998,80.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.383000,68.880000,15.183000,15.054000,3.161000,C3H8,38602.079839,8105.564924,,420.000000,88.980000,14.832174,3.142302,65.500000,11.660000,29.357000,0.996681,0.989527,1.007229,0.000000,14.955208,3.131872,38348.754025,8030.874631
12/04/2024,13:03:20.924,727.76,728.17,120.180000,2.456400,120.100000,24.274000,0.000000,60.000000,295.200000,0.407000,1.653639,1.418123,726.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,82.227779,68.304292,67.493878,69.800003,66.285716,0.000000,0.000000,11.680000,-45.299999,-46.099998,0.000000,0.000000,8.331650,65.791878,0.000000,0.000000,0.000000,7.741227,151.738724,0.000000,0.000000,0.000000,0.000000,83.300003,83.466667,83.466667,82.500000,80.800003,79.833333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.383000,68.880000,15.183000,15.054000,3.174000,C3H8,38602.079839,8138.900054,,396.000000,89.300000,13.984621,3.153603,65.300003,11.680000,29.357000,0.997109,0.989904,1.007279,0.000000,14.852891,3.144486,38086.387203,8063.220255
12/04/2024,13:03:23.924,730.76,731.17,120.180000,2.457000,120.300000,24.374000,0.000000,60.000000,295.300000,0.407300,1.653887,1.418622,729.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,82.372222,68.311393,67.506122,69.800003,66.285716,0.000000,0.000000,11.670000,-45.200001,-46.200001,0.000000,0.000000,8.331559,65.805244,0.000000,0.000000,0.000000,7.739598,151.738724,0.000000,0.000000,0.000000,0.000000,83.266668,83.500000,84.199999,82.800001,80.766668,79.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.383000,68.880000,15.167000,15.037000,3.186000,C3H8,38558.487747,8169.670942,,396.000000,89.640000,13.984621,3.165610,65.300003,11.670000,29.357000,0.997085,0.989904,1.007254,0.000000,14.742416,3.156382,37803.102531,8093.722553
12/04/2024,13:03:26.925,733.76,734.17,120.180000,2.456800,120.200000,24.474000,0.000000,60.000000,295.300000,0.407300,1.654021,1.418123,732.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,82.361112,68.318642,67.530612,69.800003,66.273471,0.000000,0.000000,11.670000,-45.099998,-46.299999,0.000000,0.000000,8.331614,65.797668,0.000000,0.000000,0.000000,7.737765,151.738708,0.000000,0.000000,0.000000,0.000000,83.300003,83.500000,83.900002,83.166667,80.699999,79.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.384000,68.880000,15.153000,15.024000,3.199000,C3H8,38525.152617,8203.006072,,408.000000,89.980000,14.408398,3.177617,65.500000,11.670000,29.358000,0.996738,0.989527,1.007287,0.000000,14.674932,3.167252,37630.057720,8121.596427
12/04/2024,13:03:29.927,736.76,737.17,120.180000,2.456300,120.200000,24.574000,0.000000,60.000000,295.200000,0.407100,1.654032,1.418123,735.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,82.383334,68.325742,67.571427,69.800003,66.248980,0.000000,0.000000,11.660000,-44.900002,-46.299999,0.000000,0.000000,8.331636,65.793152,0.000000,0.000000,0.000000,7.739829,151.738708,0.000000,0.000000,0.000000,0.000000,83.300003,83.600001,83.933334,83.333333,80.533333,79.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.383000,68.880000,15.150000,15.021000,3.211000,C3H8,38517.459895,8233.776960,,396.000000,90.320000,13.984621,3.189624,65.500000,11.660000,29.357000,0.996681,0.989527,1.007229,0.000000,14.624023,3.179037,37499.515988,8151.816101
12/04/2024,13:03:32.927,739.76,740.17,120.180000,2.456600,120.200000,24.674000,0.000000,60.000000,295.200000,0.407200,1.653668,1.418622,738.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,82.344445,68.332695,67.610202,69.800003,66.218365,0.000000,0.000000,11.670000,-44.900002,-46.400002,0.000000,0.000000,8.331303,65.836670,0.000000,0.000000,0.000000,7.741273,151.738800,0.000000,0.000000,0.000000,0.000000,83.300003,84.000000,83.833336,82.700002,80.533333,79.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.383000,68.880000,15.186000,15.057000,3.224000,C3H8,38609.772561,8267.112090,,420.000000,90.700000,14.832174,3.203043,65.500000,11.670000,29.357000,0.996705,0.989527,1.007254,0.000000,14.531871,3.192490,37263.215279,8186.312728
12/04/2024,13:03:35.928,742.76,743.17,120.180000,2.456400,120.200000,24.774000,0.000000,60.000000,295.200000,0.407100,1.652703,1.418622,741.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,82.433334,68.340387,67.646937,69.800003,66.202038,0.000000,0.000000,11.670000,-44.799999,-46.500000,0.000000,0.000000,8.331313,65.834686,0.000000,0.000000,0.000000,7.738801,151.738815,0.000000,0.000000,0.000000,0.000000,83.400002,84.000000,83.833336,82.766668,80.666664,79.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.383000,68.880000,15.140000,15.008000,3.236000,C3H8,38484.124766,8297.882979,,456.000000,91.060000,16.103503,3.215757,65.500000,11.670000,29.357000,0.996705,0.989527,1.007254,0.000000,14.449631,3.205161,37052.333077,8218.805260
12/04/2024,13:03:38.928,745.76,746.17,120.180000,2.456700,120.300000,24.874000,0.000000,60.000000,295.200000,0.407300,1.652868,1.418622,744.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,82.472223,68.348523,67.675508,69.800003,66.199997,0.000000,0.000000,11.660000,-44.799999,-46.599998,-0.001000,0.000000,8.331442,65.817558,0.000000,0.000000,0.000000,7.737179,151.738785,0.000000,0.000000,0.000000,0.000000,83.500000,84.166667,83.800003,82.600001,80.766668,80.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.383000,68.870000,15.223000,15.090000,3.249000,C3H8,38694.392505,8331.218108,,444.000000,91.420000,15.679727,3.228470,65.500000,11.660000,29.358000,0.996714,0.989527,1.007263,0.000000,14.454729,3.217861,37065.403823,8251.369475
12/04/2024,13:03:41.929,748.76,749.17,120.180000,2.456600,120.200000,24.974000,0.000000,60.000000,295.200000,0.407300,1.653098,1.418123,747.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,82.544445,68.357842,67.699997,69.800003,66.199997,0.000000,0.000000,11.670000,-44.700001,-46.599998,0.001000,0.000000,8.331717,65.783203,0.000000,0.000000,0.000000,7.739947,151.738739,0.000000,0.000000,0.000000,0.000000,83.599998,84.199997,84.233335,82.333336,80.833336,80.066668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.383000,68.870000,15.133000,15.004000,3.262000,C3H8,38473.867803,8364.553237,,408.000000,91.740000,14.408398,3.239771,65.500000,11.670000,29.358000,0.996738,0.989527,1.007287,0.000000,14.520692,3.229203,37234.548972,8280.454059
12/04/2024,13:03:44.929,751.76,752.17,120.180000,2.455800,120.100000,25.075000,0.000000,60.000000,295.100000,0.407000,1.654206,1.418622,750.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,82.827779,68.368641,67.730611,69.800003,66.199997,0.000000,0.000000,11.660000,-44.799999,-46.599998,0.000000,0.000000,8.331739,65.783257,0.000000,0.000000,0.000000,7.741103,151.738708,0.000000,0.000000,0.000000,0.000000,83.766668,84.400002,84.333336,82.600001,80.866669,81.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.383000,68.870000,15.210000,15.077000,3.274000,C3H8,38661.057375,8395.324126,,396.000000,92.100000,13.984621,3.252484,65.300003,11.660000,29.358000,0.997094,0.989904,1.007263,0.000000,14.603143,3.243031,37445.975017,8315.911682
12/04/2024,13:03:47.931,754.76,755.17,120.180000,2.456300,120.200000,25.175000,0.000000,60.000000,295.200000,0.407200,1.653951,1.418622,753.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,82.833335,68.379883,67.769389,69.800003,66.199997,0.000000,0.000000,11.680000,-44.900002,-46.599998,0.000000,0.000000,8.331641,65.791672,0.000000,0.000000,0.000000,7.740009,151.738770,0.000000,0.000000,0.000000,0.000000,83.900002,84.566666,84.266668,82.866669,80.800003,80.600001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.383000,68.870000,15.120000,14.988000,3.287000,C3H8,38432.839951,8428.659255,,408.000000,92.420000,14.408398,3.263785,65.500000,11.680000,29.357000,0.996730,0.989527,1.007279,0.000000,14.718632,3.253110,37742.115229,8341.758403
12/04/2024,13:03:50.931,757.76,758.17,120.180000,2.455900,120.200000,25.275000,0.000000,60.000000,295.100000,0.407100,1.655035,1.418622,756.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,82.772222,68.391422,67.800003,69.800003,66.199997,0.000000,0.000000,11.660000,-45.000000,-46.500000,0.000000,0.000000,8.331792,65.767891,0.000000,0.000000,0.000000,7.737202,151.738785,0.000000,0.000000,0.000000,0.000000,83.966667,84.833333,84.133331,82.699997,81.000003,80.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.383000,68.870000,15.124000,14.991000,3.299000,C3H8,38440.532673,8459.430144,,408.000000,92.780000,14.408398,3.276498,65.500000,11.660000,29.357000,0.996681,0.989527,1.007229,0.000000,14.819237,3.265623,38000.090955,8373.842979
12/04/2024,13:03:53.932,760.76,761.18,120.180000,2.456000,120.200000,25.375000,0.000000,60.000000,295.200000,0.407100,1.653664,1.418622,759.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,82.772223,68.402960,67.830615,69.800003,66.199997,0.000000,0.000000,11.660000,-45.200001,-46.400002,0.000000,0.000000,8.331945,65.755165,0.000000,0.000000,0.000000,7.738834,151.738800,0.000000,0.000000,0.000000,0.000000,84.000000,84.633334,84.199999,82.566666,81.433334,79.800003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.382000,68.870000,15.183000,15.051000,3.312000,C3H8,38594.387117,8492.765273,,444.000000,93.180000,15.679727,3.290624,65.500000,11.660000,29.357000,0.996681,0.989527,1.007229,0.000000,14.834025,3.279702,38038.010419,8409.944911
12/04/2024,13:03:56.932,763.76,764.18,120.180000,2.456300,120.200000,25.475000,0.000000,60.000000,295.200000,0.407200,1.654114,1.418123,762.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,82.766666,68.414942,67.869390,69.800003,66.199997,0.000000,0.000000,11.640000,-45.200001,-46.299999,0.000000,0.000000,8.331968,65.749214,0.000000,0.000000,0.000000,7.740255,151.738708,0.000000,0.000000,0.000000,0.000000,84.133331,84.599998,83.866666,82.500000,81.500000,80.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.382000,68.870000,15.180000,15.051000,3.324000,C3H8,38594.387117,8523.536162,,468.000000,93.560000,16.527280,3.304043,65.300003,11.640000,29.357000,0.997012,0.989904,1.007180,0.000000,14.814245,3.294171,37987.291019,8447.046413
12/04/2024,13:03:59.932,766.76,767.18,120.180000,2.455600,120.100000,25.575000,0.000000,60.000000,295.100000,0.407000,1.653242,1.418622,765.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,82.861111,68.427220,67.893879,69.800003,66.199997,0.000000,0.000000,11.650000,-45.299999,-46.200001,0.000000,0.000000,8.331750,65.779526,0.000000,0.000000,0.000000,7.741255,151.738693,0.000000,0.000000,0.000000,0.000000,84.233332,84.500000,83.633331,82.966667,81.566666,80.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.382000,68.870000,15.190000,15.057000,3.337000,C3H8,38609.772561,8556.871292,,456.000000,93.920000,16.103503,3.316757,65.300003,11.650000,29.357000,0.997036,0.989904,1.007205,0.000000,14.839042,3.306927,38050.874716,8479.755887
12/04/2024,13:04:02.933,769.76,770.18,120.180000,2.455900,120.200000,25.675000,0.000000,60.000000,295.100000,0.407200,1.653040,1.418123,768.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,83.016667,68.438906,67.912246,69.800003,66.199997,0.000000,0.000000,11.670000,-45.400002,-46.200001,0.000000,0.000000,8.331688,65.784401,0.000000,0.000000,0.000000,7.739650,151.738770,0.000000,0.000000,0.000000,0.000000,84.300003,84.699999,83.566666,83.533333,81.666664,80.333336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.382000,68.870000,15.120000,14.991000,3.349000,C3H8,38440.532673,8587.642180,,420.000000,94.240000,14.832174,3.328057,65.500000,11.670000,29.357000,0.996705,0.989527,1.007254,0.000000,14.895071,3.317092,38194.548146,8505.822619
12/04/2024,13:04:05.934,772.76,773.18,120.180000,2.455700,120.100000,25.775000,0.000000,60.000000,295.100000,0.407100,1.653459,1.418622,771.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,83.094445,68.450149,67.942858,69.800003,66.199997,0.000000,0.000000,11.680000,-45.200001,-46.200001,-0.001000,0.000000,8.331847,65.768517,0.000000,0.000000,0.000000,7.737604,151.738739,0.000000,0.000000,0.000000,0.000000,84.333336,84.599998,83.566666,83.300001,82.366666,80.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.382000,68.870000,15.090000,14.961000,3.362000,C3H8,38363.605452,8620.977310,,396.000000,94.580000,13.984621,3.340064,65.500000,11.680000,29.357000,0.996730,0.989527,1.007279,0.000000,14.962632,3.329141,38367.790803,8536.718348
12/04/2024,13:04:08.935,775.76,776.18,120.180000,2.455500,120.100000,25.875000,0.000000,60.000000,295.100000,0.407000,1.654816,1.418123,774.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,83.227778,68.461983,67.985715,69.800003,66.199997,0.000000,0.000000,11.680000,-45.099998,-46.200001,0.000000,0.000000,8.331573,65.800362,0.000000,0.000000,0.000000,7.737332,151.738678,0.000000,0.000000,0.000000,0.000000,84.400002,84.366669,83.633331,83.333333,83.066668,80.566666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.383000,68.870000,15.157000,15.027000,3.374000,C3H8,38532.845339,8651.748198,,420.000000,94.960000,14.832174,3.353484,65.500000,11.680000,29.357000,0.996730,0.989527,1.007279,0.000000,15.068236,3.342516,38638.583548,8571.016857
12/04/2024,13:04:11.935,778.76,779.18,120.180000,2.455600,120.100000,25.975000,0.000000,60.000000,295.100000,0.407100,1.653404,1.418622,777.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,83.244445,68.474409,68.028571,69.800003,66.199997,0.000000,0.000000,11.670000,-44.900002,-46.299999,0.000000,0.000000,8.331808,65.770683,0.000000,0.000000,0.000000,7.739546,151.738663,0.000000,0.000000,0.000000,0.000000,84.500000,84.266668,84.166669,83.633334,82.300001,80.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.383000,68.860000,15.153000,15.024000,3.387000,C3H8,38525.152617,8685.083328,,432.000000,95.320000,15.255950,3.366197,65.500000,11.670000,29.357000,0.996705,0.989527,1.007254,0.000000,15.164022,3.355106,38884.202990,8603.300212
12/04/2024,13:04:14.937,781.76,782.18,120.180000,2.455400,120.100000,26.075000,0.000000,60.000000,295.100000,0.407200,1.652888,1.418123,780.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,83.227777,68.486391,68.069387,69.800003,66.199997,0.000000,0.000000,11.670000,-45.000000,-46.400002,0.000000,0.000000,8.331530,65.806808,0.000000,0.000000,0.000000,7.740845,151.738678,0.000000,0.000000,0.000000,0.000000,84.666664,84.166664,84.366669,83.300001,82.233332,80.633331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.383000,68.860000,15.147000,15.018000,3.399000,C3H8,38509.767173,8715.854216,,432.000000,95.680000,15.255950,3.378910,65.500000,11.670000,29.357000,0.996705,0.989527,1.007254,0.000000,15.177287,3.367778,38918.216759,8635.792744
12/04/2024,13:04:17.937,784.76,785.18,120.180000,2.455300,120.100000,26.176000,0.000000,60.000000,295.100000,0.407000,1.653281,1.418622,783.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,83.500000,68.497929,68.099998,69.800003,66.199997,0.000000,0.000000,11.660000,-44.799999,-46.500000,0.000000,0.000000,8.331789,65.773979,0.000000,0.000000,0.000000,7.741708,151.738724,0.000000,0.000000,0.000000,0.000000,84.733332,84.266665,85.100001,83.566666,82.300003,81.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.383000,68.860000,15.173000,15.044000,3.412000,C3H8,38576.437432,8749.189346,,456.000000,96.080000,16.103503,3.393036,65.500000,11.660000,29.357000,0.996681,0.989527,1.007229,0.000000,15.144370,3.381775,38833.809631,8671.683913
12/04/2024,13:04:20.939,787.76,788.18,120.180000,2.456000,120.200000,26.276000,0.000000,60.000000,295.200000,0.407300,1.653420,1.418123,786.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,83.600000,68.509467,68.130610,69.800003,66.199997,0.000000,0.000000,11.660000,-44.700001,-46.599998,0.000000,0.000000,8.331588,65.798492,0.000000,0.000000,0.000000,7.741209,151.738632,0.000000,0.000000,0.000000,0.000000,84.800003,84.433334,85.433332,83.766668,82.099998,81.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.382000,68.860000,15.196000,15.064000,3.424000,C3H8,38627.722246,8779.960234,,456.000000,96.440000,16.103503,3.405750,65.300003,11.660000,29.357000,0.997061,0.989904,1.007229,0.000000,15.144512,3.395739,38834.173368,8707.491667
12/04/2024,13:04:23.940,790.76,791.18,120.180000,2.455900,120.200000,26.376000,0.000000,60.000000,295.100000,0.407400,1.655320,1.419621,789.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,83.483334,68.521006,68.169385,69.800003,66.199997,0.000000,0.000000,11.670000,-44.700001,-46.599998,0.000000,0.000000,8.331587,65.800049,0.000000,0.000000,0.000000,7.739038,151.738663,0.000000,0.000000,0.000000,0.000000,84.800003,84.466667,84.666667,83.966667,81.966667,81.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.382000,68.860000,15.147000,15.014000,3.437000,C3H8,38499.510210,8813.295364,,420.000000,96.760000,14.832174,3.417050,65.500000,11.670000,29.357000,0.996705,0.989527,1.007254,0.000000,15.177668,3.405792,38919.194936,8733.270337
12/04/2024,13:04:26.940,793.76,794.18,120.180000,2.455500,120.200000,26.476000,0.000000,60.000000,295.100000,0.407300,1.653920,1.418622,792.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,83.711111,68.532692,68.199997,69.800003,66.199997,0.000000,0.000000,11.670000,-44.799999,-46.599998,0.000000,0.000000,8.331640,65.791962,0.000000,0.000000,0.000000,7.738007,151.738647,0.000000,0.000000,0.000000,0.000000,84.866669,84.833336,84.566666,84.833331,82.033333,81.133331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.382000,68.860000,15.186000,15.054000,3.449000,C3H8,38602.079839,8844.066252,,420.000000,97.120000,14.832174,3.429764,65.300003,11.670000,29.357000,0.997085,0.989904,1.007254,0.000000,15.195860,3.419766,38965.844108,8769.102347
12/04/2024,13:04:29.940,796.76,797.18,120.180000,2.455500,120.200000,26.576000,0.000000,60.000000,295.100000,0.407200,1.652902,1.418123,795.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,83.672223,68.544526,68.230611,69.800003,66.199997,0.000000,0.000000,11.660000,-44.799999,-46.599998,0.000000,0.000000,8.331946,65.750519,0.000000,0.000000,0.000000,7.737621,151.738708,0.000000,0.000000,0.000000,0.000000,84.800003,84.833336,84.699999,84.399999,82.233332,81.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.382000,68.860000,15.150000,15.018000,3.462000,C3H8,38509.767173,8877.401382,,420.000000,97.460000,14.832174,3.441771,65.500000,11.660000,29.357000,0.996681,0.989527,1.007229,0.000000,15.230532,3.430347,39054.749724,8796.235576
12/04/2024,13:04:32.940,799.76,800.18,120.180000,2.455400,120.100000,26.676000,0.000000,60.000000,295.100000,0.407200,1.653661,1.418622,798.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,83.744445,68.556360,68.277552,69.800003,66.199997,0.000000,0.000000,11.670000,-44.799999,-46.599998,0.000000,0.000000,8.332066,65.739090,0.000000,0.000000,0.000000,7.737816,151.738602,0.000000,0.000000,0.000000,0.000000,84.800003,85.066666,84.966667,84.233332,82.300003,81.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.382000,68.860000,15.137000,15.008000,3.474000,C3H8,38484.124766,8908.172271,,408.000000,97.800000,14.408398,3.453778,65.300003,11.670000,29.356000,0.997052,0.989904,1.007221,0.000000,15.268460,3.443596,39152.007814,8830.208280
12/04/2024,13:04:35.940,802.76,803.18,120.180000,2.455100,120.100000,26.776000,0.000000,60.000000,295.000000,0.407100,1.654189,1.418622,801.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,83.872222,68.567159,68.326533,69.800003,66.199997,0.000000,0.000000,11.660000,-44.900002,-46.500000,0.001000,0.000000,8.331922,65.757576,0.000000,0.000000,0.000000,7.737942,151.738708,0.000000,0.000000,0.000000,0.000000,84.900002,85.166664,85.066666,84.699999,82.166667,81.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.381000,68.860000,15.167000,15.037000,3.487000,C3H8,38558.487747,8941.507400,,420.000000,98.160000,14.832174,3.466491,65.500000,11.660000,29.356000,0.996648,0.989527,1.007196,0.000000,15.219009,3.454871,39025.203329,8859.120762
12/04/2024,13:04:38.940,805.76,806.18,120.180000,2.455400,120.200000,26.876000,0.000000,60.000000,295.100000,0.407300,1.653213,1.418622,804.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,83.816667,68.577218,68.367349,69.800003,66.199997,0.000000,0.000000,11.660000,-45.000000,-46.599998,0.000000,0.000000,8.331640,65.792099,0.000000,0.000000,0.000000,7.738689,151.738739,0.000000,0.000000,0.000000,0.000000,84.900002,85.033333,85.133334,84.500000,82.066666,81.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.381000,68.850000,15.163000,15.031000,3.500000,C3H8,38543.102302,8974.842529,,432.000000,98.520000,15.255950,3.479204,65.500000,11.660000,29.356000,0.996648,0.989527,1.007196,0.000000,15.100138,3.467542,38720.389697,8891.611425
12/04/2024,13:04:41.941,808.76,809.19,120.180000,2.455500,120.200000,26.976000,0.000000,60.000000,295.100000,0.407300,1.653594,1.418123,807.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,83.933334,68.587721,68.397961,69.800003,66.199997,0.000000,0.000000,11.660000,-45.000000,-46.500000,0.000000,0.000000,8.331443,65.817291,0.000000,0.000000,0.000000,7.738563,151.738647,0.000000,0.000000,0.000000,0.000000,84.900002,85.133331,85.666667,84.500000,82.099998,81.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.381000,68.850000,15.183000,15.051000,3.512000,C3H8,38594.387117,9005.613418,,432.000000,98.880000,15.255950,3.491918,65.500000,11.660000,29.356000,0.996648,0.989527,1.007196,0.000000,14.997916,3.480212,38458.265738,8924.102088
12/04/2024,13:04:44.942,811.76,812.19,120.180000,2.455300,120.200000,27.076000,0.000000,60.000000,295.100000,0.407300,1.654380,1.418622,810.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,83.861110,68.598371,68.430613,69.800003,66.199997,0.000000,0.000000,11.690000,-45.000000,-46.400002,0.000000,0.000000,8.331271,65.839622,0.000000,0.000000,0.000000,7.738638,151.738663,0.000000,0.000000,0.000000,0.000000,85.000000,85.300001,85.733332,83.766665,82.133331,81.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.381000,68.850000,15.114000,14.981000,3.525000,C3H8,38414.890266,9038.948547,,396.000000,99.180000,13.984621,3.502512,65.300003,11.690000,29.356000,0.997101,0.989904,1.007270,0.000000,14.910545,3.492357,38234.226935,8955.243399
12/04/2024,13:04:47.943,814.76,815.19,120.180000,2.455300,120.200000,27.176000,0.000000,60.000000,295.100000,0.407300,1.652792,1.418123,813.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,83.922223,68.608578,68.471429,69.800003,66.199997,0.000000,0.000000,11.670000,-45.099998,-46.400002,0.000000,0.000000,8.331251,65.840942,0.000000,0.000000,0.000000,7.738770,151.738632,0.000000,0.000000,0.000000,0.000000,85.133331,85.566666,85.666667,83.533333,82.333336,81.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.381000,68.850000,15.140000,15.008000,3.537000,C3H8,38484.124766,9069.719436,,384.000000,99.520000,13.560845,3.514519,65.500000,11.670000,29.356000,0.996672,0.989527,1.007221,0.000000,14.798554,3.502823,37947.055163,8982.082487
12/04/2024,13:04:50.943,817.76,818.19,120.180000,2.455200,120.200000,27.276000,0.000000,60.000000,295.100000,0.407300,1.654040,1.418622,816.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,83.922222,68.618785,68.514285,69.800003,66.199997,0.000000,0.000000,11.680000,-45.099998,-46.299999,0.000000,0.000000,8.331319,65.831947,0.000000,0.000000,0.000000,7.738220,151.738586,0.000000,0.000000,0.000000,0.000000,85.199997,85.233332,85.800001,83.566666,82.366669,81.366669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.381000,68.850000,15.140000,15.008000,3.550000,C3H8,38484.124766,9103.054565,,408.000000,99.860000,14.408398,3.526526,65.300003,11.680000,29.355000,0.997043,0.989904,1.007212,0.000000,14.704554,3.516099,37706.017017,9016.124110
12/04/2024,13:04:53.945,820.76,821.19,120.180000,2.455400,120.200000,27.377000,0.000000,60.000000,295.100000,0.407400,1.652480,1.418123,819.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,83.838888,68.629140,68.557142,69.800003,66.199997,0.000000,0.000000,11.680000,-45.200001,-46.299999,0.000000,0.000000,8.331703,65.782555,0.000000,0.000000,0.000000,7.737886,151.738632,0.000000,0.000000,0.000000,0.000000,85.233332,85.199997,85.166667,83.800001,82.233332,81.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.381000,68.850000,15.130000,14.998000,3.562000,C3H8,38458.482358,9133.825454,,408.000000,100.200000,14.408398,3.538533,65.300003,11.680000,29.356000,0.997076,0.989904,1.007245,0.000000,14.633761,3.528187,37524.486878,9047.121310
12/04/2024,13:04:56.947,823.76,824.19,120.180000,2.455300,120.200000,27.477000,0.000000,60.000000,295.100000,0.407400,1.653199,1.418622,822.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,83.861111,68.639051,68.599998,69.800003,66.199997,0.000000,0.000000,11.660000,-45.299999,-46.200001,0.000000,0.000000,8.331909,65.758362,0.000000,0.000000,0.000000,7.737402,151.738571,0.000000,0.000000,0.000000,0.000000,85.366669,85.133331,84.900002,84.133331,82.133331,81.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.381000,68.850000,15.170000,15.037000,3.575000,C3H8,38558.487747,9167.160583,,420.000000,100.560000,14.832174,3.551246,65.500000,11.660000,29.356000,0.996648,0.989527,1.007196,0.000000,14.533322,3.539342,37266.935183,9075.725182
12/04/2024,13:04:59.948,826.76,827.19,120.180000,2.454900,120.100000,27.577000,0.000000,60.000000,295.000000,0.407200,1.653713,1.418123,825.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,83.988888,68.648371,68.642855,69.800003,66.199997,0.000000,0.000000,11.660000,-45.299999,-46.200001,-0.001000,0.000000,8.331664,65.788383,0.000000,0.000000,0.000000,7.737717,151.738632,0.000000,0.000000,0.000000,0.000000,85.533333,85.300001,85.066666,84.233332,82.233332,81.566666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.381000,68.850000,15.117000,14.984000,3.587000,C3H8,38422.582988,9197.931472,,432.000000,100.940000,15.255950,3.564666,65.300003,11.660000,29.356000,0.997028,0.989904,1.007196,0.000000,14.426171,3.554070,36992.174007,9113.491511
12/04/2024,13:05:02.949,829.76,830.19,120.180000,2.455000,120.200000,27.677000,0.000000,60.000000,295.000000,0.407300,1.653483,1.418123,828.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,84.155555,68.658134,68.681630,69.800003,66.199997,0.000000,0.000000,11.690000,-45.200001,-46.200001,0.000000,0.000000,8.331637,65.792381,0.000000,0.000000,0.000000,7.739982,151.738556,0.000000,0.000000,0.000000,0.000000,85.500000,85.466667,85.566666,84.299998,82.433334,81.666664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.381000,68.850000,15.140000,15.008000,3.600000,C3H8,38484.124766,9231.266602,,420.000000,101.280000,14.832174,3.576673,65.500000,11.690000,29.356000,0.996721,0.989527,1.007270,0.000000,14.394793,3.564944,36911.715558,9141.375779
12/04/2024,13:05:05.949,832.76,833.19,120.180000,2.454800,120.200000,27.777000,0.000000,60.000000,295.000000,0.407300,1.654066,1.418123,831.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,84.188889,68.667453,68.718366,69.800003,66.199997,0.000000,0.000000,11.650000,-45.299999,-46.099998,0.000000,0.000000,8.331578,65.798950,0.000000,0.000000,0.000000,7.740208,151.738663,0.000000,0.000000,0.000000,0.000000,85.466667,85.699999,85.366669,84.500000,82.400002,81.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.381000,68.850000,15.153000,15.021000,3.612000,C3H8,38517.459895,9262.037490,,420.000000,101.640000,14.832174,3.589386,65.500000,11.650000,29.355000,0.996591,0.989527,1.007138,0.000000,14.446057,3.577148,37043.168606,9172.669691
12/04/2024,13:05:08.949,835.76,836.19,120.180000,2.454900,120.200000,27.877000,0.000000,60.000000,295.000000,0.407300,1.653061,1.418123,834.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,84.266665,68.675737,68.757143,69.800003,66.199997,0.000000,0.000000,11.660000,-45.299999,-46.200001,0.000000,0.000000,8.331534,65.806534,0.000000,0.000000,0.000000,7.741591,151.738586,0.000000,0.000000,0.000000,0.000000,85.633331,85.699997,85.199997,84.933332,82.433334,81.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.382000,68.850000,15.200000,15.067000,3.625000,C3H8,38635.414968,9295.372620,,420.000000,101.980000,14.832174,3.601393,65.500000,11.660000,29.355000,0.996615,0.989527,1.007163,0.000000,14.533494,3.589202,37267.377120,9203.578192
12/04/2024,13:05:11.949,838.76,839.19,120.180000,2.454700,120.200000,27.977000,0.000000,60.000000,295.000000,0.407400,1.652789,1.418123,837.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,84.455555,68.685205,68.793880,69.800003,66.199997,0.000000,0.000000,11.660000,-45.099998,-46.200001,0.000000,0.000000,8.331733,65.778008,0.000000,0.000000,0.000000,7.739614,151.738571,0.000000,0.000000,0.000000,0.000000,85.733332,85.766668,85.266668,85.399999,82.866666,81.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.381000,68.850000,15.153000,15.021000,3.637000,C3H8,38517.459895,9326.143508,,408.000000,102.320000,14.408398,3.613400,65.500000,11.660000,29.356000,0.996648,0.989527,1.007196,0.000000,14.648712,3.601288,37562.824467,9234.568423
12/04/2024,13:05:14.950,841.76,842.19,120.180000,2.455100,120.300000,28.077000,0.000000,60.000000,295.000000,0.407600,1.653171,1.418622,840.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,84.566667,68.694968,68.830615,69.800003,66.199997,0.000000,0.000000,11.690000,-45.000000,-46.200001,0.000000,0.000000,8.331653,65.789604,0.000000,0.000000,0.000000,7.737840,151.738556,0.000000,0.000000,0.000000,0.000000,85.866669,85.733332,85.366666,85.733335,82.966667,81.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.381000,68.850000,15.110000,14.981000,3.650000,C3H8,38414.890266,9359.478638,,408.000000,102.640000,14.408398,3.624701,65.300003,11.690000,29.355000,0.997068,0.989904,1.007236,0.000000,14.752415,3.614072,37828.743880,9267.349917
12/04/2024,13:05:17.951,844.76,845.19,120.180000,2.454800,120.300000,28.178000,0.000000,60.000000,295.000000,0.407600,1.653292,1.418123,843.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,84.616666,68.704732,68.873471,69.800003,66.199997,0.000000,0.000000,11.680000,-45.099998,-46.299999,0.000000,0.000000,8.331508,65.806084,0.000000,0.000000,0.000000,7.737513,151.738541,0.000000,0.000000,0.000000,0.000000,85.966667,85.733332,85.699999,85.633334,82.966667,81.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.381000,68.840000,15.120000,14.991000,3.662000,C3H8,38440.532673,9390.249526,,432.000000,103.020000,15.255950,3.638120,65.500000,11.680000,29.356000,0.996697,0.989527,1.007245,0.000000,14.786907,3.626102,37917.189691,9298.198572
12/04/2024,13:05:20.953,847.76,848.20,120.180000,2.454300,120.100000,28.278000,0.000000,60.000000,294.900000,0.407300,1.654036,1.418123,846.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,84.805556,68.714495,68.916328,69.800003,66.199997,0.000000,0.000000,11.670000,-44.900002,-46.299999,0.000000,0.000000,8.331284,65.836403,0.000000,0.000000,0.000000,7.740668,151.738525,0.000000,0.000000,0.000000,0.000000,86.000000,85.933334,85.733332,86.266668,83.166667,81.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.381000,68.840000,15.137000,15.004000,3.675000,C3H8,38473.867803,9423.584656,,456.000000,103.420000,16.103503,3.652246,65.300003,11.670000,29.356000,0.997052,0.989904,1.007221,0.000000,14.780135,3.641479,37899.823870,9337.629246
12/04/2024,13:05:23.953,850.76,851.20,120.180000,2.455000,120.200000,28.378000,0.000000,60.000000,295.000000,0.407500,1.653646,1.418123,849.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,84.822222,68.725147,68.955103,69.800003,66.199997,0.000000,0.000000,11.670000,-44.799999,-46.400002,0.000000,0.000000,8.331235,65.839478,0.000000,0.000000,0.000000,7.740994,151.738571,0.000000,0.000000,0.000000,0.000000,85.966667,85.933334,85.699997,86.033335,83.533333,81.766668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.381000,68.840000,15.210000,15.080000,3.687000,C3H8,38668.750098,9454.355544,,432.000000,103.780000,15.255950,3.664960,65.300003,11.670000,29.356000,0.997052,0.989904,1.007221,0.000000,14.789953,3.654155,37925.000609,9370.133080
12/04/2024,13:05:26.955,853.76,854.20,120.180000,2.454300,120.100000,28.478000,0.000000,60.000000,294.900000,0.407300,1.652732,1.418622,852.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,85.000000,68.735798,68.987755,69.800003,66.199997,0.000000,0.000000,11.690000,-44.799999,-46.500000,0.000000,0.000000,8.331621,65.791878,0.000000,0.000000,0.000000,7.738108,151.738586,0.000000,0.000000,0.000000,0.000000,86.000000,85.866669,85.666664,85.966667,83.633331,82.866666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.382000,68.840000,15.124000,14.994000,3.700000,C3H8,38448.225396,9487.690674,,420.000000,104.120000,14.832174,3.676967,65.300003,11.690000,29.356000,0.997101,0.989904,1.007270,0.000000,14.828120,3.666306,38022.868064,9401.290006
12/04/2024,13:05:29.955,856.76,857.20,120.180000,2.454700,120.200000,28.578000,0.000000,60.000000,295.000000,0.407500,1.653766,1.418123,855.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,84.933334,68.745858,69.018367,69.800003,66.199997,0.000000,0.000000,11.660000,-44.799999,-46.599998,0.000000,0.000000,8.331741,65.775490,0.000000,0.000000,0.000000,7.738692,151.738586,0.000000,0.000000,0.000000,0.000000,86.000000,85.800003,85.733332,85.366666,83.400002,83.300001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.382000,68.840000,15.150000,15.021000,3.712000,C3H8,38517.459895,9518.461563,,432.000000,104.460000,15.255950,3.688974,65.500000,11.660000,29.356000,0.996648,0.989527,1.007196,0.000000,14.886278,3.676608,38172.001454,9427.707363
12/04/2024,13:05:32.956,859.76,860.20,120.180000,2.454000,120.100000,28.678000,0.000000,60.000000,294.900000,0.407300,1.653260,1.418123,858.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,84.938889,68.756657,69.059183,69.800003,66.199997,0.000000,0.000000,11.660000,-44.700001,-46.599998,0.000000,0.000000,8.331500,65.807808,0.000000,0.000000,0.000000,7.741094,151.738556,0.000000,0.000000,0.000000,0.000000,86.066666,85.933334,85.766665,85.866666,83.333336,82.666667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.382000,68.840000,15.173000,15.044000,3.725000,C3H8,38576.437432,9551.796692,,432.000000,104.820000,15.255950,3.701687,65.300003,11.660000,29.356000,0.997028,0.989904,1.007196,0.000000,14.995446,3.690684,38451.932483,9463.802062
12/04/2024,13:05:35.957,862.76,863.20,120.180000,2.454800,120.200000,28.778000,0.000000,60.000000,295.000000,0.407500,1.652640,1.418622,861.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,85.005555,68.767161,69.108162,69.800003,66.199997,0.000000,0.000000,11.690000,-44.700001,-46.599998,0.000000,0.000000,8.331256,65.837914,0.000000,0.000000,0.000000,7.738131,151.738525,0.000000,0.000000,0.000000,0.000000,86.099998,86.366666,86.099998,85.899999,83.133331,82.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.383000,68.840000,15.107000,14.978000,3.737000,C3H8,38407.197544,9582.567581,,420.000000,105.160000,14.832174,3.713694,65.500000,11.690000,29.356000,0.996721,0.989527,1.007270,0.000000,15.117899,3.701516,38765.932738,9491.578563
12/04/2024,13:05:38.957,865.76,866.20,120.180000,2.454600,120.200000,28.878000,0.000000,60.000000,295.000000,0.407400,1.652774,1.418123,864.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,84.977777,68.775593,69.157140,69.800003,66.199997,0.000000,0.000000,11.670000,-44.799999,-46.599998,0.000000,0.000000,8.331235,65.837662,0.000000,0.000000,0.000000,7.739582,151.738510,0.000000,0.000000,0.000000,0.000000,86.166664,86.566666,85.900002,85.166667,83.666667,82.399999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.382000,68.840000,15.140000,15.011000,3.750000,C3H8,38491.817488,9615.902710,,420.000000,105.540000,14.832174,3.727113,65.500000,11.670000,29.356000,0.996672,0.989527,1.007221,0.000000,15.154523,3.714710,38859.846089,9525.411834
12/04/2024,13:05:41.957,868.76,869.20,120.180000,2.454500,120.200000,28.978000,0.000000,60.000000,295.000000,0.407400,1.653982,1.418622,867.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,85.000001,68.782694,69.199998,69.800003,66.199997,0.000000,0.000000,11.680000,-44.799999,-46.700001,-0.001000,0.000000,8.331176,65.848816,0.000000,0.000000,0.000000,7.740397,151.738541,0.000000,0.000000,0.000000,0.000000,86.266668,86.433334,86.200002,84.800001,83.899999,82.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.383000,68.840000,15.163000,15.034000,3.762000,C3H8,38550.795024,9646.673599,,468.000000,105.920000,16.527280,3.740533,65.300003,11.680000,29.357000,0.997109,0.989904,1.007279,0.000000,15.133266,3.729720,38805.335707,9563.900217
12/04/2024,13:05:44.957,871.76,872.20,120.180000,2.454800,120.300000,29.078000,0.000000,60.000000,295.000000,0.407600,1.653210,1.418123,870.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,85.083334,68.788464,69.242857,69.800003,66.199997,0.000000,0.000000,11.670000,-44.799999,-46.599998,0.000000,0.000000,8.331535,65.802658,0.000000,0.000000,0.000000,7.738496,151.738571,0.000000,0.000000,0.000000,0.000000,86.300003,86.366669,86.866666,84.833331,83.800001,82.333336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.383000,68.840000,15.143000,15.018000,3.775000,C3H8,38509.767173,9680.008728,,456.000000,106.300000,16.103503,3.753953,65.300003,11.670000,29.357000,0.997085,0.989904,1.007254,0.000000,15.143294,3.743010,38831.052163,9597.977548
12/04/2024,13:05:47.957,874.76,875.20,120.180000,2.454800,120.300000,29.179000,0.000000,60.000000,295.000000,0.407800,1.653292,1.418123,873.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,85.194444,68.792902,69.281634,69.800003,66.199997,0.000000,0.000000,11.670000,-44.900002,-46.599998,0.000000,0.000000,8.331914,65.753906,0.000000,0.000000,0.000000,7.740530,151.738495,0.000000,0.000000,0.000000,0.000000,86.366669,86.166664,86.866666,85.199999,83.966667,82.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.384000,68.840000,15.110000,14.984000,3.787000,C3H8,38422.582988,9710.779617,,408.000000,106.640000,14.408398,3.765960,65.300003,11.670000,29.358000,0.997118,0.989904,1.007287,0.000000,15.181483,3.755106,38928.976894,9628.995274
