Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,13:05:50.957,877.76,878.20,120.180000,2.454600,120.200000,29.279000,0.000000,60.000000,295.000000,0.407600,1.653426,1.418123,876.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,85.216667,68.796009,69.318370,69.800003,66.199997,0.000000,0.000000,11.660000,-45.000000,-46.500000,0.000000,0.000000,8.331491,65.807259,0.000000,0.000000,0.000000,7.737882,151.738464,0.000000,0.000000,0.000000,0.000000,86.466667,86.300001,86.833333,85.300001,83.833333,82.566666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.384000,68.840000,15.196000,15.067000,3.800000,C3H8,38635.414968,9744.114746,,420.000000,107.000000,14.832174,3.778673,65.300003,11.660000,29.358000,0.997094,0.989904,1.007263,0.000000,15.191624,3.767691,38954.981442,9661.265472
12/04/2024,13:05:53.957,880.76,881.20,120.180000,2.454400,120.200000,29.379000,0.000000,60.000000,295.000000,0.407500,1.654213,1.418123,879.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,85.277778,68.798376,69.357145,69.800003,66.199997,0.000000,0.000000,11.650000,-45.000000,-46.400002,0.000000,0.000000,8.331472,65.809814,0.000000,0.000000,0.000000,7.741133,151.738525,0.000000,0.000000,0.000000,0.000000,86.500000,86.599998,87.066666,85.000000,84.066668,82.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.384000,68.830000,15.183000,15.054000,3.812000,C3H8,38602.079839,9774.885635,,432.000000,107.340000,15.255950,3.790680,65.300003,11.650000,29.357000,0.997036,0.989904,1.007205,0.000000,15.216656,3.779445,39019.169572,9691.407548
12/04/2024,13:05:56.957,883.76,884.20,120.180000,2.454200,120.200000,29.479000,0.000000,60.000000,294.900000,0.407400,1.654022,1.418123,882.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,85.349999,68.800299,69.400002,69.800003,66.199997,0.000000,0.000000,11.680000,-45.000000,-46.400002,0.000000,0.000000,8.331610,65.794724,0.000000,0.000000,0.000000,7.738519,151.738541,0.000000,0.000000,0.000000,0.000000,86.533333,87.099998,86.666667,85.000000,84.199999,82.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.384000,68.830000,15.120000,14.991000,3.825000,C3H8,38440.532673,9808.220764,,408.000000,107.680000,14.408398,3.802687,65.500000,11.680000,29.357000,0.996730,0.989527,1.007279,0.000000,15.273075,3.790250,39163.841701,9719.114313
12/04/2024,13:05:59.957,886.76,887.20,120.180000,2.454600,120.300000,29.579000,0.000000,60.000000,295.000000,0.407700,1.652856,1.418622,885.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,85.355556,68.801630,69.442858,69.800003,66.199997,0.000000,0.000000,11.650000,-45.299999,-46.299999,0.000000,0.000000,8.331437,65.811562,0.000000,0.000000,0.000000,7.740284,151.738495,0.000000,0.000000,0.000000,0.000000,86.633331,87.366669,86.333333,85.033335,83.900002,82.866666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.384000,68.830000,15.143000,15.014000,3.837000,C3H8,38499.510210,9838.991653,,408.000000,108.020000,14.408398,3.814694,65.300003,11.650000,29.358000,0.997069,0.989904,1.007238,0.000000,15.251853,3.803514,39109.422189,9753.125482
12/04/2024,13:06:02.958,889.76,890.20,120.180000,2.453500,120.100000,29.679000,0.000000,60.000000,294.900000,0.407300,1.653026,1.418622,888.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,85.566666,68.803405,69.485715,69.800003,66.199997,0.000000,0.000000,11.670000,-45.200001,-46.200001,0.000000,0.000000,8.331550,65.798355,0.000000,0.000000,0.000000,7.738237,151.738480,0.000000,0.000000,0.000000,0.000000,86.699997,87.199997,86.666664,85.800003,83.900002,83.133331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.384000,68.830000,15.153000,15.024000,3.850000,C3H8,38525.152617,9872.326782,,432.000000,108.380000,15.255950,3.827407,65.300003,11.670000,29.358000,0.997118,0.989904,1.007287,0.000000,15.131559,3.816376,38800.959686,9786.107537
12/04/2024,13:06:05.959,892.76,893.20,120.180000,2.454700,120.300000,29.779000,0.000000,60.000000,295.000000,0.407700,1.653033,1.418622,891.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,85.594445,68.806512,69.528571,69.800003,66.199997,0.000000,0.000000,11.660000,-45.200001,-46.200001,0.000000,0.000000,8.331612,65.787804,0.000000,0.000000,0.000000,7.740646,151.738464,0.000000,0.000000,0.000000,0.000000,86.800003,87.099998,86.699997,85.800001,83.900002,83.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.384000,68.830000,15.127000,14.998000,3.862000,C3H8,38458.482358,9903.097671,,432.000000,108.740000,15.255950,3.840120,65.300003,11.660000,29.358000,0.997094,0.989904,1.007263,0.000000,15.017859,3.828960,38509.405489,9818.373901
12/04/2024,13:06:08.960,895.76,896.20,120.180000,2.454200,120.200000,29.879000,0.000000,60.000000,294.900000,0.407500,1.654103,1.418622,894.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,85.538888,68.810506,69.571427,69.800003,66.193875,0.000000,0.000000,11.670000,-45.200001,-46.099998,0.000000,0.000000,8.331755,65.773224,0.000000,0.000000,0.000000,7.738692,151.738525,0.000000,0.000000,0.000000,0.000000,86.866669,86.933334,86.699997,85.566666,84.000000,83.166664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.384000,68.830000,15.153000,15.024000,3.875000,C3H8,38525.152617,9936.432800,,408.000000,109.080000,14.408398,3.852127,65.300003,11.670000,29.358000,0.997118,0.989904,1.007287,0.000000,14.942052,3.841025,38315.019093,9849.313620
12/04/2024,13:06:11.961,898.76,899.21,120.180000,2.454100,120.200000,29.980000,0.000000,60.000000,294.900000,0.407400,1.654008,1.418622,897.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,85.638888,68.815240,69.614284,69.800003,66.175508,0.000000,0.000000,11.680000,-45.299999,-46.200001,0.000000,0.000000,8.331745,65.773750,0.000000,0.000000,0.000000,7.740600,151.738480,0.000000,0.000000,0.000000,0.000000,86.933334,87.066666,86.866664,85.800003,84.066666,83.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.384000,68.830000,15.147000,15.018000,3.887000,C3H8,38509.767173,9967.203689,,384.000000,109.400000,13.560845,3.863428,65.300003,11.680000,29.358000,0.997142,0.989904,1.007312,0.000000,14.844751,3.852387,38065.515212,9878.448906
12/04/2024,13:06:14.962,901.76,902.21,120.180000,2.454400,120.200000,30.080000,0.000000,60.000000,295.000000,0.407600,1.653398,1.418622,900.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,85.727777,68.820713,69.659181,69.800003,66.142855,0.000000,0.000000,11.660000,-45.200001,-46.200001,-0.001000,0.000000,8.331477,65.807915,0.000000,0.000000,0.000000,7.738087,151.738434,0.000000,0.000000,0.000000,0.000000,86.966667,87.300001,87.233332,85.666664,84.000000,83.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.384000,68.830000,15.170000,15.041000,3.900000,C3H8,38568.744709,10000.538818,,396.000000,109.740000,13.984621,3.875435,65.300003,11.660000,29.358000,0.997094,0.989904,1.007263,0.000000,14.745903,3.864172,37812.045987,9908.666102
12/04/2024,13:06:17.963,904.76,905.21,120.180000,2.454300,120.200000,30.180000,0.000000,60.000000,295.000000,0.407700,1.653628,1.418123,903.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,85.788889,68.827222,69.708162,69.800003,66.116325,0.000000,0.000000,11.670000,-45.099998,-46.200001,0.000000,0.000000,8.331438,65.815132,0.000000,0.000000,0.000000,7.740422,151.738510,0.000000,0.000000,0.000000,0.000000,87.000000,87.233332,87.666667,85.566666,84.000000,83.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.384000,68.830000,15.143000,15.014000,3.912000,C3H8,38499.510210,10031.309707,,408.000000,110.060000,14.408398,3.886736,65.300003,11.670000,29.358000,0.997118,0.989904,1.007287,0.000000,14.681704,3.875534,37647.424535,9937.802137
12/04/2024,13:06:20.964,907.76,908.21,120.180000,2.453900,120.200000,30.280000,0.000000,60.000000,294.900000,0.407400,1.653816,1.418123,906.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,85.727778,68.834322,69.757143,69.800003,66.104080,0.000000,0.000000,11.680000,-45.200001,-46.200001,0.000000,0.000000,8.331466,65.810013,0.000000,0.000000,0.000000,7.739042,151.738495,0.000000,0.000000,0.000000,0.000000,87.000000,87.066666,87.599998,85.433334,83.900002,83.366669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.384000,68.830000,15.160000,15.031000,3.925000,C3H8,38543.102302,10064.644836,,408.000000,110.420000,14.408398,3.899449,65.300003,11.680000,29.358000,0.997142,0.989904,1.007312,0.000000,14.600937,3.888306,37440.317916,9970.551446
12/04/2024,13:06:23.965,910.76,911.21,120.180000,2.454200,120.200000,30.380000,0.000000,60.000000,294.900000,0.407600,1.653859,1.418123,909.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,85.894444,68.841275,69.793880,69.800003,66.099998,0.000000,0.000000,11.700000,-45.000000,-46.299999,0.000000,0.000000,8.331553,65.799019,0.000000,0.000000,0.000000,7.740153,151.738480,0.000000,0.000000,0.000000,0.000000,87.133331,87.099998,87.233332,86.199999,84.033333,83.666667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.384000,68.820000,15.147000,15.018000,3.937000,C3H8,38509.767173,10095.415725,,432.000000,110.800000,15.255950,3.912869,65.300003,11.700000,29.358000,0.997191,0.989904,1.007361,0.000000,14.482224,3.901877,37135.909672,10005.352455
12/04/2024,13:06:26.966,913.76,914.21,120.180000,2.453800,120.100000,30.480000,0.000000,60.000000,294.900000,0.407400,1.653313,1.418622,912.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,85.716665,68.848671,69.830615,69.800003,66.099998,0.000000,0.000000,11.670000,-44.900002,-46.299999,0.000000,0.000000,8.331470,65.806023,0.000000,0.000000,0.000000,7.739300,151.738419,0.000000,0.000000,0.000000,0.000000,87.199997,87.166664,86.866666,85.900002,83.699997,83.466667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.384000,68.820000,15.150000,15.021000,3.950000,C3H8,38517.459895,10128.750854,,432.000000,111.140000,15.255950,3.924876,65.300003,11.670000,29.358000,0.997118,0.989904,1.007287,0.000000,14.401479,3.913564,36928.859584,10035.320093
12/04/2024,13:06:29.967,916.76,917.21,120.180000,2.453700,120.100000,30.580000,0.000000,60.000000,294.900000,0.407400,1.654114,1.418123,915.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,85.777777,68.855328,69.881634,69.800003,66.099998,0.000000,0.000000,11.680000,-45.000000,-46.400002,0.001000,0.000000,8.331408,65.817268,0.000000,0.000000,0.000000,7.739285,151.738403,0.000000,0.000000,0.000000,0.000000,87.266668,87.366666,86.699997,86.000000,83.933332,83.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.384000,68.820000,15.120000,14.994000,3.963000,C3H8,38448.225396,10162.085984,,420.000000,111.480000,14.832174,3.936883,65.300003,11.680000,29.358000,0.997142,0.989904,1.007312,0.000000,14.406499,3.925632,36941.732134,10066.265850
12/04/2024,13:06:32.968,919.76,920.21,120.180000,2.453900,120.200000,30.680000,0.000000,60.000000,294.900000,0.407500,1.653327,1.418123,918.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,85.822223,68.860653,69.936736,69.800003,66.099998,0.000000,0.000000,11.680000,-44.799999,-46.500000,0.000000,0.000000,8.331425,65.816208,0.000000,0.000000,0.000000,7.740383,151.738480,0.000000,0.000000,0.000000,0.000000,87.300003,87.733332,86.466667,85.933334,84.000000,83.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.384000,68.820000,15.080000,14.951000,3.975000,C3H8,38337.963044,10192.856873,,420.000000,111.820000,14.832174,3.948890,65.300003,11.680000,29.358000,0.997142,0.989904,1.007312,0.000000,14.461018,3.937605,37081.530966,10096.966697
12/04/2024,13:06:35.969,922.76,923.21,120.180000,2.453900,120.200000,30.780000,0.000000,60.000000,294.900000,0.407500,1.653246,1.418123,921.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,85.983334,68.866126,69.981633,69.800003,66.099998,0.000000,0.000000,11.680000,-44.799999,-46.599998,0.000000,0.000000,8.331416,65.815880,0.000000,0.000000,0.000000,7.738504,151.738419,0.000000,0.000000,0.000000,0.000000,87.300003,87.566666,86.400002,86.633334,84.500000,83.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.384000,68.820000,15.044000,14.915000,3.988000,C3H8,38245.650378,10226.192002,,408.000000,112.160000,14.408398,3.960897,65.300003,11.680000,29.358000,0.997142,0.989904,1.007312,0.000000,14.548536,3.949578,37305.948679,10127.667543
12/04/2024,13:06:38.969,925.76,926.21,120.180000,2.453800,120.200000,30.880000,0.000000,60.000000,294.900000,0.407500,1.652906,1.418123,924.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,85.916668,68.871156,70.018367,69.800003,66.099998,0.000000,0.000000,11.690000,-44.799999,-46.599998,-0.001000,0.000000,8.331617,65.791008,0.000000,0.000000,0.000000,7.740267,151.738434,0.000000,0.000000,0.000000,0.000000,87.333336,87.400002,86.533333,86.466667,84.266668,83.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.384000,68.820000,15.143000,15.014000,4.000000,C3H8,38499.510210,10256.962891,,396.000000,112.520000,13.984621,3.973610,65.300003,11.690000,29.358000,0.997167,0.989904,1.007336,0.000000,14.655850,3.962351,37581.127866,10160.422250
12/04/2024,13:06:41.971,928.76,929.21,120.180000,2.453600,120.200000,30.981000,0.000000,60.000000,294.900000,0.407500,1.653448,1.418622,927.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,86.088889,68.876037,70.059183,69.800003,66.099998,0.000000,0.000000,11.650000,-44.799999,-46.599998,0.000000,0.000000,8.331908,65.752884,0.000000,0.000000,0.000000,7.739513,151.738434,0.000000,0.000000,0.000000,0.000000,87.400002,87.400002,86.633331,87.333333,84.366666,83.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.384000,68.810000,15.173000,15.044000,4.013000,C3H8,38576.437432,10290.298020,,420.000000,112.900000,14.832174,3.987030,65.300003,11.650000,29.358000,0.997069,0.989904,1.007238,0.000000,14.725163,3.975345,37758.863057,10193.740668
12/04/2024,13:06:44.972,931.76,932.22,120.180000,2.453900,120.200000,31.081000,0.000000,60.000000,294.900000,0.407600,1.653246,1.418123,930.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,86.205556,68.880179,70.108162,69.800003,66.099998,0.000000,0.000000,11.660000,-44.799999,-46.599998,0.000000,0.000000,8.331798,65.766815,0.000000,0.000000,0.000000,7.739336,151.738403,0.000000,0.000000,0.000000,0.000000,87.466667,87.400002,87.233332,87.100001,84.566666,83.466667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.384000,68.810000,15.176000,15.047000,4.025000,C3H8,38584.130154,10321.068909,,468.000000,113.260000,16.527280,3.999743,65.500000,11.660000,29.358000,0.996714,0.989527,1.007263,0.000000,14.746577,3.986599,37813.773666,10222.600161
12/04/2024,13:06:47.972,934.76,935.22,120.180000,2.454100,120.300000,31.181000,0.000000,60.000000,294.900000,0.407800,1.653682,1.418123,933.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,86.322222,68.884469,70.157140,69.800003,66.099998,0.000000,0.000000,11.670000,-44.700001,-46.599998,0.000000,0.000000,8.331537,65.798935,0.000000,0.000000,0.000000,7.739461,151.738388,0.000000,0.000000,0.000000,0.000000,87.666664,87.366669,87.133331,86.933334,85.233335,83.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.384000,68.810000,15.080000,14.951000,4.038000,C3H8,38337.963044,10354.404038,,456.000000,113.600000,16.103503,4.011750,65.300003,11.670000,29.357000,0.997085,0.989904,1.007254,0.000000,14.771227,4.000055,37876.980548,10257.104887
12/04/2024,13:06:50.973,937.76,938.22,120.180000,2.453800,120.200000,31.281000,0.000000,60.000000,294.900000,0.407600,1.653150,1.418622,936.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,86.311109,68.888463,70.199998,69.800003,66.099998,0.000000,0.000000,11.670000,-44.799999,-46.700001,0.000000,0.000000,8.331704,65.778809,0.000000,0.000000,0.000000,7.739516,151.738449,0.000000,0.000000,0.000000,0.000000,87.666664,87.199997,87.199999,86.899999,85.299998,83.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.383000,68.810000,15.124000,14.998000,4.050000,C3H8,38458.482358,10385.174927,,420.000000,113.980000,14.832174,4.025170,65.300003,11.670000,29.357000,0.997085,0.989904,1.007254,0.000000,14.810710,4.013436,37978.225756,10291.415625
12/04/2024,13:06:53.975,940.76,941.22,120.180000,2.453900,120.200000,31.381000,0.000000,60.000000,294.900000,0.407700,1.653735,1.418622,939.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,86.444443,68.891718,70.242857,69.800003,66.099998,0.000000,0.000000,11.670000,-44.799999,-46.599998,0.000000,0.000000,8.331544,65.799416,0.000000,0.000000,0.000000,7.740576,151.738403,0.000000,0.000000,0.000000,0.000000,87.699997,87.266668,87.599998,87.733332,84.766665,83.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.383000,68.810000,15.133000,15.004000,4.063000,C3H8,38473.867803,10418.510056,,408.000000,114.300000,14.408398,4.036470,65.300003,11.670000,29.357000,0.997085,0.989904,1.007254,0.000000,14.856767,4.024704,38096.328224,10320.308878
12/04/2024,13:06:56.977,943.76,944.22,120.180000,2.454000,120.300000,31.481000,0.000000,60.000000,294.900000,0.407700,1.652486,1.418123,942.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,86.644444,68.894824,70.285716,69.800003,66.099998,0.000000,0.000000,11.660000,-44.700001,-46.599998,0.000000,0.000000,8.331635,65.787903,0.000000,0.000000,0.000000,7.738657,151.738434,0.000000,0.000000,0.000000,0.000000,87.699997,87.400002,87.500000,88.333333,85.133334,83.800001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.383000,68.800000,15.163000,15.034000,4.075000,C3H8,38550.795024,10449.280945,,420.000000,114.680000,14.832174,4.049890,65.300003,11.660000,29.357000,0.997061,0.989904,1.007229,0.000000,14.934149,4.037986,38294.752945,10354.366905
12/04/2024,13:06:59.980,946.76,947.22,120.180000,2.453600,120.200000,31.581000,0.000000,60.000000,294.900000,0.407600,1.653856,1.418123,945.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,86.650000,68.898078,70.328574,69.800003,66.099998,0.000000,0.000000,11.680000,-44.700001,-46.599998,0.000000,0.000000,8.331683,65.781967,0.000000,0.000000,0.000000,7.740005,151.738449,0.000000,0.000000,0.000000,0.000000,87.699997,87.366669,87.233332,87.733335,85.766668,84.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.383000,68.800000,15.110000,14.981000,4.088000,C3H8,38414.890266,10482.616074,,432.000000,115.040000,15.255950,4.062603,65.300003,11.680000,29.357000,0.997109,0.989904,1.007279,0.000000,15.046194,4.050859,38582.062978,10387.378030
12/04/2024,13:07:02.982,949.76,950.23,120.180000,2.454100,120.300000,31.681000,0.000000,60.000000,294.900000,0.407900,1.652704,1.419121,948.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,86.799999,68.901037,70.375512,69.800003,66.099998,0.000000,0.000000,11.660000,-44.799999,-46.599998,0.000000,0.000000,8.331971,65.744308,0.000000,0.000000,0.000000,7.739495,151.738480,0.000000,0.000000,0.000000,0.000000,87.699997,87.533333,87.133331,87.699999,86.500000,84.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.383000,68.800000,15.127000,14.998000,4.100000,C3H8,38458.482358,10513.386963,,432.000000,115.400000,15.255950,4.075316,65.300003,11.660000,29.357000,0.997061,0.989904,1.007229,0.000000,15.113827,4.063337,38755.491654,10419.375138
12/04/2024,13:07:05.983,952.76,953.23,120.180000,2.454100,120.300000,31.782000,0.000000,60.000000,294.900000,0.407900,1.653356,1.418123,951.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,86.833332,68.903552,70.424491,69.800003,66.099998,0.000000,0.000000,11.660000,-44.700001,-46.700001,0.000000,0.000000,8.331795,65.767807,0.000000,0.000000,0.000000,7.740127,151.738464,0.000000,0.000000,0.000000,0.000000,87.699997,87.666664,87.566666,87.300001,86.566668,84.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.383000,68.800000,15.183000,15.054000,4.113000,C3H8,38602.079839,10546.722092,,432.000000,115.780000,15.255950,4.088736,65.300003,11.660000,29.356000,0.997028,0.989904,1.007196,0.000000,15.115463,4.076583,38759.685176,10453.339084
12/04/2024,13:07:08.983,955.76,956.23,120.180000,2.453600,120.200000,31.882000,0.000000,60.000000,294.900000,0.407700,1.653937,1.418123,954.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,86.755555,68.906214,70.471429,69.800003,66.099998,0.000000,0.000000,11.660000,-44.700001,-46.700001,0.000000,0.000000,8.331799,65.766464,0.000000,0.000000,0.000000,7.740006,151.738464,0.000000,0.000000,0.000000,0.000000,87.699997,87.566666,87.766668,87.400002,85.866666,84.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.382000,68.800000,15.183000,15.051000,4.125000,C3H8,38594.387117,10577.492981,,456.000000,116.160000,16.103503,4.102156,65.300003,11.660000,29.356000,0.997028,0.989904,1.007196,0.000000,15.125361,4.089962,38785.066426,10487.647849
12/04/2024,13:07:11.986,958.76,959.23,120.180000,2.453900,120.300000,31.982000,0.000000,60.000000,294.900000,0.407800,1.653164,1.418123,957.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,86.700000,68.908877,70.514285,69.733332,66.099998,0.000000,0.000000,11.670000,-44.799999,-46.700001,0.000000,0.000000,8.331808,65.766129,0.000000,0.000000,0.000000,7.738779,151.738495,0.000000,0.000000,0.000000,0.000000,87.833336,87.633331,87.666667,87.199999,85.533333,84.333336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.382000,68.800000,15.160000,15.031000,4.138000,C3H8,38543.102302,10610.828110,,456.000000,116.500000,16.103503,4.114163,65.300003,11.670000,29.356000,0.997052,0.989904,1.007221,0.000000,15.181491,4.102034,38928.996701,10518.601887
12/04/2024,13:07:14.987,961.76,962.23,120.180000,2.453200,120.200000,32.082000,0.000000,60.000000,294.800000,0.407600,1.654451,1.418622,960.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,86.988889,68.910800,70.559183,69.766668,66.097958,0.000000,0.000000,11.680000,-44.700001,-46.700001,0.000000,0.000000,8.331787,65.768723,0.000000,0.000000,0.000000,7.740971,151.738464,0.000000,0.000000,0.000000,0.000000,87.933334,87.833333,87.633331,87.833336,86.133331,84.566666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.382000,68.800000,15.120000,14.991000,4.150000,C3H8,38440.532673,10641.598999,,408.000000,116.840000,14.408398,4.126170,65.300003,11.680000,29.356000,0.997076,0.989904,1.007245,0.000000,15.231048,4.114106,39056.074558,10549.557424
12/04/2024,13:07:17.988,964.76,965.23,120.180000,2.453800,120.300000,32.182000,0.000000,60.000000,294.900000,0.407900,1.653884,1.418622,963.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,87.177778,68.913907,70.608162,69.766668,66.087754,0.000000,0.000000,11.660000,-44.700001,-46.700001,0.000000,0.000000,8.331532,65.802254,0.000000,0.000000,0.000000,7.738114,151.738495,0.000000,0.000000,0.000000,0.000000,88.000000,88.199999,87.733332,88.033335,86.533333,84.566666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.382000,68.800000,15.143000,15.014000,4.163000,C3H8,38499.510210,10674.934128,,408.000000,117.180000,14.408398,4.138177,65.300003,11.660000,29.356000,0.997028,0.989904,1.007196,0.000000,15.244201,4.125876,39089.802189,10579.739798
12/04/2024,13:07:20.989,967.76,968.23,120.180000,2.453600,120.200000,32.282000,0.000000,60.000000,294.900000,0.407700,1.653611,1.418123,966.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,87.205555,68.917901,70.657140,69.733332,66.075509,0.000000,0.000000,11.660000,-44.799999,-46.599998,-0.001000,0.000000,8.331834,65.764648,0.000000,0.000000,0.000000,7.740817,151.738480,0.000000,0.000000,0.000000,0.000000,88.000000,88.199997,87.599998,88.300001,86.600001,84.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.381000,68.800000,15.133000,15.004000,4.175000,C3H8,38473.867803,10705.705017,,420.000000,117.520000,14.832174,4.150184,65.300003,11.660000,29.356000,0.997028,0.989904,1.007196,0.000000,15.268851,4.137848,39153.009484,10610.437115
12/04/2024,13:07:23.989,970.76,971.23,120.180000,2.453400,120.200000,32.382000,0.000000,60.000000,294.800000,0.407700,1.653420,1.418622,969.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,87.183332,68.922930,70.699998,69.733332,66.079591,0.000000,0.000000,11.670000,-44.799999,-46.599998,0.000000,0.000000,8.331959,65.746346,0.000000,0.000000,0.000000,7.739240,151.738495,0.000000,0.000000,0.000000,0.000000,88.099998,88.199997,87.800001,87.800001,86.599998,84.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.381000,68.800000,15.110000,14.981000,4.188000,C3H8,38414.890266,10739.040146,,408.000000,117.880000,14.408398,4.162897,65.300003,11.670000,29.356000,0.997052,0.989904,1.007221,0.000000,15.272055,4.150624,39161.225316,10643.199918
12/04/2024,13:07:26.990,973.76,974.23,120.180000,2.453200,120.200000,32.483000,0.000000,60.000000,294.800000,0.407700,1.653473,1.418123,972.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,87.261110,68.927664,70.742857,69.699997,66.091835,0.000000,0.000000,11.670000,-44.700001,-46.599998,0.000000,0.000000,8.331935,65.750381,0.000000,0.000000,0.000000,7.739434,151.738480,0.000000,0.000000,0.000000,0.000000,88.166664,88.099998,88.133331,88.699999,85.900002,84.566666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.381000,68.790000,15.160000,15.031000,4.200000,C3H8,38543.102302,10769.811035,,420.000000,118.240000,14.832174,4.175610,65.300003,11.670000,29.355000,0.997019,0.989904,1.007187,0.000000,15.171293,4.163162,38902.847004,10675.350447
12/04/2024,13:07:29.990,976.76,977.23,120.180000,2.453200,120.200000,32.583000,0.000000,60.000000,294.800000,0.407700,1.653228,1.418123,975.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,87.222223,68.931806,70.791838,69.699997,66.087754,0.000000,0.000000,11.680000,-44.700001,-46.599998,0.000000,0.000000,8.331783,65.769974,0.000000,0.000000,0.000000,7.738853,151.738495,0.000000,0.000000,0.000000,0.000000,88.300003,88.099998,87.900002,88.099998,85.966667,84.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.381000,68.790000,15.137000,15.008000,4.213000,C3H8,38484.124766,10803.146165,,432.000000,118.600000,15.255950,4.188323,65.300003,11.680000,29.355000,0.997043,0.989904,1.007212,0.000000,15.011102,4.175940,38492.079997,10708.114554
12/04/2024,13:07:32.992,979.76,980.24,120.180000,2.453100,120.200000,32.683000,0.000000,60.000000,294.800000,0.407700,1.653092,1.418622,978.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,87.238888,68.936835,70.840819,69.699997,66.065305,0.000000,0.000000,11.670000,-44.799999,-46.500000,0.000000,0.000000,8.331469,65.808220,0.000000,0.000000,0.000000,7.739072,151.738449,0.000000,0.000000,0.000000,0.000000,88.333336,88.199997,88.099998,87.466667,86.099998,85.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.381000,68.790000,15.180000,15.051000,4.225000,C3H8,38594.387117,10833.917053,,432.000000,118.940000,15.255950,4.200330,65.300003,11.670000,29.355000,0.997019,0.989904,1.007187,0.000000,14.903749,4.187809,38216.801304,10738.550255
12/04/2024,13:07:35.993,982.76,983.24,120.180000,2.452800,120.200000,32.783000,0.000000,60.000000,294.800000,0.407700,1.652723,1.418622,981.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,87.166667,68.942309,70.885716,69.699997,66.053060,0.000000,0.000000,11.660000,-44.799999,-46.500000,0.000000,0.000000,8.331628,65.788429,0.000000,0.000000,0.000000,7.739921,151.738388,0.000000,0.000000,0.000000,0.000000,88.366669,88.099998,88.133334,87.300003,86.133331,84.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.381000,68.790000,15.127000,14.998000,4.238000,C3H8,38458.482358,10867.252183,,396.000000,119.240000,13.984621,4.210925,65.300003,11.660000,29.355000,0.996995,0.989904,1.007163,0.000000,14.827781,4.198269,38022.000986,10765.373127
12/04/2024,13:07:38.994,985.76,986.24,120.180000,2.453300,120.300000,32.883000,0.000000,60.000000,294.800000,0.407900,1.653406,1.418622,984.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,87.222223,68.947930,70.928573,69.699997,66.067346,0.000000,0.000000,11.670000,-44.900002,-46.400002,0.000000,0.000000,8.331461,65.811005,0.000000,0.000000,0.000000,7.738792,151.738556,0.000000,0.000000,0.000000,0.000000,88.466667,88.166664,88.400002,87.566666,85.900002,84.833336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.381000,68.790000,15.170000,15.041000,4.250000,C3H8,38568.744709,10898.023071,,384.000000,119.580000,13.560845,4.222932,65.300003,11.670000,29.355000,0.997019,0.989904,1.007187,0.000000,14.725367,4.210343,37759.386578,10796.332936
12/04/2024,13:07:41.994,988.76,989.24,120.180000,2.453700,120.300000,32.983000,0.000000,60.000000,294.900000,0.408100,1.653055,1.418622,987.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,87.200000,68.952959,70.975511,69.699997,66.079591,0.000000,0.000000,11.670000,-44.799999,-46.299999,0.000000,0.000000,8.331511,65.802551,0.000000,0.000000,0.000000,7.740215,151.738480,0.000000,0.000000,0.000000,0.000000,88.500000,88.199997,88.300003,87.666667,85.599998,84.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.381000,68.790000,15.124000,14.994000,4.263000,C3H8,38448.225396,10931.358201,,408.000000,119.920000,14.408398,4.234939,65.300003,11.670000,29.354000,0.996986,0.989904,1.007154,0.000000,14.655921,4.222174,37581.310101,10826.671661
12/04/2024,13:07:44.995,991.76,992.24,120.180000,2.452800,120.200000,33.083000,0.000000,60.000000,294.800000,0.407800,1.653213,1.418123,990.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,87.166667,68.956214,71.024489,69.699997,66.075509,0.000000,0.000000,11.660000,-45.000000,-46.299999,0.000000,0.000000,8.331175,65.841446,0.000000,0.000000,0.000000,7.739262,151.738434,0.000000,0.000000,0.000000,0.000000,88.500000,88.266665,88.199999,87.300003,85.800001,84.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.381000,68.790000,15.143000,15.014000,4.275000,C3H8,38499.510210,10962.129089,,408.000000,120.260000,14.408398,4.246946,65.300003,11.660000,29.354000,0.996962,0.989904,1.007129,0.000000,14.614540,4.234042,37475.199012,10857.102687
12/04/2024,13:07:47.995,994.76,995.24,120.180000,2.453100,120.300000,33.184000,0.000000,60.000000,294.800000,0.408000,1.652358,1.418123,993.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,87.305555,68.957989,71.075509,69.699997,66.077550,0.000000,0.000000,11.670000,-45.000000,-46.299999,0.000000,0.000000,8.331480,65.806618,0.000000,0.000000,0.000000,7.740248,151.738495,0.000000,0.000000,0.000000,0.000000,88.500000,88.500000,88.133331,87.199999,86.233332,85.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.381000,68.790000,15.137000,15.008000,4.288000,C3H8,38484.124766,10995.464219,,420.000000,120.640000,14.832174,4.260365,65.300003,11.670000,29.354000,0.996986,0.989904,1.007154,0.000000,14.526943,4.247524,37250.578303,10891.675026
12/04/2024,13:07:50.996,997.76,998.24,120.180000,2.453200,120.300000,33.284000,0.000000,60.000000,294.800000,0.408000,1.653310,1.418622,996.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,87.294444,68.958876,71.124488,69.699997,66.081631,0.000000,0.000000,11.660000,-45.000000,-46.200001,0.000000,0.000000,8.331703,65.777321,0.000000,0.000000,0.000000,7.739905,151.738419,0.000000,0.000000,0.000000,0.000000,88.500000,88.500000,88.166664,87.166667,86.133331,85.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.381000,68.790000,15.137000,15.008000,4.300000,C3H8,38484.124766,11026.235107,,444.000000,121.000000,15.679727,4.273079,65.300003,11.660000,29.354000,0.996962,0.989904,1.007129,0.000000,14.426133,4.260095,36992.077860,10923.910071
12/04/2024,13:07:53.997,1000.76,1001.24,120.180000,2.453500,120.300000,33.384000,0.000000,60.000000,294.800000,0.408100,1.653597,1.418622,999.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,87.444444,68.959912,71.175508,69.699997,66.071427,0.000000,0.000000,11.680000,-45.200001,-46.200001,0.000000,0.000000,8.331811,65.764305,0.000000,0.000000,0.000000,7.738814,151.738449,0.000000,0.000000,0.000000,0.000000,88.500000,89.133331,88.166664,87.300003,85.933334,85.633334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.381000,68.790000,15.104000,14.975000,4.313000,C3H8,38399.504822,11059.570237,,420.000000,121.340000,14.832174,4.285086,65.199997,11.680000,29.354000,0.997200,0.990093,1.007179,0.000000,14.409570,4.273088,36949.605025,10957.227467
12/04/2024,13:07:56.999,1003.76,1004.24,120.180000,2.453400,120.300000,33.484000,0.000000,60.000000,294.900000,0.408000,1.653583,1.418622,1002.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,87.483333,68.961391,71.224489,69.699997,66.065305,0.000000,0.000000,11.650000,-45.200001,-46.200001,0.000000,0.000000,8.332007,65.740906,0.000000,0.000000,0.000000,7.740287,151.738419,0.000000,0.000000,0.000000,0.000000,88.500000,89.099998,88.333331,87.299998,85.866669,85.800001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.790000,15.120000,14.991000,4.325000,C3H8,38440.532673,11090.341125,,396.000000,121.680000,13.984621,4.297093,65.199997,11.650000,29.354000,0.997127,0.990093,1.007105,0.000000,14.459181,4.284748,37076.820856,10987.125537
12/04/2024,13:07:59.999,1006.76,1007.24,120.180000,2.452600,120.200000,33.584000,0.000000,60.000000,294.700000,0.407800,1.653714,1.418123,1005.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,87.694445,68.961687,71.275511,69.699997,66.075509,0.000000,0.000000,11.650000,-45.200001,-46.200001,0.000000,0.000000,8.331717,65.777718,0.000000,0.000000,0.000000,7.739809,151.738373,0.000000,0.000000,0.000000,0.000000,88.566666,89.066666,89.133336,88.000000,85.866669,85.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.380000,68.790000,15.124000,14.994000,4.338000,C3H8,38448.225396,11123.676255,,420.000000,122.020000,14.832174,4.309100,65.199997,11.650000,29.354000,0.997127,0.990093,1.007105,0.000000,14.515363,4.296721,37220.883719,11017.825920
12/04/2024,13:08:03.000,1009.76,1010.24,120.180000,2.452800,120.200000,33.684000,0.000000,60.000000,294.800000,0.407800,1.652723,1.418123,1008.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,87.705555,68.961391,71.324492,69.699997,66.083672,0.000000,0.000000,11.660000,-45.099998,-46.099998,0.000000,0.000000,8.331700,65.776604,0.000000,0.000000,0.000000,7.738924,151.738434,0.000000,0.000000,0.000000,0.000000,88.699999,88.966667,89.500000,87.500000,85.933334,85.633331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.790000,15.150000,15.021000,4.350000,C3H8,38517.459895,11154.447144,,420.000000,122.380000,14.832174,4.321813,65.300003,11.660000,29.353000,0.996929,0.989904,1.007096,0.000000,14.612800,4.308539,37470.737837,11048.131138
12/04/2024,13:08:06.001,1012.76,1013.24,120.180000,2.452700,120.200000,33.785000,0.000000,60.000000,294.800000,0.407800,1.653035,1.418622,1011.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,87.788889,68.960356,71.375512,69.699997,66.087754,0.000000,0.000000,11.690000,-45.299999,-46.200001,0.000000,0.000000,8.331873,65.754997,0.000000,0.000000,0.000000,7.739615,151.738449,0.000000,0.000000,0.000000,0.000000,88.866669,89.333333,89.033333,87.766668,86.066666,85.666664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.380000,68.790000,15.054000,14.928000,4.363000,C3H8,38278.985508,11187.782273,,408.000000,122.680000,14.408398,4.332407,65.300003,11.690000,29.353000,0.997002,0.989904,1.007170,0.000000,14.711921,4.319417,37724.907462,11076.025310
12/04/2024,13:08:09.001,1015.76,1016.24,120.180000,2.453100,120.300000,33.885000,0.000000,60.000000,294.800000,0.408000,1.653092,1.418123,1014.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,88.000000,68.960651,71.424491,69.699997,66.093876,0.000000,0.000000,11.670000,-45.200001,-46.200001,0.000000,0.000000,8.332037,65.732254,0.000000,0.000000,0.000000,7.739772,151.738388,0.000000,0.000000,0.000000,0.000000,89.000000,89.400002,88.900002,88.566668,86.199997,85.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.381000,68.790000,15.100000,14.975000,4.375000,C3H8,38399.504822,11218.553162,,432.000000,123.080000,15.255950,4.346533,65.300003,11.670000,29.353000,0.996953,0.989904,1.007121,0.000000,14.728513,4.333289,37767.452163,11111.596441
12/04/2024,13:08:12.001,1018.76,1019.24,120.180000,2.453200,120.300000,33.985000,0.000000,60.000000,294.800000,0.408100,1.652291,1.418622,1017.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,88.000000,68.961539,71.481633,69.699997,66.099998,0.000000,0.000000,11.670000,-45.200001,-46.200001,0.000000,0.000000,8.332010,65.738495,0.000000,0.000000,0.000000,7.739007,151.738312,0.000000,0.000000,0.000000,0.000000,89.066666,89.533333,89.066666,88.500000,86.300001,85.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.380000,68.790000,15.137000,15.008000,4.388000,C3H8,38484.124766,11251.888291,,456.000000,123.480000,16.103503,4.360659,65.300003,11.670000,29.353000,0.996953,0.989904,1.007121,0.000000,14.716880,4.347372,37737.622758,11147.708227
12/04/2024,13:08:15.001,1021.76,1022.25,120.180000,2.452600,120.200000,34.085000,0.000000,60.000000,294.700000,0.407900,1.653429,1.418622,1020.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,87.972223,68.962575,71.536734,69.699997,66.099998,0.000000,0.000000,11.640000,-45.299999,-46.200001,0.000000,0.000000,8.332047,65.734329,0.000000,0.000000,0.000000,7.738989,151.738403,0.000000,0.000000,0.000000,0.000000,89.199997,89.466667,88.866669,88.300003,86.566666,85.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.790000,15.163000,15.034000,4.400000,C3H8,38550.795024,11282.659180,,444.000000,123.840000,15.679727,4.373372,65.199997,11.640000,29.354000,0.997103,0.990093,1.007080,0.000000,14.759767,4.360702,37847.596340,11181.890346
12/04/2024,13:08:18.004,1024.76,1025.25,120.180000,2.452700,120.200000,34.185000,0.000000,60.000000,294.800000,0.407900,1.653973,1.418622,1023.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,87.927778,68.963758,71.585713,69.699997,66.099998,0.000000,0.000000,11.660000,-45.200001,-46.200001,0.000000,0.000000,8.331929,65.749695,0.000000,0.000000,0.000000,7.739724,151.738388,0.000000,0.000000,0.000000,0.000000,89.300001,89.166664,88.766665,88.433334,86.466667,85.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.381000,68.790000,15.100000,14.971000,4.413000,C3H8,38389.247859,11315.994309,,420.000000,124.160000,14.832174,4.384673,65.300003,11.660000,29.354000,0.996962,0.989904,1.007129,0.000000,14.814279,4.371351,37987.378310,11209.195656
12/04/2024,13:08:21.005,1027.76,1028.25,120.180000,2.452400,120.200000,34.285000,0.000000,60.000000,294.700000,0.407700,1.652422,1.418123,1026.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,88.011110,68.963758,71.628569,69.699997,66.099998,0.000000,0.000000,11.660000,-45.200001,-46.200001,0.000000,0.000000,8.331673,65.781158,0.000000,0.000000,0.000000,7.740670,151.738373,0.000000,0.000000,0.000000,0.000000,89.466667,89.099998,89.133331,88.166667,86.533333,85.666664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.381000,68.790000,15.120000,14.994000,4.425000,C3H8,38448.225396,11346.765198,,408.000000,124.500000,14.408398,4.396680,65.300003,11.660000,29.354000,0.996962,0.989904,1.007129,0.000000,14.867043,4.383321,38122.676831,11239.890941
12/04/2024,13:08:24.005,1030.76,1031.25,120.180000,2.452600,120.200000,34.385000,0.000000,60.000000,294.700000,0.407900,1.653511,1.418123,1029.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,88.200000,68.964202,71.675508,69.699997,66.099998,0.000000,0.000000,11.660000,-45.299999,-46.200001,0.000000,0.000000,8.331575,65.793655,0.000000,0.000000,0.000000,7.740127,151.738297,0.000000,0.000000,0.000000,0.000000,89.500000,89.199997,89.033333,88.333333,86.866669,86.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.790000,15.153000,15.024000,4.438000,C3H8,38525.152617,11380.100327,,432.000000,124.880000,15.255950,4.410100,65.300003,11.660000,29.354000,0.996962,0.989904,1.007129,0.000000,14.979151,4.396700,38410.148938,11274.197435
12/04/2024,13:08:27.006,1033.76,1034.25,120.180000,2.452700,120.300000,34.486000,0.000000,60.000000,294.800000,0.408000,1.653362,1.418123,1032.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,88.500000,68.964498,71.724489,69.699997,66.099998,0.000000,0.000000,11.700000,-45.200001,-46.200001,0.000000,0.000000,8.331566,65.794296,0.000000,0.000000,0.000000,7.739500,151.738297,0.000000,0.000000,0.000000,0.000000,89.500000,89.166664,89.066666,88.900002,86.866666,87.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.381000,68.790000,15.127000,14.998000,4.450000,C3H8,38458.482358,11410.871216,,432.000000,125.220000,15.255950,4.422107,65.500000,11.700000,29.353000,0.996646,0.989527,1.007194,0.000000,15.091201,4.407276,38697.471680,11301.316836
12/04/2024,13:08:30.008,1036.76,1037.25,120.180000,2.452700,120.300000,34.586000,0.000000,60.000000,294.800000,0.408000,1.653565,1.418622,1035.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,88.327779,68.964350,71.771430,69.699997,66.099998,0.000000,0.000000,11.690000,-45.200001,-46.299999,0.000000,0.000000,8.331698,65.778130,0.000000,0.000000,0.000000,7.739307,151.738251,0.000000,0.000000,0.000000,0.000000,89.400002,89.300003,88.966667,88.800001,86.933334,86.566668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.381000,68.790000,15.114000,14.984000,4.463000,C3H8,38422.582988,11444.206345,,420.000000,125.580000,14.832174,4.434820,65.300003,11.690000,29.353000,0.997002,0.989904,1.007170,0.000000,15.113956,4.421523,38755.820818,11337.848536
12/04/2024,13:08:33.009,1039.76,1040.25,120.180000,2.452700,120.300000,34.686000,0.000000,60.000000,294.800000,0.408000,1.653280,1.418123,1038.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,88.238890,68.964054,71.814288,69.699997,66.099998,0.000000,0.000000,11.670000,-45.200001,-46.200001,0.000000,0.000000,8.330927,65.875618,0.000000,0.000000,0.000000,7.739747,151.738312,0.000000,0.000000,0.000000,0.000000,89.400002,89.400002,89.166667,88.533333,87.066668,85.866669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.790000,15.114000,14.984000,4.475000,C3H8,38422.582988,11474.977234,,456.000000,125.980000,16.103503,4.448946,65.199997,11.670000,29.353000,0.997143,0.990093,1.007121,0.000000,15.103566,4.436235,38729.178639,11375.573919
12/04/2024,13:08:36.012,1042.76,1043.26,120.180000,2.452300,120.200000,34.786000,0.000000,60.000000,294.700000,0.407800,1.653550,1.418622,1041.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,88.377779,68.962575,71.859186,69.699997,66.099998,0.000000,0.000000,11.670000,-45.200001,-46.200001,0.000000,0.000000,8.331309,65.826752,0.000000,0.000000,0.000000,7.739837,151.738312,0.000000,0.000000,0.000000,0.000000,89.400002,89.400002,89.433334,88.699999,87.333336,86.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.790000,15.130000,15.001000,4.488000,C3H8,38466.175081,11508.312363,,456.000000,126.360000,16.103503,4.462365,65.300003,11.670000,29.353000,0.996953,0.989904,1.007121,0.000000,15.141219,4.448768,38825.729270,11407.713084
12/04/2024,13:08:39.013,1045.76,1046.26,120.180000,2.452500,120.200000,34.886000,0.000000,60.000000,294.700000,0.407800,1.653496,1.418622,1044.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,88.377778,68.960504,71.908165,69.699997,66.099998,0.000000,0.000000,11.650000,-45.299999,-46.200001,0.000000,0.000000,8.331529,65.800972,0.000000,0.000000,0.000000,7.739882,151.738266,0.000000,0.000000,0.000000,0.000000,89.466667,89.400002,89.199999,88.666664,87.433334,86.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.790000,15.150000,15.021000,4.500000,C3H8,38517.459895,11539.083252,,420.000000,126.700000,14.832174,4.474372,65.300003,11.650000,29.353000,0.996904,0.989904,1.007071,0.000000,15.200467,4.460521,38977.656772,11437.849704
12/04/2024,13:08:42.013,1048.76,1049.26,120.180000,2.452400,120.200000,34.986000,0.000000,60.000000,294.700000,0.407800,1.654339,1.418123,1047.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,88.616666,68.959172,71.963266,69.699997,66.099998,0.000000,0.000000,11.650000,-45.200001,-46.200001,0.000000,0.000000,8.331368,65.816551,0.000000,0.000000,0.000000,7.739295,151.738235,0.000000,0.000000,0.000000,0.000000,89.599998,89.666664,89.266665,89.333333,87.433334,86.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.790000,15.196000,15.064000,4.513000,C3H8,38627.722246,11572.418381,,420.000000,127.060000,14.832174,4.487086,65.300003,11.650000,29.354000,0.996937,0.989904,1.007105,0.000000,15.228465,4.473343,39049.449500,11470.728385
