Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,13:08:45.013,1051.76,1052.26,120.180000,2.452800,120.300000,35.086000,0.000000,60.000000,294.800000,0.408000,1.652479,1.418123,1050.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,88.711111,68.958137,72.018367,69.699997,66.099998,0.000000,0.000000,11.650000,-45.099998,-46.200001,0.000000,0.000000,8.331580,65.792053,0.000000,0.000000,0.000000,7.740282,151.738281,0.000000,0.000000,0.000000,0.000000,89.666664,89.533333,89.966667,89.199999,87.566666,86.333336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.790000,15.180000,15.051000,4.525000,C3H8,38594.387117,11603.189270,,432.000000,127.380000,15.255950,4.498386,65.300003,11.650000,29.354000,0.996937,0.989904,1.007105,0.000000,15.263328,4.484609,39138.846846,11499.617360
12/04/2024,13:08:48.014,1054.76,1055.26,120.180000,2.452200,120.200000,35.186000,0.000000,60.000000,294.700000,0.407900,1.654147,1.418123,1053.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,88.633333,68.956362,72.075509,69.699997,66.099998,0.000000,0.000000,11.670000,-45.299999,-46.299999,0.000000,0.000000,8.331732,65.774849,0.000000,0.000000,0.000000,7.739858,151.738266,0.000000,0.000000,0.000000,0.000000,89.766668,89.466667,89.633331,89.166667,87.566668,86.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.790000,15.143000,15.014000,4.538000,C3H8,38499.510210,11636.524399,,408.000000,127.720000,14.408398,4.510393,65.199997,11.670000,29.354000,0.997176,0.990093,1.007154,0.000000,15.303301,4.497656,39241.348139,11533.071822
12/04/2024,13:08:51.015,1057.76,1058.26,120.180000,2.452700,120.300000,35.287000,0.000000,60.000000,294.800000,0.408100,1.654299,1.418622,1056.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,88.733334,68.953847,72.124488,69.699997,66.099998,0.000000,0.000000,11.650000,-45.299999,-46.200001,0.000000,0.000000,8.331696,65.778778,0.000000,0.000000,0.000000,7.739573,151.738205,0.000000,0.000000,0.000000,0.000000,89.800003,89.400002,89.566666,90.133331,87.300003,86.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.790000,15.140000,15.014000,4.550000,C3H8,38499.510210,11667.295288,,396.000000,128.080000,13.984621,4.523107,65.199997,11.650000,29.354000,0.997127,0.990093,1.007105,0.000000,15.247513,4.510113,39098.294672,11565.015111
12/04/2024,13:08:54.016,1060.76,1061.26,120.180000,2.452300,120.200000,35.387000,0.000000,60.000000,294.700000,0.407800,1.653468,1.418622,1059.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,88.805557,68.951184,72.175508,69.699997,66.099998,0.000000,0.000000,11.660000,-45.200001,-46.200001,0.000000,0.000000,8.331674,65.779518,0.000000,0.000000,0.000000,7.738811,151.738251,0.000000,0.000000,0.000000,0.000000,89.800003,89.566666,89.800001,89.933334,87.433334,86.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.790000,15.127000,14.998000,4.563000,C3H8,38458.482358,11700.630417,,420.000000,128.440000,14.832174,4.535820,65.199997,11.660000,29.354000,0.997152,0.990093,1.007129,0.000000,15.102625,4.522900,38726.764821,11597.804487
12/04/2024,13:08:57.017,1063.76,1064.26,120.180000,2.452100,120.200000,35.487000,0.000000,60.000000,294.700000,0.407800,1.652951,1.418622,1062.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,88.838890,68.948078,72.224489,69.699997,66.099998,0.000000,0.000000,11.650000,-45.299999,-46.200001,-0.001000,0.000000,8.331717,65.774498,0.000000,0.000000,0.000000,7.740074,151.738159,0.000000,0.000000,0.000000,0.000000,89.866669,90.066668,89.699997,89.633334,87.366669,86.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.790000,15.157000,15.027000,4.575000,C3H8,38532.845339,11731.401306,,432.000000,128.800000,15.255950,4.548533,65.199997,11.650000,29.354000,0.997127,0.990093,1.007105,0.000000,14.964380,4.535466,38372.271870,11630.027688
12/04/2024,13:09:00.017,1066.76,1067.26,120.180000,2.452100,120.200000,35.587000,0.000000,60.000000,294.700000,0.407800,1.653358,1.418622,1065.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,88.933334,68.945415,72.275511,69.699997,66.099998,0.000000,0.000000,11.660000,-45.200001,-46.200001,0.000000,0.000000,8.331571,65.795448,0.000000,0.000000,0.000000,7.740161,151.738190,0.000000,0.000000,0.000000,0.000000,90.000000,90.333333,90.199999,89.266668,87.400002,86.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.790000,15.213000,15.084000,4.588000,C3H8,38679.007061,11764.736436,,420.000000,129.120000,14.832174,4.559834,65.300003,11.660000,29.354000,0.996962,0.989904,1.007129,0.000000,14.860808,4.545979,38106.688934,11656.985689
12/04/2024,13:09:03.017,1069.76,1070.26,120.180000,2.452600,120.300000,35.687000,0.000000,60.000000,294.700000,0.408000,1.654204,1.418123,1068.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,88.966667,68.942900,72.324492,69.699997,66.099998,0.000000,0.000000,11.680000,-45.200001,-46.200001,0.000000,0.000000,8.331567,65.791901,0.000000,0.000000,0.000000,7.739126,151.738113,0.000000,0.000000,0.000000,0.000000,90.000000,90.366669,89.599998,89.500000,87.933334,86.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.790000,15.193000,15.064000,4.600000,C3H8,38627.722246,11795.507324,,396.000000,129.440000,13.984621,4.571135,65.300003,11.680000,29.354000,0.997010,0.989904,1.007179,0.000000,14.755532,4.557468,37836.735990,11686.445841
12/04/2024,13:09:06.017,1072.76,1073.26,120.180000,2.451700,120.100000,35.787000,0.000000,60.000000,294.600000,0.407800,1.653547,1.418123,1071.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,89.005555,68.939794,72.381634,69.699997,66.099998,0.000000,0.000000,11.650000,-45.299999,-46.200001,0.000000,0.000000,8.331635,65.786682,0.000000,0.000000,0.000000,7.739992,151.738174,0.000000,0.000000,0.000000,0.000000,90.099998,90.366669,89.566666,89.666667,87.833333,86.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.790000,15.163000,15.034000,4.613000,C3H8,38550.795024,11828.842454,,396.000000,129.780000,13.984621,4.583142,65.199997,11.650000,29.354000,0.997127,0.990093,1.007105,0.000000,14.668333,4.569975,37613.135978,11718.517030
12/04/2024,13:09:09.019,1075.76,1076.26,120.180000,2.452300,120.200000,35.887000,0.000000,60.000000,294.700000,0.408000,1.652571,1.418622,1074.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,89.016666,68.936244,72.436736,69.699997,66.099998,0.000000,0.000000,11.670000,-45.299999,-46.200001,0.000000,0.000000,8.331784,65.767609,0.000000,0.000000,0.000000,7.739743,151.738098,0.000000,0.000000,0.000000,0.000000,90.166664,90.166664,89.800003,89.199999,88.233335,86.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.790000,15.090000,14.961000,4.625000,C3H8,38363.605452,11859.613342,,396.000000,130.120000,13.984621,4.595149,65.199997,11.670000,29.354000,0.997176,0.990093,1.007154,0.000000,14.615644,4.582172,37478.030312,11749.790992
12/04/2024,13:09:12.019,1078.76,1079.26,120.180000,2.451900,120.200000,35.987000,0.000000,60.000000,294.700000,0.407900,1.652596,1.418123,1077.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,89.116666,68.932545,72.491837,69.699997,66.099998,0.000000,0.000000,11.680000,-45.200001,-46.200001,0.000000,0.000000,8.331725,65.775528,0.000000,0.000000,0.000000,7.739523,151.738144,0.000000,0.000000,0.000000,0.000000,90.266668,90.099998,90.099998,89.966667,87.799998,86.466667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.790000,15.167000,15.037000,4.638000,C3H8,38558.487747,11892.948472,,408.000000,130.480000,14.408398,4.607862,65.300003,11.680000,29.354000,0.997010,0.989904,1.007179,0.000000,14.554569,4.594086,37321.418240,11780.341883
12/04/2024,13:09:15.021,1081.76,1082.26,120.180000,2.452200,120.200000,36.088000,0.000000,60.000000,294.700000,0.408000,1.653291,1.418622,1080.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,89.338889,68.928995,72.540816,69.699997,66.099998,0.000000,0.000000,11.660000,-45.200001,-46.200001,0.000000,0.000000,8.331671,65.781082,0.000000,0.000000,0.000000,7.739956,151.738037,0.000000,0.000000,0.000000,0.000000,90.366669,90.099998,90.033333,90.733332,88.300001,86.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.790000,15.163000,15.031000,4.650000,C3H8,38543.102302,11923.719360,,432.000000,130.840000,15.255950,4.620575,65.199997,11.660000,29.354000,0.997152,0.990093,1.007129,0.000000,14.473594,4.607414,37113.778952,11814.518367
12/04/2024,13:09:18.021,1084.76,1085.26,120.180000,2.452200,120.200000,36.188000,0.000000,60.000000,294.700000,0.408000,1.653617,1.418622,1083.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,89.305555,68.925297,72.585713,69.699997,66.099998,0.000000,0.000000,11.660000,-45.299999,-46.299999,0.000000,0.000000,8.331612,65.789749,0.000000,0.000000,0.000000,7.739501,151.738098,0.000000,0.000000,0.000000,0.000000,90.400002,90.099998,90.066666,90.066668,88.533333,86.666664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.790000,15.173000,15.044000,4.663000,C3H8,38576.437432,11957.054490,,432.000000,131.200000,15.255950,4.633289,65.199997,11.660000,29.353000,0.997119,0.990093,1.007096,0.000000,14.415737,4.619938,36965.419987,11846.633343
12/04/2024,13:09:21.022,1087.76,1088.27,120.180000,2.452100,120.200000,36.288000,0.000000,60.000000,294.700000,0.407900,1.653114,1.418123,1086.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,89.433333,68.921303,72.628569,69.699997,66.099998,0.000000,0.000000,11.680000,-45.200001,-46.299999,0.000000,0.000000,8.331884,65.753784,0.000000,0.000000,0.000000,7.738997,151.738037,0.000000,0.000000,0.000000,0.000000,90.400002,90.099998,90.366666,89.999997,88.966667,86.766668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.790000,15.100000,14.971000,4.675000,C3H8,38389.247859,11987.825378,,420.000000,131.520000,14.832174,4.644589,65.199997,11.680000,29.353000,0.997167,0.990093,1.007145,0.000000,14.422248,4.631432,36982.114700,11876.107321
12/04/2024,13:09:24.022,1090.76,1091.27,120.180000,2.452500,120.300000,36.388000,0.000000,60.000000,294.700000,0.408100,1.653496,1.418622,1089.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,89.438889,68.917753,72.675508,69.699997,66.099998,0.000000,0.000000,11.640000,-45.099998,-46.400002,0.000000,0.000000,8.331525,65.799385,0.000000,0.000000,0.000000,7.740418,151.738098,0.000000,0.000000,0.000000,0.000000,90.433334,90.233332,91.066666,89.566666,88.466667,86.866669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.790000,15.206000,15.077000,4.688000,C3H8,38661.057375,12021.160508,,408.000000,131.880000,14.408398,4.657303,65.300003,11.640000,29.353000,0.996880,0.989904,1.007047,0.000000,14.466777,4.642772,37096.299332,11905.183914
12/04/2024,13:09:27.023,1093.76,1094.27,120.180000,2.451900,120.200000,36.488000,0.000000,60.000000,294.700000,0.408000,1.652678,1.418622,1092.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,89.655555,68.914498,72.724489,69.699997,66.099998,0.000000,0.000000,11.670000,-45.000000,-46.400002,0.000000,0.000000,8.331501,65.802193,0.000000,0.000000,0.000000,7.739687,151.738022,0.000000,0.000000,0.000000,0.000000,90.533333,90.566666,91.166664,90.133334,88.633331,86.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.790000,15.071000,14.941000,4.700000,C3H8,38312.320637,12051.931396,,408.000000,132.200000,14.408398,4.668603,65.300003,11.670000,29.353000,0.996953,0.989904,1.007121,0.000000,14.547618,4.654378,37303.595285,11934.945154
12/04/2024,13:09:30.026,1096.76,1097.27,120.180000,2.451700,120.200000,36.588000,0.000000,60.000000,294.600000,0.407900,1.653873,1.418123,1095.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,89.755556,68.911540,72.771430,69.699997,66.099998,0.000000,0.000000,11.660000,-45.099998,-46.500000,0.000000,0.000000,8.331472,65.806007,0.000000,0.000000,0.000000,7.740203,151.738052,0.000000,0.000000,0.000000,0.000000,90.466667,90.766668,90.666667,90.600001,89.199997,86.833336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.790000,15.120000,14.991000,4.713000,C3H8,38440.532673,12085.266526,,408.000000,132.580000,14.408398,4.682023,65.300003,11.660000,29.353000,0.996929,0.989904,1.007096,0.000000,14.648280,4.667643,37561.715277,11968.959195
12/04/2024,13:09:33.027,1099.76,1100.27,120.180000,2.452100,120.200000,36.688000,0.000000,60.000000,294.700000,0.408000,1.653114,1.418123,1098.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,89.650000,68.909173,72.814288,69.699997,66.099998,0.000000,0.000000,11.650000,-45.000000,-46.500000,0.000000,0.000000,8.331141,65.846947,0.000000,0.000000,0.000000,7.739501,151.738052,0.000000,0.000000,0.000000,0.000000,90.466667,90.766665,90.633334,90.333333,88.833333,86.866669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.790000,15.167000,15.037000,4.725000,C3H8,38558.487747,12116.037415,,432.000000,132.940000,15.255950,4.694736,65.300003,11.650000,29.353000,0.996904,0.989904,1.007071,0.000000,14.710814,4.680203,37722.068585,12001.166059
12/04/2024,13:09:36.027,1102.76,1103.27,120.180000,2.452200,120.300000,36.788000,0.000000,60.000000,294.700000,0.408100,1.654147,1.418123,1101.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,89.777778,68.906954,72.863267,69.699997,66.099998,0.000000,0.000000,11.660000,-45.000000,-46.400002,0.000000,0.000000,8.331442,65.807594,0.000000,0.000000,0.000000,7.739507,151.737991,0.000000,0.000000,0.000000,0.000000,90.599998,90.900002,90.599998,90.866669,88.833333,86.866669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.790000,15.140000,15.008000,4.738000,C3H8,38484.124766,12149.372544,,456.000000,133.320000,16.103503,4.708156,65.199997,11.660000,29.353000,0.997119,0.990093,1.007096,0.000000,14.736954,4.694590,37789.096614,12038.057602
12/04/2024,13:09:39.028,1105.76,1106.27,120.180000,2.452100,120.300000,36.889000,0.000000,60.000000,294.700000,0.408100,1.653440,1.418622,1104.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,89.616667,68.905179,72.918369,69.699997,66.099998,0.000000,0.000000,11.700000,-45.099998,-46.500000,0.000000,0.000000,8.331572,65.792580,0.000000,0.000000,0.000000,7.740170,151.738037,0.000000,0.000000,0.000000,0.000000,90.633331,90.699997,90.699999,90.500003,88.266668,86.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.790000,15.018000,14.888000,4.750000,C3H8,38176.415879,12180.143433,,444.000000,133.640000,15.679727,4.719457,65.300003,11.700000,29.353000,0.997026,0.989904,1.007194,0.000000,14.776309,4.705421,37890.012870,12065.831029
12/04/2024,13:09:42.030,1108.76,1109.27,120.180000,2.451500,120.200000,36.989000,0.000000,60.000000,294.600000,0.407900,1.653681,1.418123,1107.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,89.577778,68.904143,72.975511,69.699997,66.099998,0.000000,0.000000,11.690000,-45.099998,-46.400002,0.000000,0.000000,8.331690,65.777969,0.000000,0.000000,0.000000,7.739835,151.737976,0.000000,0.000000,0.000000,0.000000,90.833336,90.900002,90.699997,89.900002,88.133331,87.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.790000,15.061000,14.931000,4.763000,C3H8,38286.678230,12213.478562,,420.000000,134.020000,14.832174,4.732876,65.300003,11.690000,29.353000,0.997002,0.989904,1.007170,0.000000,14.840485,4.718685,38054.575689,12099.844409
12/04/2024,13:09:45.032,1111.76,1112.28,120.180000,2.452000,120.300000,37.089000,0.000000,60.000000,294.700000,0.408100,1.652773,1.418123,1110.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,89.577777,68.903848,73.024489,69.699997,66.099998,0.000000,0.000000,11.680000,-45.099998,-46.400002,0.000000,0.000000,8.331763,65.768494,0.000000,0.000000,0.000000,7.739551,151.737976,0.000000,0.000000,0.000000,0.000000,90.900002,90.866669,90.633331,89.800001,88.166664,87.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.790000,15.037000,14.912000,4.776000,C3H8,38237.957656,12246.813691,,408.000000,134.340000,14.408398,4.744177,65.300003,11.680000,29.353000,0.996977,0.989904,1.007145,0.000000,14.898082,4.729836,38202.268364,12128.439241
12/04/2024,13:09:48.034,1114.76,1115.28,120.180000,2.452100,120.300000,37.189000,0.000000,60.000000,294.700000,0.408300,1.654215,1.418622,1113.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,89.627777,68.903848,73.075509,69.699997,66.099998,0.000000,0.000000,11.660000,-45.099998,-46.299999,0.000000,0.000000,8.331378,65.817604,0.000000,0.000000,0.000000,7.739814,151.737961,0.000000,0.000000,0.000000,0.000000,91.000000,90.933334,90.733332,89.800001,88.199997,87.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.790000,15.183000,15.051000,4.788000,C3H8,38594.387117,12277.584580,,408.000000,134.740000,14.408398,4.758303,65.300003,11.660000,29.353000,0.996929,0.989904,1.007096,0.000000,14.968880,4.743688,38383.811950,12163.958077
12/04/2024,13:09:51.036,1117.76,1118.28,120.180000,2.451500,120.200000,37.289000,0.000000,60.000000,294.600000,0.407900,1.654620,1.418123,1116.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,89.750000,68.903848,73.124488,69.699997,66.099998,0.000000,0.000000,11.670000,-45.299999,-46.299999,0.000000,0.000000,8.331738,65.771278,0.000000,0.000000,0.000000,7.740236,151.737961,0.000000,0.000000,0.000000,0.000000,91.000000,91.099998,90.599998,90.033333,88.666669,87.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.790000,15.124000,14.994000,4.801000,C3H8,38448.225396,12310.919709,,432.000000,135.100000,15.255950,4.771016,65.300003,11.670000,29.353000,0.996953,0.989904,1.007121,0.000000,15.061286,4.756478,38620.763490,12196.755600
12/04/2024,13:09:54.038,1120.76,1121.28,120.180000,2.451400,120.200000,37.389000,0.000000,60.000000,294.600000,0.407900,1.654320,1.418622,1119.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,89.699999,68.903404,73.175508,69.699997,66.099998,0.000000,0.000000,11.660000,-45.200001,-46.200001,0.000000,0.000000,8.331922,65.749641,0.000000,0.000000,0.000000,7.740650,151.737885,0.000000,0.000000,0.000000,0.000000,91.000000,91.033333,90.500000,89.900002,88.566666,87.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.790000,15.114000,14.984000,4.813000,C3H8,38422.582988,12341.690598,,444.000000,135.440000,15.679727,4.783023,65.300003,11.660000,29.353000,0.996929,0.989904,1.007096,0.000000,15.110716,4.768332,38747.514081,12227.152160
12/04/2024,13:09:57.039,1123.76,1124.28,120.180000,2.451900,120.200000,37.489000,0.000000,60.000000,294.700000,0.408100,1.653085,1.418123,1122.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,89.872222,68.902960,73.224489,69.699997,66.099998,0.000000,0.000000,11.660000,-45.200001,-46.200001,-0.001000,0.000000,8.331929,65.747589,0.000000,0.000000,0.000000,7.739563,151.737885,0.000000,0.000000,0.000000,0.000000,91.066666,91.266668,90.533333,90.500000,88.666667,87.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.790000,15.137000,15.008000,4.826000,C3H8,38484.124766,12375.025728,,444.000000,135.820000,15.679727,4.796443,65.300003,11.660000,29.353000,0.996929,0.989904,1.007096,0.000000,15.084158,4.781711,38679.412235,12261.457519
12/04/2024,13:10:00.041,1126.76,1127.28,120.180000,2.451400,120.200000,37.589000,0.000000,60.000000,294.600000,0.407900,1.653341,1.418123,1125.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,89.899999,68.902516,73.275511,69.699997,66.099998,0.000000,0.000000,11.670000,-45.299999,-46.200001,0.000000,0.000000,8.331738,65.770187,0.000000,0.000000,0.000000,7.739906,151.737900,0.000000,0.000000,0.000000,0.000000,91.166664,91.199997,90.833333,90.000000,88.933334,87.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.790000,15.117000,14.988000,4.838000,C3H8,38432.839951,12405.796616,,456.000000,136.220000,16.103503,4.810568,65.300003,11.670000,29.353000,0.996953,0.989904,1.007121,0.000000,15.072387,4.795910,38649.229580,12297.868600
12/04/2024,13:10:03.041,1129.76,1130.28,120.180000,2.451800,120.200000,37.690000,0.000000,60.000000,294.600000,0.408000,1.653561,1.418622,1128.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,89.916665,68.902073,73.324492,69.699997,66.099998,0.000000,0.000000,11.660000,-45.200001,-46.200001,0.000000,0.000000,8.331885,65.751976,0.000000,0.000000,0.000000,7.740215,151.737839,0.000000,0.000000,0.000000,0.000000,91.133331,91.299998,90.933334,90.066666,88.699997,87.366666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.780000,15.130000,15.001000,4.851000,C3H8,38466.175081,12439.131746,,444.000000,136.560000,15.679727,4.822575,65.300003,11.660000,29.353000,0.996929,0.989904,1.007096,0.000000,15.133388,4.807763,38805.648992,12328.262691
12/04/2024,13:10:06.042,1132.76,1133.29,120.180000,2.452100,120.300000,37.790000,0.000000,60.000000,294.700000,0.408100,1.653114,1.418622,1131.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,90.111110,68.901629,73.381634,69.699997,66.099998,0.000000,0.000000,11.680000,-45.099998,-46.200001,0.000000,0.000000,8.331821,65.760498,0.000000,0.000000,0.000000,7.739967,151.737823,0.000000,0.000000,0.000000,0.000000,91.199997,91.633331,90.900002,90.133334,89.199999,87.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.780000,15.094000,14.965000,4.863000,C3H8,38373.862415,12469.902634,,408.000000,136.880000,14.408398,4.833876,65.300003,11.680000,29.353000,0.996977,0.989904,1.007145,0.000000,15.189444,4.819265,38949.390174,12357.754677
12/04/2024,13:10:09.043,1135.76,1136.29,120.180000,2.451400,120.200000,37.890000,0.000000,60.000000,294.600000,0.407900,1.652403,1.418622,1134.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,90.177777,68.901185,73.436736,69.699997,66.099998,0.000000,0.000000,11.670000,-45.000000,-46.200001,0.000000,0.000000,8.332017,65.735809,0.000000,0.000000,0.000000,7.740249,151.737885,0.000000,0.000000,0.000000,0.000000,91.199997,91.666664,90.866669,90.466667,89.233332,87.633331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.780000,15.153000,15.024000,4.876000,C3H8,38525.152617,12503.237764,,408.000000,137.240000,14.408398,4.846589,65.300003,11.670000,29.353000,0.996953,0.989904,1.007121,0.000000,15.210864,4.831822,39004.316742,12389.953653
12/04/2024,13:10:12.044,1138.76,1139.29,120.180000,2.451600,120.200000,37.990000,0.000000,60.000000,294.600000,0.408100,1.653696,1.418123,1137.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,90.211110,68.900741,73.485715,69.699997,66.099998,0.000000,0.000000,11.660000,-45.000000,-46.400002,0.000000,0.000000,8.331603,65.787285,0.000000,0.000000,0.000000,7.739475,151.737854,0.000000,0.000000,0.000000,0.000000,91.199997,91.666664,90.833336,90.899999,88.966667,87.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.379000,68.780000,15.117000,14.988000,4.888000,C3H8,38432.839951,12534.008652,,420.000000,137.580000,14.832174,4.858596,65.300003,11.660000,29.353000,0.996929,0.989904,1.007096,0.000000,15.260414,4.843674,39131.374050,12420.345497
12/04/2024,13:10:15.046,1141.76,1142.29,120.180000,2.451300,120.200000,38.090000,0.000000,60.000000,294.600000,0.407900,1.652837,1.418123,1140.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,90.266668,68.900297,73.528571,69.699997,66.099998,0.000000,0.000000,11.670000,-44.799999,-46.500000,0.000000,0.000000,8.331524,65.798042,0.000000,0.000000,0.000000,7.739963,151.737930,0.000000,0.000000,0.000000,0.000000,91.466667,91.433334,91.033333,90.966667,88.866669,87.833336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.780000,15.127000,14.998000,4.901000,C3H8,38458.482358,12567.343782,,420.000000,137.940000,14.832174,4.871310,65.300003,11.670000,29.353000,0.996953,0.989904,1.007121,0.000000,15.277022,4.856467,39173.963017,12453.149278
12/04/2024,13:10:18.047,1144.76,1145.29,120.180000,2.451300,120.100000,38.190000,0.000000,60.000000,294.600000,0.407900,1.652756,1.418622,1143.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,90.316666,68.900002,73.581631,69.699997,66.099998,0.000000,0.000000,11.680000,-44.700001,-46.500000,0.000000,0.000000,8.331529,65.796448,0.000000,0.000000,0.000000,7.740108,151.737839,0.000000,0.000000,0.000000,0.000000,91.533333,91.600001,91.166664,90.600001,88.933334,88.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.780000,15.031000,14.902000,4.913000,C3H8,38212.315249,12598.114670,,432.000000,138.280000,15.255950,4.883317,65.300003,11.680000,29.353000,0.996977,0.989904,1.007145,0.000000,15.166522,4.868556,38890.612490,12484.149012
12/04/2024,13:10:21.048,1147.76,1148.29,120.180000,2.452000,120.300000,38.290000,0.000000,60.000000,294.700000,0.408100,1.653834,1.418123,1146.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,90.355556,68.900002,73.638774,69.699997,66.099998,0.000000,0.000000,11.660000,-44.799999,-46.700001,0.000000,0.000000,8.331731,65.769966,0.000000,0.000000,0.000000,7.739511,151.737854,0.000000,0.000000,0.000000,0.000000,91.599998,91.800003,91.000000,90.566666,88.966667,88.199999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.379000,68.780000,15.071000,14.941000,4.926000,C3H8,38312.320637,12631.449800,,420.000000,138.640000,14.832174,4.896030,65.300003,11.660000,29.353000,0.996929,0.989904,1.007096,0.000000,15.009751,4.880992,38488.613783,12516.039393
12/04/2024,13:10:24.048,1150.76,1151.29,120.180000,2.451600,120.200000,38.390000,0.000000,60.000000,294.600000,0.408100,1.652635,1.418622,1149.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,90.561111,68.900002,73.699999,69.699997,66.099998,0.000000,0.000000,11.670000,-44.799999,-46.700001,-0.001000,0.000000,8.331556,65.791992,0.000000,0.000000,0.000000,7.739785,151.737808,0.000000,0.000000,0.000000,0.000000,91.599998,91.800003,91.299998,90.333336,88.866669,89.466665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.379000,68.780000,15.140000,15.011000,4.938000,C3H8,38491.817488,12662.220688,,420.000000,138.980000,14.832174,4.908037,65.300003,11.670000,29.353000,0.996953,0.989904,1.007121,0.000000,14.914027,4.893082,38243.156543,12547.039921
12/04/2024,13:10:27.049,1153.76,1154.29,120.180000,2.452000,120.300000,38.491000,0.000000,60.000000,294.700000,0.408100,1.653426,1.418123,1152.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,90.594444,68.900002,73.761225,69.699997,66.099998,0.000000,0.000000,11.660000,-44.700001,-46.599998,0.000000,0.000000,8.331585,65.789833,0.000000,0.000000,0.000000,7.740348,151.737854,0.000000,0.000000,0.000000,0.000000,91.566666,91.733332,91.466667,90.666664,88.800003,89.333333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.780000,15.100000,14.971000,4.951000,C3H8,38389.247859,12695.555818,,396.000000,139.300000,13.984621,4.919338,65.300003,11.660000,29.353000,0.996929,0.989904,1.007096,0.000000,14.828206,4.904228,38023.090299,12575.622385
12/04/2024,13:10:30.050,1156.76,1157.29,120.180000,2.451200,120.100000,38.591000,0.000000,60.000000,294.600000,0.407800,1.653313,1.418622,1155.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,90.716667,68.900002,73.818369,69.699997,66.099998,0.000000,0.000000,11.670000,-44.799999,-46.700001,-0.001000,0.000000,8.331944,65.741982,0.000000,0.000000,0.000000,7.739260,151.737793,0.000000,0.000000,0.000000,0.000000,91.599998,91.766668,91.533333,90.899999,88.900002,89.600001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.770000,15.094000,14.965000,4.963000,C3H8,38373.862415,12726.326707,,384.000000,139.640000,13.560845,4.931345,65.300003,11.670000,29.353000,0.996953,0.989904,1.007121,0.000000,14.715950,4.916319,37735.238020,12606.624367
12/04/2024,13:10:33.050,1159.76,1160.29,120.180000,2.451700,120.200000,38.691000,0.000000,60.000000,294.600000,0.408000,1.653057,1.418123,1158.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,90.688890,68.900002,73.881634,69.699997,66.099998,0.000000,0.000000,11.680000,-44.900002,-46.700001,0.000000,0.000000,8.331893,65.754356,0.000000,0.000000,0.000000,7.740425,151.737823,0.000000,0.000000,0.000000,0.000000,91.633331,91.800003,91.433334,91.100001,88.933334,89.233335,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.770000,15.087000,14.958000,4.976000,C3H8,38355.912729,12759.661836,,408.000000,139.960000,14.408398,4.942645,65.300003,11.680000,29.353000,0.996977,0.989904,1.007145,0.000000,14.644923,4.927705,37553.108694,12635.822214
12/04/2024,13:10:36.050,1162.76,1163.29,120.180000,2.451500,120.200000,38.791000,0.000000,60.000000,294.600000,0.408000,1.652866,1.418123,1161.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,90.705556,68.900002,73.938776,69.699997,66.099998,0.000000,0.000000,11.680000,-44.799999,-46.599998,0.000000,0.000000,8.331478,65.805473,0.000000,0.000000,0.000000,7.739944,151.737778,0.000000,0.000000,0.000000,0.000000,91.699997,91.766668,91.333336,91.000003,89.566668,88.866666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.380000,68.770000,15.067000,14.938000,4.988000,C3H8,38304.627915,12790.432725,,396.000000,140.320000,13.984621,4.955359,65.300003,11.680000,29.353000,0.996977,0.989904,1.007145,0.000000,14.583808,4.940380,37396.395244,12668.323614
12/04/2024,13:10:39.052,1165.76,1166.30,120.180000,2.452000,120.300000,38.891000,0.000000,60.000000,294.700000,0.408200,1.653589,1.418622,1164.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,90.577777,68.900002,74.000000,69.633331,66.099998,0.000000,0.000000,11.670000,-44.799999,-46.599998,0.001000,0.000000,8.331654,65.784172,0.000000,0.000000,0.000000,7.739951,151.737778,0.000000,0.000000,0.000000,0.000000,91.733332,91.699997,91.266665,91.000000,89.266668,88.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.770000,15.084000,14.955000,5.000000,C3H8,38348.220007,12821.203613,,420.000000,140.680000,14.832174,4.968072,65.300003,11.670000,29.353000,0.996953,0.989904,1.007121,0.000000,14.478158,4.952934,37125.481447,12700.515010
12/04/2024,13:10:42.052,1168.76,1169.30,120.180000,2.452100,120.300000,38.991000,0.000000,60.000000,294.700000,0.408200,1.653277,1.418123,1167.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,90.888889,68.900002,74.057142,69.633331,66.099998,0.000000,0.000000,11.690000,-45.000000,-46.599998,0.000000,0.000000,8.331886,65.754692,0.000000,0.000000,0.000000,7.741068,151.737747,0.000000,0.000000,0.000000,0.000000,91.766668,91.766668,91.633331,91.333333,89.766668,89.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.380000,68.760000,14.998000,14.872000,5.013000,C3H8,38135.388027,12854.538743,,444.000000,141.040000,15.679727,4.980785,65.300003,11.690000,29.353000,0.997002,0.989904,1.007170,0.000000,14.374169,4.965851,36858.828320,12733.637184
12/04/2024,13:10:45.053,1171.76,1172.30,120.180000,2.451900,120.300000,39.091000,0.000000,60.000000,294.700000,0.408100,1.652678,1.418123,1170.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,91.094444,68.899854,74.108162,69.633331,66.099998,0.000000,0.000000,11.650000,-44.900002,-46.599998,0.000000,0.000000,8.331926,65.751053,0.000000,0.000000,0.000000,7.740148,151.737747,0.000000,0.000000,0.000000,0.000000,91.766668,91.800001,91.500000,91.666664,89.800001,90.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.760000,15.114000,14.984000,5.025000,C3H8,38422.582988,12885.309631,,420.000000,141.400000,14.832174,4.993499,65.300003,11.650000,29.353000,0.996904,0.989904,1.007071,0.000000,14.352726,4.978040,36803.844536,12764.893040
12/04/2024,13:10:48.054,1174.76,1175.30,120.180000,2.451000,120.100000,39.191000,0.000000,60.000000,294.600000,0.407800,1.653856,1.418622,1173.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,91.127779,68.899410,74.163263,69.666664,66.099998,0.000000,0.000000,11.660000,-44.900002,-46.599998,0.000000,0.000000,8.331894,65.753922,0.000000,0.000000,0.000000,7.740232,151.737778,0.000000,0.000000,0.000000,0.000000,91.800003,92.066666,91.733335,91.266668,89.500000,90.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.760000,15.100000,14.971000,5.038000,C3H8,38389.247859,12918.644761,,420.000000,141.740000,14.832174,5.005506,65.300003,11.660000,29.353000,0.996929,0.989904,1.007096,0.000000,14.405567,4.990132,36939.341719,12795.898901
12/04/2024,13:10:51.054,1177.76,1178.30,120.180000,2.451300,120.100000,39.291000,0.000000,60.000000,294.600000,0.407800,1.653490,1.418123,1176.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,90.816666,68.898670,74.218366,69.666664,66.099998,0.000000,0.000000,11.660000,-45.000000,-46.500000,0.000000,0.000000,8.332018,65.740036,0.000000,0.000000,0.000000,7.739683,151.737762,0.000000,0.000000,0.000000,0.000000,91.833336,92.099998,91.633331,90.866669,89.566666,88.899999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.760000,15.094000,14.965000,5.050000,C3H8,38373.862415,12949.415649,,432.000000,142.080000,15.255950,5.017513,65.300003,11.660000,29.353000,0.996929,0.989904,1.007096,0.000000,14.498019,5.002102,37176.409600,12826.593169
12/04/2024,13:10:54.055,1180.76,1181.30,120.180000,2.451200,120.100000,39.391000,0.000000,60.000000,294.600000,0.407800,1.653965,1.418123,1179.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,91.122222,68.897635,74.281634,69.633331,66.099998,0.000000,0.000000,11.640000,-45.000000,-46.500000,0.000000,0.000000,8.332010,65.738182,0.000000,0.000000,0.000000,7.740138,151.737823,0.000000,0.000000,0.000000,0.000000,91.933334,92.333336,91.566666,90.733332,90.933332,89.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.380000,68.760000,15.077000,14.945000,5.063000,C3H8,38322.577600,12982.750779,,420.000000,142.420000,14.832174,5.029520,65.300003,11.640000,29.353000,0.996880,0.989904,1.007047,0.000000,14.630057,5.013827,37514.987441,12856.659789
12/04/2024,13:10:57.055,1183.76,1184.30,120.180000,2.450700,120.100000,39.492000,0.000000,60.000000,294.500000,0.407700,1.653324,1.418622,1182.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,91.255555,68.895564,74.338778,69.633331,66.099998,0.000000,0.000000,11.670000,-44.900002,-46.599998,0.000000,0.000000,8.331728,65.773659,0.000000,0.000000,0.000000,7.740068,151.737717,0.000000,0.000000,0.000000,0.000000,92.033333,92.166667,91.833336,90.966667,90.833331,89.699999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.760000,15.021000,14.892000,5.075000,C3H8,38186.672842,13013.521667,,408.000000,142.760000,14.408398,5.041527,65.300003,11.670000,29.353000,0.996953,0.989904,1.007121,0.000000,14.743926,5.026165,37806.975063,12888.296295
12/04/2024,13:11:00.055,1186.76,1187.30,120.180000,2.451200,120.200000,39.592000,0.000000,60.000000,294.600000,0.407900,1.653639,1.418622,1185.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,91.250000,68.893345,74.400002,69.599998,66.099998,0.000000,0.000000,11.670000,-44.900002,-46.599998,0.000000,0.000000,8.331599,65.791153,0.000000,0.000000,0.000000,7.739993,151.737778,0.000000,0.000000,0.000000,0.000000,92.166664,92.033333,92.166669,91.333333,90.666667,89.133331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.760000,15.047000,14.918000,5.088000,C3H8,38253.343101,13046.856797,,420.000000,143.140000,14.832174,5.054946,65.300003,11.670000,29.353000,0.996953,0.989904,1.007121,0.000000,14.788453,5.039543,37921.154442,12922.602491
12/04/2024,13:11:03.056,1189.76,1190.30,120.180000,2.451400,120.200000,39.692000,0.000000,60.000000,294.600000,0.408000,1.653096,1.418123,1188.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,91.422222,68.890682,74.457144,69.633331,66.099998,0.000000,0.000000,11.640000,-45.000000,-46.599998,0.000000,0.000000,8.331737,65.774658,0.000000,0.000000,0.000000,7.739955,151.737793,0.000000,0.000000,0.000000,0.000000,92.233332,92.266668,92.133331,92.500000,90.433334,88.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.760000,15.064000,14.935000,5.100000,C3H8,38296.935193,13077.627686,,444.000000,143.540000,15.679727,5.069072,65.300003,11.640000,29.353000,0.996880,0.989904,1.007047,0.000000,14.803283,5.053256,37959.180667,12957.765385
12/04/2024,13:11:06.058,1192.76,1193.30,120.180000,2.451200,120.100000,39.792000,0.000000,60.000000,294.600000,0.407800,1.653884,1.418123,1191.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,91.750000,68.887280,74.508163,69.599998,66.099998,0.000000,0.000000,11.650000,-44.799999,-46.599998,0.000000,0.000000,8.332004,65.741364,0.000000,0.000000,0.000000,7.739855,151.737747,0.000000,0.000000,0.000000,0.000000,92.300003,92.500000,92.299998,92.566666,91.100001,89.733335,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.760000,15.170000,15.037000,5.112000,C3H8,38558.487747,13108.398574,,444.000000,143.880000,15.679727,5.081079,65.300003,11.650000,29.352000,0.996871,0.989904,1.007038,0.000000,14.826347,5.065182,38018.322120,12988.345262
12/04/2024,13:11:09.059,1195.76,1196.30,120.180000,2.451200,120.100000,39.892000,0.000000,60.000000,294.600000,0.407900,1.653313,1.418123,1194.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,91.827778,68.883582,74.559183,69.599998,66.099998,0.000000,0.000000,11.650000,-44.799999,-46.700001,0.000000,0.000000,8.331871,65.759567,0.000000,0.000000,0.000000,7.739855,151.737701,0.000000,0.000000,0.000000,0.000000,92.300003,92.566666,92.800001,92.399999,90.166667,90.733335,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.379000,68.760000,15.084000,14.955000,5.125000,C3H8,38348.220007,13141.733704,,420.000000,144.200000,14.832174,5.092380,65.300003,11.650000,29.353000,0.996904,0.989904,1.007071,0.000000,14.851068,5.076615,38081.713154,13017.663200
12/04/2024,13:11:12.061,1198.76,1199.30,120.180000,2.450900,120.100000,39.992000,0.000000,60.000000,294.600000,0.407800,1.653270,1.418123,1197.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,91.727779,68.879588,74.608162,69.599998,66.099998,0.000000,0.000000,11.650000,-44.900002,-46.599998,-0.001000,0.000000,8.331665,65.786560,0.000000,0.000000,0.000000,7.740100,151.737778,0.000000,0.000000,0.000000,0.000000,92.300003,92.566666,92.500000,92.866666,89.866669,90.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.870000,29.379000,68.760000,15.041000,14.912000,5.137000,C3H8,38237.957656,13172.504592,,420.000000,144.560000,14.832174,5.105093,65.300003,11.650000,29.353000,0.996904,0.989904,1.007071,0.000000,14.895625,5.089289,38195.967883,13050.162220
12/04/2024,13:11:15.062,1201.76,1202.31,120.180000,2.450900,120.100000,40.092000,0.000000,60.000000,294.500000,0.407800,1.654086,1.418123,1200.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,91.733334,68.874854,74.659181,69.599998,66.099998,0.000000,0.000000,11.650000,-44.799999,-46.700001,0.000000,0.000000,8.331478,65.808167,0.000000,0.000000,0.000000,7.740334,151.737823,0.000000,0.000000,0.000000,0.000000,92.366669,92.599998,92.533333,92.566666,89.933334,90.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.379000,68.760000,15.054000,14.925000,5.150000,C3H8,38271.292786,13205.839722,,432.000000,144.920000,15.255950,5.117806,65.300003,11.650000,29.352000,0.996871,0.989904,1.007038,0.000000,14.976474,5.101794,38403.284455,13082.228214
12/04/2024,13:11:18.062,1204.76,1205.31,120.180000,2.450700,120.100000,40.192000,0.000000,60.000000,294.500000,0.407700,1.653324,1.418123,1203.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,91.505555,68.870860,74.708162,69.599998,66.099998,0.000000,0.000000,11.670000,-44.700001,-46.700001,0.000000,0.000000,8.331619,65.789848,0.000000,0.000000,0.000000,7.740097,151.737732,0.000000,0.000000,0.000000,0.000000,92.500000,92.666664,92.400002,91.599998,90.133331,89.733335,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.378000,68.760000,15.027000,14.898000,5.162000,C3H8,38202.058286,13236.610610,,408.000000,145.280000,14.408398,5.130520,65.300003,11.670000,29.352000,0.996920,0.989904,1.007087,0.000000,15.050727,5.114717,38593.686674,13115.366442
12/04/2024,13:11:21.064,1207.76,1208.31,120.180000,2.451400,120.200000,40.292000,0.000000,60.000000,294.600000,0.408000,1.652484,1.418123,1206.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,91.561111,68.867458,74.763266,69.599998,66.099998,0.000000,0.000000,11.670000,-44.700001,-46.599998,0.000000,0.000000,8.331901,65.754578,0.000000,0.000000,0.000000,7.740340,151.737808,0.000000,0.000000,0.000000,0.000000,92.599998,92.699999,92.266668,91.766665,90.433334,89.600001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.760000,15.061000,14.931000,5.175000,C3H8,38286.678230,13269.945740,,420.000000,145.660000,14.832174,5.143939,65.199997,11.670000,29.352000,0.997110,0.990093,1.007087,0.000000,15.065600,5.129073,38631.823787,13152.176976
12/04/2024,13:11:24.067,1210.76,1211.31,120.180000,2.450700,120.100000,40.392000,0.000000,60.000000,294.500000,0.407700,1.653079,1.418123,1209.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,91.616667,68.865535,74.820410,69.599998,66.099998,0.000000,0.000000,11.660000,-44.799999,-46.700001,0.000000,0.000000,8.331684,65.783424,0.000000,0.000000,0.000000,7.740100,151.737747,0.000000,0.000000,0.000000,0.000000,92.599998,92.833333,92.366669,91.800001,90.500000,89.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.760000,15.047000,14.918000,5.187000,C3H8,38253.343101,13300.716628,,468.000000,146.040000,16.527280,5.157359,65.300003,11.660000,29.352000,0.996896,0.989904,1.007063,0.000000,15.057374,5.141348,38610.732802,13183.654748
12/04/2024,13:11:27.070,1213.76,1214.31,120.180000,2.450900,120.100000,40.492000,0.000000,60.000000,294.500000,0.407800,1.653923,1.418123,1212.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,91.533332,68.863020,74.889798,69.599998,66.099998,0.000000,0.000000,11.660000,-44.700001,-46.700001,0.000000,0.000000,8.331708,65.782349,0.000000,0.000000,0.000000,7.739490,151.737671,0.000000,0.000000,0.000000,0.000000,92.699997,92.633331,92.500000,91.599998,90.166669,89.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.378000,68.760000,15.117000,14.984000,5.200000,C3H8,38422.582988,13334.051758,,456.000000,146.400000,16.103503,5.170072,65.300003,11.660000,29.352000,0.996896,0.989904,1.007063,0.000000,15.092016,5.154022,38699.560826,13216.153486
12/04/2024,13:11:30.071,1216.76,1217.31,120.180000,2.451400,120.200000,40.592000,0.000000,60.000000,294.600000,0.408000,1.653994,1.418123,1215.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,91.672222,68.861245,74.953062,69.599998,66.099998,0.000000,0.000000,11.650000,-44.799999,-46.700001,0.000000,0.000000,8.331968,65.748222,0.000000,0.000000,0.000000,7.740375,151.737747,0.000000,0.000000,0.000000,0.000000,92.733332,92.533333,92.733335,91.699999,90.466665,89.866666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.378000,68.760000,15.104000,14.975000,5.212000,C3H8,38399.504822,13364.822646,,420.000000,146.740000,14.832174,5.182079,65.300003,11.650000,29.352000,0.996871,0.989904,1.007038,0.000000,15.157996,5.165866,38868.750491,13246.523379
12/04/2024,13:11:33.071,1219.76,1220.31,120.180000,2.451200,120.200000,40.692000,0.000000,60.000000,294.600000,0.407900,1.653476,1.418622,1218.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,91.783334,68.859470,75.008163,69.599998,66.099998,0.000000,0.000000,11.650000,-44.799999,-46.700001,0.000000,0.000000,8.331876,65.757446,0.000000,0.000000,0.000000,7.740217,151.737717,0.000000,0.000000,0.000000,0.000000,92.833336,92.633331,92.900002,92.066666,90.066668,90.199999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.378000,68.760000,15.120000,14.988000,5.225000,C3H8,38432.839951,13398.157776,,420.000000,147.100000,14.832174,5.194792,65.300003,11.650000,29.352000,0.996871,0.989904,1.007038,0.000000,15.195926,5.178539,38966.011289,13279.021324
12/04/2024,13:11:36.071,1222.76,1223.31,120.180000,2.450500,120.100000,40.792000,0.000000,60.000000,294.500000,0.407700,1.654764,1.418123,1221.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,91.827778,68.857251,75.063264,69.599998,66.099998,0.000000,0.000000,11.670000,-44.799999,-46.700001,0.000000,0.000000,8.332096,65.731026,0.000000,0.000000,0.000000,7.739944,151.737732,0.000000,0.000000,0.000000,0.000000,92.900002,92.766668,92.599998,91.766665,91.033333,89.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.378000,68.760000,15.071000,14.941000,5.237000,C3H8,38312.320637,13428.928665,,420.000000,147.420000,14.832174,5.206093,65.300003,11.670000,29.352000,0.996920,0.989904,1.007087,0.000000,15.235476,5.190058,39067.427592,13308.558101
