Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,13:11:39.071,1225.76,1226.31,120.180000,2.451300,120.200000,40.892000,0.000000,60.000000,294.600000,0.408000,1.654143,1.419121,1224.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,92.038889,68.855328,75.118366,69.599998,66.099998,0.000000,0.000000,11.670000,-44.799999,-46.700001,0.000000,0.000000,8.332318,65.703590,0.000000,0.000000,0.000000,7.739986,151.737671,0.000000,0.000000,0.000000,0.000000,92.900002,92.966667,92.500000,93.300001,90.800001,89.766665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.378000,68.760000,15.061000,14.931000,5.249000,C3H8,38286.678230,13459.699553,,408.000000,147.760000,14.408398,5.218100,65.199997,11.670000,29.352000,0.997110,0.990093,1.007087,0.000000,15.276662,5.203019,39173.039140,13341.793697
12/04/2024,13:11:42.071,1228.76,1229.31,120.180000,2.451200,120.200000,40.992000,0.000000,60.000000,294.600000,0.407900,1.652374,1.418123,1227.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,91.927778,68.854292,75.181631,69.599998,66.099998,0.000000,0.000000,11.680000,-44.900002,-46.599998,0.000000,0.000000,8.332500,65.681564,0.000000,0.000000,0.000000,7.740195,151.737701,0.000000,0.000000,0.000000,0.000000,92.966667,93.099998,92.366669,92.899999,90.599998,89.633334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.378000,68.760000,15.054000,14.925000,5.262000,C3H8,38271.292786,13493.034683,,408.000000,148.120000,14.408398,5.230813,65.199997,11.680000,29.352000,0.997134,0.990093,1.007112,0.000000,15.217280,5.215823,39020.770307,13374.625883
12/04/2024,13:11:45.071,1231.76,1232.31,120.180000,2.451200,120.200000,41.093000,0.000000,60.000000,294.600000,0.408000,1.654129,1.418123,1230.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,91.894444,68.852517,75.242857,69.599998,66.099998,0.000000,0.000000,11.670000,-44.900002,-46.700001,0.000000,0.000000,8.332222,65.717743,0.000000,0.000000,0.000000,7.740047,151.737717,0.000000,0.000000,0.000000,0.000000,93.000000,93.233332,92.400002,92.333333,90.566666,89.833333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.378000,68.760000,15.071000,14.941000,5.274000,C3H8,38312.320637,13523.805571,,432.000000,148.480000,15.255950,5.243527,65.300003,11.670000,29.352000,0.996920,0.989904,1.007087,0.000000,15.070498,5.227376,38644.385814,13404.251166
12/04/2024,13:11:48.071,1234.76,1235.32,120.180000,2.451000,120.200000,41.193000,0.000000,60.000000,294.600000,0.408000,1.652958,1.418622,1233.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,92.238888,68.849411,75.310205,69.599998,66.099998,0.000000,0.000000,11.650000,-44.900002,-46.599998,0.000000,0.000000,8.332102,65.733047,0.000000,0.000000,0.000000,7.740549,151.737671,0.000000,0.000000,0.000000,0.000000,93.166664,93.400002,92.633331,92.933332,90.533333,90.766668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.378000,68.760000,15.080000,14.948000,5.287000,C3H8,38330.270322,13557.140701,,432.000000,148.840000,15.255950,5.256240,65.199997,11.650000,29.352000,0.997061,0.990093,1.007038,0.000000,14.943536,5.240793,38318.823669,13438.654770
12/04/2024,13:11:51.071,1237.76,1238.32,120.180000,2.451000,120.100000,41.293000,0.000000,60.000000,294.600000,0.407900,1.652346,1.418622,1236.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,92.272223,68.845564,75.373471,69.599998,66.099998,0.000000,0.000000,11.670000,-44.799999,-46.500000,0.000000,0.000000,8.331831,65.769493,0.000000,0.000000,0.000000,7.739522,151.737701,0.000000,0.000000,0.000000,0.000000,93.199997,93.433334,92.833336,93.100001,90.800003,90.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.378000,68.760000,15.104000,14.971000,5.299000,C3H8,38389.247859,13587.911589,,396.000000,149.160000,13.984621,5.267541,65.300003,11.670000,29.352000,0.996920,0.989904,1.007087,0.000000,14.856232,5.251316,38094.954960,13465.639169
12/04/2024,13:11:54.072,1240.76,1241.32,120.180000,2.451000,120.200000,41.393000,0.000000,60.000000,294.600000,0.407900,1.653448,1.418622,1239.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,92.544445,68.841718,75.424491,69.599998,66.099998,0.000000,0.000000,11.660000,-45.000000,-46.500000,0.000000,0.000000,8.331916,65.757957,0.000000,0.000000,0.000000,7.740426,151.737640,0.000000,0.000000,0.000000,0.000000,93.199997,93.333336,92.900002,93.733332,90.800003,91.299998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.870000,29.377000,68.760000,15.071000,14.938000,5.312000,C3H8,38304.627915,13621.246719,,396.000000,149.480000,13.984621,5.278841,65.300003,11.660000,29.351000,0.996863,0.989904,1.007029,0.000000,14.752452,5.262280,37828.837746,13493.751593
12/04/2024,13:11:57.073,1243.76,1244.32,120.180000,2.450900,120.200000,41.493000,0.000000,60.000000,294.500000,0.408000,1.654413,1.418123,1242.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,92.383333,68.837133,75.481633,69.599998,66.099998,0.000000,0.000000,11.670000,-45.099998,-46.500000,0.000000,0.000000,8.331589,65.799477,0.000000,0.000000,0.000000,7.740585,151.737625,0.000000,0.000000,0.000000,0.000000,93.199997,93.399999,92.933334,92.800001,90.833336,91.133334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.377000,68.760000,15.057000,14.925000,5.324000,C3H8,38271.292786,13652.017607,,396.000000,149.820000,13.984621,5.290848,65.199997,11.670000,29.351000,0.997077,0.990093,1.007054,0.000000,14.663406,5.275383,37600.502451,13527.350918
12/04/2024,13:12:00.075,1246.76,1247.32,120.180000,2.450500,120.100000,41.593000,0.000000,60.000000,294.500000,0.407700,1.654275,1.419621,1245.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,92.238888,68.834026,75.542856,69.599998,66.099998,0.000000,0.000000,11.670000,-45.099998,-46.400002,-0.001000,0.000000,8.331849,65.766670,0.000000,0.000000,0.000000,7.739814,151.737625,0.000000,0.000000,0.000000,0.000000,93.199997,93.400002,93.166664,92.233332,90.900002,90.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.377000,68.760000,15.077000,14.948000,5.337000,C3H8,38330.270322,13685.352737,,396.000000,150.160000,13.984621,5.302855,65.300003,11.670000,29.351000,0.996887,0.989904,1.007054,0.000000,14.608960,5.286347,37460.888903,13555.466962
12/04/2024,13:12:03.077,1249.76,1250.32,120.180000,2.450700,120.100000,41.693000,0.000000,60.000000,294.500000,0.407900,1.653079,1.418622,1248.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,92.144445,68.832251,75.610202,69.599998,66.099998,0.000000,0.000000,11.650000,-45.099998,-46.299999,0.000000,0.000000,8.331739,65.780617,0.000000,0.000000,0.000000,7.739520,151.737564,0.000000,0.000000,0.000000,0.000000,93.266668,93.533333,92.933334,91.933334,90.966667,90.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.870000,29.377000,68.760000,15.071000,14.941000,5.349000,C3H8,38312.320637,13716.123625,,420.000000,150.520000,14.832174,5.315569,65.300003,11.650000,29.351000,0.996838,0.989904,1.007005,0.000000,14.524792,5.298762,37245.062696,13587.302040
12/04/2024,13:12:06.077,1252.76,1253.32,120.180000,2.450900,120.200000,41.793000,0.000000,60.000000,294.500000,0.408000,1.653760,1.418622,1251.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,92.244444,68.830180,75.673467,69.599998,66.099998,0.000000,0.000000,11.670000,-45.299999,-46.299999,0.000000,0.000000,8.331747,65.781059,0.000000,0.000000,0.000000,7.740448,151.737564,0.000000,0.000000,0.000000,0.000000,93.233332,93.533333,93.099998,92.033333,91.066666,90.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.377000,68.760000,15.107000,14.978000,5.362000,C3H8,38407.197544,13749.458755,,432.000000,150.900000,15.255950,5.328988,65.300003,11.670000,29.351000,0.996887,0.989904,1.007054,0.000000,14.414130,5.312399,36961.298866,13622.269343
12/04/2024,13:12:09.079,1255.76,1256.32,120.180000,2.450300,120.100000,41.893000,0.000000,60.000000,294.500000,0.407700,1.654410,1.418123,1254.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,92.372222,68.827517,75.724489,69.599998,66.099998,0.000000,0.000000,11.660000,-45.200001,-46.200001,0.000000,0.000000,8.331697,65.788559,0.000000,0.000000,0.000000,7.740462,151.737625,0.000000,0.000000,0.000000,0.000000,93.466667,93.466667,93.066666,92.466665,91.166667,90.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.377000,68.760000,15.080000,14.948000,5.374000,C3H8,38330.270322,13780.229644,,432.000000,151.240000,15.255950,5.340995,65.300003,11.660000,29.351000,0.996863,0.989904,1.007029,0.000000,14.362847,5.324238,36829.797271,13652.629053
12/04/2024,13:12:12.080,1258.76,1259.32,120.180000,2.450700,120.100000,41.993000,0.000000,60.000000,294.500000,0.407900,1.653650,1.418622,1257.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,92.538889,68.825151,75.781634,69.599998,66.099998,0.000000,0.000000,11.660000,-45.200001,-46.200001,0.000000,0.000000,8.331414,65.823334,0.000000,0.000000,0.000000,7.739829,151.737564,0.000000,0.000000,0.000000,0.000000,93.566666,93.433334,93.066668,92.800001,91.766665,90.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.377000,68.760000,15.041000,14.912000,5.386000,C3H8,38237.957656,13811.000532,,420.000000,151.560000,14.832174,5.352296,65.300003,11.660000,29.351000,0.996863,0.989904,1.007029,0.000000,14.384224,5.335504,36884.611855,13681.515864
12/04/2024,13:12:15.081,1261.76,1262.32,120.180000,2.451100,120.200000,42.093000,0.000000,60.000000,294.600000,0.408100,1.653299,1.418622,1260.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,92.511111,68.823523,75.842859,69.599998,66.099998,0.000000,0.000000,11.660000,-45.200001,-46.200001,0.000000,0.000000,8.331594,65.801285,0.000000,0.000000,0.000000,7.740466,151.737534,0.000000,0.000000,0.000000,0.000000,93.599998,93.699999,93.533333,92.733335,91.033333,90.466667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.377000,68.760000,15.117000,14.984000,5.399000,C3H8,38422.582988,13844.335662,,408.000000,151.920000,14.408398,5.365009,65.300003,11.660000,29.351000,0.996863,0.989904,1.007029,0.000000,14.438599,5.348177,37024.043381,13714.013527
12/04/2024,13:12:18.083,1264.76,1265.33,120.180000,2.451000,120.200000,42.193000,0.000000,60.000000,294.600000,0.408100,1.653856,1.418622,1263.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,92.616666,68.822044,75.910205,69.599998,66.099998,0.000000,0.000000,11.690000,-45.099998,-46.299999,0.000000,0.000000,8.331611,65.798363,0.000000,0.000000,0.000000,7.739793,151.737518,0.000000,0.000000,0.000000,0.000000,93.666664,93.699997,93.566666,93.533330,90.833336,90.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.870000,29.377000,68.760000,15.041000,14.912000,5.411000,C3H8,38237.957656,13875.106550,,396.000000,152.240000,13.984621,5.376310,65.199997,11.690000,29.351000,0.997126,0.990093,1.007103,0.000000,14.532569,5.360856,37265.005899,13746.525438
12/04/2024,13:12:21.085,1267.76,1268.33,120.180000,2.450200,120.100000,42.293000,0.000000,60.000000,294.500000,0.407800,1.653661,1.418622,1266.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,92.911112,68.821305,75.973470,69.599998,66.099998,0.000000,0.000000,11.670000,-45.000000,-46.299999,0.001000,0.000000,8.331829,65.773590,0.000000,0.000000,0.000000,7.740540,151.737549,0.000000,0.000000,0.000000,0.000000,93.833336,93.866666,93.700002,93.133331,90.900002,92.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.377000,68.760000,15.037000,14.908000,5.424000,C3H8,38227.700693,13908.441680,,396.000000,152.620000,13.984621,5.389730,65.300003,11.670000,29.351000,0.996887,0.989904,1.007054,0.000000,14.639815,5.372951,37540.008770,13777.539742
12/04/2024,13:12:24.085,1270.76,1271.33,120.180000,2.450000,120.000000,42.393000,0.000000,60.000000,294.400000,0.407700,1.653633,1.418622,1269.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,92.855556,68.820565,76.024489,69.599998,66.099998,0.000000,0.000000,11.650000,-45.000000,-46.400002,0.000000,0.000000,8.331707,65.790703,0.000000,0.000000,0.000000,7.740539,151.737488,0.000000,0.000000,0.000000,0.000000,93.866669,93.933334,93.533333,92.800001,91.033335,91.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.377000,68.760000,15.130000,14.998000,5.436000,C3H8,38458.482358,13939.212568,,432.000000,152.980000,15.255950,5.402443,65.199997,11.650000,29.351000,0.997028,0.990093,1.007005,0.000000,14.697564,5.386388,37688.093312,13811.995146
12/04/2024,13:12:27.086,1273.76,1274.33,120.180000,2.451100,120.200000,42.493000,0.000000,60.000000,294.600000,0.408100,1.652809,1.418622,1272.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,92.838889,68.818938,76.081631,69.599998,66.099998,0.000000,0.000000,11.650000,-44.900002,-46.599998,-0.001000,0.000000,8.331707,65.792877,0.000000,0.000000,0.000000,7.740310,151.737457,0.000000,0.000000,0.000000,0.000000,93.933334,94.033333,93.466667,92.699999,91.266668,91.633334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.376000,68.760000,15.107000,14.978000,5.449000,C3H8,38407.197544,13972.547698,,468.000000,153.360000,16.527280,5.415862,65.199997,11.650000,29.350000,0.996995,0.990093,1.006971,0.000000,14.710734,5.399589,37721.863993,13845.845599
12/04/2024,13:12:30.086,1276.76,1277.33,120.180000,2.450500,120.100000,42.593000,0.000000,60.000000,294.500000,0.407900,1.653540,1.418123,1275.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,92.872222,68.815979,76.142855,69.599998,66.099998,0.000000,0.000000,11.670000,-44.700001,-46.599998,0.000000,0.000000,8.331713,65.791122,0.000000,0.000000,0.000000,7.740440,151.737488,0.000000,0.000000,0.000000,0.000000,94.000000,94.033333,93.366669,93.099998,91.066666,91.666667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.376000,68.760000,14.965000,14.839000,5.461000,C3H8,38050.768083,14003.318586,,444.000000,153.680000,15.679727,5.427163,65.300003,11.670000,29.350000,0.996854,0.989904,1.007021,0.000000,14.747016,5.410089,37814.899785,13872.770438
12/04/2024,13:12:33.088,1279.76,1280.33,120.180000,2.450200,120.100000,42.693000,0.000000,60.000000,294.500000,0.407700,1.653661,1.418622,1278.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,92.966667,68.812873,76.210203,69.599998,66.099998,0.000000,0.000000,11.670000,-44.700001,-46.700001,0.000000,0.000000,8.331672,65.797424,0.000000,0.000000,0.000000,7.740359,151.737473,0.000000,0.000000,0.000000,0.000000,94.033333,93.900002,93.400002,93.233332,91.633331,91.600001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.376000,68.760000,15.087000,14.955000,5.474000,C3H8,38348.220007,14036.653716,,408.000000,154.040000,14.408398,5.439876,65.199997,11.670000,29.350000,0.997044,0.990093,1.007021,0.000000,14.809712,5.423795,37975.665335,13907.917258
12/04/2024,13:12:36.090,1282.76,1283.33,120.180000,2.451100,120.200000,42.794000,0.000000,60.000000,294.600000,0.408100,1.653625,1.418622,1281.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,93.200001,68.810506,76.279593,69.599998,66.110202,0.000000,0.000000,11.680000,-44.799999,-46.799999,0.000000,0.000000,8.331532,65.815430,0.000000,0.000000,0.000000,7.740655,151.737488,0.000000,0.000000,0.000000,0.000000,94.099998,93.933334,94.033335,93.266668,91.533333,92.333336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.377000,68.760000,15.114000,14.984000,5.486000,C3H8,38422.582988,14067.424604,,408.000000,154.400000,14.408398,5.452590,65.300003,11.680000,29.351000,0.996911,0.989904,1.007079,0.000000,14.869069,5.435748,38127.872890,13938.566789
12/04/2024,13:12:39.090,1285.76,1286.33,120.180000,2.450600,120.100000,42.894000,0.000000,60.000000,294.500000,0.407900,1.653799,1.418622,1284.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,93.377777,68.808287,76.336737,69.599998,66.130610,0.000000,0.000000,11.660000,-44.799999,-46.700001,0.000000,0.000000,8.331702,65.795013,0.000000,0.000000,0.000000,7.740141,151.737457,0.000000,0.000000,0.000000,0.000000,94.166664,93.966667,94.133334,93.966667,91.899999,92.133331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.377000,68.760000,15.124000,14.994000,5.499000,C3H8,38448.225396,14100.759734,,432.000000,154.780000,15.255950,5.466009,65.199997,11.660000,29.351000,0.997053,0.990093,1.007029,0.000000,14.953255,5.449898,38343.745255,13974.851591
12/04/2024,13:12:42.090,1288.76,1289.33,120.180000,2.450400,120.100000,42.994000,0.000000,60.000000,294.500000,0.407900,1.652587,1.418622,1287.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,93.550000,68.806364,76.391838,69.599998,66.155100,0.000000,0.000000,11.680000,-44.799999,-46.700001,0.000000,0.000000,8.331480,65.822426,0.000000,0.000000,0.000000,7.740081,151.737350,0.000000,0.000000,0.000000,0.000000,94.199997,94.000000,94.033333,94.399999,92.300003,92.366666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.377000,68.760000,15.077000,14.948000,5.511000,C3H8,38330.270322,14131.530623,,444.000000,155.120000,15.679727,5.478016,65.300003,11.680000,29.351000,0.996911,0.989904,1.007079,0.000000,15.062272,5.461096,38623.290522,14003.565287
12/04/2024,13:12:45.091,1291.76,1292.33,120.180000,2.450700,120.200000,43.094000,0.000000,60.000000,294.500000,0.408100,1.653324,1.418123,1290.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,93.694444,68.804589,76.442858,69.599998,66.177548,0.000000,0.000000,11.660000,-45.000000,-46.599998,0.000000,0.000000,8.331599,65.813446,0.000000,0.000000,0.000000,7.740312,151.737442,0.000000,0.000000,0.000000,0.000000,94.266668,94.099998,94.366666,95.133334,91.799998,92.499997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.377000,68.760000,15.047000,14.918000,5.523000,C3H8,38253.343101,14162.301511,,432.000000,155.480000,15.255950,5.490730,65.199997,11.660000,29.351000,0.997053,0.990093,1.007029,0.000000,15.111880,5.474546,38750.497322,14038.053530
12/04/2024,13:12:48.093,1294.76,1295.34,120.180000,2.451000,120.200000,43.194000,0.000000,60.000000,294.600000,0.408200,1.653040,1.418123,1293.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,93.627778,68.802814,76.500000,69.599998,66.191834,0.000000,0.000000,11.660000,-45.000000,-46.599998,0.000000,0.000000,8.331545,65.818848,0.000000,0.000000,0.000000,7.740079,151.737335,0.000000,0.000000,0.000000,0.000000,94.366669,94.066666,94.600001,94.533333,92.399999,91.800001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.377000,68.760000,15.127000,14.994000,5.536000,C3H8,38448.225396,14195.636641,,444.000000,155.880000,15.679727,5.504855,65.199997,11.660000,29.351000,0.997053,0.990093,1.007029,0.000000,15.095577,5.488630,38708.693427,14074.168924
12/04/2024,13:12:51.093,1297.76,1298.34,120.180000,2.450500,120.200000,43.294000,0.000000,60.000000,294.500000,0.408000,1.653214,1.418123,1296.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,93.438890,68.801334,76.567346,69.599998,66.195915,0.000000,0.000000,11.660000,-45.000000,-46.500000,0.000000,0.000000,8.331704,65.798264,0.000000,0.000000,0.000000,7.740325,151.737396,0.000000,0.000000,0.000000,0.000000,94.433334,94.333336,94.866669,93.866669,92.133334,91.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.377000,68.760000,15.087000,14.955000,5.548000,C3H8,38348.220007,14226.407529,,456.000000,156.240000,16.103503,5.517569,65.199997,11.660000,29.351000,0.997053,0.990093,1.007029,0.000000,15.105687,5.501306,38734.618706,14106.672778
12/04/2024,13:12:54.094,1300.76,1301.34,120.180000,2.450800,120.200000,43.394000,0.000000,60.000000,294.500000,0.408200,1.653501,1.418622,1299.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,93.472222,68.800447,76.630610,69.599998,66.183671,0.000000,0.000000,11.680000,-45.000000,-46.500000,0.000000,0.000000,8.331795,65.788002,0.000000,0.000000,0.000000,7.740442,151.737320,0.000000,0.000000,0.000000,0.000000,94.400002,94.633331,94.766668,93.733332,91.633331,91.666667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.870000,29.378000,68.760000,15.084000,14.955000,5.561000,C3H8,38348.220007,14259.742659,,432.000000,156.580000,15.255950,5.529576,65.199997,11.680000,29.351000,0.997101,0.990093,1.007079,0.000000,15.165224,5.513547,38887.284156,14138.061080
12/04/2024,13:12:57.095,1303.76,1304.34,120.180000,2.450600,120.200000,43.494000,0.000000,60.000000,294.500000,0.408100,1.653881,1.419121,1302.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,93.594444,68.800003,76.685712,69.599998,66.175508,0.000000,0.000000,11.670000,-45.200001,-46.400002,0.000000,0.000000,8.331772,65.792328,0.000000,0.000000,0.000000,7.740367,151.737305,0.000000,0.000000,0.000000,0.000000,94.433334,94.633331,94.699999,94.499997,91.599998,91.700002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.378000,68.760000,15.074000,14.941000,5.573000,C3H8,38312.320637,14290.513547,,408.000000,156.920000,14.408398,5.541583,65.199997,11.670000,29.352000,0.997110,0.990093,1.007087,0.000000,15.209839,5.525567,39001.687380,14168.883778
12/04/2024,13:13:00.095,1306.76,1307.34,120.180000,2.450700,120.200000,43.594000,0.000000,60.000000,294.500000,0.408100,1.653813,1.418123,1305.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,93.533334,68.799559,76.730611,69.599998,66.183671,0.000000,0.000000,11.670000,-45.099998,-46.299999,0.000000,0.000000,8.331914,65.774895,0.000000,0.000000,0.000000,7.740626,151.737259,0.000000,0.000000,0.000000,0.000000,94.433334,94.666667,94.666669,93.666667,91.699997,92.066668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.378000,68.760000,15.061000,14.931000,5.586000,C3H8,38286.678230,14323.848677,,408.000000,157.280000,14.408398,5.554296,65.199997,11.670000,29.352000,0.997110,0.990093,1.007087,0.000000,15.231341,5.538243,39056.825992,14201.389501
12/04/2024,13:13:03.096,1309.76,1310.34,120.180000,2.451300,120.300000,43.694000,0.000000,60.000000,294.600000,0.408300,1.652919,1.418123,1308.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,93.727778,68.799115,76.789797,69.599998,66.195915,0.000000,0.000000,11.660000,-45.200001,-46.299999,0.000000,0.000000,8.331416,65.839043,0.000000,0.000000,0.000000,7.739957,151.737381,0.000000,0.000000,0.000000,0.000000,94.500000,94.733332,94.433334,93.600001,92.500000,92.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.870000,29.379000,68.760000,15.031000,14.902000,5.598000,C3H8,38212.315249,14354.619565,,420.000000,157.620000,14.832174,5.566303,65.199997,11.660000,29.352000,0.997086,0.990093,1.007063,0.000000,15.262715,5.550080,39137.276366,14231.741951
12/04/2024,13:13:06.097,1312.76,1313.34,120.180000,2.450700,120.200000,43.795000,0.000000,60.000000,294.500000,0.408100,1.653813,1.418123,1311.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,94.100000,68.798672,76.857145,69.599998,66.199997,0.000000,0.000000,11.670000,-45.400002,-46.299999,0.000000,0.000000,8.331623,65.815849,0.000000,0.000000,0.000000,7.740251,151.737259,0.000000,0.000000,0.000000,0.000000,94.599998,94.766668,94.133331,93.966667,94.933332,92.200002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.378000,68.760000,15.094000,14.965000,5.611000,C3H8,38373.862415,14387.954695,,420.000000,157.960000,14.832174,5.578310,65.300003,11.670000,29.352000,0.996920,0.989904,1.007087,0.000000,15.242914,5.561128,39086.500215,14260.072159
12/04/2024,13:13:09.097,1315.76,1316.34,120.180000,2.450700,120.200000,43.895000,0.000000,60.000000,294.500000,0.408100,1.653405,1.418123,1314.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,94.016667,68.798228,76.918369,69.599998,66.199997,0.000000,0.000000,11.670000,-45.299999,-46.299999,0.000000,0.000000,8.331797,65.792221,0.000000,0.000000,0.000000,7.740280,151.737198,0.000000,0.000000,0.000000,0.000000,94.766668,94.900002,94.233332,93.833333,94.300001,92.066668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.760000,15.087000,14.958000,5.623000,C3H8,38355.912729,14418.725583,,420.000000,158.320000,14.832174,5.591023,65.300003,11.670000,29.352000,0.996920,0.989904,1.007087,0.000000,15.127436,5.573803,38790.386807,14292.571690
12/04/2024,13:13:12.099,1318.76,1319.34,120.180000,2.450500,120.200000,43.995000,0.000000,60.000000,294.500000,0.408100,1.653622,1.418622,1317.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,93.861111,68.797784,76.981633,69.599998,66.199997,0.000000,0.000000,11.680000,-45.200001,-46.299999,0.000000,0.000000,8.331843,65.788300,0.000000,0.000000,0.000000,7.739610,151.737228,0.000000,0.000000,0.000000,0.000000,94.800003,94.900002,94.199997,93.699997,93.633331,91.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.760000,15.037000,14.908000,5.636000,C3H8,38227.700693,14452.060713,,432.000000,158.660000,15.255950,5.603030,65.199997,11.680000,29.352000,0.997134,0.990093,1.007112,0.000000,14.982243,5.586973,38418.076859,14326.344468
12/04/2024,13:13:15.102,1321.76,1322.35,120.180000,2.451000,120.300000,44.095000,0.000000,60.000000,294.600000,0.408300,1.652591,1.418123,1320.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,93.883334,68.797340,77.036734,69.599998,66.199997,0.000000,0.000000,11.670000,-45.200001,-46.200001,0.000000,0.000000,8.331859,65.786034,0.000000,0.000000,0.000000,7.740618,151.737183,0.000000,0.000000,0.000000,0.000000,94.800003,94.766668,94.266668,93.933332,93.633331,91.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.760000,15.077000,14.948000,5.648000,C3H8,38330.270322,14482.831602,,420.000000,159.000000,14.832174,5.615037,65.199997,11.670000,29.353000,0.997143,0.990093,1.007121,0.000000,14.870070,5.598995,38130.439347,14357.169814
12/04/2024,13:13:18.103,1324.76,1325.35,120.180000,2.450800,120.200000,44.195000,0.000000,60.000000,294.500000,0.408200,1.653909,1.418622,1323.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,94.144446,68.796896,77.091835,69.599998,66.199997,0.000000,0.000000,11.680000,-45.200001,-46.200001,0.000000,0.000000,8.332021,65.765999,0.000000,0.000000,0.000000,7.741083,151.737259,0.000000,0.000000,0.000000,0.000000,94.800003,94.800003,94.433334,94.699999,94.333333,91.800003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.760000,15.041000,14.912000,5.660000,C3H8,38237.957656,14513.602490,,384.000000,159.320000,13.560845,5.626338,65.199997,11.680000,29.353000,0.997167,0.990093,1.007145,0.000000,14.776076,5.610400,37889.416115,14386.415895
12/04/2024,13:13:21.104,1327.76,1328.35,120.180000,2.450700,120.200000,44.295000,0.000000,60.000000,294.500000,0.408200,1.652467,1.418123,1326.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,94.183335,68.796453,77.146937,69.599998,66.199997,0.000000,0.000000,11.660000,-45.299999,-46.200001,0.000000,0.000000,8.332062,65.760826,0.000000,0.000000,0.000000,7.740594,151.737198,0.000000,0.000000,0.000000,0.000000,94.900002,94.900002,94.466667,95.200002,93.766668,91.866669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.760000,15.067000,14.938000,5.673000,C3H8,38304.627915,14546.937620,,384.000000,159.660000,13.560845,5.638345,65.300003,11.660000,29.353000,0.996929,0.989904,1.007096,0.000000,14.678756,5.621027,37639.863586,14413.667408
12/04/2024,13:13:24.106,1330.76,1331.35,120.180000,2.450000,120.100000,44.395000,0.000000,60.000000,294.400000,0.407900,1.652694,1.418123,1329.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,93.944445,68.796305,77.210203,69.599998,66.199997,0.000000,0.000000,11.670000,-45.200001,-46.200001,0.000000,0.000000,8.332043,65.763992,0.000000,0.000000,0.000000,7.740704,151.737167,0.000000,0.000000,0.000000,0.000000,94.966667,95.000000,94.433334,94.833333,92.533335,91.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.379000,68.760000,15.047000,14.918000,5.685000,C3H8,38253.343101,14577.708508,,408.000000,160.000000,14.408398,5.650352,65.300003,11.670000,29.353000,0.996953,0.989904,1.007121,0.000000,14.604546,5.633135,37449.571744,14444.714256
12/04/2024,13:13:27.106,1333.76,1334.35,120.180000,2.450500,120.200000,44.495000,0.000000,60.000000,294.500000,0.408100,1.652765,1.418622,1332.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,93.961111,68.796748,77.273471,69.599998,66.199997,0.000000,0.000000,11.670000,-45.400002,-46.200001,0.000000,0.000000,8.332021,65.768250,0.000000,0.000000,0.000000,7.740979,151.737213,0.000000,0.000000,0.000000,0.000000,95.000000,95.099998,94.566666,95.099998,92.199999,91.800003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.760000,15.067000,14.938000,5.698000,C3H8,38304.627915,14611.043638,,408.000000,160.340000,14.408398,5.662359,65.300003,11.670000,29.353000,0.996953,0.989904,1.007121,0.000000,14.538666,5.645105,37280.639608,14475.409274
12/04/2024,13:13:30.108,1336.76,1337.35,120.180000,2.450600,120.200000,44.595000,0.000000,60.000000,294.500000,0.408200,1.653636,1.418123,1335.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,93.944444,68.797192,77.324492,69.599998,66.199997,0.000000,0.000000,11.670000,-45.400002,-46.299999,0.000000,0.000000,8.332016,65.769348,0.000000,0.000000,0.000000,7.740435,151.737228,0.000000,0.000000,0.000000,0.000000,95.066666,95.099998,94.633331,94.966667,92.099998,91.800003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.760000,15.080000,14.951000,5.710000,C3H8,38337.963044,14641.814526,,432.000000,160.720000,15.255950,5.675779,65.300003,11.670000,29.353000,0.996953,0.989904,1.007121,0.000000,14.444749,5.658484,37039.812787,14509.715470
12/04/2024,13:13:33.109,1339.76,1340.35,120.180000,2.451200,120.300000,44.695000,0.000000,60.000000,294.600000,0.408400,1.653557,1.418622,1338.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,93.922222,68.797636,77.375512,69.599998,66.199997,0.000000,0.000000,11.650000,-45.299999,-46.200001,0.000000,0.000000,8.331778,65.797462,0.000000,0.000000,0.000000,7.740254,151.737137,0.000000,0.000000,0.000000,0.000000,95.000000,95.199997,94.766665,94.233332,92.333333,92.000003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.380000,68.760000,15.021000,14.892000,5.723000,C3H8,38186.672842,14675.149656,,444.000000,161.080000,15.679727,5.688492,65.199997,11.650000,29.354000,0.997127,0.990093,1.007105,0.000000,14.370604,5.672150,36849.688610,14544.758230
12/04/2024,13:13:36.111,1342.76,1343.35,120.180000,2.450400,120.200000,44.796000,0.000000,60.000000,294.500000,0.408100,1.653852,1.418622,1341.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,94.177778,68.798080,77.426532,69.599998,66.199997,0.000000,0.000000,11.610000,-45.200001,-46.200001,-0.001000,0.000000,8.332015,65.770531,0.000000,0.000000,0.000000,7.740475,151.737106,0.000000,0.000000,0.000000,0.000000,95.066666,95.233332,95.500000,94.500000,92.266668,92.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.760000,15.110000,14.978000,5.735000,C3H8,38407.197544,14705.920544,,408.000000,161.420000,14.408398,5.700499,65.199997,11.610000,29.353000,0.996997,0.990093,1.006973,0.000000,14.382282,5.683379,36879.632888,14573.553123
12/04/2024,13:13:39.111,1345.76,1346.35,120.180000,2.451100,120.300000,44.896000,0.000000,60.000000,294.600000,0.408500,1.652360,1.418622,1344.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,94.416666,68.798524,77.489796,69.599998,66.199997,0.000000,0.000000,11.650000,-45.299999,-46.299999,0.000000,0.000000,8.331876,65.787506,0.000000,0.000000,0.000000,7.740372,151.737106,0.000000,0.000000,0.000000,0.000000,95.099998,95.433334,95.566666,94.800001,92.433334,93.166664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.760000,15.057000,14.928000,5.748000,C3H8,38278.985508,14739.255674,,408.000000,161.760000,14.408398,5.712506,65.300003,11.650000,29.354000,0.996937,0.989904,1.007105,0.000000,14.456652,5.695010,37070.335759,14603.376543
12/04/2024,13:13:42.111,1348.76,1349.36,120.180000,2.450900,120.300000,44.996000,0.000000,60.000000,294.500000,0.408500,1.653841,1.418123,1347.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,94.266666,68.798967,77.557142,69.599998,66.199997,0.000000,0.000000,11.640000,-45.200001,-46.299999,0.000000,0.000000,8.331692,65.811989,0.000000,0.000000,0.000000,7.740830,151.737122,0.000000,0.000000,0.000000,0.000000,95.166664,95.233332,95.466667,94.466667,92.466667,92.799998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.380000,68.760000,15.074000,14.945000,5.760000,C3H8,38322.577600,14770.026562,,432.000000,162.100000,15.255950,5.724513,65.199997,11.640000,29.354000,0.997103,0.990093,1.007080,0.000000,14.547521,5.707928,37303.345851,14636.502141
12/04/2024,13:13:45.113,1351.76,1352.36,120.180000,2.450600,120.300000,45.096000,0.000000,60.000000,294.500000,0.408400,1.653228,1.418622,1350.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,94.533333,68.799411,77.618366,69.599998,66.199997,0.000000,0.000000,11.660000,-45.099998,-46.299999,0.000000,0.000000,8.331735,65.805298,0.000000,0.000000,0.000000,7.740576,151.737106,0.000000,0.000000,0.000000,0.000000,95.300003,95.366666,95.500000,94.533330,93.533335,92.966665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.380000,68.760000,15.004000,14.879000,5.772000,C3H8,38153.337712,14800.797451,,432.000000,162.420000,15.255950,5.735814,65.199997,11.660000,29.354000,0.997152,0.990093,1.007129,0.000000,14.663107,5.719475,37599.736777,14666.111840
12/04/2024,13:13:48.113,1354.76,1355.36,120.180000,2.450700,120.300000,45.196000,0.000000,60.000000,294.500000,0.408400,1.653650,1.418622,1353.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,94.811111,68.799855,77.671426,69.599998,66.199997,0.000000,0.000000,11.700000,-45.099998,-46.299999,0.000000,0.000000,8.331494,65.838631,0.000000,0.000000,0.000000,7.740609,151.737030,0.000000,0.000000,0.000000,0.000000,95.400002,95.466667,95.933334,94.899999,93.233332,93.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.381000,68.760000,14.984000,14.859000,5.785000,C3H8,38102.052898,14834.132581,,396.000000,162.780000,13.984621,5.748527,65.199997,11.700000,29.354000,0.997249,0.990093,1.007228,0.000000,14.753946,5.732712,37832.668383,14700.053981
12/04/2024,13:13:51.115,1357.76,1358.36,120.180000,2.450400,120.200000,45.296000,0.000000,60.000000,294.500000,0.408200,1.652914,1.418123,1356.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,94.627777,68.800003,77.714284,69.599998,66.199997,0.000000,0.000000,11.660000,-45.000000,-46.400002,0.000000,0.000000,8.331716,65.810768,0.000000,0.000000,0.000000,7.740568,151.737030,0.000000,0.000000,0.000000,0.000000,95.466667,95.666664,95.466667,94.533333,93.066666,93.566666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.381000,68.760000,15.047000,14.918000,5.797000,C3H8,38253.343101,14864.903469,,408.000000,163.160000,14.408398,5.761946,65.199997,11.660000,29.354000,0.997152,0.990093,1.007129,0.000000,14.760610,5.745534,37849.758306,14732.931953
12/04/2024,13:13:54.117,1360.76,1361.36,120.180000,2.450200,120.200000,45.396000,0.000000,60.000000,294.500000,0.408200,1.653579,1.418622,1359.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,94.416667,68.800003,77.763266,69.599998,66.199997,0.000000,0.000000,11.650000,-44.900002,-46.500000,0.000000,0.000000,8.331883,65.790283,0.000000,0.000000,0.000000,7.740781,151.737045,0.000000,0.000000,0.000000,0.000000,95.566666,95.699999,95.366669,94.466667,93.099998,92.300001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.381000,68.760000,15.104000,14.971000,5.810000,C3H8,38389.247859,14898.238599,,456.000000,163.560000,16.103503,5.776072,65.199997,11.650000,29.354000,0.997127,0.990093,1.007105,0.000000,14.740964,5.759479,37799.380738,14768.690440
12/04/2024,13:13:57.118,1363.76,1364.36,120.180000,2.450700,120.300000,45.497000,0.000000,60.000000,294.500000,0.408400,1.652956,1.418622,1362.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,94.544443,68.800003,77.818369,69.599998,66.191834,0.000000,0.000000,11.660000,-44.799999,-46.500000,0.000000,0.000000,8.331934,65.784737,0.000000,0.000000,0.000000,7.741163,151.737045,0.000000,0.000000,0.000000,0.000000,95.599998,95.633331,95.699999,95.000000,93.133331,92.199999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.381000,68.760000,15.067000,14.938000,5.822000,C3H8,38304.627915,14929.009487,,456.000000,163.900000,16.103503,5.788079,65.199997,11.660000,29.355000,0.997185,0.990093,1.007163,0.000000,14.756011,5.771783,37837.963096,14800.241899
12/04/2024,13:14:00.120,1366.76,1367.36,120.180000,2.450200,120.200000,45.597000,0.000000,60.000000,294.500000,0.408200,1.652641,1.418622,1365.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,94.694444,68.800003,77.881634,69.599998,66.177548,0.000000,0.000000,11.690000,-44.799999,-46.599998,0.000000,0.000000,8.331842,65.796944,0.000000,0.000000,0.000000,7.741119,151.737076,0.000000,0.000000,0.000000,0.000000,95.699997,95.833336,95.733335,94.666667,93.699999,92.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.381000,68.760000,14.975000,14.845000,5.835000,C3H8,38066.153528,14962.344617,,408.000000,164.220000,14.408398,5.799380,65.199997,11.690000,29.354000,0.997225,0.990093,1.007203,0.000000,14.792546,5.783284,37931.649612,14829.733057
12/04/2024,13:14:03.121,1369.76,1370.37,120.180000,2.450200,120.200000,45.697000,0.000000,60.000000,294.500000,0.408100,1.653661,1.418622,1368.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,94.761112,68.799707,77.938776,69.599998,66.157140,0.000000,0.000000,11.670000,-44.799999,-46.599998,0.000000,0.000000,8.331799,65.801254,0.000000,0.000000,0.000000,7.741263,151.737061,0.000000,0.000000,0.000000,0.000000,95.766668,95.833333,95.433334,95.033335,93.899999,92.600001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.381000,68.760000,15.031000,14.902000,5.847000,C3H8,38212.315249,14993.115505,,396.000000,164.580000,13.984621,5.812093,65.199997,11.670000,29.355000,0.997209,0.990093,1.007187,0.000000,14.835733,5.795871,38042.390266,14862.008938
12/04/2024,13:14:06.122,1372.76,1373.37,120.180000,2.450400,120.200000,45.797000,0.000000,60.000000,294.500000,0.408200,1.653281,1.418123,1371.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,94.877778,68.798820,78.000000,69.599998,66.146937,0.000000,0.000000,11.670000,-44.799999,-46.700001,0.000000,0.000000,8.331803,65.801384,0.000000,0.000000,0.000000,7.740726,151.736984,0.000000,0.000000,0.000000,0.000000,95.900002,95.900002,95.233332,96.300001,93.633331,92.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.381000,68.750000,15.021000,14.895000,5.859000,C3H8,38194.365564,15023.886394,,432.000000,164.940000,15.255950,5.824807,65.199997,11.670000,29.355000,0.997209,0.990093,1.007187,0.000000,14.923428,5.808549,38267.262261,14894.517889
12/04/2024,13:14:09.123,1375.76,1376.37,120.180000,2.449800,120.100000,45.897000,0.000000,60.000000,294.400000,0.408100,1.653768,1.418123,1374.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,94.711112,68.797932,78.067346,69.599998,66.151018,0.000000,0.000000,11.680000,-44.900002,-46.700001,0.000000,0.000000,8.331905,65.789986,0.000000,0.000000,0.000000,7.740871,151.737015,0.000000,0.000000,0.000000,0.000000,95.900002,95.900002,95.433334,95.233332,93.500000,92.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.381000,68.750000,14.991000,14.869000,5.872000,C3H8,38127.695305,15057.221523,,432.000000,165.300000,15.255950,5.837520,65.199997,11.680000,29.355000,0.997233,0.990093,1.007212,0.000000,15.014374,5.821369,38500.469040,14927.391168
12/04/2024,13:14:12.123,1378.76,1379.37,120.180000,2.449800,120.100000,45.997000,0.000000,60.000000,294.400000,0.408000,1.654094,1.418622,1377.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,94.788891,68.796896,78.130610,69.599998,66.151018,0.000000,0.000000,11.660000,-44.900002,-46.700001,0.000000,0.000000,8.332001,65.777664,0.000000,0.000000,0.000000,7.741416,151.737091,0.000000,0.000000,0.000000,0.000000,95.900002,95.800003,95.633334,95.766668,93.333336,92.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.381000,68.750000,15.027000,14.902000,5.884000,C3H8,38212.315249,15087.992412,,432.000000,165.660000,15.255950,5.850233,65.199997,11.660000,29.355000,0.997185,0.990093,1.007163,0.000000,15.039199,5.833762,38564.127375,14959.170671
12/04/2024,13:14:15.123,1381.76,1382.37,120.180000,2.450900,120.300000,46.097000,0.000000,60.000000,294.500000,0.408500,1.652658,1.418123,1380.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,95.044444,68.795417,78.191835,69.599998,66.144896,0.000000,0.000000,11.680000,-45.000000,-46.599998,0.000000,0.000000,8.331883,65.792465,0.000000,0.000000,0.000000,7.741042,151.736969,0.000000,0.000000,0.000000,0.000000,96.066666,95.666664,95.733332,96.466667,93.866666,92.466667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.381000,68.750000,15.027000,14.902000,5.897000,C3H8,38212.315249,15121.327542,,444.000000,166.060000,15.679727,5.864359,65.199997,11.680000,29.355000,0.997233,0.990093,1.007212,0.000000,15.035941,5.848134,38555.771406,14996.022852
12/04/2024,13:14:18.124,1384.76,1385.37,120.180000,2.450000,120.200000,46.197000,0.000000,60.000000,294.400000,0.408200,1.653878,1.418123,1383.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,95.194444,68.793050,78.242857,69.599998,66.126529,0.000000,0.000000,11.670000,-45.000000,-46.500000,0.000000,0.000000,8.331892,65.791794,0.000000,0.000000,0.000000,7.741431,151.737061,0.000000,0.000000,0.000000,0.000000,96.166664,95.599998,95.733332,95.666667,94.000000,94.000003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.381000,68.750000,15.074000,14.948000,5.909000,C3H8,38330.270322,15152.098430,,456.000000,166.420000,16.103503,5.877072,65.199997,11.670000,29.355000,0.997209,0.990093,1.007187,0.000000,15.073905,5.860669,38653.120245,15028.165800
12/04/2024,13:14:21.124,1387.76,1388.37,120.180000,2.450400,120.300000,46.298000,0.000000,60.000000,294.500000,0.408400,1.653608,1.418622,1386.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,95.238888,68.789795,78.300001,69.566666,66.114284,0.000000,0.000000,11.660000,-45.200001,-46.500000,0.000000,0.000000,8.332191,65.754227,0.000000,0.000000,0.000000,7.740830,151.737015,0.000000,0.000000,0.000000,0.000000,96.199997,95.666664,96.433334,95.466667,94.099998,93.566666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.382000,68.750000,15.047000,14.922000,5.922000,C3H8,38263.600063,15185.433560,,432.000000,166.760000,15.255950,5.889079,65.199997,11.660000,29.355000,0.997185,0.990093,1.007163,0.000000,15.144916,5.872499,38835.209211,15058.501153
12/04/2024,13:14:24.125,1390.76,1391.37,120.180000,2.450800,120.300000,46.398000,0.000000,60.000000,294.500000,0.408500,1.653174,1.418622,1389.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,95.222222,68.786245,78.361226,69.566666,66.106121,0.000000,0.000000,11.670000,-45.200001,-46.299999,0.000000,0.000000,8.332134,65.761421,0.000000,0.000000,0.000000,7.740998,151.736969,0.000000,0.000000,0.000000,0.000000,96.199997,95.866669,96.400002,95.633334,94.099998,93.133334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.381000,68.750000,15.064000,14.938000,5.934000,C3H8,38304.627915,15216.204448,,408.000000,167.100000,14.408398,5.901086,65.300003,11.670000,29.355000,0.997019,0.989904,1.007187,0.000000,15.191183,5.883495,38953.849075,15086.697054
12/04/2024,13:14:27.125,1393.76,1394.37,120.180000,2.449800,120.100000,46.498000,0.000000,60.000000,294.400000,0.408100,1.653237,1.418123,1392.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,95.216666,68.782250,78.420409,69.599998,66.099998,0.000000,0.000000,11.640000,-45.200001,-46.299999,0.000000,0.000000,8.332006,65.778870,0.000000,0.000000,0.000000,7.741103,151.736908,0.000000,0.000000,0.000000,0.000000,96.166664,96.033333,96.266668,95.633331,94.099998,93.100001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.382000,68.750000,15.067000,14.941000,5.946000,C3H8,38312.320637,15246.975337,,420.000000,167.440000,14.832174,5.913093,65.199997,11.640000,29.355000,0.997136,0.990093,1.007114,0.000000,15.229230,5.896158,39051.411309,15119.167398
12/04/2024,13:14:30.125,1396.76,1397.37,120.180000,2.450400,120.300000,46.598000,0.000000,60.000000,294.500000,0.408400,1.653526,1.418123,1395.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,95.338888,68.779292,78.489796,69.566666,66.099998,0.000000,0.000000,11.680000,-45.200001,-46.200001,0.000000,0.000000,8.332171,65.758301,0.000000,0.000000,0.000000,7.741004,151.736954,0.000000,0.000000,0.000000,0.000000,96.199997,96.066666,95.966667,96.199999,94.466667,93.133331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.382000,68.750000,15.011000,14.888000,5.959000,C3H8,38176.415879,15280.310466,,408.000000,167.780000,14.408398,5.925100,65.199997,11.680000,29.355000,0.997233,0.990093,1.007212,0.000000,15.255754,5.908707,39119.425443,15151.347188
