Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,13:14:33.126,1399.76,1400.37,120.180000,2.450700,120.300000,46.698000,0.000000,60.000000,294.500000,0.408300,1.652793,1.418123,1398.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,95.494445,68.775889,78.553060,69.599998,66.099998,0.000000,0.000000,11.660000,-45.299999,-46.200001,0.000000,0.000000,8.332075,65.769623,0.000000,0.000000,0.000000,7.740348,151.737045,0.000000,0.000000,0.000000,0.000000,96.233332,96.033333,95.966667,95.733332,95.533335,93.466667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.382000,68.750000,15.041000,14.915000,5.972000,C3H8,38245.650378,15313.645596,,408.000000,168.160000,14.408398,5.938520,65.199997,11.660000,29.355000,0.997185,0.990093,1.007163,0.000000,15.201345,5.921800,38979.906856,15184.921768
12/04/2024,13:14:36.127,1402.76,1403.37,120.180000,2.450400,120.200000,46.798000,0.000000,60.000000,294.500000,0.408200,1.652995,1.418622,1401.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,95.644445,68.771599,78.608162,69.599998,66.099998,0.000000,0.000000,11.660000,-45.200001,-46.200001,0.000000,0.000000,8.332193,65.754272,0.000000,0.000000,0.000000,7.741076,151.737015,0.000000,0.000000,0.000000,0.000000,96.333336,96.133331,96.466667,95.566668,95.866666,93.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.382000,68.750000,15.074000,14.948000,5.984000,C3H8,38330.270322,15344.416484,,432.000000,168.520000,15.255950,5.951233,65.199997,11.660000,29.355000,0.997185,0.990093,1.007163,0.000000,15.057698,5.934478,38611.562007,15217.429926
12/04/2024,13:14:39.128,1405.76,1406.37,120.180000,2.449900,120.100000,46.898000,0.000000,60.000000,294.400000,0.408000,1.653333,1.418622,1404.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,95.422223,68.767309,78.669386,69.566666,66.099998,0.000000,0.000000,11.680000,-45.200001,-46.299999,0.000000,0.000000,8.331921,65.790962,0.000000,0.000000,0.000000,7.740602,151.737030,0.000000,0.000000,0.000000,0.000000,96.400002,96.333336,96.199999,96.066666,94.166667,93.366666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.381000,68.750000,15.074000,14.948000,5.996000,C3H8,38330.270322,15375.187373,,432.000000,168.860000,15.255950,5.963240,65.199997,11.680000,29.355000,0.997233,0.990093,1.007212,0.000000,14.923921,5.946741,38268.526083,15248.876423
12/04/2024,13:14:42.128,1408.76,1409.37,120.180000,2.450300,120.200000,46.998000,0.000000,60.000000,294.500000,0.408100,1.652900,1.418622,1407.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,95.566667,68.763314,78.732653,69.599998,66.099998,0.000000,0.000000,11.670000,-45.200001,-46.299999,0.000000,0.000000,8.331880,65.796951,0.000000,0.000000,0.000000,7.741349,151.736923,0.000000,0.000000,0.000000,0.000000,96.466667,96.333336,96.000000,96.633331,94.666667,93.300001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.381000,68.750000,15.067000,14.941000,6.009000,C3H8,38312.320637,15408.522502,,408.000000,169.180000,14.408398,5.974541,65.199997,11.670000,29.355000,0.997209,0.990093,1.007187,0.000000,14.838043,5.957865,38048.314976,15277.401094
12/04/2024,13:14:45.129,1411.76,1412.37,120.180000,2.450900,120.300000,47.099000,0.000000,60.000000,294.500000,0.408300,1.653189,1.418622,1410.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,95.688889,68.759912,78.800001,69.500000,66.099998,0.000000,0.000000,11.660000,-45.099998,-46.400002,0.000000,0.000000,8.331928,65.790848,0.000000,0.000000,0.000000,7.740754,151.736938,0.000000,0.000000,0.000000,0.000000,96.500000,96.400002,95.900002,96.500000,95.299998,93.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.381000,68.750000,15.047000,14.922000,6.021000,C3H8,38263.600063,15439.293391,,384.000000,169.500000,13.560845,5.985842,65.199997,11.660000,29.354000,0.997152,0.990093,1.007129,0.000000,14.738896,5.968791,37794.077082,15305.417786
12/04/2024,13:14:48.131,1414.76,1415.38,120.180000,2.449800,120.100000,47.199000,0.000000,60.000000,294.400000,0.408000,1.652910,1.418123,1413.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,95.672223,68.757545,78.861226,69.566666,66.099998,0.000000,0.000000,11.660000,-45.000000,-46.400002,0.000000,0.000000,8.331887,65.796951,0.000000,0.000000,0.000000,7.741029,151.736954,0.000000,0.000000,0.000000,0.000000,96.566666,96.366669,96.333336,96.366666,94.833333,93.566668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.381000,68.750000,15.031000,14.905000,6.034000,C3H8,38220.007971,15472.628521,,396.000000,169.840000,13.984621,5.997849,65.300003,11.660000,29.354000,0.996962,0.989904,1.007129,0.000000,14.644657,5.979625,37552.426042,15333.197409
12/04/2024,13:14:51.131,1417.76,1418.37,120.180000,2.451100,120.300000,47.299000,0.000000,60.000000,294.600000,0.408400,1.652891,1.418622,1416.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,95.905555,68.754734,78.918369,69.566666,66.099998,0.000000,0.000000,11.680000,-45.000000,-46.400002,0.000000,0.000000,8.332078,65.773872,0.000000,0.000000,0.000000,7.740756,151.736954,0.000000,0.000000,0.000000,0.000000,96.566666,96.300003,96.199997,97.799998,94.566668,94.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.381000,68.750000,15.031000,14.905000,6.046000,C3H8,38220.007971,15503.399409,,396.000000,170.160000,13.984621,6.009149,65.199997,11.680000,29.354000,0.997200,0.990093,1.007179,0.000000,14.583471,5.992325,37395.530886,15365.764182
12/04/2024,13:14:54.131,1420.76,1421.37,120.180000,2.450900,120.300000,47.399000,0.000000,60.000000,294.500000,0.408400,1.653515,1.418622,1419.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,95.888889,68.751479,78.981633,69.500000,66.099998,0.000000,0.000000,11.670000,-44.900002,-46.599998,0.000000,0.000000,8.332000,65.783096,0.000000,0.000000,0.000000,7.740738,151.736938,0.000000,0.000000,0.000000,0.000000,96.633331,96.300003,96.399999,97.266665,95.000000,93.733335,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.381000,68.750000,15.061000,14.931000,6.059000,C3H8,38286.678230,15536.734539,,408.000000,170.540000,14.408398,6.022569,65.199997,11.670000,29.354000,0.997176,0.990093,1.007154,0.000000,14.500877,6.005561,37183.738334,15399.703011
12/04/2024,13:14:57.133,1423.76,1424.38,120.180000,2.450200,120.200000,47.499000,0.000000,60.000000,294.500000,0.408100,1.652477,1.418123,1422.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,96.038889,68.747189,79.042856,69.500000,66.099998,0.000000,0.000000,11.680000,-44.799999,-46.599998,0.000000,0.000000,8.332067,65.775902,0.000000,0.000000,0.000000,7.741086,151.736938,0.000000,0.000000,0.000000,0.000000,96.633331,96.400002,97.299998,97.300001,95.133334,93.466667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.381000,68.750000,15.034000,14.908000,6.071000,C3H8,38227.700693,15567.505427,,444.000000,170.900000,15.679727,6.035282,65.199997,11.680000,29.354000,0.997200,0.990093,1.007179,0.000000,14.395127,6.018385,36912.569860,15432.587557
12/04/2024,13:15:00.134,1426.76,1427.38,120.180000,2.450300,120.200000,47.599000,0.000000,60.000000,294.500000,0.408100,1.653920,1.418622,1425.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,96.238888,68.743491,79.110202,69.500000,66.099998,0.000000,0.000000,11.670000,-44.900002,-46.599998,0.000000,0.000000,8.332012,65.782875,0.000000,0.000000,0.000000,7.740816,151.736893,0.000000,0.000000,0.000000,0.000000,96.733332,96.500000,97.400002,97.433332,95.833331,93.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.381000,68.750000,15.024000,14.898000,6.083000,C3H8,38202.058286,15598.276316,,432.000000,171.240000,15.255950,6.047289,65.199997,11.670000,29.354000,0.997176,0.990093,1.007154,0.000000,14.347171,6.030211,36789.599288,15462.912769
12/04/2024,13:15:03.135,1429.76,1430.38,120.180000,2.450200,120.200000,47.699000,0.000000,60.000000,294.500000,0.408200,1.653987,1.418622,1428.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,96.100001,68.739940,79.179590,69.500000,66.099998,0.000000,0.000000,11.670000,-44.799999,-46.700001,0.000000,0.000000,8.331591,65.834961,0.000000,0.000000,0.000000,7.740754,151.736893,0.000000,0.000000,0.000000,0.000000,96.800003,96.699999,97.266668,96.733332,95.600001,93.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.381000,68.750000,15.034000,14.908000,6.096000,C3H8,38227.700693,15631.611445,,408.000000,171.580000,14.408398,6.059296,65.199997,11.670000,29.354000,0.997176,0.990093,1.007154,0.000000,14.386792,6.042184,36891.197057,15493.614651
12/04/2024,13:15:06.135,1432.76,1433.38,120.180000,2.450300,120.200000,47.799000,0.000000,60.000000,294.500000,0.408200,1.652818,1.418622,1431.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,96.194444,68.736094,79.236734,69.533333,66.099998,0.000000,0.000000,11.640000,-44.799999,-46.700001,0.000000,0.000000,8.331820,65.806229,0.000000,0.000000,0.000000,7.741010,151.736954,0.000000,0.000000,0.000000,0.000000,96.833336,97.099998,97.000000,96.699997,96.033333,93.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.381000,68.750000,15.117000,14.988000,6.108000,C3H8,38432.839951,15662.382334,,408.000000,171.940000,14.408398,6.072010,65.199997,11.640000,29.354000,0.997103,0.990093,1.007080,0.000000,14.464492,6.054418,37090.439832,15524.985676
12/04/2024,13:15:09.135,1435.76,1436.38,120.180000,2.449800,120.100000,47.899000,0.000000,60.000000,294.400000,0.408000,1.652992,1.418622,1434.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,96.016667,68.732247,79.291838,69.500000,66.099998,0.000000,0.000000,11.660000,-44.700001,-46.700001,0.000000,0.000000,8.331766,65.811546,0.000000,0.000000,0.000000,7.740660,151.736877,0.000000,0.000000,0.000000,0.000000,96.833336,97.033333,96.833336,96.233335,95.666664,93.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.381000,68.750000,15.031000,14.902000,6.121000,C3H8,38212.315249,15695.717463,,408.000000,172.280000,14.408398,6.084017,65.199997,11.660000,29.354000,0.997152,0.990093,1.007129,0.000000,14.575176,6.066687,37374.258988,15556.444698
12/04/2024,13:15:12.137,1438.76,1439.38,120.180000,2.450300,120.200000,48.000000,0.000000,60.000000,294.500000,0.408200,1.653430,1.418123,1437.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,96.222222,68.727957,79.346941,69.533333,66.099998,0.000000,0.000000,11.690000,-44.900002,-46.700001,0.000000,0.000000,8.331817,65.808426,0.000000,0.000000,0.000000,7.741341,151.736877,0.000000,0.000000,0.000000,0.000000,96.866669,97.199997,96.866669,96.533333,96.133334,93.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.381000,68.740000,15.084000,14.958000,6.133000,C3H8,38355.912729,15726.488352,,408.000000,172.640000,14.408398,6.096730,65.199997,11.690000,29.354000,0.997225,0.990093,1.007203,0.000000,14.697446,6.079809,37687.789022,15590.093259
12/04/2024,13:15:15.138,1441.76,1442.38,120.180000,2.449900,120.100000,48.100000,0.000000,60.000000,294.400000,0.408000,1.653700,1.418622,1440.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,96.550000,68.722927,79.410205,69.500000,66.099998,0.000000,0.000000,11.660000,-44.900002,-46.700001,0.000000,0.000000,8.331758,65.816780,0.000000,0.000000,0.000000,7.740846,151.736816,0.000000,0.000000,0.000000,0.000000,97.033333,97.099998,97.199999,97.033333,96.699999,94.233335,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.381000,68.740000,15.061000,14.935000,6.146000,C3H8,38296.935193,15759.823481,,432.000000,173.000000,15.255950,6.109443,65.199997,11.660000,29.354000,0.997152,0.990093,1.007129,0.000000,14.748716,6.092041,37819.258602,15621.458862
12/04/2024,13:15:18.138,1444.76,1445.38,120.180000,2.450200,120.200000,48.200000,0.000000,60.000000,294.500000,0.408200,1.653824,1.418622,1443.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,96.372222,68.718341,79.479592,69.500000,66.099998,0.000000,0.000000,11.660000,-44.900002,-46.599998,0.000000,0.000000,8.331705,65.824425,0.000000,0.000000,0.000000,7.740716,151.736862,0.000000,0.000000,0.000000,0.000000,97.099998,97.266668,96.900002,96.733332,96.133334,94.100001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.740000,15.041000,14.912000,6.158000,C3H8,38237.957656,15790.594370,,456.000000,173.380000,16.103503,6.122863,65.199997,11.660000,29.354000,0.997152,0.990093,1.007129,0.000000,14.738858,6.105422,37793.981017,15655.771893
12/04/2024,13:15:21.139,1447.76,1448.38,120.180000,2.450700,120.300000,48.300000,0.000000,60.000000,294.500000,0.408300,1.653568,1.418123,1446.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,96.311112,68.714347,79.538775,69.500000,66.099998,0.000000,0.000000,11.680000,-45.099998,-46.599998,0.000000,0.000000,8.331882,65.801079,0.000000,0.000000,0.000000,7.741321,151.736893,0.000000,0.000000,0.000000,0.000000,97.166664,97.333336,96.800003,96.800001,95.933334,93.833336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.740000,14.965000,14.839000,6.171000,C3H8,38050.768083,15823.929500,,444.000000,173.700000,15.679727,6.134163,65.199997,11.680000,29.353000,0.997167,0.990093,1.007145,0.000000,14.745411,6.116787,37810.783605,15684.913638
12/04/2024,13:15:24.140,1450.76,1451.38,120.180000,2.450300,120.200000,48.400000,0.000000,60.000000,294.500000,0.408200,1.653349,1.418123,1449.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,96.661111,68.711092,79.599998,69.500000,66.099998,0.000000,0.000000,11.680000,-45.099998,-46.599998,-0.001000,0.000000,8.331783,65.815353,0.000000,0.000000,0.000000,7.741110,151.736786,0.000000,0.000000,0.000000,0.000000,97.199997,97.233332,96.800003,97.500000,96.533333,94.699999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.740000,14.998000,14.872000,6.183000,C3H8,38135.388027,15854.700388,,420.000000,174.060000,14.832174,6.146877,65.199997,11.680000,29.353000,0.997167,0.990093,1.007145,0.000000,14.783314,6.129464,37907.975348,15717.421232
12/04/2024,13:15:27.140,1453.76,1454.38,120.180000,2.449900,120.100000,48.500000,0.000000,60.000000,294.400000,0.408000,1.654027,1.418622,1452.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,97.055556,68.709169,79.657141,69.500000,66.099998,0.000000,0.000000,11.660000,-45.200001,-46.400002,0.000000,0.000000,8.332135,65.772110,0.000000,0.000000,0.000000,7.740479,151.736786,0.000000,0.000000,0.000000,0.000000,97.199997,97.466667,97.033333,98.366666,96.933334,95.333336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.740000,15.077000,14.951000,6.195000,C3H8,38337.963044,15885.471277,,408.000000,174.420000,14.408398,6.159590,65.199997,11.660000,29.353000,0.997119,0.990093,1.007096,0.000000,14.834420,6.141841,38039.024283,15749.159968
12/04/2024,13:15:30.141,1456.76,1457.38,120.180000,2.450400,120.200000,48.600000,0.000000,60.000000,294.500000,0.408300,1.653363,1.418123,1455.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,96.933334,68.708134,79.708162,69.500000,66.099998,0.000000,0.000000,11.630000,-45.200001,-46.299999,0.000000,0.000000,8.331858,65.808098,0.000000,0.000000,0.000000,7.741017,151.736771,0.000000,0.000000,0.000000,0.000000,97.233332,97.400002,97.466667,97.699999,96.766668,95.033335,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.740000,15.133000,15.008000,6.208000,C3H8,38484.124766,15918.806406,,432.000000,174.780000,15.255950,6.172303,65.199997,11.630000,29.353000,0.997046,0.990093,1.007022,0.000000,14.923456,6.154067,38267.334311,15780.510345
12/04/2024,13:15:33.142,1459.76,1460.39,120.180000,2.449900,120.200000,48.700000,0.000000,60.000000,294.400000,0.408200,1.653782,1.418123,1458.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,96.833334,68.707542,79.763266,69.500000,66.099998,0.000000,0.000000,11.680000,-45.400002,-46.200001,-0.001000,0.000000,8.331706,65.827820,0.000000,0.000000,0.000000,7.740606,151.736771,0.000000,0.000000,0.000000,0.000000,97.366669,97.300003,97.866666,97.766668,95.566668,95.133331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.740000,15.004000,14.879000,6.220000,C3H8,38153.337712,15949.577295,,432.000000,175.120000,15.255950,6.184310,65.199997,11.680000,29.353000,0.997167,0.990093,1.007145,0.000000,15.033974,6.166792,38550.728543,15813.138033
12/04/2024,13:15:36.144,1462.76,1463.39,120.180000,2.449600,120.100000,48.800000,0.000000,60.000000,294.400000,0.408100,1.654148,1.418622,1461.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,97.005556,68.707098,79.818369,69.500000,66.099998,0.000000,0.000000,11.680000,-45.299999,-46.299999,0.000000,0.000000,8.332034,65.784966,0.000000,0.000000,0.000000,7.741258,151.736740,0.000000,0.000000,0.000000,0.000000,97.400002,97.333336,97.933332,99.000000,95.500000,94.866669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.740000,15.051000,14.925000,6.233000,C3H8,38271.292786,15982.912424,,420.000000,175.480000,14.832174,6.197024,65.199997,11.680000,29.353000,0.997167,0.990093,1.007145,0.000000,15.085124,6.179469,38681.889061,15845.645626
12/04/2024,13:15:39.144,1465.76,1466.39,120.180000,2.449500,120.100000,48.900000,0.000000,60.000000,294.400000,0.408100,1.653889,1.418123,1464.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,96.961111,68.707394,79.875512,69.500000,66.099998,0.000000,0.000000,11.660000,-45.099998,-46.299999,0.000000,0.000000,8.332400,65.741119,0.000000,0.000000,0.000000,7.740989,151.736694,0.000000,0.000000,0.000000,0.000000,97.466667,97.633331,98.300001,98.500000,95.099998,94.766668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.740000,15.080000,14.951000,6.245000,C3H8,38337.963044,16013.683313,,444.000000,175.900000,15.679727,6.211856,65.199997,11.660000,29.353000,0.997119,0.990093,1.007096,0.000000,15.070262,6.193957,38643.778717,15882.795771
12/04/2024,13:15:42.145,1468.76,1469.39,120.180000,2.450000,120.200000,49.001000,0.000000,60.000000,294.400000,0.408300,1.652286,1.418622,1467.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,96.744443,68.708281,79.926532,69.500000,66.099998,0.000000,0.000000,11.670000,-45.099998,-46.299999,0.000000,0.000000,8.332664,65.708992,0.000000,0.000000,0.000000,7.741015,151.736710,0.000000,0.000000,0.000000,0.000000,97.566666,97.733332,98.266665,97.133334,95.099998,94.666664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.740000,15.051000,14.922000,6.258000,C3H8,38263.600063,16047.018442,,456.000000,176.240000,16.103503,6.223863,65.199997,11.670000,29.353000,0.997143,0.990093,1.007121,0.000000,15.065298,6.206080,38631.051285,15913.884327
12/04/2024,13:15:45.146,1471.76,1472.39,120.180000,2.449600,120.100000,49.101000,0.000000,60.000000,294.400000,0.408100,1.653535,1.419121,1470.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,96.672222,68.709613,79.989796,69.500000,66.099998,0.000000,0.000000,11.670000,-45.000000,-46.500000,0.000000,0.000000,8.332502,65.731476,0.000000,0.000000,0.000000,7.740677,151.736633,0.000000,0.000000,0.000000,0.000000,97.666664,98.066666,97.766668,96.566666,95.266668,94.699999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.740000,15.024000,14.898000,6.270000,C3H8,38202.058286,16077.789331,,432.000000,176.580000,15.255950,6.235870,65.300003,11.670000,29.352000,0.996920,0.989904,1.007087,0.000000,15.098301,6.216663,38715.679492,15941.020143
12/04/2024,13:15:48.146,1474.76,1475.39,120.180000,2.449600,120.200000,49.201000,0.000000,60.000000,294.400000,0.408200,1.653372,1.418622,1473.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,96.772221,68.711388,80.057142,69.500000,66.099998,0.000000,0.000000,11.670000,-44.799999,-46.599998,0.000000,0.000000,8.331989,65.796326,0.000000,0.000000,0.000000,7.741393,151.736679,0.000000,0.000000,0.000000,0.000000,97.699997,98.166664,97.733332,96.433334,95.266668,95.333333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.750000,15.041000,14.915000,6.282000,C3H8,38245.650378,16108.560220,,408.000000,176.940000,14.408398,6.248583,65.199997,11.670000,29.352000,0.997110,0.990093,1.007087,0.000000,15.129640,6.230524,38796.037901,15976.563189
12/04/2024,13:15:51.147,1477.76,1478.39,120.180000,2.449700,120.200000,49.301000,0.000000,60.000000,294.400000,0.408100,1.654325,1.418123,1476.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,96.705555,68.711980,80.118366,69.500000,66.099998,0.000000,0.000000,11.650000,-44.700001,-46.599998,0.000000,0.000000,8.332294,65.758888,0.000000,0.000000,0.000000,7.740973,151.736618,0.000000,0.000000,0.000000,0.000000,97.866669,97.966667,97.666664,96.666664,95.266668,94.800001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.750000,15.100000,14.971000,6.295000,C3H8,38389.247859,16141.895349,,420.000000,177.300000,14.832174,6.261296,65.199997,11.650000,29.352000,0.997061,0.990093,1.007038,0.000000,15.162593,6.242896,38880.538978,16008.287360
12/04/2024,13:15:54.147,1480.76,1481.39,120.180000,2.449900,120.200000,49.401000,0.000000,60.000000,294.400000,0.408300,1.653414,1.418123,1479.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,96.866667,68.711092,80.175508,69.500000,66.106121,0.000000,0.000000,11.650000,-44.799999,-46.700001,0.000000,0.000000,8.332024,65.793884,0.000000,0.000000,0.000000,7.740776,151.736633,0.000000,0.000000,0.000000,0.000000,98.000000,97.900002,97.599998,97.599998,95.366669,94.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.750000,15.080000,14.955000,6.307000,C3H8,38348.220007,16172.666238,,420.000000,177.620000,14.832174,6.272597,65.199997,11.650000,29.352000,0.997061,0.990093,1.007038,0.000000,15.213620,6.254163,39011.383921,16037.179926
12/04/2024,13:15:57.148,1483.76,1484.39,120.180000,2.450100,120.200000,49.501000,0.000000,60.000000,294.400000,0.408300,1.653565,1.418622,1482.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,96.933333,68.710205,80.226529,69.500000,66.114284,0.000000,0.000000,11.650000,-44.799999,-46.700001,0.000000,0.000000,8.332397,65.748680,0.000000,0.000000,0.000000,7.741046,151.736588,0.000000,0.000000,0.000000,0.000000,98.033333,97.966667,97.533333,97.666667,95.666664,94.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.750000,15.054000,14.928000,6.320000,C3H8,38278.985508,16206.001367,,408.000000,177.980000,14.408398,6.285310,65.199997,11.650000,29.352000,0.997061,0.990093,1.007038,0.000000,15.201862,6.266839,38981.234336,16069.684063
12/04/2024,13:16:00.148,1486.76,1487.39,120.180000,2.449700,120.200000,49.601000,0.000000,60.000000,294.400000,0.408200,1.652733,1.418622,1485.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,96.972221,68.709317,80.289797,69.500000,66.124488,0.000000,0.000000,11.690000,-44.799999,-46.700001,-0.001000,0.000000,8.332350,65.755486,0.000000,0.000000,0.000000,7.741389,151.736496,0.000000,0.000000,0.000000,0.000000,98.166664,98.000000,97.966667,97.366666,95.599998,94.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.378000,68.750000,15.047000,14.918000,6.332000,C3H8,38253.343101,16236.772256,,420.000000,178.340000,14.832174,6.298024,65.199997,11.690000,29.352000,0.997159,0.990093,1.007136,0.000000,15.091047,6.280128,38697.078443,16103.760436
12/04/2024,13:16:03.148,1489.76,1490.39,120.180000,2.449100,120.100000,49.701000,0.000000,60.000000,294.300000,0.408100,1.652485,1.418123,1488.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,96.933332,68.707986,80.357145,69.500000,66.148977,0.000000,0.000000,11.660000,-44.700001,-46.700001,0.000000,0.000000,8.332626,65.719963,0.000000,0.000000,0.000000,7.741645,151.736603,0.000000,0.000000,0.000000,0.000000,98.199997,98.000000,97.966667,97.166664,95.533333,94.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.750000,15.067000,14.938000,6.345000,C3H8,38304.627915,16270.107385,,432.000000,178.700000,15.255950,6.310737,65.199997,11.660000,29.352000,0.997086,0.990093,1.007063,0.000000,14.950603,6.292345,38336.944486,16135.086198
12/04/2024,13:16:06.150,1492.76,1493.39,120.180000,2.449900,120.200000,49.801000,0.000000,60.000000,294.400000,0.408400,1.653006,1.418123,1491.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,96.855555,68.706358,80.420409,69.500000,66.177548,0.000000,0.000000,11.660000,-44.900002,-46.700001,0.000000,0.000000,8.332230,65.773338,0.000000,0.000000,0.000000,7.740907,151.736557,0.000000,0.000000,0.000000,0.000000,98.199997,97.966667,97.966667,96.933334,95.366669,94.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.750000,15.021000,14.892000,6.357000,C3H8,38186.672842,16300.878274,,420.000000,179.020000,14.832174,6.322038,65.199997,11.660000,29.352000,0.997086,0.990093,1.007063,0.000000,14.838227,6.303612,38048.784775,16163.979470
12/04/2024,13:16:09.150,1495.76,1496.39,120.180000,2.449700,120.200000,49.901000,0.000000,60.000000,294.400000,0.408400,1.653223,1.418123,1494.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,97.050000,68.703844,80.489796,69.500000,66.195915,0.000000,0.000000,11.670000,-44.900002,-46.599998,0.000000,0.000000,8.332233,65.775002,0.000000,0.000000,0.000000,7.740893,151.736542,0.000000,0.000000,0.000000,0.000000,98.233332,98.133331,98.433334,97.133334,95.566666,94.800003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.750000,15.027000,14.898000,6.369000,C3H8,38202.058286,16331.649163,,384.000000,179.340000,13.560845,6.333338,65.199997,11.670000,29.352000,0.997110,0.990093,1.007087,0.000000,14.730844,6.315034,37773.430045,16193.268013
12/04/2024,13:16:12.150,1498.76,1499.39,120.180000,2.449300,120.100000,50.001000,0.000000,60.000000,294.300000,0.408200,1.653330,1.418622,1497.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,97.161111,68.700589,80.553060,69.500000,66.199997,0.000000,0.000000,11.660000,-44.900002,-46.599998,0.000000,0.000000,8.332005,65.802483,0.000000,0.000000,0.000000,7.741473,151.736465,0.000000,0.000000,0.000000,0.000000,98.300003,98.099998,98.233332,97.333333,96.033333,94.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.750000,15.057000,14.931000,6.382000,C3H8,38286.678230,16364.984292,,384.000000,179.680000,13.560845,6.345345,65.199997,11.660000,29.352000,0.997086,0.990093,1.007063,0.000000,14.633467,6.326852,37523.733026,16223.571842
12/04/2024,13:16:15.151,1501.76,1502.40,120.180000,2.449500,120.100000,50.118000,0.000000,60.000000,294.400000,0.407900,1.652786,1.418123,1501.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,97.127778,68.696447,80.608162,69.500000,66.199997,0.000000,0.000000,11.660000,-45.099998,-46.500000,0.000000,0.000000,8.331983,65.805817,0.000000,0.000000,0.000000,7.740786,151.736526,0.000000,0.000000,0.000000,0.000000,98.199997,98.199999,98.333333,97.466667,95.666667,94.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.750000,15.047000,14.922000,6.396000,C3H8,38263.600063,16400.883662,,408.000000,180.040000,14.408398,6.358059,65.199997,11.660000,29.353000,0.997119,0.990093,1.007096,0.000000,14.575789,6.339738,37375.831908,16256.614841
12/04/2024,13:16:18.151,1504.76,1505.40,120.180000,2.449300,120.100000,50.218000,0.000000,60.000000,294.300000,0.407900,1.653738,1.418622,1504.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,97.227778,68.692157,80.669386,69.500000,66.199997,0.000000,0.000000,11.660000,-45.200001,-46.400002,0.000000,0.000000,8.331782,65.835014,0.000000,0.000000,0.000000,7.741332,151.736511,0.000000,0.000000,0.000000,0.000000,98.233332,98.333336,98.166664,98.100001,95.599998,94.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.750000,15.014000,14.885000,6.408000,C3H8,38168.723157,16431.654551,,408.000000,180.400000,14.408398,6.370772,65.199997,11.660000,29.353000,0.997119,0.990093,1.007096,0.000000,14.521386,6.352415,37236.330109,16289.120847
12/04/2024,13:16:21.151,1507.76,1508.40,120.180000,2.449600,120.100000,50.318000,0.000000,60.000000,294.400000,0.407900,1.653617,1.418123,1507.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,97.461111,68.688163,80.730612,69.500000,66.199997,0.000000,0.000000,11.670000,-45.200001,-46.299999,0.000000,0.000000,8.331938,65.815544,0.000000,0.000000,0.000000,7.741736,151.736404,0.000000,0.000000,0.000000,0.000000,98.300003,98.433334,98.166664,99.233332,95.599998,95.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.870000,29.379000,68.750000,15.057000,14.928000,6.420000,C3H8,38278.985508,16462.425439,,432.000000,180.760000,15.255950,6.383485,65.199997,11.670000,29.353000,0.997143,0.990093,1.007121,0.000000,14.447178,6.365247,37046.042709,16322.025255
12/04/2024,13:16:24.151,1510.76,1511.39,120.180000,2.449400,120.000000,50.418000,0.000000,60.000000,294.400000,0.407800,1.654691,1.418123,1510.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,97.327778,68.684021,80.791838,69.500000,66.199997,0.000000,0.000000,11.690000,-45.299999,-46.299999,0.000000,0.000000,8.331875,65.827332,0.000000,0.000000,0.000000,7.740925,151.736343,0.000000,0.000000,0.000000,0.000000,98.300003,98.833333,98.033333,98.166667,95.599998,95.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.750000,15.064000,14.938000,6.433000,C3H8,38304.627915,16495.760569,,444.000000,181.140000,15.679727,6.396905,65.199997,11.690000,29.353000,0.997192,0.990093,1.007170,0.000000,14.397794,6.378939,36919.409080,16357.136429
12/04/2024,13:16:27.154,1513.76,1514.40,120.180000,2.448400,119.900000,50.518000,0.000000,60.000000,294.200000,0.407400,1.654182,1.418622,1513.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,97.355555,68.679435,80.846941,69.500000,66.199997,0.000000,0.000000,11.660000,-45.299999,-46.299999,0.000000,0.000000,8.331922,65.821671,0.000000,0.000000,0.000000,7.741306,151.736343,0.000000,0.000000,0.000000,0.000000,98.400002,98.766665,98.233335,98.066666,95.599998,95.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.750000,15.114000,14.984000,6.445000,C3H8,38422.582988,16526.531458,,432.000000,181.480000,15.255950,6.408912,65.199997,11.660000,29.353000,0.997119,0.990093,1.007096,0.000000,14.412795,6.390445,36957.874598,16386.638866
12/04/2024,13:16:30.155,1516.76,1517.40,120.180000,2.449000,120.000000,50.618000,0.000000,60.000000,294.300000,0.407700,1.653777,1.418123,1516.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,97.422222,68.674702,80.912246,69.500000,66.199997,0.000000,0.000000,11.650000,-45.200001,-46.200001,0.000000,0.000000,8.331488,65.876762,0.000000,0.000000,0.000000,7.741258,151.736389,0.000000,0.000000,0.000000,0.000000,98.400002,98.833336,98.699997,97.800003,95.633331,95.166664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.379000,68.750000,14.994000,14.869000,6.458000,C3H8,38127.695305,16559.866587,,396.000000,181.800000,13.984621,6.420212,65.199997,11.650000,29.353000,0.997094,0.990093,1.007071,0.000000,14.478915,6.401557,37127.424552,16415.132399
12/04/2024,13:16:33.156,1519.76,1520.40,120.180000,2.449200,120.000000,50.719000,0.000000,60.000000,294.300000,0.407700,1.653805,1.418622,1519.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,97.500000,68.670412,80.987755,69.500000,66.199997,0.000000,0.000000,11.660000,-45.099998,-46.299999,-0.001000,0.000000,8.331519,65.872055,0.000000,0.000000,0.000000,7.740868,151.736267,0.000000,0.000000,0.000000,0.000000,98.400002,99.000000,98.666664,97.800001,95.833333,95.300001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.750000,14.991000,14.865000,6.470000,C3H8,38117.438342,16590.637476,,396.000000,182.140000,13.984621,6.432219,65.199997,11.660000,29.353000,0.997119,0.990093,1.007096,0.000000,14.576401,6.413685,37377.400200,16446.233210
12/04/2024,13:16:36.158,1522.76,1523.40,120.180000,2.449700,120.100000,50.819000,0.000000,60.000000,294.400000,0.408000,1.653631,1.418622,1522.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,97.749999,68.666418,81.053060,69.500000,66.199997,0.000000,0.000000,11.680000,-45.099998,-46.299999,0.000000,0.000000,8.331757,65.845551,0.000000,0.000000,0.000000,7.741749,151.736298,0.000000,0.000000,0.000000,0.000000,98.500000,99.033333,98.566666,98.399999,96.433332,95.566666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.750000,14.991000,14.862000,6.483000,C3H8,38109.745620,16623.972605,,420.000000,182.480000,14.832174,6.444226,65.199997,11.680000,29.353000,0.997167,0.990093,1.007145,0.000000,14.688752,6.425971,37665.496473,16477.737713
12/04/2024,13:16:39.158,1525.76,1526.40,120.180000,2.449900,120.100000,50.919000,0.000000,60.000000,294.400000,0.408000,1.653945,1.418622,1525.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,97.816666,68.661980,81.108162,69.500000,66.199997,0.000000,0.000000,11.690000,-44.900002,-46.500000,0.000000,0.000000,8.332003,65.816696,0.000000,0.000000,0.000000,7.741836,151.736282,0.000000,0.000000,0.000000,0.000000,98.533333,99.166664,98.466667,98.533333,96.800001,95.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.750000,15.004000,14.879000,6.495000,C3H8,38153.337712,16654.743494,,408.000000,182.840000,14.408398,6.456940,65.199997,11.690000,29.353000,0.997192,0.990093,1.007170,0.000000,14.748267,6.438806,37818.107330,16510.648254
12/04/2024,13:16:42.160,1528.76,1529.40,120.180000,2.449100,120.000000,51.019000,0.000000,60.000000,294.300000,0.407800,1.654567,1.418123,1528.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,97.911110,68.658725,81.163263,69.500000,66.199997,0.000000,0.000000,11.660000,-44.700001,-46.599998,0.000000,0.000000,8.332027,65.811913,0.000000,0.000000,0.000000,7.741029,151.736221,0.000000,0.000000,0.000000,0.000000,98.633331,99.099998,98.766668,98.633334,96.733332,95.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.750000,15.061000,14.935000,6.507000,C3H8,38296.935193,16685.514382,,444.000000,183.240000,15.679727,6.471066,65.199997,11.660000,29.353000,0.997119,0.990093,1.007096,0.000000,14.746625,6.452420,37813.897383,16545.557118
12/04/2024,13:16:45.161,1531.76,1532.40,120.180000,2.448900,120.000000,51.119000,0.000000,60.000000,294.300000,0.407700,1.654947,1.418123,1531.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,97.927777,68.655619,81.218366,69.500000,66.199997,0.000000,0.000000,11.650000,-44.700001,-46.700001,0.000000,0.000000,8.332382,65.770096,0.000000,0.000000,0.000000,7.740799,151.736176,0.000000,0.000000,0.000000,0.000000,98.699997,99.133331,98.766668,98.500000,96.533333,95.933332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.750000,15.011000,14.885000,6.520000,C3H8,38168.723157,16718.849512,,468.000000,183.600000,16.527280,6.483779,65.199997,11.650000,29.353000,0.997094,0.990093,1.007071,0.000000,14.744980,6.464938,37809.677293,16577.658462
12/04/2024,13:16:48.162,1534.76,1535.41,120.180000,2.449100,120.000000,51.219000,0.000000,60.000000,294.300000,0.407800,1.653628,1.418622,1534.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,97.938889,68.651329,81.281634,69.500000,66.199997,0.000000,0.000000,11.650000,-44.799999,-46.700001,0.000000,0.000000,8.332513,65.754494,0.000000,0.000000,0.000000,7.740794,151.736221,0.000000,0.000000,0.000000,0.000000,98.900002,99.000000,99.033333,98.233332,96.500000,95.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.750000,15.100000,14.971000,6.532000,C3H8,38389.247859,16749.620400,,444.000000,183.960000,15.679727,6.496492,65.199997,11.650000,29.353000,0.997094,0.990093,1.007071,0.000000,14.778023,6.477615,37894.408521,16610.163675
12/04/2024,13:16:51.162,1537.76,1538.41,120.180000,2.448700,119.900000,51.319000,0.000000,60.000000,294.300000,0.407600,1.654306,1.418622,1537.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,97.872223,68.646891,81.338778,69.500000,66.199997,0.000000,0.000000,11.650000,-44.900002,-46.700001,0.000000,0.000000,8.332400,65.769127,0.000000,0.000000,0.000000,7.741154,151.736145,0.000000,0.000000,0.000000,0.000000,99.000000,98.933334,98.866669,97.900002,96.500000,96.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.380000,68.750000,14.978000,14.852000,6.545000,C3H8,38084.103213,16782.955530,,420.000000,184.260000,14.832174,6.507087,65.300003,11.650000,29.353000,0.996904,0.989904,1.007071,0.000000,14.830856,6.486942,38029.885240,16634.081978
12/04/2024,13:16:54.164,1540.76,1541.41,120.180000,2.449400,120.100000,51.419000,0.000000,60.000000,294.400000,0.407900,1.653752,1.419121,1540.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,98.005555,68.642749,81.400002,69.500000,66.199997,0.000000,0.000000,11.670000,-45.099998,-46.599998,0.000000,0.000000,8.332189,65.799049,0.000000,0.000000,0.000000,7.741952,151.736115,0.000000,0.000000,0.000000,0.000000,99.000000,99.000000,98.766668,98.033330,96.733332,96.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.750000,14.991000,14.865000,6.557000,C3H8,38117.438342,16813.726418,,408.000000,184.640000,14.408398,6.520506,65.199997,11.670000,29.353000,0.997143,0.990093,1.007121,0.000000,14.918308,6.501876,38254.132817,16672.376317
12/04/2024,13:16:57.165,1543.76,1544.41,120.180000,2.449100,120.000000,51.519000,0.000000,60.000000,294.300000,0.407800,1.653710,1.418622,1543.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,98.044444,68.638459,81.461225,69.500000,66.199997,0.000000,0.000000,11.650000,-45.099998,-46.500000,0.000000,0.000000,8.332169,65.801247,0.000000,0.000000,0.000000,7.741107,151.736206,0.000000,0.000000,0.000000,0.000000,99.000000,99.166664,98.800001,98.400002,96.699997,96.199999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.750000,15.054000,14.928000,6.570000,C3H8,38278.985508,16847.061548,,432.000000,185.000000,15.255950,6.533219,65.199997,11.650000,29.354000,0.997127,0.990093,1.007105,0.000000,15.053593,6.514451,38601.037112,16704.620515
12/04/2024,13:17:00.166,1546.76,1547.41,120.180000,2.449400,120.100000,51.619000,0.000000,60.000000,294.400000,0.407900,1.653752,1.418622,1546.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,98.111111,68.633578,81.518367,69.500000,66.199997,0.000000,0.000000,11.670000,-45.299999,-46.400002,0.000000,0.000000,8.332370,65.779045,0.000000,0.000000,0.000000,7.742105,151.736160,0.000000,0.000000,0.000000,0.000000,99.000000,99.099998,98.733332,98.366669,97.266668,96.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.380000,68.750000,15.001000,14.875000,6.582000,C3H8,38143.080750,16877.832437,,432.000000,185.340000,15.255950,6.545226,65.199997,11.670000,29.354000,0.997176,0.990093,1.007154,0.000000,15.144381,6.526742,38833.838138,16736.137892
12/04/2024,13:17:03.166,1549.76,1550.41,120.180000,2.449300,120.100000,51.719000,0.000000,60.000000,294.300000,0.407900,1.652840,1.418622,1549.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,98.433333,68.629732,81.575509,69.500000,66.199997,0.000000,0.000000,11.670000,-45.200001,-46.299999,0.000000,0.000000,8.332569,65.753960,0.000000,0.000000,0.000000,7.741165,151.736084,0.000000,0.000000,0.000000,0.000000,99.099998,99.266668,98.699997,98.899999,98.233335,96.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.380000,68.750000,15.018000,14.888000,6.594000,C3H8,38176.415879,16908.603325,,444.000000,185.740000,15.679727,6.559352,65.199997,11.670000,29.354000,0.997176,0.990093,1.007154,0.000000,15.147667,6.540828,38842.265525,16772.257754
12/04/2024,13:17:06.169,1552.76,1553.41,120.180000,2.448800,120.000000,51.820000,0.000000,60.000000,294.300000,0.407700,1.653994,1.418123,1552.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,98.461112,68.626182,81.626529,69.500000,66.199997,0.000000,0.000000,11.650000,-45.299999,-46.200001,0.000000,0.000000,8.332399,65.776711,0.000000,0.000000,0.000000,7.741319,151.735992,0.000000,0.000000,0.000000,0.000000,99.266668,99.233335,98.800001,98.866669,98.466667,96.133331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.750000,14.991000,14.865000,6.607000,C3H8,38117.438342,16941.938455,,456.000000,186.100000,16.103503,6.572066,65.199997,11.650000,29.354000,0.997127,0.990093,1.007105,0.000000,15.141046,6.553186,38825.285749,16803.945286
12/04/2024,13:17:09.170,1555.76,1556.41,120.180000,2.449700,120.100000,51.920000,0.000000,60.000000,294.400000,0.408100,1.653223,1.418123,1555.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,98.494445,68.622927,81.689795,69.500000,66.199997,0.000000,0.000000,11.670000,-45.200001,-46.299999,0.000000,0.000000,8.332399,65.779564,0.000000,0.000000,0.000000,7.741771,151.736084,0.000000,0.000000,0.000000,0.000000,99.300003,99.366669,98.766668,99.533333,97.800001,96.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.750000,15.034000,14.905000,6.619000,C3H8,38220.007971,16972.709343,,444.000000,186.460000,15.679727,6.584779,65.199997,11.670000,29.353000,0.997143,0.990093,1.007121,0.000000,15.162553,6.565966,38880.436886,16836.716249
12/04/2024,13:17:12.171,1558.76,1559.41,120.180000,2.449400,120.100000,52.020000,0.000000,60.000000,294.400000,0.407900,1.654038,1.418622,1558.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,98.466668,68.620708,81.753062,69.500000,66.199997,0.000000,0.000000,11.670000,-45.000000,-46.400002,0.000000,0.000000,8.332437,65.771721,0.000000,0.000000,0.000000,7.741787,151.736053,0.000000,0.000000,0.000000,0.000000,99.400002,99.333336,98.766668,99.233335,97.800001,96.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.380000,68.750000,15.027000,14.902000,6.632000,C3H8,38212.315249,17006.044473,,408.000000,186.800000,14.408398,6.596786,65.199997,11.670000,29.353000,0.997143,0.990093,1.007121,0.000000,15.184114,6.577938,38935.722839,16867.417115
12/04/2024,13:17:15.173,1561.76,1562.42,120.180000,2.449000,120.000000,52.120000,0.000000,60.000000,294.300000,0.407800,1.653369,1.418123,1561.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,98.616667,68.619229,81.808165,69.500000,66.199997,0.000000,0.000000,11.660000,-44.900002,-46.500000,0.000000,0.000000,8.332507,65.767487,0.000000,0.000000,0.000000,7.741426,151.735977,0.000000,0.000000,0.000000,0.000000,99.500000,99.266668,99.166667,98.633334,98.766668,96.366669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.380000,68.750000,15.047000,14.922000,6.644000,C3H8,38263.600063,17036.815361,,408.000000,187.140000,14.408398,6.608793,65.199997,11.660000,29.353000,0.997119,0.990093,1.007096,0.000000,15.199049,6.589750,38974.021068,16897.705517
12/04/2024,13:17:18.173,1564.76,1565.42,120.180000,2.449500,120.100000,52.220000,0.000000,60.000000,294.400000,0.408000,1.654133,1.418123,1564.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,98.572222,68.617306,81.869390,69.500000,66.199997,0.000000,0.000000,11.660000,-44.799999,-46.700001,-0.001000,0.000000,8.332285,65.794701,0.000000,0.000000,0.000000,7.741756,151.735977,0.000000,0.000000,0.000000,0.000000,99.500000,99.166664,99.466667,98.800001,98.033333,96.466667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.750000,15.037000,14.912000,6.656000,C3H8,38237.957656,17067.586250,,420.000000,187.500000,14.832174,6.621506,65.199997,11.660000,29.353000,0.997119,0.990093,1.007096,0.000000,15.238688,6.602427,39075.664004,16930.211524
12/04/2024,13:17:21.174,1567.76,1568.42,120.180000,2.449100,120.000000,52.320000,0.000000,60.000000,294.300000,0.407800,1.654240,1.418123,1567.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,98.566666,68.616270,81.932654,69.500000,66.199997,0.000000,0.000000,11.670000,-44.700001,-46.700001,0.000000,0.000000,8.332314,65.791130,0.000000,0.000000,0.000000,7.741658,151.735916,0.000000,0.000000,0.000000,0.000000,99.566666,99.266668,99.466667,98.733332,97.866666,96.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.380000,68.750000,15.008000,14.882000,6.669000,C3H8,38161.030435,17100.921379,,408.000000,187.840000,14.408398,6.633513,65.199997,11.670000,29.353000,0.997143,0.990093,1.007121,0.000000,15.243633,6.614561,39088.343627,16961.325647
12/04/2024,13:17:24.175,1570.76,1571.42,120.180000,2.449100,120.000000,52.420000,0.000000,60.000000,294.300000,0.407700,1.653873,1.418123,1570.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,98.572222,68.615975,82.000000,69.500000,66.199997,0.000000,0.000000,11.660000,-44.700001,-46.700001,0.000000,0.000000,8.332153,65.814346,0.000000,0.000000,0.000000,7.741287,151.735931,0.000000,0.000000,0.000000,0.000000,99.599998,99.333336,99.333336,98.966667,97.666664,96.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.750000,15.014000,14.888000,6.681000,C3H8,38176.415879,17131.692268,,420.000000,188.200000,14.832174,6.646227,65.199997,11.660000,29.353000,0.997119,0.990093,1.007096,0.000000,15.151167,6.627076,38851.238342,16993.417647
