Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,13:17:27.175,1573.76,1574.42,120.180000,2.449300,120.100000,52.520000,0.000000,60.000000,294.400000,0.408000,1.653574,1.418622,1573.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,98.672223,68.616418,82.061224,69.500000,66.199997,0.000000,0.000000,11.660000,-44.900002,-46.799999,0.000000,0.000000,8.332122,65.819023,0.000000,0.000000,0.000000,7.741929,151.735931,0.000000,0.000000,0.000000,0.000000,99.599998,99.433334,99.233332,99.666667,97.333336,96.766668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.750000,15.051000,14.925000,6.694000,C3H8,38271.292786,17165.027397,,432.000000,188.560000,15.255950,6.658940,65.199997,11.660000,29.353000,0.997119,0.990093,1.007096,0.000000,15.010822,6.639752,38491.360794,17025.923653
12/04/2024,13:17:30.176,1576.76,1577.42,120.180000,2.449000,120.100000,52.620000,0.000000,60.000000,294.300000,0.407900,1.653940,1.418123,1576.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,98.727778,68.616714,82.118366,69.500000,66.199997,0.000000,0.000000,11.660000,-44.900002,-46.700001,0.000000,0.000000,8.331839,65.856598,0.000000,0.000000,0.000000,7.741299,151.735840,0.000000,0.000000,0.000000,0.000000,99.599998,99.500000,99.199999,100.166667,97.333336,96.566666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.750000,15.044000,14.918000,6.706000,C3H8,38253.343101,17195.798286,,432.000000,188.900000,15.255950,6.670947,65.199997,11.660000,29.353000,0.997119,0.990093,1.007096,0.000000,14.905109,6.651725,38220.287426,17056.623770
12/04/2024,13:17:33.178,1579.76,1580.42,120.180000,2.449200,120.100000,52.720000,0.000000,60.000000,294.300000,0.408000,1.652580,1.418123,1579.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,98.833332,68.617158,82.181631,69.500000,66.199997,0.000000,0.000000,11.670000,-44.900002,-46.599998,0.000000,0.000000,8.331811,65.858986,0.000000,0.000000,0.000000,7.741593,151.735886,0.000000,0.000000,0.000000,0.000000,99.633331,99.599998,99.966667,99.866666,97.233332,96.699999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.379000,68.750000,15.027000,14.902000,6.719000,C3H8,38212.315249,17229.133416,,396.000000,189.200000,13.984621,6.681541,65.199997,11.670000,29.353000,0.997143,0.990093,1.007121,0.000000,14.819243,6.662451,38000.106438,17084.129112
12/04/2024,13:17:36.179,1582.76,1583.42,120.180000,2.449000,120.100000,52.821000,0.000000,60.000000,294.300000,0.407900,1.653369,1.418123,1582.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,99.088889,68.616270,82.242857,69.500000,66.199997,0.000000,0.000000,11.650000,-45.200001,-46.500000,0.000000,0.000000,8.332197,65.809296,0.000000,0.000000,0.000000,7.742350,151.735916,0.000000,0.000000,0.000000,0.000000,99.699997,99.866666,100.300001,100.199999,97.300001,97.166669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.750000,15.027000,14.902000,6.731000,C3H8,38212.315249,17259.904304,,384.000000,189.540000,13.560845,6.693548,65.199997,11.650000,29.352000,0.997061,0.990093,1.007038,0.000000,14.716914,6.673877,37737.710644,17113.428011
12/04/2024,13:17:39.179,1585.76,1586.42,120.180000,2.449000,120.100000,52.921000,0.000000,60.000000,294.300000,0.408000,1.654308,1.418622,1585.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,99.199999,68.615383,82.310205,69.500000,66.199997,0.000000,0.000000,11.670000,-45.200001,-46.500000,0.000000,0.000000,8.332400,65.786400,0.000000,0.000000,0.000000,7.741881,151.735855,0.000000,0.000000,0.000000,0.000000,99.699997,100.233332,100.033333,99.566666,98.300001,97.366669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.750000,15.057000,14.928000,6.743000,C3H8,38278.985508,17290.675193,,396.000000,189.880000,13.984621,6.705555,65.199997,11.670000,29.353000,0.997143,0.990093,1.007121,0.000000,14.634382,6.686397,37526.077342,17145.530845
12/04/2024,13:17:42.182,1588.76,1589.43,120.180000,2.449100,120.100000,53.021000,0.000000,60.000000,294.300000,0.408000,1.653546,1.418123,1588.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,99.133333,68.615087,82.379594,69.500000,66.199997,0.000000,0.000000,11.660000,-45.200001,-46.299999,0.000000,0.000000,8.332586,65.763893,0.000000,0.000000,0.000000,7.742047,151.735809,0.000000,0.000000,0.000000,0.000000,99.800003,100.066666,100.099998,99.266665,98.533333,97.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.750000,15.008000,14.879000,6.756000,C3H8,38153.337712,17324.010322,,396.000000,190.200000,13.984621,6.716856,65.199997,11.660000,29.353000,0.997119,0.990093,1.007096,0.000000,14.571649,6.697502,37365.215621,17174.006570
12/04/2024,13:17:45.183,1591.76,1592.43,120.180000,2.449100,120.100000,53.121000,0.000000,60.000000,294.300000,0.408000,1.653955,1.418123,1591.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,99.005556,68.614643,82.438776,69.500000,66.199997,0.000000,0.000000,11.660000,-45.299999,-46.299999,0.000000,0.000000,8.332347,65.794930,0.000000,0.000000,0.000000,7.741432,151.735794,0.000000,0.000000,0.000000,0.000000,99.866669,100.033333,100.066666,99.333336,97.966667,96.766668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.750000,15.044000,14.918000,6.768000,C3H8,38253.343101,17354.781211,,432.000000,190.580000,15.255950,6.730276,65.199997,11.660000,29.352000,0.997086,0.990093,1.007063,0.000000,14.465996,6.710660,37094.296644,17207.748896
12/04/2024,13:17:48.184,1594.76,1595.43,120.180000,2.449200,120.100000,53.221000,0.000000,60.000000,294.300000,0.408100,1.653642,1.418622,1594.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,99.044444,68.612720,82.500000,69.500000,66.199997,0.000000,0.000000,11.670000,-45.299999,-46.299999,0.000000,0.000000,8.332107,65.827164,0.000000,0.000000,0.000000,7.741384,151.735809,0.000000,0.000000,0.000000,0.000000,99.966667,100.366666,99.666664,99.399999,97.866669,97.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.750000,15.051000,14.922000,6.781000,C3H8,38263.600063,17388.116340,,444.000000,190.960000,15.679727,6.743695,65.199997,11.670000,29.352000,0.997110,0.990093,1.007087,0.000000,14.347124,6.724205,36789.480466,17242.480539
12/04/2024,13:17:51.185,1597.76,1598.43,120.180000,2.449600,120.200000,53.321000,0.000000,60.000000,294.400000,0.408200,1.652882,1.418123,1597.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,99.161111,68.610205,82.567346,69.500000,66.199997,0.000000,0.000000,11.660000,-45.299999,-46.299999,0.000000,0.000000,8.332089,65.829620,0.000000,0.000000,0.000000,7.741765,151.735779,0.000000,0.000000,0.000000,0.000000,100.166664,100.500000,99.800001,99.800001,97.766668,96.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.750000,15.061000,14.935000,6.793000,C3H8,38296.935193,17418.887229,,432.000000,191.300000,15.255950,6.755702,65.199997,11.660000,29.352000,0.997086,0.990093,1.007063,0.000000,14.315710,6.736013,36708.925814,17272.758756
12/04/2024,13:17:54.187,1600.76,1601.43,120.180000,2.449000,120.100000,53.421000,0.000000,60.000000,294.300000,0.408100,1.653287,1.418123,1600.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,99.105555,68.606063,82.632651,69.500000,66.199997,0.000000,0.000000,11.670000,-45.200001,-46.299999,0.000000,0.000000,8.332058,65.832802,0.000000,0.000000,0.000000,7.741435,151.735809,0.000000,0.000000,0.000000,0.000000,100.133331,100.500000,100.000000,99.533333,97.633331,96.833336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.750000,15.057000,14.928000,6.806000,C3H8,38278.985508,17452.222358,,408.000000,191.640000,14.408398,6.767709,65.199997,11.670000,29.352000,0.997110,0.990093,1.007087,0.000000,14.373434,6.748150,36856.945667,17303.880239
12/04/2024,13:17:57.187,1603.76,1604.43,120.180000,2.449200,120.100000,53.521000,0.000000,60.000000,294.300000,0.408000,1.653805,1.418622,1603.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,99.138889,68.601626,82.699999,69.500000,66.199997,0.000000,0.000000,11.680000,-45.000000,-46.299999,0.000000,0.000000,8.332209,65.813904,0.000000,0.000000,0.000000,7.742075,151.735764,0.000000,0.000000,0.000000,0.000000,100.233332,100.400002,100.366669,99.233332,97.699997,96.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.378000,68.750000,15.080000,14.951000,6.818000,C3H8,38337.963044,17482.993247,,408.000000,191.980000,14.408398,6.779716,65.199997,11.680000,29.352000,0.997134,0.990093,1.007112,0.000000,14.464158,6.760287,37089.584077,17335.003221
12/04/2024,13:18:00.187,1606.76,1607.43,120.180000,2.448700,120.100000,53.622000,0.000000,60.000000,294.300000,0.408000,1.655327,1.418123,1606.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,99.250001,68.597632,82.755103,69.500000,66.199997,0.000000,0.000000,11.650000,-45.000000,-46.400002,0.000000,0.000000,8.332312,65.804764,0.000000,0.000000,0.000000,7.742166,151.735718,0.000000,0.000000,0.000000,0.000000,100.433334,100.266668,100.500000,99.433334,97.800003,97.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.378000,68.750000,15.064000,14.935000,6.830000,C3H8,38296.935193,17513.764136,,420.000000,192.320000,14.832174,6.791723,65.199997,11.650000,29.352000,0.997061,0.990093,1.007038,0.000000,14.589517,6.771764,37411.034777,17364.432178
12/04/2024,13:18:03.188,1609.76,1610.43,120.180000,2.448900,120.100000,53.722000,0.000000,60.000000,294.300000,0.408100,1.652865,1.418123,1609.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,99.338889,68.593638,82.800002,69.500000,66.199997,0.000000,0.000000,11.660000,-44.900002,-46.500000,-0.001000,0.000000,8.332383,65.796089,0.000000,0.000000,0.000000,7.741643,151.735718,0.000000,0.000000,0.000000,0.000000,100.433334,100.400002,99.966667,99.800001,98.399999,97.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.378000,68.750000,15.031000,14.902000,6.843000,C3H8,38212.315249,17547.099265,,408.000000,192.660000,14.408398,6.803730,65.199997,11.660000,29.352000,0.997086,0.990093,1.007063,0.000000,14.714888,6.783901,37732.515331,17395.555159
12/04/2024,13:18:06.188,1612.76,1613.43,120.180000,2.448300,120.000000,53.822000,0.000000,60.000000,294.200000,0.407800,1.653515,1.418622,1612.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,99.322222,68.588904,82.848982,69.500000,66.199997,0.000000,0.000000,11.650000,-44.799999,-46.599998,0.000000,0.000000,8.331896,65.857361,0.000000,0.000000,0.000000,7.742232,151.735687,0.000000,0.000000,0.000000,0.000000,100.433334,100.500000,99.733332,100.066666,98.166664,97.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.860000,29.378000,68.750000,15.064000,14.935000,6.855000,C3H8,38296.935193,17577.870154,,420.000000,193.020000,14.832174,6.816443,65.199997,11.650000,29.352000,0.997061,0.990093,1.007038,0.000000,14.759376,6.796411,37846.593213,17427.634666
12/04/2024,13:18:09.188,1615.76,1616.43,120.180000,2.449300,120.100000,53.922000,0.000000,60.000000,294.400000,0.408200,1.653166,1.418622,1615.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,99.494445,68.583874,82.912246,69.500000,66.199997,0.000000,0.000000,11.670000,-44.799999,-46.700001,0.000000,0.000000,8.331818,65.868431,0.000000,0.000000,0.000000,7.741650,151.735641,0.000000,0.000000,0.000000,0.000000,100.400002,100.866669,99.933332,99.800001,98.733335,97.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.378000,68.750000,15.051000,14.922000,6.868000,C3H8,38263.600063,17611.205283,,444.000000,193.420000,15.679727,6.830569,65.199997,11.670000,29.352000,0.997110,0.990093,1.007087,0.000000,14.739502,6.810828,37795.631870,17464.602984
12/04/2024,13:18:12.188,1618.76,1619.43,120.180000,2.448400,120.000000,54.022000,0.000000,60.000000,294.200000,0.407900,1.655122,1.418123,1618.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,99.850001,68.579733,82.987755,69.500000,66.199997,0.000000,0.000000,11.680000,-44.799999,-46.700001,0.000000,0.000000,8.331979,65.848183,0.000000,0.000000,0.000000,7.742173,151.735657,0.000000,0.000000,0.000000,0.000000,100.466667,100.666664,100.333336,100.199999,98.766668,98.666669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.378000,68.750000,15.044000,14.915000,6.880000,C3H8,38245.650378,17641.976172,,456.000000,193.780000,16.103503,6.843283,65.199997,11.680000,29.352000,0.997134,0.990093,1.007112,0.000000,14.739451,6.823671,37795.501379,17497.535806
12/04/2024,13:18:15.188,1621.76,1622.43,120.180000,2.448100,120.000000,54.122000,0.000000,60.000000,294.200000,0.407900,1.653405,1.418622,1621.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,99.866667,68.577218,83.057142,69.500000,66.199997,0.000000,0.000000,11.680000,-44.700001,-46.700001,0.000000,0.000000,8.332441,65.789238,0.000000,0.000000,0.000000,7.741523,151.735596,0.000000,0.000000,0.000000,0.000000,100.599998,100.599998,100.666669,100.666667,98.900002,97.766665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.378000,68.750000,15.044000,14.918000,6.893000,C3H8,38253.343101,17675.311301,,432.000000,194.100000,15.255950,6.854583,65.199997,11.680000,29.352000,0.997134,0.990093,1.007112,0.000000,14.785663,6.834940,37914.000061,17526.430488
12/04/2024,13:18:18.189,1624.76,1625.43,120.180000,2.449600,120.200000,54.222000,0.000000,60.000000,294.400000,0.408400,1.654882,1.418622,1624.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,99.794444,68.575591,83.118366,69.500000,66.199997,0.000000,0.000000,11.660000,-44.900002,-46.599998,0.000000,0.000000,8.332375,65.801849,0.000000,0.000000,0.000000,7.741793,151.735657,0.000000,0.000000,0.000000,0.000000,100.866669,100.599998,100.566666,100.333333,98.733332,97.666664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.378000,68.750000,15.090000,14.961000,6.905000,C3H8,38363.605452,17706.082190,,420.000000,194.480000,14.832174,6.868003,65.199997,11.660000,29.352000,0.997086,0.990093,1.007063,0.000000,14.831899,6.847986,38032.559640,17559.885640
12/04/2024,13:18:21.189,1627.76,1628.43,120.180000,2.448900,120.100000,54.322000,0.000000,60.000000,294.300000,0.408000,1.653028,1.418622,1627.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,99.777778,68.575886,83.175508,69.500000,66.199997,0.000000,0.000000,11.660000,-44.900002,-46.599998,0.000000,0.000000,8.332345,65.805222,0.000000,0.000000,0.000000,7.742008,151.735641,0.000000,0.000000,0.000000,0.000000,100.900002,100.699997,100.500000,100.000000,98.866669,97.699999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.750000,15.031000,14.905000,6.917000,C3H8,38220.007971,17736.853079,,432.000000,194.820000,15.255950,6.880010,65.199997,11.660000,29.353000,0.997119,0.990093,1.007096,0.000000,14.917758,6.860185,38252.722324,17591.166981
12/04/2024,13:18:24.190,1630.76,1631.43,120.180000,2.448900,120.100000,54.423000,0.000000,60.000000,294.300000,0.408100,1.653845,1.418123,1630.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,99.805556,68.576330,83.224489,69.500000,66.199997,0.000000,0.000000,11.670000,-45.000000,-46.599998,0.000000,0.000000,8.332259,65.816910,0.000000,0.000000,0.000000,7.741851,151.735626,0.000000,0.000000,0.000000,0.000000,100.900002,100.699997,100.866669,99.733335,98.833333,97.800003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.750000,14.988000,14.859000,6.930000,C3H8,38102.052898,17770.188208,,420.000000,195.160000,14.832174,6.892017,65.199997,11.670000,29.353000,0.997143,0.990093,1.007121,0.000000,15.038327,6.872326,38561.890403,17622.297239
12/04/2024,13:18:27.191,1633.76,1634.43,120.180000,2.448800,120.100000,54.523000,0.000000,60.000000,294.300000,0.408100,1.653912,1.418622,1633.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,99.788889,68.576774,83.281634,69.500000,66.199997,0.000000,0.000000,11.660000,-45.000000,-46.500000,0.000000,0.000000,8.332675,65.764809,0.000000,0.000000,0.000000,7.742187,151.735535,0.000000,0.000000,0.000000,0.000000,100.966667,100.699997,100.500000,100.033333,98.666667,97.866669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.380000,68.750000,15.034000,14.908000,6.942000,C3H8,38227.700693,17800.959097,,420.000000,195.540000,14.832174,6.905436,65.199997,11.660000,29.353000,0.997119,0.990093,1.007096,0.000000,15.099503,6.885539,38718.759512,17656.178994
12/04/2024,13:18:30.192,1636.76,1637.44,120.180000,2.448700,120.000000,54.623000,0.000000,60.000000,294.300000,0.407900,1.653490,1.418123,1636.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,99.788889,68.578697,83.338778,69.500000,66.199997,0.000000,0.000000,11.670000,-45.200001,-46.400002,0.000000,0.000000,8.332685,65.764236,0.000000,0.000000,0.000000,7.741958,151.735596,0.000000,0.000000,0.000000,0.000000,100.900002,100.633331,100.600001,100.233332,98.766668,97.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.750000,15.071000,14.941000,6.955000,C3H8,38312.320637,17834.294226,,456.000000,195.920000,16.103503,6.918856,65.199997,11.670000,29.353000,0.997143,0.990093,1.007121,0.000000,15.088067,6.899088,38689.436455,17690.922704
12/04/2024,13:18:33.192,1639.76,1640.44,120.180000,2.449100,120.100000,54.723000,0.000000,60.000000,294.300000,0.408000,1.653056,1.418123,1639.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,99.833333,68.581803,83.400002,69.500000,66.199997,0.000000,0.000000,11.650000,-45.200001,-46.299999,0.000000,0.000000,8.332067,65.841194,0.000000,0.000000,0.000000,7.741449,151.735550,0.000000,0.000000,0.000000,0.000000,100.900002,100.699997,101.033333,99.866669,99.066666,97.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.750000,15.051000,14.925000,6.967000,C3H8,38271.292786,17865.065115,,456.000000,196.300000,16.103503,6.932276,65.199997,11.650000,29.353000,0.997094,0.990093,1.007071,0.000000,15.098082,6.912132,38715.115863,17724.370132
12/04/2024,13:18:36.194,1642.76,1643.44,120.180000,2.448600,120.000000,54.823000,0.000000,60.000000,294.300000,0.407800,1.654578,1.418622,1642.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,99.861111,68.585206,83.461225,69.500000,66.199997,0.000000,0.000000,11.660000,-45.200001,-46.299999,0.000000,0.000000,8.332599,65.778557,0.000000,0.000000,0.000000,7.741930,151.735565,0.000000,0.000000,0.000000,0.000000,100.900002,100.800003,101.000000,99.699997,99.233332,97.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.380000,68.750000,15.014000,14.888000,6.980000,C3H8,38176.415879,17898.400244,,420.000000,196.640000,14.832174,6.944283,65.199997,11.660000,29.353000,0.997119,0.990093,1.007096,0.000000,15.144417,6.924273,38833.929529,17755.502901
12/04/2024,13:18:39.195,1645.76,1646.44,120.180000,2.448600,120.100000,54.923000,0.000000,60.000000,294.300000,0.408000,1.653475,1.418622,1645.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,99.900000,68.587868,83.518367,69.500000,66.199997,0.000000,0.000000,11.670000,-45.200001,-46.200001,0.000000,0.000000,8.332310,65.815460,0.000000,0.000000,0.000000,7.742844,151.735519,0.000000,0.000000,0.000000,0.000000,100.900002,100.800003,101.199999,99.766668,99.066666,97.666664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.750000,15.031000,14.905000,6.992000,C3H8,38220.007971,17929.171133,,408.000000,196.980000,14.408398,6.956290,65.199997,11.670000,29.353000,0.997143,0.990093,1.007121,0.000000,15.162661,6.936415,38880.711580,17786.637170
12/04/2024,13:18:42.195,1648.76,1649.44,120.180000,2.449000,120.100000,55.023000,0.000000,60.000000,294.300000,0.408100,1.654022,1.419621,1648.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,100.061111,68.589348,83.581631,69.500000,66.199997,0.000000,0.000000,11.650000,-45.299999,-46.299999,0.000000,0.000000,8.332385,65.804504,0.000000,0.000000,0.000000,7.742430,151.735474,0.000000,0.000000,0.000000,0.000000,100.900002,100.966667,101.033333,100.566666,99.099998,97.800003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.750000,15.080000,14.955000,7.004000,C3H8,38348.220007,17959.942021,,408.000000,197.320000,14.408398,6.968297,65.199997,11.650000,29.353000,0.997094,0.990093,1.007071,0.000000,15.182498,6.948048,38931.579541,17816.468234
12/04/2024,13:18:45.197,1651.76,1652.44,120.180000,2.448600,120.000000,55.123000,0.000000,60.000000,294.300000,0.407700,1.653884,1.418123,1651.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,99.994445,68.589644,83.642855,69.500000,66.199997,0.000000,0.000000,11.680000,-45.200001,-46.299999,0.000000,0.000000,8.332213,65.827141,0.000000,0.000000,0.000000,7.741743,151.735474,0.000000,0.000000,0.000000,0.000000,100.900002,101.133334,100.933332,100.133334,99.066666,97.800003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.750000,15.047000,14.918000,7.017000,C3H8,38253.343101,17993.277151,,420.000000,197.660000,14.832174,6.980304,65.199997,11.680000,29.353000,0.997167,0.990093,1.007145,0.000000,15.213855,6.960530,39011.987625,17848.474553
12/04/2024,13:18:48.197,1654.76,1655.44,120.180000,2.448700,120.000000,55.223000,0.000000,60.000000,294.300000,0.407900,1.654919,1.418622,1654.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,100.022222,68.588312,83.710203,69.500000,66.199997,0.000000,0.000000,11.660000,-45.099998,-46.299999,0.000000,0.000000,8.332253,65.824425,0.000000,0.000000,0.000000,7.742585,151.735535,0.000000,0.000000,0.000000,0.000000,100.966667,101.199997,101.166664,99.966667,98.966667,97.866669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.750000,15.031000,14.902000,7.029000,C3H8,38212.315249,18024.048040,,408.000000,198.020000,14.408398,6.993017,65.199997,11.660000,29.353000,0.997119,0.990093,1.007096,0.000000,15.170921,6.972867,38901.892289,17880.109258
12/04/2024,13:18:51.198,1657.76,1658.44,120.180000,2.449200,120.100000,55.324000,0.000000,60.000000,294.300000,0.408000,1.653805,1.418123,1657.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,100.033333,68.585798,83.773471,69.500000,66.199997,0.000000,0.000000,11.670000,-45.200001,-46.400002,0.000000,0.000000,8.332527,65.789001,0.000000,0.000000,0.000000,7.742642,151.735413,0.000000,0.000000,0.000000,0.000000,101.066666,101.133331,101.266665,99.933334,98.900002,97.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.750000,15.031000,14.902000,7.042000,C3H8,38212.315249,18057.383169,,420.000000,198.380000,14.832174,7.005730,65.199997,11.670000,29.353000,0.997143,0.990093,1.007121,0.000000,15.037210,6.985714,38559.026617,17913.052501
12/04/2024,13:18:54.199,1660.76,1661.44,120.180000,2.448200,120.000000,55.424000,0.000000,60.000000,294.200000,0.407800,1.653909,1.418123,1660.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,100.166666,68.582099,83.826533,69.500000,66.199997,0.000000,0.000000,11.670000,-45.000000,-46.400002,0.000000,0.000000,8.332556,65.787674,0.000000,0.000000,0.000000,7.742342,151.735428,0.000000,0.000000,0.000000,0.000000,101.099998,101.133331,101.699999,100.099998,98.966667,98.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.750000,15.034000,14.905000,7.054000,C3H8,38220.007971,18088.154058,,432.000000,198.720000,15.255950,7.017737,65.199997,11.670000,29.353000,0.997143,0.990093,1.007121,0.000000,14.896896,6.997687,38199.227596,17943.753368
12/04/2024,13:18:57.201,1663.76,1664.44,120.180000,2.448200,120.000000,55.524000,0.000000,60.000000,294.200000,0.407700,1.654644,1.418622,1663.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,100.305555,68.576478,83.889798,69.500000,66.199997,0.000000,0.000000,11.680000,-44.900002,-46.400002,0.000000,0.000000,8.332255,65.826813,0.000000,0.000000,0.000000,7.742376,151.735382,0.000000,0.000000,0.000000,0.000000,101.166664,101.533333,101.699999,100.266668,99.000000,98.166664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.750000,15.011000,14.882000,7.067000,C3H8,38161.030435,18121.489187,,408.000000,199.060000,14.408398,7.029744,65.199997,11.680000,29.353000,0.997167,0.990093,1.007145,0.000000,14.796213,7.009831,37941.051272,17974.892970
12/04/2024,13:19:00.201,1666.76,1667.44,120.180000,2.449000,120.000000,55.624000,0.000000,60.000000,294.300000,0.407800,1.653695,1.418123,1666.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,100.488888,68.569526,83.957144,69.500000,66.199997,0.000000,0.000000,11.670000,-45.000000,-46.500000,0.000000,0.000000,8.332347,65.817139,0.000000,0.000000,0.000000,7.741454,151.735367,0.000000,0.000000,0.000000,0.000000,101.199997,102.066666,101.533333,100.699999,99.133331,98.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.750000,15.014000,14.888000,7.079000,C3H8,38176.415879,18152.260076,,384.000000,199.380000,13.560845,7.041045,65.199997,11.670000,29.353000,0.997143,0.990093,1.007121,0.000000,14.700501,7.020928,37695.622714,18003.349167
12/04/2024,13:19:03.202,1669.76,1670.45,120.180000,2.448000,119.900000,55.724000,0.000000,60.000000,294.200000,0.407500,1.654902,1.418123,1669.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,100.466666,68.561981,84.020408,69.500000,66.199997,0.000000,0.000000,11.670000,-44.900002,-46.599998,0.000000,0.000000,8.332448,65.807777,0.000000,0.000000,0.000000,7.742383,151.735428,0.000000,0.000000,0.000000,0.000000,101.233332,102.000000,101.233332,100.766668,99.166664,98.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.750000,15.044000,14.915000,7.091000,C3H8,38245.650378,18183.030964,,396.000000,199.720000,13.984621,7.053052,65.199997,11.670000,29.353000,0.997143,0.990093,1.007121,0.000000,14.608069,7.032901,37458.605354,18034.050033
12/04/2024,13:19:06.202,1672.76,1673.45,120.180000,2.448800,120.000000,55.824000,0.000000,60.000000,294.300000,0.407800,1.653830,1.418123,1672.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,100.572222,68.553993,84.089795,69.500000,66.199997,0.000000,0.000000,11.650000,-44.700001,-46.599998,0.000000,0.000000,8.332358,65.817039,0.000000,0.000000,0.000000,7.742083,151.735321,0.000000,0.000000,0.000000,0.000000,101.466667,102.066666,101.500000,100.666664,99.300001,98.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.750000,15.004000,14.879000,7.104000,C3H8,38153.337712,18216.366094,,408.000000,200.040000,14.408398,7.064353,65.199997,11.650000,29.353000,0.997094,0.990093,1.007071,0.000000,14.548629,7.043825,37306.185960,18062.063174
12/04/2024,13:19:09.202,1675.76,1676.45,120.180000,2.449000,120.000000,55.924000,0.000000,60.000000,294.300000,0.407800,1.654961,1.418123,1675.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,100.672222,68.546301,84.153059,69.500000,66.199997,0.000000,0.000000,11.690000,-44.799999,-46.700001,0.000000,0.000000,8.332237,65.831520,0.000000,0.000000,0.000000,7.740932,151.735275,0.000000,0.000000,0.000000,0.000000,101.633331,101.966667,101.400002,101.033333,99.433334,98.566666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.379000,68.750000,15.041000,14.912000,7.116000,C3H8,38237.957656,18247.136982,,408.000000,200.380000,14.408398,7.076360,65.199997,11.690000,29.352000,0.997159,0.990093,1.007136,0.000000,14.490814,7.056253,37157.935048,18093.930224
12/04/2024,13:19:12.203,1678.76,1679.45,120.180000,2.448500,120.000000,56.024000,0.000000,60.000000,294.300000,0.407800,1.653706,1.418123,1678.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,100.761111,68.538757,84.208162,69.500000,66.199997,0.000000,0.000000,11.670000,-44.799999,-46.799999,0.000000,0.000000,8.332627,65.785210,0.000000,0.000000,0.000000,7.743087,151.735229,0.000000,0.000000,0.000000,0.000000,101.766668,101.866669,101.566666,100.666667,100.133334,98.566666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.870000,29.378000,68.750000,15.021000,14.892000,7.129000,C3H8,38186.672842,18280.472112,,432.000000,200.760000,15.255950,7.089779,65.199997,11.670000,29.352000,0.997110,0.990093,1.007087,0.000000,14.395027,7.069289,36912.313210,18127.358572
12/04/2024,13:19:15.203,1681.76,1682.45,120.180000,2.448300,119.900000,56.124000,0.000000,60.000000,294.200000,0.407700,1.653596,1.418123,1681.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,100.872222,68.532544,84.263266,69.500000,66.199997,0.000000,0.000000,11.680000,-44.799999,-46.700001,0.000000,0.000000,8.332204,65.844856,0.000000,0.000000,0.000000,7.744158,151.735245,0.000000,0.000000,0.000000,0.000000,101.866669,101.933334,101.699999,101.199999,99.966667,98.566666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.378000,68.750000,15.027000,14.898000,7.141000,C3H8,38202.058286,18311.243000,,444.000000,201.140000,15.679727,7.103199,65.199997,11.680000,29.352000,0.997134,0.990093,1.007112,0.000000,14.332228,7.082843,36751.283388,18162.113490
12/04/2024,13:19:18.204,1684.76,1685.45,120.180000,2.449100,120.100000,56.224000,0.000000,60.000000,294.300000,0.407900,1.654894,1.418622,1684.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,100.888890,68.527071,84.318369,69.500000,66.199997,0.000000,0.000000,11.650000,-44.799999,-46.700001,-0.001000,0.000000,8.332243,65.840157,0.000000,0.000000,0.000000,7.744158,151.735260,0.000000,0.000000,0.000000,0.000000,101.900002,101.833336,101.833336,101.333333,99.800003,98.633331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.378000,68.750000,15.071000,14.945000,7.153000,C3H8,38322.577600,18342.013889,,432.000000,201.480000,15.255950,7.115206,65.199997,11.650000,29.352000,0.997061,0.990093,1.007038,0.000000,14.366816,7.094296,36839.975119,18191.481880
12/04/2024,13:19:21.204,1687.76,1688.45,120.180000,2.448600,120.000000,56.324000,0.000000,60.000000,294.300000,0.407900,1.653394,1.418123,1687.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,100.777778,68.522633,84.381634,69.500000,66.199997,0.000000,0.000000,11.670000,-44.900002,-46.700001,0.000000,0.000000,8.332112,65.855652,0.000000,0.000000,0.000000,7.744412,151.735229,0.000000,0.000000,0.000000,0.000000,101.933334,101.733332,101.400002,101.366669,99.533333,98.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.378000,68.750000,15.027000,14.898000,7.166000,C3H8,38202.058286,18375.349019,,420.000000,201.800000,14.832174,7.126506,65.199997,11.670000,29.352000,0.997110,0.990093,1.007087,0.000000,14.457523,7.105910,37072.568202,18221.263996
12/04/2024,13:19:24.205,1690.76,1691.45,120.180000,2.449500,120.100000,56.424000,0.000000,60.000000,294.400000,0.408000,1.653889,1.418123,1690.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,100.844444,68.518639,84.436736,69.500000,66.199997,0.000000,0.000000,11.680000,-44.799999,-46.799999,0.000000,0.000000,8.332143,65.854935,0.000000,0.000000,0.000000,7.741544,151.735229,0.000000,0.000000,0.000000,0.000000,102.000000,101.699997,101.533335,101.600001,99.533333,98.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.378000,68.750000,15.001000,14.872000,7.178000,C3H8,38135.388027,18406.119907,,408.000000,202.140000,14.408398,7.138513,65.199997,11.680000,29.352000,0.997134,0.990093,1.007112,0.000000,14.574663,7.118056,37372.944404,18252.409371
12/04/2024,13:19:27.206,1693.76,1694.45,120.180000,2.448400,120.000000,56.524000,0.000000,60.000000,294.200000,0.407800,1.654346,1.418123,1693.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,101.100000,68.515236,84.491837,69.500000,66.199997,0.000000,0.000000,11.680000,-44.799999,-46.700001,0.000000,0.000000,8.331898,65.886841,0.000000,0.000000,0.000000,7.741759,151.735107,0.000000,0.000000,0.000000,0.000000,102.000000,101.699997,101.900002,102.600001,99.500000,98.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.378000,68.750000,14.984000,14.859000,7.191000,C3H8,38102.052898,18439.455037,,408.000000,202.480000,14.408398,7.150520,65.199997,11.680000,29.352000,0.997134,0.990093,1.007112,0.000000,14.719869,7.130029,37745.287522,18283.109970
12/04/2024,13:19:30.207,1696.76,1697.45,120.180000,2.448300,119.900000,56.624000,0.000000,60.000000,294.200000,0.407500,1.653841,1.418123,1696.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,101.144444,68.512574,84.542856,69.500000,66.199997,0.000000,0.000000,11.660000,-45.000000,-46.700001,0.000000,0.000000,8.332211,65.846924,0.000000,0.000000,0.000000,7.743385,151.735077,0.000000,0.000000,0.000000,0.000000,102.000000,101.800001,102.066666,102.400002,99.599998,99.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.378000,68.750000,14.981000,14.852000,7.203000,C3H8,38084.103213,18470.225925,,396.000000,202.840000,13.984621,7.163234,65.199997,11.660000,29.352000,0.997086,0.990093,1.007063,0.000000,14.817230,7.142357,37994.944095,18314.722353
12/04/2024,13:19:33.207,1699.76,1700.45,120.180000,2.448300,119.900000,56.724000,0.000000,60.000000,294.200000,0.407500,1.654495,1.418123,1699.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,101.138889,68.509763,84.599998,69.500000,66.199997,0.000000,0.000000,11.650000,-44.900002,-46.700001,0.000000,0.000000,8.332356,65.831108,0.000000,0.000000,0.000000,7.742139,151.735153,0.000000,0.000000,0.000000,0.000000,102.099998,101.900002,102.566668,101.666667,99.599998,99.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.378000,68.750000,15.034000,14.905000,7.215000,C3H8,38220.007971,18500.996814,,456.000000,203.220000,16.103503,7.176653,65.199997,11.650000,29.352000,0.997061,0.990093,1.007038,0.000000,14.823815,7.155563,38011.830327,18348.585208
12/04/2024,13:19:36.207,1702.76,1703.45,120.180000,2.449100,120.000000,56.824000,0.000000,60.000000,294.300000,0.407600,1.655057,1.418123,1702.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,101.116667,68.507692,84.667345,69.500000,66.199997,0.000000,0.000000,11.670000,-44.900002,-46.700001,0.000000,0.000000,8.332417,65.828506,0.000000,0.000000,0.000000,7.742541,151.735077,0.000000,0.000000,0.000000,0.000000,102.099998,101.966667,102.633334,101.266668,99.733332,99.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.377000,68.750000,15.024000,14.898000,7.228000,C3H8,38202.058286,18534.331943,,456.000000,203.600000,16.103503,7.190073,65.099998,11.670000,29.352000,0.997300,0.990281,1.007087,0.000000,14.815571,7.170659,37990.690043,18387.295771
12/04/2024,13:19:39.209,1705.76,1706.45,120.180000,2.449200,120.000000,56.924000,0.000000,60.000000,294.300000,0.407700,1.654173,1.418622,1705.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,101.027777,68.505917,84.730612,69.500000,66.199997,0.000000,0.000000,11.670000,-44.799999,-46.700001,0.000000,0.000000,8.332645,65.801674,0.000000,0.000000,0.000000,7.742873,151.734909,0.000000,0.000000,0.000000,0.000000,102.099998,101.900002,102.099998,101.166664,99.800003,99.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.377000,68.750000,15.047000,14.922000,7.240000,C3H8,38263.600063,18565.102832,,432.000000,203.940000,15.255950,7.202080,65.300003,11.670000,29.351000,0.996887,0.989904,1.007054,0.000000,14.832101,7.179659,38033.078118,18410.375147
12/04/2024,13:19:42.211,1708.76,1709.45,120.180000,2.449000,120.000000,57.024000,0.000000,60.000000,294.300000,0.407600,1.654226,1.418622,1708.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,101.127778,68.504142,84.791838,69.500000,66.199997,0.000000,0.000000,11.660000,-45.000000,-46.700001,0.000000,0.000000,8.332431,65.828789,0.000000,0.000000,0.000000,7.742486,151.734955,0.000000,0.000000,0.000000,0.000000,102.199999,101.900002,102.433332,101.133331,99.966670,99.133331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.377000,68.750000,15.014000,14.885000,7.253000,C3H8,38168.723157,18598.437961,,420.000000,204.280000,14.832174,7.214087,65.199997,11.660000,29.351000,0.997053,0.990093,1.007029,0.000000,14.856863,7.192824,38096.573335,18444.131561
12/04/2024,13:19:45.211,1711.76,1712.45,120.180000,2.448700,119.900000,57.124000,0.000000,60.000000,294.300000,0.407500,1.654061,1.418123,1711.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,101.155556,68.502811,84.842859,69.500000,66.199997,0.000000,0.000000,11.670000,-45.000000,-46.700001,0.000000,0.000000,8.332471,65.827171,0.000000,0.000000,0.000000,7.742568,151.734970,0.000000,0.000000,0.000000,0.000000,102.300003,102.133331,101.933334,101.300003,100.166667,99.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.870000,29.377000,68.750000,15.011000,14.882000,7.265000,C3H8,38161.030435,18629.208850,,420.000000,204.640000,14.832174,7.226800,65.199997,11.670000,29.351000,0.997077,0.990093,1.007054,0.000000,14.899791,7.205675,38206.650086,18477.086450
12/04/2024,13:19:48.213,1714.76,1715.46,120.180000,2.449100,120.000000,57.225000,0.000000,60.000000,294.300000,0.407700,1.654240,1.418622,1714.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,101.216666,68.501627,84.900002,69.500000,66.199997,0.000000,0.000000,11.660000,-45.000000,-46.599998,0.000000,0.000000,8.332485,65.826714,0.000000,0.000000,0.000000,7.743150,151.734848,0.000000,0.000000,0.000000,0.000000,102.300003,102.366669,102.099998,101.133331,100.233332,99.166664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.377000,68.760000,14.984000,14.855000,7.278000,C3H8,38091.795935,18662.543979,,432.000000,204.980000,15.255950,7.238807,65.199997,11.660000,29.351000,0.997053,0.990093,1.007029,0.000000,15.000511,7.217471,38464.921810,18507.333500
12/04/2024,13:19:51.213,1717.76,1718.46,120.180000,2.448900,119.900000,57.325000,0.000000,60.000000,294.300000,0.407500,1.654457,1.418123,1717.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,101.238889,68.500740,84.961225,69.500000,66.199997,0.000000,0.000000,11.670000,-44.900002,-46.599998,0.000000,0.000000,8.332334,65.846878,0.000000,0.000000,0.000000,7.742777,151.734818,0.000000,0.000000,0.000000,0.000000,102.300003,102.400002,102.033333,101.233332,100.199999,99.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.377000,68.760000,14.968000,14.839000,7.290000,C3H8,38050.768083,18693.314868,,420.000000,205.340000,14.832174,7.251520,65.199997,11.670000,29.351000,0.997077,0.990093,1.007054,0.000000,15.068258,7.230323,38638.641749,18540.289932
12/04/2024,13:19:54.213,1720.76,1721.46,120.180000,2.449300,120.000000,57.425000,0.000000,60.000000,294.400000,0.407700,1.654105,1.418622,1720.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,101.183334,68.500296,85.020408,69.500000,66.199997,0.000000,0.000000,11.660000,-45.000000,-46.599998,0.000000,0.000000,8.332405,65.839363,0.000000,0.000000,0.000000,7.742189,151.734787,0.000000,0.000000,0.000000,0.000000,102.300003,102.300003,101.766668,101.600001,99.933334,99.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.377000,68.760000,14.984000,14.855000,7.302000,C3H8,38091.795935,18724.085757,,444.000000,205.720000,15.679727,7.264940,65.099998,11.660000,29.351000,0.997243,0.990281,1.007029,0.000000,15.066615,7.244907,38634.426529,18577.686408
12/04/2024,13:19:57.213,1723.76,1724.46,120.180000,2.449100,119.900000,57.525000,0.000000,60.000000,294.300000,0.407500,1.653301,1.418622,1723.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,101.288890,68.500000,85.089795,69.500000,66.199997,0.000000,0.000000,11.670000,-44.900002,-46.599998,0.000000,0.000000,8.332574,65.823112,0.000000,0.000000,0.000000,7.743158,151.734787,0.000000,0.000000,0.000000,0.000000,102.400002,102.400002,101.733332,101.866666,100.033333,99.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.377000,68.760000,14.968000,14.839000,7.315000,C3H8,38050.768083,18757.420886,,444.000000,206.100000,15.679727,7.278360,65.199997,11.670000,29.351000,0.997077,0.990093,1.007054,0.000000,15.060128,7.257084,38617.794096,18608.910855
12/04/2024,13:20:00.214,1726.76,1727.46,120.180000,2.448700,119.900000,57.625000,0.000000,60.000000,294.300000,0.407500,1.653571,1.419121,1726.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,101.455556,68.500000,85.157141,69.500000,66.199997,0.000000,0.000000,11.660000,-44.900002,-46.599998,0.000000,0.000000,8.332269,65.865784,0.000000,0.000000,0.000000,7.743140,151.734726,0.000000,0.000000,0.000000,0.000000,102.500000,102.400002,102.166667,102.200002,100.166664,99.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.377000,68.760000,14.975000,14.845000,7.327000,C3H8,38066.153528,18788.191775,,432.000000,206.460000,15.255950,7.291073,65.099998,11.660000,29.351000,0.997243,0.990281,1.007029,0.000000,15.096523,7.270968,38711.118701,18644.512618
12/04/2024,13:20:03.214,1729.76,1730.46,120.180000,2.448900,119.900000,57.725000,0.000000,60.000000,294.300000,0.407500,1.654784,1.418123,1729.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,101.522223,68.500000,85.218366,69.500000,66.199997,0.000000,0.000000,11.670000,-45.099998,-46.500000,0.000000,0.000000,8.332100,65.887062,0.000000,0.000000,0.000000,7.743547,151.734650,0.000000,0.000000,0.000000,0.000000,102.633331,102.500000,102.400002,101.900002,100.366669,99.333336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.377000,68.760000,14.955000,14.826000,7.339000,C3H8,38017.432954,18818.962664,,408.000000,206.780000,14.408398,7.302374,65.199997,11.670000,29.351000,0.997077,0.990093,1.007054,0.000000,15.132895,7.281028,38804.386328,18670.308523
12/04/2024,13:20:06.214,1732.76,1733.46,120.180000,2.449300,120.000000,57.825000,0.000000,60.000000,294.400000,0.407600,1.653493,1.418622,1732.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,101.794445,68.500000,85.281634,69.500000,66.199997,0.000000,0.000000,11.670000,-45.099998,-46.500000,0.000000,0.000000,8.332443,65.845718,0.000000,0.000000,0.000000,7.742324,151.734604,0.000000,0.000000,0.000000,0.000000,102.699997,102.500000,102.966667,102.866666,100.333336,99.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.377000,68.760000,15.011000,14.882000,7.352000,C3H8,38161.030435,18852.297793,,408.000000,207.140000,14.408398,7.315087,65.099998,11.670000,29.351000,0.997267,0.990281,1.007054,0.000000,15.149450,7.295094,38846.835932,18706.377118
12/04/2024,13:20:09.214,1735.76,1736.46,120.180000,2.449200,120.000000,57.925000,0.000000,60.000000,294.300000,0.407700,1.653070,1.418622,1735.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,101.983334,68.500000,85.342859,69.500000,66.199997,0.000000,0.000000,11.660000,-45.099998,-46.500000,0.000000,0.000000,8.332541,65.835381,0.000000,0.000000,0.000000,7.742666,151.734573,0.000000,0.000000,0.000000,0.000000,102.800003,102.433334,103.033333,102.699999,101.433334,99.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.250000,0.870000,29.377000,68.760000,14.978000,14.849000,7.364000,C3H8,38076.410491,18883.068682,,420.000000,207.480000,14.832174,7.327094,65.199997,11.660000,29.351000,0.997053,0.990093,1.007029,0.000000,15.179210,7.305498,38923.148276,18733.054711
12/04/2024,13:20:12.215,1738.76,1739.46,120.180000,2.449100,120.000000,58.025000,0.000000,60.000000,294.300000,0.407500,1.654485,1.418622,1738.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,101.922223,68.500000,85.410205,69.500000,66.199997,0.000000,0.000000,11.670000,-45.299999,-46.400002,0.000000,0.000000,8.332531,65.842026,0.000000,0.000000,0.000000,7.742979,151.734482,0.000000,0.000000,0.000000,0.000000,102.833336,102.666667,102.800001,102.466665,100.933334,99.833336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.377000,68.760000,14.981000,14.852000,7.377000,C3H8,38084.103213,18916.403811,,420.000000,207.820000,14.832174,7.339101,65.099998,11.670000,29.351000,0.997267,0.990281,1.007054,0.000000,15.167604,7.319042,38893.387483,18767.786486
12/04/2024,13:20:15.217,1741.76,1742.46,120.180000,2.449000,120.000000,58.125000,0.000000,60.000000,294.300000,0.407600,1.654022,1.418622,1741.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,101.961113,68.500000,85.473470,69.500000,66.199997,0.000000,0.000000,11.660000,-45.200001,-46.400002,0.000000,0.000000,8.332333,65.865974,0.000000,0.000000,0.000000,7.742914,151.734482,0.000000,0.000000,0.000000,0.000000,102.900002,103.000000,102.933334,102.266668,100.866669,99.800003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.376000,68.760000,14.998000,14.869000,7.389000,C3H8,38127.695305,18947.174700,,420.000000,208.180000,14.832174,7.351814,65.199997,11.660000,29.350000,0.997020,0.990093,1.006996,0.000000,15.071839,7.329902,38647.822329,18795.634481
12/04/2024,13:20:18.219,1744.76,1745.46,120.180000,2.448900,119.900000,58.225000,0.000000,60.000000,294.300000,0.407500,1.653518,1.418123,1744.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,101.916667,68.500000,85.524489,69.500000,66.199997,0.000000,0.000000,11.650000,-45.200001,-46.400002,-0.001000,0.000000,8.332397,65.861862,0.000000,0.000000,0.000000,7.743782,151.734451,0.000000,0.000000,0.000000,0.000000,102.900002,103.100001,102.766668,102.133331,100.733332,99.866669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.375000,68.760000,15.018000,14.888000,7.401000,C3H8,38176.415879,18977.945588,,432.000000,208.560000,15.255950,7.365234,65.300003,11.650000,29.349000,0.996772,0.989904,1.006938,0.000000,14.933066,7.341461,38291.975821,18825.273118
