Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,13:20:21.220,1747.76,1748.46,120.180000,2.449700,120.000000,58.325000,0.000000,60.000000,294.400000,0.407800,1.653917,1.418622,1747.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,102.111112,68.500000,85.581631,69.500000,66.199997,0.000000,0.000000,11.650000,-45.200001,-46.400002,-0.001000,0.000000,8.332569,65.843491,0.000000,0.000000,0.000000,7.743434,151.734406,0.000000,0.000000,0.000000,0.000000,102.933334,103.266668,103.466667,102.000000,101.099998,99.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.375000,68.760000,15.044000,14.915000,7.414000,C3H8,38245.650378,19011.280718,,420.000000,208.880000,14.832174,7.376535,65.199997,11.650000,29.348000,0.996929,0.990093,1.006905,0.000000,14.832157,7.353883,38033.222161,18857.125428
12/04/2024,13:20:24.220,1750.76,1751.46,120.180000,2.449100,119.900000,58.425000,0.000000,60.000000,294.300000,0.407500,1.653791,1.418622,1750.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,102.272223,68.500000,85.638774,69.500000,66.199997,0.000000,0.000000,11.670000,-45.200001,-46.400002,0.000000,0.000000,8.332543,65.848312,0.000000,0.000000,0.000000,7.743144,151.734329,0.000000,0.000000,0.000000,0.000000,102.966667,103.033333,103.433334,102.500000,101.866666,99.833336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.375000,68.760000,15.004000,14.875000,7.426000,C3H8,38143.080750,19042.051606,,396.000000,209.200000,13.984621,7.387835,65.199997,11.670000,29.348000,0.996978,0.990093,1.006954,0.000000,14.759163,7.365508,37846.046637,18886.936338
12/04/2024,13:20:27.221,1753.76,1754.46,120.180000,2.449000,119.900000,58.525000,0.000000,60.000000,294.300000,0.407500,1.654716,1.418123,1753.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,102.416667,68.500000,85.699999,69.500000,66.199997,0.000000,0.000000,11.650000,-45.200001,-46.500000,0.000000,0.000000,8.332703,65.832230,0.000000,0.000000,0.000000,7.743898,151.734299,0.000000,0.000000,0.000000,0.000000,103.000000,103.266668,103.033333,103.766665,101.533333,99.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.375000,68.760000,14.984000,14.855000,7.439000,C3H8,38091.795935,19075.386736,,396.000000,209.520000,13.984621,7.399136,65.199997,11.650000,29.348000,0.996929,0.990093,1.006905,0.000000,14.694430,7.376415,37680.055752,18914.902909
12/04/2024,13:20:30.221,1756.76,1757.47,120.180000,2.449800,120.100000,58.625000,0.000000,60.000000,294.400000,0.407800,1.653400,1.418123,1756.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,102.638889,68.500000,85.761225,69.500000,66.212243,0.000000,0.000000,11.670000,-45.099998,-46.500000,-0.001000,0.000000,8.332850,65.815323,0.000000,0.000000,0.000000,7.743368,151.734192,0.000000,0.000000,0.000000,0.000000,103.000000,103.566666,102.800001,104.500000,102.066666,99.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.375000,68.760000,15.037000,14.905000,7.451000,C3H8,38220.007971,19106.157625,,396.000000,209.860000,13.984621,7.411143,65.300003,11.670000,29.349000,0.996821,0.989904,1.006987,0.000000,14.646097,7.387583,37556.118830,18943.540057
12/04/2024,13:20:33.221,1759.76,1760.46,120.180000,2.449900,120.000000,58.725000,0.000000,60.000000,294.400000,0.407700,1.654272,1.418622,1759.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,102.511110,68.500000,85.818369,69.500000,66.242857,0.000000,0.000000,11.670000,-45.099998,-46.500000,0.000000,0.000000,8.332279,65.891167,0.000000,0.000000,0.000000,7.743392,151.734192,0.000000,0.000000,0.000000,0.000000,103.099998,103.633331,102.733332,103.966667,101.633331,100.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.870000,29.375000,68.760000,14.994000,14.865000,7.463000,C3H8,38117.438342,19136.928513,,396.000000,210.200000,13.984621,7.423150,65.199997,11.670000,29.349000,0.997011,0.990093,1.006987,0.000000,14.596099,7.400961,37427.911005,18977.846266
12/04/2024,13:20:36.221,1762.76,1763.46,120.180000,2.449300,120.000000,58.825000,0.000000,60.000000,294.300000,0.407600,1.653330,1.418123,1762.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,102.683333,68.500000,85.881634,69.500000,66.279594,0.000000,0.000000,11.670000,-45.000000,-46.599998,0.000000,0.000000,8.332414,65.873352,0.000000,0.000000,0.000000,7.742976,151.734146,0.000000,0.000000,0.000000,0.000000,103.166664,103.533333,103.133334,103.933332,102.266668,100.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.375000,68.760000,15.011000,14.882000,7.476000,C3H8,38161.030435,19170.263643,,420.000000,210.560000,14.832174,7.435863,65.300003,11.670000,29.349000,0.996821,0.989904,1.006987,0.000000,14.496725,7.412224,37173.092280,19006.727315
12/04/2024,13:20:39.222,1765.76,1766.47,120.180000,2.449700,120.000000,58.925000,0.000000,60.000000,294.400000,0.407700,1.653835,1.418123,1765.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,102.666667,68.500000,85.938776,69.500000,66.293880,0.000000,0.000000,11.660000,-44.799999,-46.700001,0.000000,0.000000,8.332624,65.851669,0.000000,0.000000,0.000000,7.743541,151.734024,0.000000,0.000000,0.000000,0.000000,103.266668,103.433334,103.599998,103.866666,101.633334,100.199999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.376000,68.760000,15.024000,14.895000,7.488000,C3H8,38194.365564,19201.034531,,444.000000,210.940000,15.679727,7.449283,65.199997,11.660000,29.349000,0.996987,0.990093,1.006963,0.000000,14.390854,7.426835,36901.614614,19044.192032
12/04/2024,13:20:42.224,1768.76,1769.47,120.180000,2.449200,119.900000,59.025000,0.000000,60.000000,294.300000,0.407500,1.654173,1.418123,1768.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,102.800000,68.500000,86.000000,69.500000,66.283676,0.000000,0.000000,11.680000,-44.700001,-46.700001,0.000000,0.000000,8.332495,65.873436,0.000000,0.000000,0.000000,7.743607,151.734009,0.000000,0.000000,0.000000,0.000000,103.366669,103.666664,103.633334,104.500000,101.199999,100.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.376000,68.760000,15.047000,14.915000,7.501000,C3H8,38245.650378,19234.369661,,432.000000,211.280000,15.255950,7.461290,65.199997,11.680000,29.349000,0.997035,0.990093,1.007012,0.000000,14.352728,7.439169,36803.848769,19075.819423
12/04/2024,13:20:45.225,1771.76,1772.47,120.180000,2.449600,120.000000,59.125000,0.000000,60.000000,294.400000,0.407700,1.653372,1.418123,1771.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,102.722221,68.500000,86.057142,69.500000,66.275512,0.000000,0.000000,11.660000,-44.799999,-46.799999,0.000000,0.000000,8.332601,65.859184,0.000000,0.000000,0.000000,7.743828,151.734024,0.000000,0.000000,0.000000,0.000000,103.466667,103.699997,103.500000,104.000000,101.166664,100.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.375000,68.760000,15.001000,14.872000,7.513000,C3H8,38135.388027,19265.140549,,408.000000,211.620000,14.408398,7.473297,65.300003,11.660000,29.349000,0.996797,0.989904,1.006963,0.000000,14.385643,7.449357,36888.252830,19101.944548
12/04/2024,13:20:48.225,1774.76,1775.47,120.180000,2.449100,120.000000,59.225000,0.000000,60.000000,294.300000,0.407600,1.653873,1.418123,1774.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,102.661111,68.500000,86.108162,69.500000,66.283676,0.000000,0.000000,11.670000,-44.799999,-46.700001,0.000000,0.000000,8.333150,65.792336,0.000000,0.000000,0.000000,7.743467,151.733948,0.000000,0.000000,0.000000,0.000000,103.533333,103.666664,103.166667,103.633334,101.433334,100.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.870000,29.375000,68.760000,15.054000,14.922000,7.525000,C3H8,38263.600063,19295.911438,,396.000000,211.960000,13.984621,7.485304,65.199997,11.670000,29.349000,0.997011,0.990093,1.006987,0.000000,14.464883,7.462929,37091.442579,19136.747357
12/04/2024,13:20:51.225,1777.76,1778.47,120.180000,2.448900,119.900000,59.325000,0.000000,60.000000,294.300000,0.407500,1.653028,1.418123,1777.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,102.633333,68.500000,86.163263,69.500000,66.295921,0.000000,0.000000,11.660000,-44.700001,-46.700001,-0.001000,0.000000,8.332963,65.821259,0.000000,0.000000,0.000000,7.743888,151.733887,0.000000,0.000000,0.000000,0.000000,103.633331,103.666664,103.066666,103.533335,101.266668,100.633331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.375000,68.760000,15.004000,14.875000,7.538000,C3H8,38143.080750,19329.246567,,408.000000,212.320000,14.408398,7.498017,65.199997,11.660000,29.349000,0.996987,0.990093,1.006963,0.000000,14.590326,7.475422,37413.107132,19168.781892
12/04/2024,13:20:54.225,1780.76,1781.47,120.180000,2.449700,120.000000,59.425000,0.000000,60.000000,294.400000,0.407700,1.653141,1.418622,1780.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,102.827778,68.500000,86.218366,69.500000,66.300003,0.000000,0.000000,11.670000,-44.900002,-46.599998,-0.001000,0.000000,8.333051,65.811874,0.000000,0.000000,0.000000,7.743834,151.733780,0.000000,0.000000,0.000000,0.000000,103.633331,103.800001,103.366669,103.699999,102.033335,100.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.376000,68.760000,14.955000,14.822000,7.550000,C3H8,38007.175991,19360.017456,,408.000000,212.640000,14.408398,7.509318,65.199997,11.670000,29.349000,0.997011,0.990093,1.006987,0.000000,14.717522,7.486872,37739.270122,19198.140961
12/04/2024,13:20:57.226,1783.76,1784.47,120.180000,2.450200,120.100000,59.525000,0.000000,60.000000,294.500000,0.407700,1.653579,1.418123,1783.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,102.994443,68.500000,86.281634,69.500000,66.300003,0.000000,0.000000,11.660000,-44.900002,-46.599998,0.000000,0.000000,8.332719,65.856834,0.000000,0.000000,0.000000,7.744139,151.733719,0.000000,0.000000,0.000000,0.000000,103.699997,103.733332,103.533333,103.399999,103.033333,100.566666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.376000,68.760000,14.994000,14.862000,7.563000,C3H8,38109.745620,19393.352585,,408.000000,213.020000,14.408398,7.522737,65.199997,11.660000,29.349000,0.996987,0.990093,1.006963,0.000000,14.762192,7.500068,37853.812978,19231.979647
12/04/2024,13:21:00.227,1786.76,1787.47,120.180000,2.449100,119.900000,59.625000,0.000000,60.000000,294.300000,0.407200,1.655139,1.418622,1786.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,102.961110,68.500000,86.342859,69.500000,66.300003,0.000000,0.000000,11.660000,-45.000000,-46.500000,0.000000,0.000000,8.333080,65.813820,0.000000,0.000000,0.000000,7.743663,151.733673,0.000000,0.000000,0.000000,0.000000,103.733332,103.799998,103.833333,103.166664,102.399999,100.833333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.375000,68.760000,15.018000,14.888000,7.575000,C3H8,38176.415879,19424.123474,,456.000000,213.400000,16.103503,7.536157,65.199997,11.660000,29.349000,0.996987,0.990093,1.006963,0.000000,14.739141,7.513447,37794.704353,19266.287000
12/04/2024,13:21:03.227,1789.76,1790.47,120.180000,2.450000,120.000000,59.725000,0.000000,60.000000,294.400000,0.407600,1.654612,1.418123,1789.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,102.877779,68.499408,86.410205,69.500000,66.300003,0.000000,0.000000,11.670000,-45.000000,-46.299999,0.000000,0.000000,8.332860,65.846207,0.000000,0.000000,0.000000,7.743834,151.733643,0.000000,0.000000,0.000000,0.000000,103.800003,104.066666,103.566668,103.133334,101.800001,100.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.870000,29.375000,68.760000,15.011000,14.879000,7.587000,C3H8,38153.337712,19454.894363,,456.000000,213.760000,16.103503,7.548870,65.199997,11.670000,29.349000,0.997011,0.990093,1.006987,0.000000,14.737598,7.526306,37790.747978,19299.259837
12/04/2024,13:21:06.229,1792.76,1793.47,120.180000,2.449200,119.900000,59.825000,0.000000,60.000000,294.300000,0.407200,1.654744,1.418123,1792.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,102.944445,68.498077,86.473470,69.500000,66.300003,0.000000,0.000000,11.670000,-45.200001,-46.299999,-0.001000,0.000000,8.333067,65.821877,0.000000,0.000000,0.000000,7.743730,151.733597,0.000000,0.000000,0.000000,0.000000,103.833336,104.066666,103.633334,103.533333,101.766668,100.833336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.870000,29.375000,68.760000,15.011000,14.882000,7.600000,C3H8,38161.030435,19488.229492,,420.000000,214.100000,14.832174,7.560877,65.199997,11.670000,29.349000,0.997011,0.990093,1.006987,0.000000,14.782283,7.538277,37905.333245,19329.956639
12/04/2024,13:21:09.231,1795.76,1796.47,120.180000,2.450000,120.000000,59.925000,0.000000,60.000000,294.400000,0.407500,1.654367,1.418622,1795.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,103.038887,68.495858,86.524489,69.500000,66.300003,0.000000,0.000000,11.680000,-45.200001,-46.299999,0.000000,0.000000,8.333036,65.829041,0.000000,0.000000,0.000000,7.744043,151.733521,0.000000,0.000000,0.000000,0.000000,103.966667,104.166664,103.633331,103.600001,102.166664,100.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.375000,68.760000,15.008000,14.879000,7.612000,C3H8,38153.337712,19519.000381,,408.000000,214.460000,14.408398,7.573591,65.199997,11.680000,29.349000,0.997035,0.990093,1.007012,0.000000,14.828573,7.551137,38024.029467,19362.931813
12/04/2024,13:21:12.231,1798.76,1799.47,120.180000,2.450600,120.100000,60.025000,0.000000,60.000000,294.500000,0.407700,1.654534,1.418123,1798.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,103.222222,68.493195,86.581631,69.500000,66.300003,0.000000,0.000000,11.660000,-45.200001,-46.200001,0.000000,0.000000,8.332985,65.837524,0.000000,0.000000,0.000000,7.744081,151.733459,0.000000,0.000000,0.000000,0.000000,104.000000,104.133331,103.733332,104.400002,102.166667,100.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.375000,68.760000,15.057000,14.928000,7.625000,C3H8,38278.985508,19552.335510,,420.000000,214.800000,14.832174,7.585598,65.199997,11.660000,29.349000,0.996987,0.990093,1.006963,0.000000,14.902874,7.562739,38214.555714,19392.682509
12/04/2024,13:21:15.231,1801.76,1802.48,120.180000,2.449700,119.900000,60.125000,0.000000,60.000000,294.400000,0.407400,1.653631,1.418123,1801.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,103.194444,68.489349,86.642855,69.500000,66.300003,0.000000,0.000000,11.670000,-45.299999,-46.299999,0.001000,0.000000,8.332984,65.841728,0.000000,0.000000,0.000000,7.744034,151.733414,0.000000,0.000000,0.000000,0.000000,104.033333,104.233332,104.033333,103.866664,102.099998,100.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.375000,68.760000,15.004000,14.872000,7.637000,C3H8,38135.388027,19583.106399,,420.000000,215.140000,14.832174,7.597605,65.199997,11.670000,29.349000,0.997011,0.990093,1.006987,0.000000,15.018525,7.574894,38511.112356,19423.852739
12/04/2024,13:21:18.233,1804.76,1805.48,120.180000,2.449400,119.900000,60.225000,0.000000,60.000000,294.400000,0.407300,1.654201,1.418123,1804.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,103.094444,68.484911,86.710203,69.500000,66.300003,0.000000,0.000000,11.660000,-45.299999,-46.299999,0.000000,0.000000,8.333104,65.831078,0.000000,0.000000,0.000000,7.744388,151.733353,0.000000,0.000000,0.000000,0.000000,104.133331,104.433334,103.733332,103.533333,101.866666,100.866669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.375000,68.760000,14.981000,14.852000,7.649000,C3H8,38084.103213,19613.877288,,420.000000,215.520000,14.832174,7.611024,65.099998,11.660000,29.349000,0.997177,0.990281,1.006963,0.000000,15.073161,7.589535,38651.214514,19461.393708
12/04/2024,13:21:21.233,1807.76,1808.48,120.180000,2.449600,119.900000,60.325000,0.000000,60.000000,294.400000,0.407300,1.654229,1.418123,1807.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,103.188889,68.479586,86.779593,69.500000,66.300003,0.000000,0.000000,11.670000,-45.200001,-46.299999,0.000000,0.000000,8.333128,65.829842,0.000000,0.000000,0.000000,7.743977,151.733246,0.000000,0.000000,0.000000,0.000000,104.166664,104.566666,103.466667,103.699999,101.900002,101.333336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.375000,68.760000,15.004000,14.875000,7.662000,C3H8,38143.080750,19647.212417,,456.000000,215.900000,16.103503,7.624444,65.099998,11.670000,29.349000,0.997201,0.990281,1.006987,0.000000,15.035414,7.603102,38554.422019,19496.183541
12/04/2024,13:21:24.235,1810.76,1811.48,120.180000,2.449500,119.900000,60.425000,0.000000,60.000000,294.400000,0.407300,1.653684,1.418123,1810.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,103.283334,68.473373,86.838778,69.500000,66.300003,0.000000,0.000000,11.690000,-45.099998,-46.299999,0.000000,0.000000,8.332664,65.890091,0.000000,0.000000,0.000000,7.744597,151.733231,0.000000,0.000000,0.000000,0.000000,104.199999,104.333336,104.066666,103.400002,101.900002,101.800001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.375000,68.760000,15.014000,14.885000,7.674000,C3H8,38168.723157,19677.983306,,468.000000,216.280000,16.527280,7.637863,65.099998,11.690000,29.349000,0.997250,0.990281,1.007036,0.000000,15.017534,7.616856,38508.572221,19531.451784
12/04/2024,13:21:27.235,1813.76,1814.48,120.180000,2.449700,119.900000,60.525000,0.000000,60.000000,294.400000,0.407300,1.653468,1.418123,1813.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,103.227778,68.466569,86.900002,69.500000,66.300003,0.000000,0.000000,11.680000,-45.200001,-46.299999,0.000000,0.000000,8.332938,65.858337,0.000000,0.000000,0.000000,7.743529,151.733139,0.000000,0.000000,0.000000,0.000000,104.333336,104.166664,104.500000,103.233332,101.900002,101.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.376000,68.760000,15.001000,14.872000,7.686000,C3H8,38135.388027,19708.754194,,432.000000,216.600000,15.255950,7.649164,65.099998,11.680000,29.349000,0.997225,0.990281,1.007012,0.000000,15.052578,7.627939,38598.434595,19559.872368
12/04/2024,13:21:30.236,1816.76,1817.48,120.180000,2.449800,119.900000,60.625000,0.000000,60.000000,294.400000,0.407300,1.653931,1.418123,1816.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,103.150000,68.459912,86.967347,69.500000,66.300003,0.000000,0.000000,11.680000,-45.099998,-46.299999,0.000000,0.000000,8.332660,65.897209,0.000000,0.000000,0.000000,7.744914,151.733078,0.000000,0.000000,0.000000,0.000000,104.400002,104.333333,104.100001,103.133331,101.900002,101.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.375000,68.760000,15.011000,14.882000,7.699000,C3H8,38161.030435,19742.089324,,396.000000,216.960000,13.984621,7.661877,65.199997,11.680000,29.349000,0.997035,0.990093,1.007012,0.000000,15.081096,7.639162,38671.559961,19588.649101
12/04/2024,13:21:33.237,1819.76,1820.48,120.180000,2.449800,119.900000,60.725000,0.000000,60.000000,294.400000,0.407300,1.654502,1.418123,1819.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,103.355556,68.454143,87.030612,69.500000,66.300003,0.000000,0.000000,11.670000,-45.000000,-46.299999,0.001000,0.000000,8.332667,65.897202,0.000000,0.000000,0.000000,7.745154,151.733093,0.000000,0.000000,0.000000,0.000000,104.400002,104.533333,104.166667,104.000000,101.966667,101.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.375000,68.760000,15.051000,14.918000,7.711000,C3H8,38253.343101,19772.860212,,408.000000,217.300000,14.408398,7.673884,65.199997,11.670000,29.349000,0.997011,0.990093,1.006987,0.000000,15.111143,7.650946,38748.608173,19618.867715
12/04/2024,13:21:36.238,1822.76,1823.48,120.180000,2.449900,119.900000,60.825000,0.000000,60.000000,294.400000,0.407300,1.654272,1.418622,1822.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,103.388889,68.448226,87.091835,69.500000,66.300003,0.000000,0.000000,11.660000,-44.900002,-46.500000,0.000000,0.000000,8.333004,65.859520,0.000000,0.000000,0.000000,7.745103,151.732971,0.000000,0.000000,0.000000,0.000000,104.400002,104.466667,104.033333,104.166667,102.300001,100.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.376000,68.760000,15.008000,14.875000,7.724000,C3H8,38143.080750,19806.195342,,420.000000,217.640000,14.832174,7.685891,65.300003,11.660000,29.350000,0.996830,0.989904,1.006996,0.000000,15.170701,7.661524,38901.329465,19645.992021
12/04/2024,13:21:39.240,1825.76,1826.48,120.180000,2.449700,119.900000,60.925000,0.000000,60.000000,294.400000,0.407300,1.654325,1.418622,1825.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,103.455555,68.442900,87.142855,69.500000,66.300003,0.000000,0.000000,11.680000,-44.900002,-46.500000,0.000000,0.000000,8.333048,65.860046,0.000000,0.000000,0.000000,7.744451,151.732941,0.000000,0.000000,0.000000,0.000000,104.400002,104.866666,104.099998,104.033333,102.233332,101.100001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.376000,68.760000,15.008000,14.879000,7.736000,C3H8,38153.337712,19836.966230,,408.000000,217.980000,14.408398,7.697898,65.199997,11.680000,29.349000,0.997035,0.990093,1.007012,0.000000,15.175602,7.675076,38913.895839,19680.741754
12/04/2024,13:21:42.241,1828.76,1829.49,120.180000,2.450200,120.000000,61.025000,0.000000,60.000000,294.500000,0.407500,1.654232,1.418123,1828.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,103.744445,68.438167,87.199999,69.500000,66.297962,0.000000,0.000000,11.690000,-44.799999,-46.599998,0.000000,0.000000,8.333023,65.864670,0.000000,0.000000,0.000000,7.744167,151.732864,0.000000,0.000000,0.000000,0.000000,104.500000,104.900002,104.433332,104.000000,102.566668,102.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.376000,68.760000,14.975000,14.845000,7.748000,C3H8,38066.153528,19867.737119,,420.000000,218.340000,14.832174,7.710612,65.099998,11.690000,29.349000,0.997250,0.990281,1.007036,0.000000,15.071411,7.689404,38646.727089,19717.482812
12/04/2024,13:21:45.241,1831.76,1832.48,120.180000,2.449900,119.900000,61.125000,0.000000,60.000000,294.400000,0.407400,1.654108,1.418123,1831.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,103.927778,68.434321,87.267347,69.500000,66.291839,0.000000,0.000000,11.690000,-44.799999,-46.599998,0.000000,0.000000,8.333100,65.856972,0.000000,0.000000,0.000000,7.745132,151.732788,0.000000,0.000000,0.000000,0.000000,104.599998,104.866669,104.500000,104.566668,102.766665,102.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.376000,68.760000,15.011000,14.882000,7.761000,C3H8,38161.030435,19901.072249,,432.000000,218.700000,15.255950,7.723325,65.199997,11.690000,29.349000,0.997060,0.990093,1.007036,0.000000,14.937327,7.700615,38302.902411,19746.230311
12/04/2024,13:21:48.241,1834.76,1835.48,120.180000,2.450100,120.000000,61.225000,0.000000,60.000000,294.500000,0.407500,1.654790,1.418123,1834.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,103.850000,68.431214,87.330614,69.500000,66.281635,0.000000,0.000000,11.670000,-44.799999,-46.700001,0.000000,0.000000,8.332809,65.898689,0.000000,0.000000,0.000000,7.744099,151.732727,0.000000,0.000000,0.000000,0.000000,104.699997,105.066666,104.566666,103.900002,102.966667,101.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.376000,68.760000,14.991000,14.862000,7.773000,C3H8,38109.745620,19931.843137,,432.000000,219.040000,15.255950,7.735332,65.199997,11.670000,29.349000,0.997011,0.990093,1.006987,0.000000,14.847799,7.712210,38073.330381,19775.963112
12/04/2024,13:21:51.241,1837.76,1838.48,120.180000,2.449800,119.900000,61.325000,0.000000,60.000000,294.400000,0.407300,1.654421,1.418622,1837.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,104.016667,68.427960,87.391838,69.500000,66.281635,0.000000,0.000000,11.680000,-44.799999,-46.799999,0.000000,0.000000,8.333064,65.870621,0.000000,0.000000,0.000000,7.744818,151.732697,0.000000,0.000000,0.000000,0.000000,104.833336,105.133334,104.533333,104.066668,103.800001,101.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.376000,68.760000,15.008000,14.879000,7.786000,C3H8,38153.337712,19965.178267,,408.000000,219.360000,14.408398,7.746633,65.199997,11.680000,29.349000,0.997035,0.990093,1.007012,0.000000,14.779861,7.723666,37899.121076,19805.337697
12/04/2024,13:21:54.243,1840.76,1841.49,120.180000,2.450400,120.000000,61.425000,0.000000,60.000000,294.500000,0.407600,1.653077,1.418622,1840.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,104.083334,68.425445,87.446940,69.500000,66.281635,0.000000,0.000000,11.670000,-44.700001,-46.700001,0.000000,0.000000,8.333097,65.869995,0.000000,0.000000,0.000000,7.745066,151.732651,0.000000,0.000000,0.000000,0.000000,104.933334,105.400002,104.400002,105.233335,102.933332,101.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.376000,68.760000,15.057000,14.925000,7.798000,C3H8,38271.292786,19995.949155,,384.000000,219.700000,13.560845,7.758640,65.300003,11.670000,29.349000,0.996821,0.989904,1.006987,0.000000,14.712118,7.733975,37725.413082,19831.772374
12/04/2024,13:21:57.244,1843.76,1844.49,120.180000,2.449700,119.900000,61.525000,0.000000,60.000000,294.400000,0.407200,1.653754,1.418622,1843.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,104.144445,68.422634,87.510204,69.500000,66.283676,0.000000,0.000000,11.680000,-44.900002,-46.700001,0.000000,0.000000,8.332851,65.905449,0.000000,0.000000,0.000000,7.744706,151.732468,0.000000,0.000000,0.000000,0.000000,105.000000,105.199999,104.333336,105.100001,102.733332,102.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.375000,68.760000,15.041000,14.912000,7.811000,C3H8,38237.957656,20029.284285,,396.000000,220.040000,13.984621,7.770647,65.300003,11.680000,29.349000,0.996845,0.989904,1.007012,0.000000,14.680674,7.746132,37644.782586,19862.948213
12/04/2024,13:22:00.245,1846.76,1847.49,120.180000,2.450400,120.000000,61.625000,0.000000,60.000000,294.500000,0.407400,1.653526,1.418123,1846.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,104.166666,68.420859,87.579591,69.500000,66.277553,0.000000,0.000000,11.680000,-44.900002,-46.700001,0.000000,0.000000,8.332672,65.930817,0.000000,0.000000,0.000000,7.745552,151.732437,0.000000,0.000000,0.000000,0.000000,105.033333,105.099998,104.433334,104.966667,102.699997,102.766668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.870000,29.375000,68.760000,15.004000,14.875000,7.823000,C3H8,38143.080750,20060.055173,,396.000000,220.360000,13.984621,7.781947,65.199997,11.680000,29.349000,0.997035,0.990093,1.007012,0.000000,14.645866,7.758876,37555.526784,19895.624612
12/04/2024,13:22:03.245,1849.76,1850.49,120.180000,2.450100,119.900000,61.725000,0.000000,60.000000,294.500000,0.407300,1.654790,1.418622,1849.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,104.172222,68.419380,87.636733,69.500000,66.259184,0.000000,0.000000,11.680000,-45.000000,-46.599998,0.000000,0.000000,8.332798,65.918068,0.000000,0.000000,0.000000,7.745511,151.732391,0.000000,0.000000,0.000000,0.000000,105.099998,105.133331,104.566668,104.966667,102.800003,102.466665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.375000,68.760000,15.037000,14.905000,7.835000,C3H8,38220.007971,20090.826062,,420.000000,220.740000,14.832174,7.795367,65.199997,11.680000,29.349000,0.997035,0.990093,1.007012,0.000000,14.558293,7.772255,37330.968221,19929.933640
12/04/2024,13:22:06.246,1852.76,1853.49,120.180000,2.449200,119.800000,61.825000,0.000000,60.000000,294.300000,0.407000,1.654091,1.418622,1852.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,104.433333,68.418344,87.691835,69.500000,66.234693,0.000000,0.000000,11.640000,-45.000000,-46.500000,0.000000,0.000000,8.333068,65.886383,0.000000,0.000000,0.000000,7.745226,151.732300,0.000000,0.000000,0.000000,0.000000,105.133331,105.099998,105.066666,105.366669,102.866669,103.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.870000,29.375000,68.760000,15.004000,14.875000,7.848000,C3H8,38143.080750,20124.161191,,444.000000,221.100000,15.679727,7.808080,65.199997,11.640000,29.349000,0.996938,0.990093,1.006914,0.000000,14.445911,7.784171,37042.793916,19960.487724
12/04/2024,13:22:09.247,1855.76,1856.49,120.180000,2.450300,120.000000,61.925000,0.000000,60.000000,294.500000,0.407400,1.654002,1.418622,1855.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,104.216667,68.417309,87.746938,69.500000,66.216324,0.000000,0.000000,11.650000,-45.200001,-46.500000,0.000000,0.000000,8.332993,65.903046,0.000000,0.000000,0.000000,7.744805,151.732269,0.000000,0.000000,0.000000,0.000000,105.199997,104.966667,104.833336,105.066668,102.900002,102.333333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.375000,68.760000,15.054000,14.925000,7.860000,C3H8,38271.292786,20154.932080,,420.000000,221.460000,14.832174,7.820793,65.300003,11.650000,29.349000,0.996772,0.989904,1.006938,0.000000,14.389541,7.795550,36898.245993,19989.667169
12/04/2024,13:22:12.248,1858.76,1859.49,120.180000,2.450400,120.000000,62.025000,0.000000,60.000000,294.500000,0.407400,1.654832,1.418622,1858.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,104.144445,68.415830,87.810205,69.500000,66.214284,0.000000,0.000000,11.660000,-45.200001,-46.400002,0.000000,0.000000,8.332637,65.953354,0.000000,0.000000,0.000000,7.745466,151.732132,0.000000,0.000000,0.000000,0.000000,105.199997,105.100001,104.833333,104.400002,102.900002,102.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.375000,68.760000,15.011000,14.882000,7.873000,C3H8,38161.030435,20188.267209,,408.000000,221.780000,14.408398,7.832094,65.199997,11.660000,29.349000,0.996987,0.990093,1.006963,0.000000,14.389358,7.808492,36897.778555,20022.854408
12/04/2024,13:22:15.248,1861.76,1862.49,120.180000,2.450300,120.000000,62.125000,0.000000,60.000000,294.500000,0.407400,1.654736,1.419121,1861.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,104.388890,68.414794,87.879594,69.500000,66.210202,0.000000,0.000000,11.670000,-45.200001,-46.299999,0.000000,0.000000,8.332914,65.918739,0.000000,0.000000,0.000000,7.745526,151.732086,0.000000,0.000000,0.000000,0.000000,105.333336,105.300003,105.266665,104.600001,103.033333,102.800001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.375000,68.760000,15.031000,14.902000,7.885000,C3H8,38212.315249,20219.038098,,420.000000,222.120000,14.832174,7.844101,65.199997,11.670000,29.349000,0.997011,0.990093,1.006987,0.000000,14.425692,7.820654,36990.947058,20054.040022
12/04/2024,13:22:18.248,1864.76,1865.49,120.180000,2.450200,120.000000,62.225000,0.000000,60.000000,294.500000,0.407400,1.654069,1.418123,1864.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,104.516666,68.414942,87.942858,69.500000,66.204079,0.000000,0.000000,11.680000,-45.299999,-46.299999,0.000000,0.000000,8.332773,65.942047,0.000000,0.000000,0.000000,7.745439,151.732025,0.000000,0.000000,0.000000,0.000000,105.466667,105.633331,105.166667,104.599998,103.000000,103.233335,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.375000,68.760000,15.018000,14.888000,7.897000,C3H8,38176.415879,20249.808987,,420.000000,222.460000,14.832174,7.856108,65.199997,11.680000,29.349000,0.997035,0.990093,1.007012,0.000000,14.523122,7.832817,37240.780599,20085.227134
12/04/2024,13:22:21.249,1867.76,1868.49,120.180000,2.450200,120.000000,62.325000,0.000000,60.000000,294.500000,0.407400,1.654477,1.418622,1867.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,104.522222,68.415534,88.010204,69.500000,66.199997,0.000000,0.000000,11.660000,-45.200001,-46.299999,0.000000,0.000000,8.332664,65.959991,0.000000,0.000000,0.000000,7.746325,151.731934,0.000000,0.000000,0.000000,0.000000,105.533333,105.533333,105.033333,104.633331,103.433334,102.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.375000,68.760000,15.041000,14.908000,7.910000,C3H8,38227.700693,20283.144116,,396.000000,222.820000,13.984621,7.868821,65.199997,11.660000,29.349000,0.996987,0.990093,1.006963,0.000000,14.630458,7.845109,37516.017467,20116.748216
12/04/2024,13:22:24.249,1870.76,1871.49,120.180000,2.449600,119.900000,62.425000,0.000000,60.000000,294.400000,0.407100,1.655046,1.418622,1870.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,104.577777,68.416421,88.073468,69.500000,66.199997,0.000000,0.000000,11.670000,-45.200001,-46.299999,0.000000,0.000000,8.332918,65.933685,0.000000,0.000000,0.000000,7.745471,151.731873,0.000000,0.000000,0.000000,0.000000,105.566666,105.466667,105.266665,104.966667,103.699999,102.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.375000,68.760000,15.074000,14.945000,7.922000,C3H8,38322.577600,20313.915005,,420.000000,223.200000,14.832174,7.882241,65.199997,11.670000,29.349000,0.997011,0.990093,1.006987,0.000000,14.676753,7.858680,37634.726477,20151.547510
12/04/2024,13:22:27.250,1873.76,1874.49,120.180000,2.449600,119.900000,62.525000,0.000000,60.000000,294.400000,0.407200,1.653821,1.418123,1873.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,104.600000,68.416126,88.126529,69.500000,66.199997,0.000000,0.000000,11.670000,-45.200001,-46.299999,0.000000,0.000000,8.332788,65.955284,0.000000,0.000000,0.000000,7.745893,151.731705,0.000000,0.000000,0.000000,0.000000,105.599998,105.433334,105.233332,105.066668,103.833333,102.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.375000,68.760000,15.008000,14.875000,7.935000,C3H8,38143.080750,20347.250134,,468.000000,223.580000,16.527280,7.895661,65.199997,11.670000,29.349000,0.997011,0.990093,1.006987,0.000000,14.711552,7.872060,37723.959647,20185.855700
12/04/2024,13:22:30.250,1876.76,1877.49,120.180000,2.450000,119.900000,62.625000,0.000000,60.000000,294.400000,0.407300,1.654449,1.418123,1876.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,104.505555,68.416126,88.189795,69.500000,66.199997,0.000000,0.000000,11.680000,-45.099998,-46.299999,0.000000,0.000000,8.333012,65.931442,0.000000,0.000000,0.000000,7.746019,151.731644,0.000000,0.000000,0.000000,0.000000,105.599998,105.400002,105.099998,105.033335,103.633331,102.266665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.375000,68.760000,15.014000,14.885000,7.947000,C3H8,38168.723157,20378.021023,,444.000000,223.920000,15.679727,7.907668,65.199997,11.680000,29.349000,0.997035,0.990093,1.007012,0.000000,14.787531,7.884223,37918.788909,20217.046030
12/04/2024,13:22:33.250,1879.76,1880.49,120.180000,2.449900,119.900000,62.725000,0.000000,60.000000,294.400000,0.407300,1.653414,1.418123,1879.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,104.677778,68.415238,88.263266,69.500000,66.199997,0.000000,0.000000,11.670000,-45.000000,-46.400002,0.000000,0.000000,8.333591,65.861977,0.000000,0.000000,0.000000,7.746612,151.731491,0.000000,0.000000,0.000000,0.000000,105.633331,105.433334,105.233332,105.366669,104.066668,102.333333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.870000,29.374000,68.760000,14.994000,14.865000,7.960000,C3H8,38117.438342,20411.356152,,408.000000,224.260000,14.408398,7.919675,65.300003,11.670000,29.348000,0.996788,0.989904,1.006954,0.000000,14.863474,7.894236,38113.524151,20242.722131
12/04/2024,13:22:36.250,1882.76,1883.49,120.180000,2.449700,119.900000,62.825000,0.000000,60.000000,294.400000,0.407100,1.653754,1.418622,1882.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,104.794443,68.415386,88.332655,69.500000,66.199997,0.000000,0.000000,11.680000,-44.900002,-46.400002,0.000000,0.000000,8.333468,65.885223,0.000000,0.000000,0.000000,7.746071,151.731461,0.000000,0.000000,0.000000,0.000000,105.666664,105.666664,105.500000,105.299998,104.100001,102.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.374000,68.760000,15.021000,14.888000,7.972000,C3H8,38176.415879,20442.127041,,408.000000,224.620000,14.408398,7.932388,65.199997,11.680000,29.348000,0.997002,0.990093,1.006979,0.000000,14.929471,7.908608,38282.757508,20279.575570
12/04/2024,13:22:39.251,1885.76,1886.50,120.180000,2.450100,119.900000,62.925000,0.000000,60.000000,294.400000,0.407300,1.654381,1.418622,1885.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,104.750000,68.415830,88.400002,69.500000,66.199997,0.000000,0.000000,11.690000,-44.900002,-46.400002,0.000000,0.000000,8.333433,65.893402,0.000000,0.000000,0.000000,7.746502,151.731384,0.000000,0.000000,0.000000,0.000000,105.699997,105.833336,105.433334,105.399999,103.699999,102.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.375000,68.760000,15.014000,14.885000,7.984000,C3H8,38168.723157,20472.897930,,420.000000,224.980000,14.832174,7.945101,65.199997,11.690000,29.349000,0.997060,0.990093,1.007036,0.000000,15.028494,7.921739,38536.676107,20313.245977
12/04/2024,13:22:42.251,1888.76,1889.49,120.180000,2.449800,119.900000,63.025000,0.000000,60.000000,294.400000,0.407200,1.654992,1.419121,1888.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,104.783333,68.415682,88.467347,69.500000,66.199997,0.000000,0.000000,11.680000,-44.900002,-46.599998,0.000000,0.000000,8.333470,65.893333,0.000000,0.000000,0.000000,7.746126,151.731216,0.000000,0.000000,0.000000,0.000000,105.800003,105.766668,105.733332,105.066666,103.766665,102.566666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.375000,68.760000,15.008000,14.879000,7.997000,C3H8,38153.337712,20506.233059,,420.000000,225.320000,14.832174,7.957108,65.199997,11.680000,29.348000,0.997002,0.990093,1.006979,0.000000,15.115908,7.933255,38760.826202,20342.774318
12/04/2024,13:22:45.251,1891.76,1892.49,120.180000,2.449900,119.900000,63.125000,0.000000,60.000000,294.400000,0.407300,1.654272,1.418622,1891.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,105.144445,68.414646,88.532653,69.500000,66.199997,0.000000,0.000000,11.690000,-44.799999,-46.700001,0.000000,0.000000,8.333404,65.908287,0.000000,0.000000,0.000000,7.745993,151.731171,0.000000,0.000000,0.000000,0.000000,105.900002,105.866669,105.800001,105.600001,105.033335,102.666664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.374000,68.760000,15.011000,14.882000,8.009000,C3H8,38161.030435,20537.003948,,444.000000,225.700000,15.679727,7.970528,65.199997,11.690000,29.348000,0.997027,0.990093,1.007003,0.000000,15.107555,7.946828,38739.408930,20377.579614
12/04/2024,13:22:48.251,1894.76,1895.49,120.180000,2.449600,119.900000,63.225000,0.000000,60.000000,294.400000,0.407200,1.653454,1.418622,1894.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,104.911111,68.413315,88.599998,69.500000,66.199997,0.000000,0.000000,11.660000,-44.799999,-46.799999,0.000000,0.000000,8.333227,65.934395,0.000000,0.000000,0.000000,7.745604,151.731064,0.000000,0.000000,0.000000,0.000000,105.933334,105.766668,105.533333,105.300001,104.366666,102.566666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.374000,68.750000,15.018000,14.888000,8.022000,C3H8,38176.415879,20570.339077,,468.000000,226.080000,16.527280,7.983947,65.199997,11.660000,29.348000,0.996954,0.990093,1.006929,0.000000,15.066169,7.959625,38633.283242,20410.393524
12/04/2024,13:22:51.251,1897.76,1898.50,120.180000,2.449700,119.900000,63.325000,0.000000,60.000000,294.400000,0.407200,1.653549,1.418622,1897.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,104.900000,68.411540,88.661222,69.500000,66.199997,0.000000,0.000000,11.660000,-44.799999,-46.799999,0.000000,0.000000,8.333020,65.968307,0.000000,0.000000,0.000000,7.746439,151.730988,0.000000,0.000000,0.000000,0.000000,106.000000,105.900002,105.466667,105.133334,104.199999,102.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.374000,68.750000,15.054000,14.925000,8.034000,C3H8,38271.292786,20601.109966,,456.000000,226.440000,16.103503,7.996661,65.199997,11.660000,29.348000,0.996954,0.990093,1.006929,0.000000,15.071078,7.972299,38645.872578,20442.894151
12/04/2024,13:22:54.251,1900.76,1901.49,120.180000,2.449800,119.900000,63.425000,0.000000,60.000000,294.400000,0.407200,1.654992,1.418622,1900.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,104.966666,68.410208,88.718366,69.500000,66.199997,0.000000,0.000000,11.680000,-44.799999,-46.799999,0.000000,0.000000,8.333679,65.889534,0.000000,0.000000,0.000000,7.746453,151.730835,0.000000,0.000000,0.000000,0.000000,106.000000,105.900002,105.500000,105.466665,104.266668,102.666664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.374000,68.750000,15.014000,14.882000,8.046000,C3H8,38161.030435,20631.880854,,408.000000,226.760000,14.408398,8.007961,65.199997,11.680000,29.348000,0.997002,0.990093,1.006979,0.000000,15.107349,7.983955,38738.880089,20472.783172
12/04/2024,13:22:57.252,1903.76,1904.50,120.180000,2.450000,119.900000,63.525000,0.000000,60.000000,294.400000,0.407200,1.654122,1.418622,1903.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,105.277777,68.409469,88.781634,69.500000,66.199997,0.000000,0.000000,11.670000,-44.799999,-46.700001,0.001000,0.000000,8.333883,65.868820,0.000000,0.000000,0.000000,7.746970,151.730682,0.000000,0.000000,0.000000,0.000000,106.033333,105.733332,105.633331,106.299998,105.266668,102.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.374000,68.750000,15.041000,14.908000,8.059000,C3H8,38227.700693,20665.215984,,408.000000,227.120000,14.408398,8.020675,65.199997,11.670000,29.348000,0.996978,0.990093,1.006954,0.000000,15.132075,7.996435,38802.282295,20504.784805
12/04/2024,13:23:00.253,1906.76,1907.50,120.180000,2.449400,119.800000,63.625000,0.000000,60.000000,294.400000,0.407000,1.654854,1.419121,1906.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,105.211111,68.409025,88.842859,69.500000,66.199997,0.000000,0.000000,11.660000,-45.000000,-46.700001,0.000000,0.000000,8.333616,65.908340,0.000000,0.000000,0.000000,7.745933,151.730652,0.000000,0.000000,0.000000,0.000000,106.000000,105.866669,105.466667,105.733332,105.433332,102.766668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.373000,68.750000,15.037000,14.905000,8.071000,C3H8,38220.007971,20695.986873,,420.000000,227.460000,14.832174,8.032682,65.199997,11.660000,29.347000,0.996921,0.990093,1.006896,0.000000,15.173375,8.007945,38908.184937,20534.299471
12/04/2024,13:23:03.254,1909.76,1910.50,120.180000,2.449900,119.900000,63.725000,0.000000,60.000000,294.400000,0.407200,1.654680,1.418622,1909.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,105.277778,68.407694,88.910205,69.500000,66.199997,0.000000,0.000000,11.670000,-45.000000,-46.599998,0.000000,0.000000,8.333440,65.937683,0.000000,0.000000,0.000000,7.747170,151.730453,0.000000,0.000000,0.000000,0.000000,106.000000,106.066666,105.866666,106.099998,104.733335,102.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.373000,68.750000,15.018000,14.885000,8.084000,C3H8,38168.723157,20729.322002,,408.000000,227.800000,14.408398,8.044689,65.199997,11.670000,29.347000,0.996945,0.990093,1.006921,0.000000,15.194865,8.020111,38963.292627,20565.495571
12/04/2024,13:23:06.255,1912.76,1913.50,120.180000,2.449600,119.800000,63.825000,0.000000,60.000000,294.400000,0.407100,1.654637,1.418123,1912.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,105.333333,68.406362,88.979592,69.500000,66.199997,0.000000,0.000000,11.690000,-45.099998,-46.500000,0.000000,0.000000,8.333361,65.956055,0.000000,0.000000,0.000000,7.746626,151.730331,0.000000,0.000000,0.000000,0.000000,106.066666,106.000000,105.733332,106.433334,104.733332,103.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.373000,68.750000,15.051000,14.922000,8.096000,C3H8,38263.600063,20760.092891,,408.000000,228.160000,14.408398,8.057402,65.199997,11.690000,29.347000,0.996994,0.990093,1.006970,0.000000,15.125565,8.033178,38785.590945,20599.001614
12/04/2024,13:23:09.255,1915.76,1916.50,120.180000,2.450200,120.000000,63.925000,0.000000,60.000000,294.500000,0.407400,1.653498,1.418622,1915.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,105.583334,68.405623,89.038775,69.500000,66.199997,0.000000,0.000000,11.670000,-45.200001,-46.400002,0.000000,0.000000,8.333335,65.967094,0.000000,0.000000,0.000000,7.747063,151.730194,0.000000,0.000000,0.000000,0.000000,106.199999,106.000000,105.866669,106.966667,105.266668,103.199999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.373000,68.750000,15.071000,14.938000,8.108000,C3H8,38304.627915,20790.863779,,420.000000,228.520000,14.832174,8.070115,65.199997,11.670000,29.347000,0.996945,0.990093,1.006921,0.000000,14.970433,8.045460,38387.794262,20630.496259
12/04/2024,13:23:12.255,1918.76,1919.50,120.180000,2.449400,119.800000,64.025000,0.000000,60.000000,294.400000,0.407100,1.655181,1.418123,1918.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,105.544446,68.405919,89.099998,69.500000,66.199997,0.000000,0.000000,11.660000,-45.299999,-46.299999,0.000000,0.000000,8.333280,65.981697,0.000000,0.000000,0.000000,7.747110,151.730103,0.000000,0.000000,0.000000,0.000000,106.300003,106.066666,105.900002,106.666667,105.033335,103.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.373000,68.750000,15.051000,14.922000,8.121000,C3H8,38263.600063,20824.198909,,432.000000,228.860000,15.255950,8.082122,65.199997,11.660000,29.348000,0.996954,0.990093,1.006929,0.000000,14.831780,8.057500,38032.253333,20661.370585
