Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,13:23:15.255,1921.76,1922.50,120.180000,2.449000,119.800000,64.125000,0.000000,60.000000,294.300000,0.406900,1.655533,1.418123,1921.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,105.444444,68.406510,89.167345,69.500000,66.199997,0.000000,0.000000,11.670000,-45.200001,-46.299999,0.000000,0.000000,8.333523,65.956184,0.000000,0.000000,0.000000,7.746783,151.729904,0.000000,0.000000,0.000000,0.000000,106.266668,106.199997,106.300001,105.933334,104.699999,103.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.373000,68.760000,15.034000,14.902000,8.133000,C3H8,38212.315249,20854.969797,,420.000000,229.200000,14.832174,8.094129,65.199997,11.670000,29.347000,0.996945,0.990093,1.006921,0.000000,14.745865,8.069401,37811.948450,20691.885798
12/04/2024,13:23:18.256,1924.76,1925.50,120.180000,2.450000,119.900000,64.225000,0.000000,60.000000,294.400000,0.407300,1.654367,1.418622,1924.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,105.594445,68.407398,89.236734,69.533333,66.199997,0.000000,0.000000,11.680000,-45.200001,-46.299999,0.000000,0.000000,8.333664,65.948135,0.000000,0.000000,0.000000,7.748208,151.729797,0.000000,0.000000,0.000000,0.000000,106.199997,106.366669,106.466667,106.200002,105.100001,103.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.373000,68.760000,15.047000,14.915000,8.146000,C3H8,38245.650378,20888.304927,,408.000000,229.520000,14.408398,8.105430,65.199997,11.680000,29.347000,0.996969,0.990093,1.006945,0.000000,14.683082,8.080864,37650.956561,20721.280864
12/04/2024,13:23:21.256,1927.76,1928.50,120.180000,2.450000,119.900000,64.325000,0.000000,60.000000,294.400000,0.407300,1.654939,1.418622,1927.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,105.561111,68.407990,89.310205,69.500000,66.199997,0.000000,0.000000,11.660000,-45.200001,-46.299999,0.000000,0.000000,8.333374,65.992821,0.000000,0.000000,0.000000,7.747233,151.729645,0.000000,0.000000,0.000000,0.000000,106.233332,106.466667,106.633334,105.599998,105.100001,103.333336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.372000,68.760000,15.041000,14.908000,8.158000,C3H8,38227.700693,20919.075815,,408.000000,229.860000,14.408398,8.117437,65.199997,11.660000,29.347000,0.996921,0.990093,1.006896,0.000000,14.658245,8.092440,37587.269127,20750.963142
12/04/2024,13:23:24.257,1930.76,1931.50,120.180000,2.449800,119.900000,64.425000,0.000000,60.000000,294.400000,0.407200,1.654176,1.418622,1930.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,105.566667,68.407990,89.369390,69.500000,66.199997,0.000000,0.000000,11.670000,-45.099998,-46.299999,0.000000,0.000000,8.333366,66.000755,0.000000,0.000000,0.000000,7.747574,151.729446,0.000000,0.000000,0.000000,0.000000,106.300003,106.433334,106.500000,105.966665,104.666667,103.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.372000,68.760000,15.031000,14.898000,8.171000,C3H8,38202.058286,20952.410945,,396.000000,230.200000,13.984621,8.129444,65.199997,11.670000,29.347000,0.996945,0.990093,1.006921,0.000000,14.674651,8.104607,37629.337890,20782.164532
12/04/2024,13:23:27.259,1933.76,1934.50,120.180000,2.449500,119.800000,64.525000,0.000000,60.000000,294.400000,0.407100,1.654460,1.419121,1933.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,105.577779,68.407842,89.414287,69.500000,66.199997,0.000000,0.000000,11.670000,-44.900002,-46.400002,0.000000,0.000000,8.333796,65.955055,0.000000,0.000000,0.000000,7.747523,151.729294,0.000000,0.000000,0.000000,0.000000,106.366669,106.733332,106.400002,105.833336,104.633334,103.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.372000,68.760000,15.031000,14.898000,8.183000,C3H8,38202.058286,20983.181833,,396.000000,230.540000,13.984621,8.141451,65.199997,11.670000,29.347000,0.996945,0.990093,1.006921,0.000000,14.666323,8.116578,37607.981665,20812.859302
12/04/2024,13:23:30.260,1936.76,1937.50,120.180000,2.449600,119.900000,64.625000,0.000000,60.000000,294.400000,0.407200,1.654474,1.418123,1936.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,105.605556,68.407842,89.469388,69.533333,66.199997,0.000000,0.000000,11.670000,-45.000000,-46.500000,0.000000,0.000000,8.333814,65.961517,0.000000,0.000000,0.000000,7.747625,151.729187,0.000000,0.000000,0.000000,0.000000,106.500000,106.633331,106.366669,105.933334,104.800003,103.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.372000,68.760000,15.057000,14.925000,8.195000,C3H8,38271.292786,21013.952722,,432.000000,230.920000,15.255950,8.154871,65.199997,11.670000,29.347000,0.996945,0.990093,1.006921,0.000000,14.596953,8.129956,37430.101160,20847.165221
12/04/2024,13:23:33.261,1939.76,1940.50,120.180000,2.449800,119.900000,64.725000,0.000000,60.000000,294.400000,0.407300,1.654257,1.418123,1939.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,105.672222,68.407546,89.536734,69.533333,66.204079,0.000000,0.000000,11.680000,-44.900002,-46.599998,0.000000,0.000000,8.334127,65.928604,0.000000,0.000000,0.000000,7.747441,151.729065,0.000000,0.000000,0.000000,0.000000,106.566666,106.599998,106.366669,106.099998,104.800001,103.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.373000,68.760000,15.054000,14.925000,8.208000,C3H8,38271.292786,21047.287852,,444.000000,231.260000,15.679727,8.166878,65.199997,11.680000,29.347000,0.996969,0.990093,1.006945,0.000000,14.532544,8.142125,37264.940029,20878.369696
12/04/2024,13:23:36.262,1942.76,1943.51,120.180000,2.449900,119.900000,64.825000,0.000000,60.000000,294.400000,0.407300,1.653945,1.418622,1942.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,105.733332,68.406510,89.610202,69.500000,66.210202,0.000000,0.000000,11.670000,-44.799999,-46.700001,0.000000,0.000000,8.334495,65.891914,0.000000,0.000000,0.000000,7.748555,151.728867,0.000000,0.000000,0.000000,0.000000,106.599998,106.599998,106.533333,106.000000,105.066666,103.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.373000,68.760000,15.018000,14.885000,8.220000,C3H8,38168.723157,21078.058740,,420.000000,231.600000,14.832174,8.178885,65.199997,11.670000,29.347000,0.996945,0.990093,1.006921,0.000000,14.512701,8.153897,37214.058438,20908.554760
12/04/2024,13:23:39.264,1945.76,1946.51,120.180000,2.449200,119.800000,64.925000,0.000000,60.000000,294.300000,0.407000,1.654418,1.418123,1945.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,105.961111,68.404291,89.673467,69.566666,66.212243,0.000000,0.000000,11.680000,-44.700001,-46.700001,0.000000,0.000000,8.334737,65.872887,0.000000,0.000000,0.000000,7.747912,151.728622,0.000000,0.000000,0.000000,0.000000,106.599998,106.599998,106.866666,106.166669,106.100001,103.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.373000,68.760000,15.074000,14.941000,8.233000,C3H8,38312.320637,21111.393870,,396.000000,231.940000,13.984621,8.190892,65.199997,11.680000,29.347000,0.996969,0.990093,1.006945,0.000000,14.511063,8.166067,37209.858819,20939.760734
12/04/2024,13:23:42.265,1948.76,1949.51,120.180000,2.449300,119.800000,65.025000,0.000000,60.000000,294.400000,0.407000,1.655003,1.418123,1948.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,106.183333,68.402073,89.726529,69.500000,66.206120,0.000000,0.000000,11.680000,-44.799999,-46.700001,0.000000,0.000000,8.334384,65.930954,0.000000,0.000000,0.000000,7.748702,151.728439,0.000000,0.000000,0.000000,0.000000,106.633331,106.833333,106.699999,106.866666,106.333333,103.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.373000,68.760000,15.044000,14.912000,8.245000,C3H8,38237.957656,21142.164758,,396.000000,232.280000,13.984621,8.202899,65.199997,11.680000,29.347000,0.996969,0.990093,1.006945,0.000000,14.535830,8.178037,37273.367518,20970.456253
12/04/2024,13:23:45.265,1951.76,1952.51,120.180000,2.449600,119.800000,65.125000,0.000000,60.000000,294.400000,0.407100,1.654148,1.418123,1951.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,106.094445,68.399854,89.789797,69.500000,66.208161,0.000000,0.000000,11.670000,-44.700001,-46.799999,0.000000,0.000000,8.334126,65.970688,0.000000,0.000000,0.000000,7.749114,151.728241,0.000000,0.000000,0.000000,0.000000,106.766668,106.900002,106.800001,106.766668,105.566666,103.766668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.372000,68.760000,15.064000,14.931000,8.258000,C3H8,38286.678230,21175.499888,,408.000000,232.620000,14.408398,8.214906,65.199997,11.670000,29.347000,0.996945,0.990093,1.006921,0.000000,14.600205,8.189808,37438.439609,21000.639068
12/04/2024,13:23:48.266,1954.76,1955.51,120.180000,2.449800,119.900000,65.225000,0.000000,60.000000,294.400000,0.407300,1.654094,1.418123,1954.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,106.283334,68.397931,89.857145,69.533333,66.222447,0.000000,0.000000,11.670000,-44.700001,-46.700001,0.000000,0.000000,8.334260,65.963692,0.000000,0.000000,0.000000,7.748578,151.728104,0.000000,0.000000,0.000000,0.000000,106.833336,107.133331,107.466667,106.899999,105.366669,104.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.372000,68.760000,15.094000,14.961000,8.270000,C3H8,38363.605452,21206.270776,,420.000000,233.000000,14.832174,8.228325,65.199997,11.670000,29.347000,0.996945,0.990093,1.006921,0.000000,14.644814,8.203187,37552.828373,21034.944987
12/04/2024,13:23:51.266,1957.76,1958.51,120.180000,2.450000,119.900000,65.325000,0.000000,60.000000,294.400000,0.407200,1.653714,1.418622,1957.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,106.322222,68.396155,89.920409,69.533333,66.244898,0.000000,0.000000,11.680000,-44.799999,-46.799999,0.000000,0.000000,8.334291,65.968590,0.000000,0.000000,0.000000,7.748387,151.727966,0.000000,0.000000,0.000000,0.000000,106.900002,107.199997,107.900002,106.833333,105.099998,104.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.372000,68.760000,15.064000,14.931000,8.282000,C3H8,38286.678230,21237.041665,,456.000000,233.380000,16.103503,8.241745,65.199997,11.680000,29.347000,0.996969,0.990093,1.006945,0.000000,14.641556,8.216766,37544.473822,21069.765284
12/04/2024,13:23:54.267,1960.76,1961.51,120.180000,2.449800,119.900000,65.425000,0.000000,60.000000,294.400000,0.407200,1.654176,1.418622,1960.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,106.211111,68.395268,89.989796,69.566666,66.269389,0.000000,0.000000,11.680000,-44.799999,-46.799999,0.000000,0.000000,8.334620,65.937241,0.000000,0.000000,0.000000,7.748736,151.727722,0.000000,0.000000,0.000000,0.000000,106.900002,107.233335,107.699999,106.699999,105.000000,103.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.372000,68.760000,15.037000,14.905000,8.295000,C3H8,38220.007971,21270.376794,,456.000000,233.720000,16.103503,8.253752,65.199997,11.680000,29.346000,0.996936,0.990093,1.006912,0.000000,14.658078,8.228464,37586.839847,21099.762306
12/04/2024,13:23:57.267,1963.76,1964.51,120.180000,2.449700,119.900000,65.524000,0.000000,60.000000,294.400000,0.407200,1.654652,1.418123,1963.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,106.305557,68.394380,90.053060,69.599998,66.289798,0.000000,0.000000,11.670000,-44.700001,-46.700001,0.000000,0.000000,8.334667,65.941658,0.000000,0.000000,0.000000,7.749233,151.727600,0.000000,0.000000,0.000000,0.000000,106.900002,107.333336,107.566666,106.866669,105.266668,103.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.372000,68.760000,15.051000,14.922000,8.307000,C3H8,38263.600063,21301.147683,,420.000000,234.080000,14.832174,8.266465,65.199997,11.670000,29.347000,0.996945,0.990093,1.006921,0.000000,14.720795,8.241210,37747.661574,21132.446020
12/04/2024,13:24:00.267,1966.76,1967.51,120.180000,2.449900,119.900000,65.624000,0.000000,60.000000,294.400000,0.407300,1.654598,1.418123,1966.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,106.166668,68.394380,90.108162,69.566666,66.300003,0.000000,0.000000,11.690000,-44.799999,-46.700001,0.000000,0.000000,8.334900,65.924232,0.000000,0.000000,0.000000,7.749150,151.727356,0.000000,0.000000,0.000000,0.000000,106.933334,107.400002,107.266665,106.533335,104.966667,103.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.372000,68.760000,15.051000,14.918000,8.320000,C3H8,38253.343101,21334.482813,,408.000000,234.420000,14.408398,8.278472,65.199997,11.690000,29.346000,0.996961,0.990093,1.006936,0.000000,14.800020,8.253310,37950.814886,21163.473492
12/04/2024,13:24:03.267,1969.76,1970.51,120.180000,2.449400,119.800000,65.724000,0.000000,60.000000,294.400000,0.407100,1.653834,1.418622,1969.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,106.272222,68.394972,90.159181,69.599998,66.300003,0.000000,0.000000,11.640000,-44.799999,-46.799999,0.000000,0.000000,8.335014,65.919563,0.000000,0.000000,0.000000,7.749776,151.727188,0.000000,0.000000,0.000000,0.000000,107.066666,107.466667,107.066666,107.066666,104.966667,104.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.372000,68.760000,15.107000,14.975000,8.332000,C3H8,38399.504822,21365.253701,,420.000000,234.780000,14.832174,8.291185,65.199997,11.640000,29.347000,0.996872,0.990093,1.006847,0.000000,14.892399,8.265249,38187.694878,21194.088790
12/04/2024,13:24:06.268,1972.76,1973.51,120.180000,2.449200,119.800000,65.824000,0.000000,60.000000,294.300000,0.406900,1.655234,1.418622,1972.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,106.272221,68.395860,90.208162,69.599998,66.300003,0.000000,0.000000,11.670000,-44.799999,-46.700001,0.000000,0.000000,8.334724,65.969681,0.000000,0.000000,0.000000,7.749457,151.726929,0.000000,0.000000,0.000000,0.000000,107.133331,107.566666,107.000000,106.766665,105.033333,104.133331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.372000,68.760000,15.034000,14.902000,8.345000,C3H8,38212.315249,21398.588831,,432.000000,235.120000,15.255950,8.303192,65.199997,11.670000,29.346000,0.996912,0.990093,1.006887,0.000000,15.004571,8.277551,38475.332092,21225.633221
12/04/2024,13:24:09.271,1975.76,1976.51,120.180000,2.449900,119.900000,65.924000,0.000000,60.000000,294.400000,0.407200,1.653863,1.418123,1975.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,106.283333,68.396747,90.263266,69.599998,66.300003,0.000000,0.000000,11.670000,-44.799999,-46.700001,0.000000,0.000000,8.334748,65.979790,0.000000,0.000000,0.000000,7.749727,151.726654,0.000000,0.000000,0.000000,0.000000,107.300001,107.533333,107.099998,106.300001,105.266668,104.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.372000,68.760000,15.051000,14.918000,8.357000,C3H8,38253.343101,21429.359719,,420.000000,235.500000,14.832174,8.316612,65.199997,11.670000,29.346000,0.996912,0.990093,1.006887,0.000000,15.065566,8.290929,38631.737031,21259.938004
12/04/2024,13:24:12.271,1978.76,1979.51,120.180000,2.450000,119.900000,66.024000,0.000000,60.000000,294.400000,0.407200,1.653796,1.418622,1978.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,106.416667,68.397635,90.318369,69.599998,66.300003,0.000000,0.000000,11.690000,-45.000000,-46.700001,0.000000,0.000000,8.334641,66.003441,0.000000,0.000000,0.000000,7.750427,151.726440,0.000000,0.000000,0.000000,0.000000,107.500000,107.766668,107.066666,106.500000,105.399999,104.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.372000,68.760000,15.097000,14.965000,8.370000,C3H8,38373.862415,21462.694849,,432.000000,235.900000,15.255950,8.330738,65.199997,11.690000,29.346000,0.996961,0.990093,1.006936,0.000000,15.045709,8.305417,38580.818821,21297.088118
12/04/2024,13:24:15.273,1981.76,1982.52,120.180000,2.449600,119.800000,66.124000,0.000000,60.000000,294.400000,0.407100,1.654474,1.418622,1981.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,106.511111,68.398522,90.381634,69.599998,66.300003,0.000000,0.000000,11.660000,-44.900002,-46.599998,0.000000,0.000000,8.334546,66.025505,0.000000,0.000000,0.000000,7.750494,151.726196,0.000000,0.000000,0.000000,0.000000,107.599998,107.899999,107.000000,106.500000,105.666667,104.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.371000,68.760000,15.094000,14.961000,8.382000,C3H8,38363.605452,21493.465737,,468.000000,236.260000,16.527280,8.343451,65.300003,11.660000,29.346000,0.996698,0.989904,1.006863,0.000000,15.024198,8.315898,38525.659150,21323.963883
12/04/2024,13:24:18.273,1984.76,1985.52,120.180000,2.450000,119.900000,66.224000,0.000000,60.000000,294.400000,0.407200,1.653796,1.418123,1984.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,106.661111,68.399114,90.438776,69.599998,66.300003,0.000000,0.000000,11.670000,-44.900002,-46.599998,0.000000,0.000000,8.334699,66.017647,0.000000,0.000000,0.000000,7.750474,151.726028,0.000000,0.000000,0.000000,0.000000,107.666664,107.900002,107.733332,106.633334,105.733332,104.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.372000,68.760000,15.071000,14.938000,8.395000,C3H8,38304.627915,21526.800867,,444.000000,236.600000,15.679727,8.355458,65.199997,11.670000,29.346000,0.996912,0.990093,1.006887,0.000000,15.050515,8.329655,38593.143278,21359.241324
12/04/2024,13:24:21.273,1987.76,1988.52,120.180000,2.450100,119.900000,66.324000,0.000000,60.000000,294.400000,0.407300,1.653361,1.418123,1987.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,106.683334,68.399114,90.500000,69.599998,66.300003,0.000000,0.000000,11.680000,-45.099998,-46.599998,0.000000,0.000000,8.334906,66.005936,0.000000,0.000000,0.000000,7.751306,151.725754,0.000000,0.000000,0.000000,0.000000,107.699997,107.766668,107.433334,106.966667,105.933334,104.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.372000,68.760000,15.094000,14.961000,8.407000,C3H8,38363.605452,21557.571755,,408.000000,236.940000,14.408398,8.367465,65.199997,11.680000,29.346000,0.996936,0.990093,1.006912,0.000000,15.091716,8.341829,38698.793111,21390.457302
12/04/2024,13:24:24.273,1990.76,1991.52,120.180000,2.449900,119.900000,66.424000,0.000000,60.000000,294.400000,0.407200,1.654353,1.418123,1990.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,106.700000,68.398966,90.561224,69.599998,66.300003,0.000000,0.000000,11.660000,-45.099998,-46.599998,0.000000,0.000000,8.334720,66.041588,0.000000,0.000000,0.000000,7.751067,151.725540,0.000000,0.000000,0.000000,0.000000,107.699997,107.866666,107.199997,106.833336,106.300001,104.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.372000,68.760000,15.130000,14.998000,8.419000,C3H8,38458.482358,21588.342644,,408.000000,237.280000,14.408398,8.379472,65.199997,11.660000,29.346000,0.996888,0.990093,1.006863,0.000000,15.131279,8.353391,38800.240660,21420.105857
12/04/2024,13:24:27.273,1993.76,1994.52,120.180000,2.450000,119.900000,66.524000,0.000000,60.000000,294.400000,0.407300,1.654367,1.418622,1993.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,106.850000,68.398522,90.618366,69.599998,66.300003,0.000000,0.000000,11.670000,-45.099998,-46.500000,0.000000,0.000000,8.334665,66.062111,0.000000,0.000000,0.000000,7.750896,151.725296,0.000000,0.000000,0.000000,0.000000,107.699997,108.300003,107.400002,107.133334,106.133331,104.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.870000,29.371000,68.760000,15.104000,14.971000,8.432000,C3H8,38389.247859,21621.677773,,408.000000,237.620000,14.408398,8.391479,65.199997,11.670000,29.346000,0.996912,0.990093,1.006887,0.000000,15.195596,8.365565,38965.165365,21451.322584
12/04/2024,13:24:30.275,1996.76,1997.52,120.180000,2.449800,119.900000,66.624000,0.000000,60.000000,294.400000,0.407200,1.654013,1.418622,1996.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,106.950001,68.398078,90.675508,69.599998,66.300003,0.000000,0.000000,11.670000,-45.099998,-46.500000,0.000000,0.000000,8.335286,65.995918,0.000000,0.000000,0.000000,7.751393,151.725082,0.000000,0.000000,0.000000,0.000000,107.766668,108.233332,107.533333,107.533335,105.866669,104.766668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.372000,68.760000,15.100000,14.968000,8.444000,C3H8,38381.555137,21652.448662,,408.000000,237.980000,14.408398,8.404192,65.199997,11.670000,29.346000,0.996912,0.990093,1.006887,0.000000,15.220293,8.378239,39028.495444,21483.821853
12/04/2024,13:24:33.277,1999.76,2000.52,120.180000,2.449600,119.800000,66.724000,0.000000,60.000000,294.400000,0.407100,1.654148,1.418123,1999.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,106.927778,68.397635,90.724489,69.599998,66.300003,0.000000,0.000000,11.660000,-45.200001,-46.400002,0.000000,0.000000,8.335098,66.033539,0.000000,0.000000,0.000000,7.751125,151.724899,0.000000,0.000000,0.000000,0.000000,107.800003,108.099998,107.233332,107.433334,106.100001,104.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.870000,29.372000,68.760000,15.114000,14.981000,8.457000,C3H8,38414.890266,21685.783792,,432.000000,238.340000,15.255950,8.416906,65.199997,11.660000,29.346000,0.996888,0.990093,1.006863,0.000000,15.131201,8.390708,38800.042525,21515.795810
12/04/2024,13:24:36.277,2002.76,2003.52,120.180000,2.449500,119.800000,66.824000,0.000000,60.000000,294.400000,0.407100,1.653766,1.418123,2002.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,107.127778,68.397191,90.781634,69.599998,66.300003,0.000000,0.000000,11.690000,-45.200001,-46.299999,0.000000,0.000000,8.335371,66.010902,0.000000,0.000000,0.000000,7.752143,151.724609,0.000000,0.000000,0.000000,0.000000,107.833336,107.933334,108.000000,107.300001,106.733332,104.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.870000,29.372000,68.760000,15.097000,14.965000,8.469000,C3H8,38373.862415,21716.554680,,432.000000,238.680000,15.255950,8.428913,65.199997,11.690000,29.346000,0.996961,0.990093,1.006936,0.000000,14.997534,8.403293,38457.288636,21548.066944
12/04/2024,13:24:39.277,2005.76,2006.52,120.180000,2.450300,120.000000,66.924000,0.000000,60.000000,294.500000,0.407400,1.654083,1.419121,2005.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,107.255556,68.396747,90.842859,69.599998,66.300003,0.000000,0.000000,11.660000,-45.200001,-46.299999,0.000000,0.000000,8.335577,65.998886,0.000000,0.000000,0.000000,7.751782,151.724319,0.000000,0.000000,0.000000,0.000000,107.933334,107.966667,108.200002,107.833331,106.600001,105.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.870000,29.372000,68.760000,15.054000,14.922000,8.482000,C3H8,38263.600063,21749.889810,,408.000000,239.000000,14.408398,8.440213,65.199997,11.660000,29.346000,0.996888,0.990093,1.006863,0.000000,14.893573,8.413943,38190.705255,21575.376347
12/04/2024,13:24:42.277,2008.76,2009.52,120.180000,2.449900,119.900000,67.024000,0.000000,60.000000,294.400000,0.407200,1.653945,1.418123,2008.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,107.150000,68.396303,90.912246,69.599998,66.300003,0.000000,0.000000,11.680000,-45.400002,-46.299999,-0.001000,0.000000,8.335590,66.008896,0.000000,0.000000,0.000000,7.751268,151.723999,0.000000,0.000000,0.000000,0.000000,108.000000,108.133334,107.800003,107.766665,106.099998,105.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.372000,68.760000,15.077000,14.945000,8.494000,C3H8,38322.577600,21780.660698,,396.000000,239.320000,13.984621,8.451514,65.199997,11.680000,29.346000,0.996936,0.990093,1.006912,0.000000,14.789628,8.425620,37924.167539,21605.318822
12/04/2024,13:24:45.279,2011.76,2012.52,120.180000,2.449700,119.900000,67.124000,0.000000,60.000000,294.400000,0.407200,1.654325,1.418123,2011.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,107.094444,68.396008,90.987755,69.599998,66.300003,0.000000,0.000000,11.660000,-45.200001,-46.299999,0.000000,0.000000,8.335890,65.987190,0.000000,0.000000,0.000000,7.751814,151.723801,0.000000,0.000000,0.000000,0.000000,108.000000,108.366669,107.799998,107.300001,106.000000,105.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.371000,68.760000,15.097000,14.965000,8.507000,C3H8,38373.862415,21813.995828,,396.000000,239.680000,13.984621,8.464227,65.199997,11.660000,29.346000,0.996888,0.990093,1.006863,0.000000,14.679085,8.437883,37640.706942,21636.762356
12/04/2024,13:24:48.279,2014.76,2015.52,120.180000,2.450000,120.000000,67.224000,0.000000,60.000000,294.400000,0.407400,1.654041,1.418123,2014.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,107.122222,68.396008,91.053060,69.599998,66.300003,0.000000,0.000000,11.680000,-45.200001,-46.299999,0.000000,0.000000,8.335687,66.028389,0.000000,0.000000,0.000000,7.753457,151.723541,0.000000,0.000000,0.000000,0.000000,108.000000,108.233332,107.933334,107.066666,106.399999,105.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.372000,68.760000,15.064000,14.931000,8.519000,C3H8,38286.678230,21844.766716,,396.000000,240.000000,13.984621,8.475528,65.300003,11.680000,29.346000,0.996746,0.989904,1.006912,0.000000,14.606457,8.447951,37454.472902,21662.580348
12/04/2024,13:24:51.280,2017.76,2018.52,120.180000,2.450000,119.900000,67.324000,0.000000,60.000000,294.400000,0.407300,1.654449,1.418622,2017.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,107.149999,68.395712,91.108162,69.599998,66.300003,0.000000,0.000000,11.680000,-45.000000,-46.200001,0.000000,0.000000,8.335282,66.095711,0.000000,0.000000,0.000000,7.753675,151.723282,0.000000,0.000000,0.000000,0.000000,108.166664,108.033333,107.900002,107.499997,106.199997,105.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.371000,68.760000,15.074000,14.941000,8.532000,C3H8,38312.320637,21878.101846,,396.000000,240.340000,13.984621,8.487535,65.199997,11.680000,29.346000,0.996936,0.990093,1.006912,0.000000,14.528886,8.461531,37255.561783,21697.402330
12/04/2024,13:24:54.280,2020.76,2021.52,120.180000,2.450000,119.900000,67.424000,0.000000,60.000000,294.400000,0.407400,1.654776,1.418123,2020.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,107.294445,68.394824,91.163263,69.599998,66.300003,0.000000,0.000000,11.670000,-45.200001,-46.299999,0.000000,0.000000,8.335376,66.094353,0.000000,0.000000,0.000000,7.753111,151.723022,0.000000,0.000000,0.000000,0.000000,108.366669,108.133331,107.800003,107.766668,106.500000,105.199999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.372000,68.760000,15.094000,14.961000,8.544000,C3H8,38363.605452,21908.872734,,420.000000,240.700000,14.832174,8.500248,65.199997,11.670000,29.346000,0.996912,0.990093,1.006887,0.000000,14.398505,8.473998,36921.232606,21729.371880
12/04/2024,13:24:57.283,2023.76,2024.53,120.180000,2.449700,119.900000,67.524000,0.000000,60.000000,294.400000,0.407200,1.654815,1.418123,2023.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,107.394444,68.393937,91.220407,69.599998,66.300003,0.000000,0.000000,11.660000,-45.000000,-46.400002,0.000000,0.000000,8.335456,66.099121,0.000000,0.000000,0.000000,7.753240,151.722748,0.000000,0.000000,0.000000,0.000000,108.466667,108.099998,107.966667,107.633331,106.566666,105.633334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.870000,29.371000,68.760000,15.061000,14.928000,8.557000,C3H8,38278.985508,21942.207864,,444.000000,241.080000,15.679727,8.513668,65.300003,11.660000,29.346000,0.996698,0.989904,1.006863,0.000000,14.291209,8.485553,36646.099499,21758.999462
12/04/2024,13:25:00.283,2026.76,2027.53,120.180000,2.449400,119.800000,67.624000,0.000000,60.000000,294.400000,0.407100,1.654609,1.418123,2026.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,107.666667,68.392457,91.289797,69.599998,66.300003,0.000000,0.000000,11.680000,-45.000000,-46.400002,0.000000,0.000000,8.335420,66.117271,0.000000,0.000000,0.000000,7.753348,151.722488,0.000000,0.000000,0.000000,0.000000,108.466667,108.366669,108.333333,107.466667,106.633334,106.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.371000,68.760000,15.133000,15.001000,8.569000,C3H8,38466.175081,21972.978752,,432.000000,241.460000,15.255950,8.527087,65.199997,11.680000,29.346000,0.996936,0.990093,1.006912,0.000000,14.281245,8.500962,36620.549149,21798.513633
12/04/2024,13:25:03.284,2029.76,2030.53,120.180000,2.450000,119.900000,67.724000,0.000000,60.000000,294.400000,0.407300,1.654531,1.419121,2029.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,107.549999,68.390682,91.353063,69.599998,66.300003,0.000000,0.000000,11.660000,-45.000000,-46.400002,0.000000,0.000000,8.335398,66.135963,0.000000,0.000000,0.000000,7.754458,151.722183,0.000000,0.000000,0.000000,0.000000,108.500000,108.533333,108.199997,107.433334,106.599998,106.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.870000,29.371000,68.760000,15.080000,14.948000,8.581000,C3H8,38330.270322,22003.749641,,420.000000,241.780000,14.832174,8.538388,65.199997,11.660000,29.346000,0.996888,0.990093,1.006863,0.000000,14.345565,8.511813,36785.482366,21826.336792
12/04/2024,13:25:06.284,2032.76,2033.53,120.180000,2.449400,119.800000,67.824000,0.000000,60.000000,294.400000,0.407000,1.654936,1.418123,2032.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,107.600000,68.388907,91.408165,69.599998,66.300003,0.000000,0.000000,11.670000,-44.900002,-46.500000,0.000000,0.000000,8.335615,66.120995,0.000000,0.000000,0.000000,7.754407,151.721970,0.000000,0.000000,0.000000,0.000000,108.500000,108.633331,108.266668,107.566666,106.366669,106.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.371000,68.760000,15.104000,14.971000,8.594000,C3H8,38389.247859,22037.084771,,420.000000,242.120000,14.832174,8.550395,65.199997,11.670000,29.346000,0.996912,0.990093,1.006887,0.000000,14.454488,8.523990,37064.787461,21857.563438
12/04/2024,13:25:09.285,2035.76,2036.53,120.180000,2.449600,119.800000,67.924000,0.000000,60.000000,294.400000,0.407100,1.654311,1.418622,2035.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,107.688889,68.387280,91.463266,69.599998,66.300003,0.000000,0.000000,11.670000,-45.000000,-46.500000,0.000000,0.000000,8.335820,66.108925,0.000000,0.000000,0.000000,7.754152,151.721680,0.000000,0.000000,0.000000,0.000000,108.599998,108.666664,108.400002,107.833336,106.500000,106.133334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.870000,29.371000,68.760000,15.097000,14.965000,8.606000,C3H8,38373.862415,22067.855659,,408.000000,242.460000,14.408398,8.562402,65.199997,11.670000,29.346000,0.996912,0.990093,1.006887,0.000000,14.622802,8.535960,37496.383490,21888.257191
12/04/2024,13:25:12.285,2038.76,2039.53,120.180000,2.449200,119.800000,68.023000,0.000000,60.000000,294.300000,0.407000,1.653642,1.418123,2038.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,107.888888,68.385209,91.518367,69.599998,66.300003,0.000000,0.000000,11.690000,-45.000000,-46.400002,0.000000,0.000000,8.335819,66.125610,0.000000,0.000000,0.000000,7.754170,151.721436,0.000000,0.000000,0.000000,0.000000,108.733332,108.833336,108.633331,107.966667,106.233332,106.933332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.371000,68.760000,15.084000,14.951000,8.619000,C3H8,38337.963044,22101.190789,,408.000000,242.800000,14.408398,8.574409,65.199997,11.690000,29.346000,0.996961,0.990093,1.006936,0.000000,14.787824,8.548348,37919.541478,21920.021175
12/04/2024,13:25:15.287,2041.76,2042.53,120.180000,2.449100,119.800000,68.123000,0.000000,60.000000,294.300000,0.407000,1.654240,1.418123,2041.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,107.811112,68.382250,91.581631,69.599998,66.300003,0.000000,0.000000,11.680000,-45.099998,-46.400002,0.000000,0.000000,8.336204,66.093643,0.000000,0.000000,0.000000,7.754853,151.721100,0.000000,0.000000,0.000000,0.000000,108.800001,109.033333,108.333336,108.266668,106.466667,105.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.371000,68.760000,15.107000,14.971000,8.631000,C3H8,38389.247859,22131.961677,,420.000000,243.180000,14.832174,8.587829,65.199997,11.680000,29.346000,0.996936,0.990093,1.006912,0.000000,14.850617,8.561517,38080.557206,21953.791706
12/04/2024,13:25:18.287,2044.76,2045.53,120.180000,2.449100,119.800000,68.223000,0.000000,60.000000,294.300000,0.407000,1.654812,1.418622,2044.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,107.755555,68.380179,91.642855,69.599998,66.300003,0.000000,0.000000,11.670000,-45.099998,-46.299999,0.000000,0.000000,8.335824,66.157318,0.000000,0.000000,0.000000,7.756627,151.720779,0.000000,0.000000,0.000000,0.000000,108.866669,109.000000,108.166664,108.166664,106.633334,105.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.371000,68.760000,15.104000,14.968000,8.644000,C3H8,38381.555137,22165.296807,,456.000000,243.560000,16.103503,8.601248,65.199997,11.670000,29.346000,0.996912,0.990093,1.006887,0.000000,14.844082,8.574687,38063.798963,21987.560511
12/04/2024,13:25:21.288,2047.76,2048.53,120.180000,2.450100,119.900000,68.323000,0.000000,60.000000,294.400000,0.407300,1.654137,1.418123,2047.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,107.850001,68.377960,91.710203,69.599998,66.300003,0.000000,0.000000,11.660000,-45.099998,-46.299999,-0.001000,0.000000,8.336004,66.144920,0.000000,0.000000,0.000000,7.755072,151.720566,0.000000,0.000000,0.000000,0.000000,108.800003,108.933334,108.099998,107.966667,107.100001,106.199999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.870000,29.371000,68.760000,15.124000,14.988000,8.656000,C3H8,38432.839951,22196.067695,,444.000000,243.920000,15.679727,8.613962,65.199997,11.660000,29.345000,0.996855,0.990093,1.006829,0.000000,14.850718,8.586867,38080.814768,22018.793189
12/04/2024,13:25:24.289,2050.76,2051.53,120.180000,2.449600,119.900000,68.423000,0.000000,60.000000,294.400000,0.407100,1.654637,1.418622,2050.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,108.316667,68.374706,91.773471,69.599998,66.300003,0.000000,0.000000,11.670000,-45.299999,-46.299999,0.000000,0.000000,8.336486,66.101822,0.000000,0.000000,0.000000,7.755577,151.720322,0.000000,0.000000,0.000000,0.000000,108.900002,108.966667,108.533333,108.666664,107.266668,107.566668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.371000,68.760000,15.061000,14.928000,8.669000,C3H8,38278.985508,22229.402825,,420.000000,244.240000,14.832174,8.625262,65.199997,11.670000,29.345000,0.996879,0.990093,1.006854,0.000000,14.867237,8.598342,38123.173321,22048.218080
12/04/2024,13:25:27.290,2053.76,2054.53,120.180000,2.449800,119.900000,68.523000,0.000000,60.000000,294.400000,0.407200,1.654257,1.418622,2053.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,108.111112,68.371304,91.824492,69.599998,66.297962,0.000000,0.000000,11.670000,-45.200001,-46.299999,0.000000,0.000000,8.336559,66.105743,0.000000,0.000000,0.000000,7.755873,151.719971,0.000000,0.000000,0.000000,0.000000,109.000000,108.800001,108.400002,109.033333,106.900002,106.533335,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.371000,68.760000,15.087000,14.955000,8.681000,C3H8,38348.220007,22260.173713,,420.000000,244.600000,14.832174,8.637976,65.199997,11.670000,29.345000,0.996879,0.990093,1.006854,0.000000,14.875489,8.611015,38144.333412,22080.716273
12/04/2024,13:25:30.290,2056.76,2057.53,120.180000,2.449200,119.800000,68.623000,0.000000,60.000000,294.300000,0.407000,1.653234,1.418622,2056.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,107.972222,68.367606,91.881634,69.599998,66.289798,0.000000,0.000000,11.680000,-45.200001,-46.299999,0.000000,0.000000,8.336751,66.094154,0.000000,0.000000,0.000000,7.755842,151.719757,0.000000,0.000000,0.000000,0.000000,109.000000,108.699997,108.266668,108.966667,106.900002,106.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.371000,68.760000,15.110000,14.978000,8.694000,C3H8,38407.197544,22293.508843,,420.000000,244.960000,14.832174,8.650689,65.199997,11.680000,29.345000,0.996903,0.990093,1.006879,0.000000,14.929891,8.623900,38283.834110,22113.754366
12/04/2024,13:25:33.290,2059.76,2060.53,120.180000,2.450000,119.900000,68.723000,0.000000,60.000000,294.400000,0.407300,1.654694,1.418622,2059.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,108.027778,68.362724,91.938776,69.599998,66.277553,0.000000,0.000000,11.680000,-45.099998,-46.200001,0.000000,0.000000,8.336632,66.125038,0.000000,0.000000,0.000000,7.756194,151.719452,0.000000,0.000000,0.000000,0.000000,109.000000,108.733332,108.566666,108.399999,107.000003,106.466667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.870000,29.371000,68.760000,15.071000,14.938000,8.706000,C3H8,38304.627915,22324.279731,,420.000000,245.300000,14.832174,8.662696,65.199997,11.680000,29.345000,0.996903,0.990093,1.006879,0.000000,15.022235,8.635869,38520.626430,22144.447853
12/04/2024,13:25:36.291,2062.76,2063.53,120.180000,2.449500,119.900000,68.823000,0.000000,60.000000,294.400000,0.407200,1.654297,1.418622,2062.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,108.133333,68.356807,92.000000,69.599998,66.271430,0.000000,0.000000,11.670000,-45.200001,-46.299999,0.000000,0.000000,8.336630,66.141930,0.000000,0.000000,0.000000,7.757534,151.719162,0.000000,0.000000,0.000000,0.000000,109.066666,108.800003,108.666664,108.199997,107.566668,106.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.371000,68.760000,15.074000,14.941000,8.719000,C3H8,38312.320637,22357.614861,,432.000000,245.680000,15.255950,8.676115,65.199997,11.670000,29.345000,0.996879,0.990093,1.006854,0.000000,15.050222,8.649036,38592.392078,22178.210850
12/04/2024,13:25:39.292,2065.76,2066.54,120.180000,2.449500,119.900000,68.923000,0.000000,60.000000,294.400000,0.407200,1.653970,1.418123,2065.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,108.077778,68.350890,92.061224,69.599998,66.267348,0.000000,0.000000,11.660000,-45.200001,-46.299999,0.000000,0.000000,8.336985,66.109619,0.000000,0.000000,0.000000,7.757689,151.718887,0.000000,0.000000,0.000000,0.000000,109.099998,108.833336,108.733332,108.066666,107.366666,106.366669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.371000,68.760000,15.090000,14.958000,8.731000,C3H8,38355.912729,22388.385750,,456.000000,246.060000,16.103503,8.689535,65.199997,11.660000,29.345000,0.996855,0.990093,1.006829,0.000000,15.035311,8.662202,38554.157434,22211.972171
12/04/2024,13:25:42.293,2068.76,2069.54,120.180000,2.448800,119.700000,69.023000,0.000000,60.000000,294.300000,0.406800,1.653667,1.418123,2068.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,108.061111,68.344973,92.118366,69.599998,66.251020,0.000000,0.000000,11.670000,-45.099998,-46.299999,0.000000,0.000000,8.337212,66.102806,0.000000,0.000000,0.000000,7.757371,151.718658,0.000000,0.000000,0.000000,0.000000,109.099998,108.900002,108.733332,108.000000,107.399999,106.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.371000,68.760000,15.114000,14.981000,8.744000,C3H8,38414.890266,22421.720879,,444.000000,246.420000,15.679727,8.702248,65.199997,11.670000,29.345000,0.996879,0.990093,1.006854,0.000000,15.063305,8.675088,38625.940409,22245.012690
12/04/2024,13:25:45.293,2071.76,2072.54,120.180000,2.449500,119.800000,69.123000,0.000000,60.000000,294.400000,0.407100,1.653603,1.418622,2071.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,108.422221,68.337724,92.175508,69.599998,66.244898,0.000000,0.000000,11.680000,-45.200001,-46.400002,-0.001000,0.000000,8.337032,66.140518,0.000000,0.000000,0.000000,7.756983,151.718338,0.000000,0.000000,0.000000,0.000000,109.166664,109.066666,108.966667,108.766665,108.333333,106.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.371000,68.760000,15.143000,15.011000,8.756000,C3H8,38491.817488,22452.491768,,420.000000,246.760000,14.832174,8.714255,65.199997,11.680000,29.345000,0.996903,0.990093,1.006879,0.000000,15.114428,8.687269,38757.030550,22276.249295
12/04/2024,13:25:48.294,2074.76,2075.54,120.180000,2.449900,119.900000,69.223000,0.000000,60.000000,294.400000,0.407300,1.654761,1.418622,2074.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,108.377777,68.331068,92.226529,69.599998,66.244898,0.000000,0.000000,11.680000,-45.000000,-46.400002,0.000000,0.000000,8.336761,66.191132,0.000000,0.000000,0.000000,7.758170,151.717987,0.000000,0.000000,0.000000,0.000000,109.199997,109.166664,109.066666,109.366666,107.166667,106.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.371000,68.760000,15.124000,14.991000,8.769000,C3H8,38440.532673,22485.826897,,420.000000,247.100000,14.832174,8.726262,65.199997,11.680000,29.345000,0.996903,0.990093,1.006879,0.000000,15.139152,8.699239,38820.429385,22306.942782
12/04/2024,13:25:51.295,2077.76,2078.54,120.180000,2.449500,119.800000,69.323000,0.000000,60.000000,294.400000,0.407100,1.654215,1.418622,2077.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,108.533332,68.325446,92.289797,69.599998,66.242857,0.000000,0.000000,11.650000,-44.900002,-46.500000,0.000000,0.000000,8.336800,66.198967,0.000000,0.000000,0.000000,7.757889,151.717682,0.000000,0.000000,0.000000,0.000000,109.166664,109.199997,109.333333,109.066666,108.033333,106.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.870000,29.371000,68.760000,15.104000,14.971000,8.781000,C3H8,38389.247859,22516.597786,,420.000000,247.440000,14.832174,8.738269,65.199997,11.650000,29.345000,0.996830,0.990093,1.006805,0.000000,15.175418,8.710571,38913.423828,22336.000167
12/04/2024,13:25:54.295,2080.76,2081.54,120.180000,2.449700,119.900000,69.423000,0.000000,60.000000,294.400000,0.407200,1.655590,1.418622,2080.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,108.544445,68.320269,92.353063,69.599998,66.228570,0.000000,0.000000,11.670000,-44.799999,-46.500000,0.000000,0.000000,8.336729,66.223465,0.000000,0.000000,0.000000,7.758180,151.717331,0.000000,0.000000,0.000000,0.000000,109.266668,109.199997,109.433334,109.333333,107.633334,106.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.371000,68.760000,15.120000,14.988000,8.794000,C3H8,38432.839951,22549.932915,,408.000000,247.780000,14.408398,8.750276,65.199997,11.670000,29.345000,0.996879,0.990093,1.006854,0.000000,15.211678,8.722966,39006.404385,22367.783639
12/04/2024,13:25:57.295,2083.76,2084.54,120.180000,2.449800,119.900000,69.522000,0.000000,60.000000,294.400000,0.407200,1.653931,1.418622,2083.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,108.844446,68.314944,92.408165,69.599998,66.212243,0.000000,0.000000,11.660000,-44.900002,-46.599998,0.000000,0.000000,8.337084,66.196655,0.000000,0.000000,0.000000,7.759008,151.717072,0.000000,0.000000,0.000000,0.000000,109.466667,109.300003,109.933334,108.866669,109.199999,106.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.870000,29.370000,68.760000,15.124000,14.991000,8.806000,C3H8,38440.532673,22580.703804,,408.000000,248.160000,14.408398,8.763696,65.199997,11.660000,29.344000,0.996822,0.990093,1.006796,0.000000,15.158856,8.735841,38870.956148,22400.798679
12/04/2024,13:26:00.296,2086.76,2087.54,120.180000,2.450000,119.900000,69.622000,0.000000,60.000000,294.400000,0.407300,1.654449,1.418123,2086.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,108.683334,68.310950,92.463266,69.599998,66.204079,0.000000,0.000000,11.670000,-44.799999,-46.599998,0.000000,0.000000,8.336914,66.232979,0.000000,0.000000,0.000000,7.759044,151.716751,0.000000,0.000000,0.000000,0.000000,109.500000,109.400002,109.666667,108.566666,108.533335,106.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.371000,68.760000,15.140000,15.004000,8.818000,C3H8,38473.867803,22611.474692,,432.000000,248.520000,15.255950,8.776409,65.199997,11.670000,29.345000,0.996879,0.990093,1.006854,0.000000,15.031766,8.749017,38545.065896,22434.585479
12/04/2024,13:26:03.297,2089.76,2090.54,120.180000,2.449300,119.800000,69.722000,0.000000,60.000000,294.400000,0.407100,1.654432,1.419121,2089.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,108.661110,68.307695,92.518367,69.599998,66.199997,0.000000,0.000000,11.670000,-44.700001,-46.700001,0.000000,0.000000,8.336719,66.277077,0.000000,0.000000,0.000000,7.759872,151.716507,0.000000,0.000000,0.000000,0.000000,109.566666,109.633334,109.566666,108.466667,108.066666,106.666664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.371000,68.760000,15.127000,14.994000,8.831000,C3H8,38448.225396,22644.809822,,432.000000,248.860000,15.255950,8.788416,65.199997,11.670000,29.346000,0.996912,0.990093,1.006887,0.000000,14.919519,8.761276,38257.237457,22466.021961
12/04/2024,13:26:06.297,2092.76,2093.54,120.180000,2.449300,119.800000,69.822000,0.000000,60.000000,294.400000,0.407000,1.655003,1.418123,2092.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,108.611112,68.305033,92.581631,69.599998,66.199997,0.000000,0.000000,11.670000,-44.799999,-46.799999,0.000000,0.000000,8.336897,66.268242,0.000000,0.000000,0.000000,7.759588,151.716141,0.000000,0.000000,0.000000,0.000000,109.599998,109.900002,109.466667,108.400002,107.533335,106.766668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.371000,68.760000,15.097000,14.965000,8.843000,C3H8,38373.862415,22675.580710,,396.000000,249.180000,13.984621,8.799717,65.199997,11.670000,29.346000,0.996912,0.990093,1.006887,0.000000,14.833705,8.772542,38037.190142,22494.910199
