Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,13:26:09.297,2095.76,2096.54,120.180000,2.449900,119.900000,69.922000,0.000000,60.000000,294.400000,0.407200,1.653414,1.418622,2095.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,108.761111,68.303257,92.642855,69.599998,66.199997,0.000000,0.000000,11.670000,-44.700001,-46.799999,0.000000,0.000000,8.337217,66.242104,0.000000,0.000000,0.000000,7.759647,151.715881,0.000000,0.000000,0.000000,0.000000,109.599998,109.866669,109.500000,108.833333,107.166664,107.600001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.371000,68.760000,15.110000,14.978000,8.856000,C3H8,38407.197544,22708.915840,,384.000000,249.500000,13.560845,8.811018,65.199997,11.670000,29.346000,0.996912,0.990093,1.006887,0.000000,14.739691,8.783808,37796.115186,22523.798438
12/04/2024,13:26:12.297,2098.76,2099.54,120.180000,2.449600,119.800000,70.022000,0.000000,60.000000,294.400000,0.407100,1.654719,1.418123,2098.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,108.911110,68.302222,92.710203,69.599998,66.199997,0.000000,0.000000,11.670000,-44.700001,-46.799999,0.000000,0.000000,8.337484,66.227242,0.000000,0.000000,0.000000,7.759722,151.715500,0.000000,0.000000,0.000000,0.000000,109.666664,109.900002,109.566666,109.066666,107.099998,108.166664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.371000,68.760000,15.104000,14.971000,8.868000,C3H8,38389.247859,22739.686729,,396.000000,249.840000,13.984621,8.823025,65.300003,11.670000,29.346000,0.996722,0.989904,1.006887,0.000000,14.665477,8.794102,37605.814037,22550.195590
12/04/2024,13:26:15.298,2101.76,2102.54,120.180000,2.449500,119.800000,70.122000,0.000000,60.000000,294.400000,0.407100,1.653439,1.418622,2101.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,108.744443,68.301334,92.773471,69.599998,66.199997,0.000000,0.000000,11.660000,-44.700001,-46.700001,0.000000,0.000000,8.337428,66.251488,0.000000,0.000000,0.000000,7.760836,151.715240,0.000000,0.000000,0.000000,0.000000,109.699997,109.766668,109.666664,108.699997,107.166664,107.466670,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.371000,68.760000,15.087000,14.955000,8.881000,C3H8,38348.220007,22773.021858,,396.000000,250.160000,13.984621,8.834325,65.199997,11.660000,29.345000,0.996855,0.990093,1.006829,0.000000,14.617674,8.806537,37483.235614,22582.081437
12/04/2024,13:26:18.300,2104.76,2105.54,120.180000,2.449200,119.800000,70.222000,0.000000,60.000000,294.300000,0.406900,1.654336,1.418123,2104.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,108.822222,68.300447,92.824492,69.599998,66.199997,0.000000,0.000000,11.680000,-44.799999,-46.700001,0.000000,0.000000,8.337388,66.273834,0.000000,0.000000,0.000000,7.761151,151.714935,0.000000,0.000000,0.000000,0.000000,109.699997,109.766665,109.766668,109.433334,107.099998,107.166667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.371000,68.760000,15.117000,14.984000,8.893000,C3H8,38422.582988,22803.792747,,408.000000,250.540000,14.408398,8.847745,65.199997,11.680000,29.345000,0.996903,0.990093,1.006879,0.000000,14.523685,8.820345,37242.223712,22617.488647
12/04/2024,13:26:21.300,2107.76,2108.54,120.180000,2.449900,119.900000,70.322000,0.000000,60.000000,294.400000,0.407200,1.655170,1.418622,2107.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,109.005557,68.300003,92.881634,69.599998,66.199997,0.000000,0.000000,11.660000,-44.799999,-46.799999,0.000000,0.000000,8.336981,66.339867,0.000000,0.000000,0.000000,7.761004,151.714691,0.000000,0.000000,0.000000,0.000000,109.800003,109.900002,109.900002,109.700002,107.099998,107.633334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.860000,29.371000,68.760000,15.124000,14.991000,8.906000,C3H8,38440.532673,22837.127876,,444.000000,250.920000,15.679727,8.861165,65.199997,11.660000,29.345000,0.996855,0.990093,1.006829,0.000000,14.396650,8.833292,36916.476305,22650.687057
12/04/2024,13:26:24.301,2110.76,2111.55,120.180000,2.450100,119.900000,70.422000,0.000000,60.000000,294.400000,0.407300,1.653810,1.418622,2110.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,108.977778,68.300003,92.938776,69.599998,66.199997,0.000000,0.000000,11.660000,-44.799999,-46.700001,0.000000,0.000000,8.337159,66.335083,0.000000,0.000000,0.000000,7.760833,151.714355,0.000000,0.000000,0.000000,0.000000,109.866669,109.866669,109.666664,109.633331,107.500000,107.333336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.371000,68.760000,15.084000,14.951000,8.918000,C3H8,38337.963044,22867.898765,,444.000000,251.240000,15.679727,8.872465,65.199997,11.660000,29.344000,0.996822,0.990093,1.006796,0.000000,14.330614,8.844264,36747.144131,22678.822776
12/04/2024,13:26:27.302,2113.76,2114.55,120.180000,2.449400,119.800000,70.522000,0.000000,60.000000,294.400000,0.407000,1.654364,1.418123,2113.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,109.105556,68.300003,93.000000,69.599998,66.199997,0.000000,0.000000,11.660000,-45.000000,-46.700001,0.000000,0.000000,8.337223,66.341393,0.000000,0.000000,0.000000,7.761691,151.714005,0.000000,0.000000,0.000000,0.000000,109.966667,109.866669,110.133336,109.300001,107.766665,107.600001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.370000,68.760000,15.077000,14.945000,8.931000,C3H8,38322.577600,22901.233894,,420.000000,251.600000,14.832174,8.885179,65.199997,11.660000,29.344000,0.996822,0.990093,1.006796,0.000000,14.342063,8.856937,36776.501820,22711.319099
12/04/2024,13:26:30.304,2116.76,2117.55,120.180000,2.449800,119.900000,70.622000,0.000000,60.000000,294.400000,0.407200,1.654747,1.419121,2116.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,109.444444,68.300003,93.067346,69.599998,66.199997,0.000000,0.000000,11.670000,-45.000000,-46.599998,0.000000,0.000000,8.337503,66.326637,0.000000,0.000000,0.000000,7.762756,151.713684,0.000000,0.000000,0.000000,0.000000,110.099998,109.866669,110.033333,109.866666,108.266665,108.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.370000,68.760000,15.114000,14.981000,8.943000,C3H8,38414.890266,22932.004783,,408.000000,251.940000,14.408398,8.897186,65.199997,11.670000,29.344000,0.996846,0.990093,1.006821,0.000000,14.401364,8.869123,36928.565121,22742.565356
12/04/2024,13:26:33.305,2119.76,2120.55,120.180000,2.449800,119.900000,70.722000,0.000000,60.000000,294.400000,0.407200,1.653768,1.418123,2119.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,109.561111,68.300003,93.132651,69.599998,66.199997,0.000000,0.000000,11.660000,-45.000000,-46.599998,0.000000,0.000000,8.337595,66.332771,0.000000,0.000000,0.000000,7.761922,151.713348,0.000000,0.000000,0.000000,0.000000,110.099998,109.933334,109.933334,109.633334,108.600001,109.166664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.870000,29.370000,68.760000,15.107000,14.975000,8.956000,C3H8,38399.504822,22965.339912,,408.000000,252.280000,14.408398,8.909193,65.199997,11.660000,29.344000,0.996822,0.990093,1.006796,0.000000,14.524994,8.880875,37245.581531,22772.701043
12/04/2024,13:26:36.306,2122.76,2123.55,120.180000,2.449400,119.800000,70.822000,0.000000,60.000000,294.400000,0.407000,1.653834,1.418622,2122.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,109.766667,68.300003,93.199999,69.599998,66.199997,0.000000,0.000000,11.660000,-45.000000,-46.500000,0.000000,0.000000,8.337542,66.358116,0.000000,0.000000,0.000000,7.762280,151.713089,0.000000,0.000000,0.000000,0.000000,110.099998,110.099998,109.866669,109.766668,110.366666,108.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.370000,68.760000,15.057000,14.925000,8.968000,C3H8,38271.292786,22996.110801,,408.000000,252.620000,14.408398,8.921200,65.199997,11.660000,29.344000,0.996822,0.990093,1.006796,0.000000,14.679972,8.892844,37642.981221,22803.392014
12/04/2024,13:26:39.306,2125.76,2126.55,120.180000,2.449900,119.900000,70.922000,0.000000,60.000000,294.400000,0.407200,1.654517,1.418123,2125.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,109.588889,68.300003,93.267347,69.599998,66.199997,0.000000,0.000000,11.670000,-45.099998,-46.500000,0.000000,0.000000,8.337569,66.371147,0.000000,0.000000,0.000000,7.762434,151.712738,0.000000,0.000000,0.000000,0.000000,110.099998,110.099998,109.900002,109.733335,109.699999,108.000003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.370000,68.760000,15.097000,14.965000,8.981000,C3H8,38373.862415,23029.445930,,420.000000,253.000000,14.832174,8.934619,65.199997,11.670000,29.344000,0.996846,0.990093,1.006821,0.000000,14.765665,8.906438,37862.720137,22838.251310
12/04/2024,13:26:42.306,2128.76,2129.55,120.180000,2.449500,119.800000,71.022000,0.000000,60.000000,294.400000,0.407100,1.654460,1.418123,2128.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,109.683333,68.300003,93.330614,69.599998,66.199997,0.000000,0.000000,11.650000,-45.099998,-46.400002,0.000000,0.000000,8.337793,66.358505,0.000000,0.000000,0.000000,7.763185,151.712418,0.000000,0.000000,0.000000,0.000000,110.133331,110.133331,110.366666,109.533335,110.433334,107.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.370000,68.760000,15.104000,14.971000,8.993000,C3H8,38389.247859,23060.216819,,456.000000,253.380000,16.103503,8.948039,65.199997,11.650000,29.344000,0.996797,0.990093,1.006771,0.000000,14.788698,8.919380,37921.782285,22871.436904
12/04/2024,13:26:45.306,2131.76,2132.55,120.180000,2.449200,119.800000,71.121000,0.000000,60.000000,294.300000,0.407000,1.655316,1.418622,2131.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,109.838889,68.300003,93.391838,69.599998,66.199997,0.000000,0.000000,11.690000,-45.099998,-46.400002,0.000000,0.000000,8.337996,66.354103,0.000000,0.000000,0.000000,7.763763,151.712051,0.000000,0.000000,0.000000,0.000000,110.199997,110.133331,110.366669,110.733332,110.266668,107.333336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.370000,68.760000,15.067000,14.935000,9.006000,C3H8,38296.935193,23093.551948,,456.000000,253.720000,16.103503,8.960046,65.199997,11.690000,29.344000,0.996895,0.990093,1.006870,0.000000,14.818378,8.932221,37997.887315,22904.363907
12/04/2024,13:26:48.306,2134.76,2135.55,120.180000,2.449100,119.800000,71.221000,0.000000,60.000000,294.300000,0.407000,1.653628,1.418123,2134.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,109.994445,68.300003,93.440817,69.599998,66.199997,0.000000,0.000000,11.670000,-45.200001,-46.400002,0.000000,0.000000,8.337990,66.369553,0.000000,0.000000,0.000000,7.763843,151.711716,0.000000,0.000000,0.000000,0.000000,110.266668,110.266665,110.466667,110.966667,110.500003,107.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.370000,68.760000,15.104000,14.968000,9.018000,C3H8,38381.555137,23124.322837,,420.000000,254.080000,14.832174,8.972759,65.199997,11.670000,29.344000,0.996846,0.990093,1.006821,0.000000,14.854666,8.944458,38090.938384,22935.742660
12/04/2024,13:26:51.306,2137.76,2138.55,120.180000,2.449600,119.800000,71.321000,0.000000,60.000000,294.400000,0.407100,1.654637,1.418123,2137.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,109.966666,68.300003,93.491837,69.599998,66.199997,0.000000,0.000000,11.690000,-45.099998,-46.400002,0.000000,0.000000,8.338232,66.359596,0.000000,0.000000,0.000000,7.764354,151.711288,0.000000,0.000000,0.000000,0.000000,110.400002,110.566666,110.500000,111.000000,109.733332,107.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.370000,68.760000,15.100000,14.968000,9.031000,C3H8,38381.555137,23157.657966,,408.000000,254.420000,14.408398,8.984766,65.199997,11.690000,29.344000,0.996895,0.990093,1.006870,0.000000,14.889331,8.956864,38179.828740,22967.555831
12/04/2024,13:26:54.307,2140.76,2141.55,120.180000,2.449400,119.800000,71.421000,0.000000,60.000000,294.400000,0.407100,1.654364,1.418123,2140.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,109.744445,68.300003,93.546938,69.599998,66.206120,0.000000,0.000000,11.660000,-45.099998,-46.500000,0.000000,0.000000,8.337958,66.409950,0.000000,0.000000,0.000000,7.764746,151.710983,0.000000,0.000000,0.000000,0.000000,110.400002,110.900002,110.266665,110.233335,109.000000,107.666664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.370000,68.760000,15.150000,15.014000,9.043000,C3H8,38499.510210,23188.428855,,420.000000,254.780000,14.832174,8.997479,65.199997,11.660000,29.344000,0.996822,0.990093,1.006796,0.000000,14.960307,8.968881,38361.828904,22998.369953
12/04/2024,13:26:57.309,2143.76,2144.55,120.180000,2.449400,119.800000,71.521000,0.000000,60.000000,294.400000,0.407100,1.655018,1.418622,2143.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,109.677778,68.300003,93.610202,69.599998,66.214284,0.000000,0.000000,11.670000,-45.099998,-46.500000,0.000000,0.000000,8.338318,66.384193,0.000000,0.000000,0.000000,7.765044,151.710693,0.000000,0.000000,0.000000,0.000000,110.500000,110.733332,110.366669,110.199999,108.600001,107.666664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.370000,68.760000,15.110000,14.975000,9.056000,C3H8,38399.504822,23221.763984,,432.000000,255.140000,15.255950,9.010193,65.199997,11.670000,29.344000,0.996846,0.990093,1.006821,0.000000,15.057680,8.981773,38611.515072,23031.428614
12/04/2024,13:27:00.309,2146.76,2147.55,120.180000,2.448900,119.700000,71.621000,0.000000,60.000000,294.300000,0.406800,1.654375,1.418622,2146.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,109.738888,68.300003,93.679590,69.599998,66.218365,0.000000,0.000000,11.670000,-45.099998,-46.599998,-0.001000,0.000000,8.338099,66.428741,0.000000,0.000000,0.000000,7.765665,151.710327,0.000000,0.000000,0.000000,0.000000,110.666664,110.766665,110.300003,110.433332,108.600001,107.666664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.370000,68.760000,15.097000,14.965000,9.068000,C3H8,38373.862415,23252.534873,,432.000000,255.500000,15.255950,9.022906,65.199997,11.670000,29.344000,0.996846,0.990093,1.006821,0.000000,15.098947,8.994446,38717.333690,23063.925731
12/04/2024,13:27:03.309,2149.76,2150.55,120.180000,2.450200,120.000000,71.721000,0.000000,60.000000,294.500000,0.407400,1.655253,1.418622,2149.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,109.727779,68.300003,93.738775,69.599998,66.224488,0.000000,0.000000,11.660000,-45.000000,-46.599998,0.000000,0.000000,8.337960,66.464615,0.000000,0.000000,0.000000,7.766006,151.709976,0.000000,0.000000,0.000000,0.000000,110.699997,110.833336,110.266668,110.333333,108.366669,107.866669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.370000,68.760000,15.183000,15.051000,9.080000,C3H8,38594.387117,23283.305762,,444.000000,255.880000,15.679727,9.036325,65.199997,11.660000,29.344000,0.996822,0.990093,1.006796,0.000000,15.079148,9.007604,38666.566183,23097.664273
12/04/2024,13:27:06.310,2152.76,2153.55,120.180000,2.449500,119.800000,71.821000,0.000000,60.000000,294.400000,0.407100,1.654378,1.418622,2152.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,109.922221,68.300003,93.800001,69.633331,66.230611,0.000000,0.000000,11.650000,-44.900002,-46.700001,0.000000,0.000000,8.338284,66.443245,0.000000,0.000000,0.000000,7.765600,151.709610,0.000000,0.000000,0.000000,0.000000,110.699997,110.733332,110.333333,110.466667,109.099998,108.199999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.240000,0.870000,29.369000,68.760000,15.094000,14.961000,9.093000,C3H8,38363.605452,23316.640891,,456.000000,256.240000,16.103503,9.049039,65.199997,11.650000,29.343000,0.996764,0.990093,1.006738,0.000000,15.069227,9.019758,38641.125360,23128.830032
12/04/2024,13:27:09.311,2155.76,2156.55,120.180000,2.449900,119.900000,71.921000,0.000000,60.000000,294.400000,0.407200,1.654598,1.418123,2155.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,109.833333,68.300003,93.861226,69.666664,66.251020,0.000000,0.000000,11.670000,-45.000000,-46.700001,0.000000,0.000000,8.338283,66.463570,0.000000,0.000000,0.000000,7.766307,151.709305,0.000000,0.000000,0.000000,0.000000,110.699997,110.666664,110.400002,110.400002,108.699999,108.133334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.870000,29.369000,68.760000,15.127000,14.994000,9.105000,C3H8,38448.225396,23347.411780,,432.000000,256.600000,15.255950,9.061752,65.199997,11.670000,29.343000,0.996813,0.990093,1.006787,0.000000,15.093920,9.032871,38704.444664,23162.455599
12/04/2024,13:27:12.311,2158.76,2159.55,120.180000,2.449600,119.800000,72.021000,0.000000,60.000000,294.400000,0.407100,1.654229,1.418123,2158.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,109.972221,68.300003,93.918369,69.599998,66.263266,0.000000,0.000000,11.670000,-44.900002,-46.700001,0.000000,0.000000,8.338323,66.477646,0.000000,0.000000,0.000000,7.766479,151.708969,0.000000,0.000000,0.000000,0.000000,110.733332,110.699997,110.766668,111.099998,108.199997,108.333333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.870000,29.369000,68.760000,15.107000,14.975000,9.118000,C3H8,38399.504822,23380.746909,,408.000000,256.940000,14.408398,9.073759,65.199997,11.670000,29.343000,0.996813,0.990093,1.006787,0.000000,15.128519,9.044840,38793.163847,23193.146304
12/04/2024,13:27:15.311,2161.76,2162.55,120.180000,2.449700,119.900000,72.121000,0.000000,60.000000,294.400000,0.407100,1.654243,1.418622,2161.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,110.166666,68.300003,93.981633,69.633331,66.275512,0.000000,0.000000,11.660000,-44.799999,-46.799999,0.000000,0.000000,8.338592,66.461868,0.000000,0.000000,0.000000,7.766667,151.708603,0.000000,0.000000,0.000000,0.000000,111.000000,110.733332,111.266665,110.399999,109.133334,108.466667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.368000,68.760000,15.127000,14.991000,9.130000,C3H8,38440.532673,23411.517798,,408.000000,257.300000,14.408398,9.086472,65.199997,11.660000,29.342000,0.996756,0.990093,1.006729,0.000000,15.161416,9.056991,38877.521081,23224.306276
12/04/2024,13:27:18.312,2164.76,2165.56,120.180000,2.449300,119.800000,72.221000,0.000000,60.000000,294.300000,0.407000,1.655085,1.418123,2164.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,110.261111,68.300003,94.042856,69.699997,66.287757,0.000000,0.000000,11.660000,-44.700001,-46.700001,0.000000,0.000000,8.338760,66.457886,0.000000,0.000000,0.000000,7.767505,151.708221,0.000000,0.000000,0.000000,0.000000,111.033333,110.699997,111.133334,111.266668,108.699999,108.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.368000,68.760000,15.094000,14.961000,9.143000,C3H8,38363.605452,23444.852927,,408.000000,257.640000,14.408398,9.098479,65.199997,11.660000,29.343000,0.996789,0.990093,1.006763,0.000000,15.205805,9.069260,38991.344476,23255.765201
12/04/2024,13:27:21.314,2167.76,2168.56,120.180000,2.449600,119.900000,72.321000,0.000000,60.000000,294.400000,0.407100,1.653903,1.418622,2167.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,110.411110,68.300003,94.110202,69.699997,66.295921,0.000000,0.000000,11.670000,-44.799999,-46.799999,0.000000,0.000000,8.338607,66.496597,0.000000,0.000000,0.000000,7.767909,151.707886,0.000000,0.000000,0.000000,0.000000,111.099998,110.766668,111.099998,110.633334,109.733332,109.133331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.369000,68.760000,15.124000,14.991000,9.155000,C3H8,38440.532673,23475.623816,,420.000000,257.980000,14.832174,9.110486,65.199997,11.670000,29.343000,0.996813,0.990093,1.006787,0.000000,15.203994,9.081450,38986.701415,23287.023754
12/04/2024,13:27:24.314,2170.76,2171.56,120.180000,2.449400,119.800000,72.421000,0.000000,60.000000,294.400000,0.407100,1.653507,1.418622,2170.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,110.650000,68.300003,94.169385,69.666664,66.300003,0.000000,0.000000,11.660000,-44.700001,-46.700001,0.000000,0.000000,8.338482,66.532143,0.000000,0.000000,0.000000,7.768239,151.707458,0.000000,0.000000,0.000000,0.000000,111.133331,110.866669,111.300001,110.433332,110.966667,109.199999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.369000,68.760000,15.087000,14.955000,9.168000,C3H8,38348.220007,23508.958945,,432.000000,258.340000,15.255950,9.123200,65.199997,11.660000,29.343000,0.996789,0.990093,1.006763,0.000000,15.114771,9.093901,38757.911379,23318.950403
12/04/2024,13:27:27.315,2173.76,2174.56,120.180000,2.449800,119.900000,72.520000,0.000000,60.000000,294.400000,0.407300,1.654421,1.418622,2173.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,110.583332,68.300003,94.214284,69.699997,66.300003,0.000000,0.000000,11.660000,-44.700001,-46.799999,0.000000,0.000000,8.338492,66.549713,0.000000,0.000000,0.000000,7.768519,151.707230,0.000000,0.000000,0.000000,0.000000,111.199997,110.966667,111.299998,110.600001,111.166664,108.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.369000,68.760000,15.071000,14.935000,9.180000,C3H8,38296.935193,23539.729834,,432.000000,258.700000,15.255950,9.135913,65.199997,11.660000,29.343000,0.996789,0.990093,1.006763,0.000000,14.989256,9.106573,38436.061074,23351.445651
12/04/2024,13:27:30.316,2176.76,2177.56,120.180000,2.449700,119.900000,72.620000,0.000000,60.000000,294.400000,0.407200,1.654407,1.418123,2176.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,110.550000,68.300003,94.263266,69.699997,66.300003,0.000000,0.000000,11.660000,-44.799999,-46.799999,0.000000,0.000000,8.338651,66.547592,0.000000,0.000000,0.000000,7.769557,151.706833,0.000000,0.000000,0.000000,0.000000,111.199997,110.933334,111.500000,110.699999,110.700002,108.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.368000,68.770000,15.094000,14.958000,9.193000,C3H8,38355.912729,23573.064963,,420.000000,259.020000,14.832174,9.147214,65.199997,11.660000,29.342000,0.996756,0.990093,1.006729,0.000000,14.888515,9.117536,38177.736011,23379.556205
12/04/2024,13:27:33.316,2179.76,2180.56,120.180000,2.449200,119.800000,72.720000,0.000000,60.000000,294.300000,0.407000,1.653724,1.418123,2179.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,110.411112,68.300003,94.318369,69.699997,66.300003,0.000000,0.000000,11.670000,-44.799999,-46.799999,0.000000,0.000000,8.338919,66.534142,0.000000,0.000000,0.000000,7.769524,151.706406,0.000000,0.000000,0.000000,0.000000,111.266668,111.099998,111.366669,110.233332,110.199999,108.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.368000,68.770000,15.087000,14.951000,9.205000,C3H8,38337.963044,23603.835852,,384.000000,259.340000,13.560845,9.158514,65.199997,11.670000,29.342000,0.996780,0.990093,1.006754,0.000000,14.797746,9.129023,37944.982952,23409.011509
12/04/2024,13:27:36.317,2182.76,2183.56,120.180000,2.449300,119.800000,72.820000,0.000000,60.000000,294.400000,0.407100,1.654187,1.418123,2182.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,110.794444,68.300003,94.375512,69.699997,66.300003,0.000000,0.000000,11.670000,-44.700001,-46.799999,0.000000,0.000000,8.338698,66.583649,0.000000,0.000000,0.000000,7.769811,151.706161,0.000000,0.000000,0.000000,0.000000,111.199997,111.233332,111.899999,112.066666,109.966667,108.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.368000,68.770000,15.147000,15.014000,9.218000,C3H8,38499.510210,23637.170981,,384.000000,259.680000,13.560845,9.170521,65.199997,11.670000,29.342000,0.996780,0.990093,1.006754,0.000000,14.706994,9.140991,37712.272205,23439.701197
12/04/2024,13:27:39.317,2185.76,2186.56,120.180000,2.449500,119.800000,72.920000,0.000000,60.000000,294.400000,0.407100,1.653439,1.418622,2185.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,110.827778,68.300003,94.424491,69.699997,66.300003,0.000000,0.000000,11.660000,-44.799999,-46.700001,0.000000,0.000000,8.338653,66.606461,0.000000,0.000000,0.000000,7.769796,151.705780,0.000000,0.000000,0.000000,0.000000,111.300003,111.666669,111.733332,111.966667,109.633331,108.666667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.367000,68.770000,15.067000,14.935000,9.230000,C3H8,38296.935193,23667.941870,,408.000000,260.000000,14.408398,9.181822,65.199997,11.660000,29.342000,0.996756,0.990093,1.006729,0.000000,14.639314,9.152032,37538.725969,23468.012560
12/04/2024,13:27:42.319,2188.76,2189.56,120.180000,2.449000,119.800000,73.020000,0.000000,60.000000,294.300000,0.406900,1.654390,1.418622,2188.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,111.066667,68.300003,94.481633,69.699997,66.300003,0.000000,0.000000,11.660000,-44.799999,-46.799999,0.000000,0.000000,8.338753,66.610260,0.000000,0.000000,0.000000,7.769965,151.705368,0.000000,0.000000,0.000000,0.000000,111.366669,112.000000,112.166669,111.566666,109.833333,109.466665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.870000,29.367000,68.770000,15.087000,14.951000,9.243000,C3H8,38337.963044,23701.277000,,408.000000,260.360000,14.408398,9.194535,65.199997,11.660000,29.341000,0.996723,0.990093,1.006696,0.000000,14.561696,9.164400,37339.693368,23499.728618
12/04/2024,13:27:45.320,2191.76,2192.56,120.180000,2.449700,119.900000,73.120000,0.000000,60.000000,294.400000,0.407300,1.654570,1.418123,2191.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,111.338889,68.300003,94.542856,69.699997,66.300003,0.000000,0.000000,11.670000,-44.799999,-46.700001,0.000000,0.000000,8.339145,66.579857,0.000000,0.000000,0.000000,7.769739,151.704987,0.000000,0.000000,0.000000,0.000000,111.433334,112.033333,112.000000,111.333331,111.000000,110.233335,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.367000,68.780000,15.107000,14.971000,9.255000,C3H8,38389.247859,23732.047888,,420.000000,260.740000,14.832174,9.207955,65.300003,11.670000,29.341000,0.996557,0.989904,1.006721,0.000000,14.447741,9.176252,37047.484671,23530.118255
12/04/2024,13:27:48.321,2194.76,2195.56,120.180000,2.449800,119.900000,73.220000,0.000000,60.000000,294.400000,0.407400,1.654666,1.418123,2194.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,110.955556,68.300003,94.610202,69.699997,66.300003,0.000000,0.000000,11.670000,-44.900002,-46.700001,0.000000,0.000000,8.339146,66.600891,0.000000,0.000000,0.000000,7.770774,151.704620,0.000000,0.000000,0.000000,0.000000,111.599998,112.199999,111.633334,110.966667,109.400002,109.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.780000,15.090000,14.955000,9.268000,C3H8,38348.220007,23765.383018,,444.000000,261.100000,15.679727,9.220668,65.199997,11.670000,29.341000,0.996747,0.990093,1.006721,0.000000,14.353535,9.190672,36805.918240,23567.095455
12/04/2024,13:27:51.322,2197.76,2198.57,120.180000,2.449500,119.900000,73.320000,0.000000,60.000000,294.400000,0.407100,1.653970,1.418123,2197.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,110.894444,68.300003,94.673467,69.699997,66.300003,0.000000,0.000000,11.650000,-45.099998,-46.599998,0.000000,0.000000,8.339096,66.625801,0.000000,0.000000,0.000000,7.771263,151.704224,0.000000,0.000000,0.000000,0.000000,111.733332,111.900002,111.533333,111.133334,109.199997,109.866666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.780000,15.143000,15.008000,9.280000,C3H8,38484.124766,23796.153906,,444.000000,261.440000,15.679727,9.232675,65.199997,11.650000,29.340000,0.996665,0.990093,1.006638,0.000000,14.355006,9.201886,36809.691365,23595.850338
12/04/2024,13:27:54.324,2200.76,2201.57,120.180000,2.449400,119.800000,73.420000,0.000000,60.000000,294.400000,0.407100,1.653834,1.418123,2200.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,110.788889,68.300003,94.724489,69.699997,66.300003,0.000000,0.000000,11.660000,-45.099998,-46.500000,0.000000,0.000000,8.339165,66.638420,0.000000,0.000000,0.000000,7.772222,151.703949,0.000000,0.000000,0.000000,0.000000,111.900002,111.900002,111.633331,110.733332,109.300001,109.266665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.780000,15.120000,14.984000,9.293000,C3H8,38422.582988,23829.489036,,408.000000,261.760000,14.408398,9.243976,65.199997,11.660000,29.340000,0.996690,0.990093,1.006663,0.000000,14.422465,9.213374,36982.671556,23625.308357
12/04/2024,13:27:57.324,2203.76,2204.57,120.180000,2.449900,119.900000,73.520000,0.000000,60.000000,294.400000,0.407300,1.653251,1.418622,2203.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,110.966667,68.300003,94.781634,69.699997,66.300003,0.000000,0.000000,11.660000,-45.099998,-46.400002,0.000000,0.000000,8.339476,66.617889,0.000000,0.000000,0.000000,7.772564,151.703598,0.000000,0.000000,0.000000,0.000000,112.000000,112.033333,111.300001,110.500000,110.333333,109.633334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.780000,15.120000,14.984000,9.305000,C3H8,38422.582988,23860.259924,,396.000000,262.120000,13.984621,9.256689,65.199997,11.660000,29.340000,0.996690,0.990093,1.006663,0.000000,14.516309,9.226045,37223.310398,23657.800376
12/04/2024,13:28:00.327,2206.76,2207.57,120.180000,2.449300,119.800000,73.620000,0.000000,60.000000,294.300000,0.407100,1.654269,1.418123,2206.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,111.144444,68.300003,94.838778,69.699997,66.300003,0.000000,0.000000,11.670000,-45.299999,-46.400002,0.000000,0.000000,8.339283,66.664871,0.000000,0.000000,0.000000,7.772465,151.703232,0.000000,0.000000,0.000000,0.000000,112.000000,112.199997,111.300001,110.500000,111.366666,109.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.780000,15.097000,14.961000,9.318000,C3H8,38363.605452,23893.595054,,420.000000,262.460000,14.832174,9.268696,65.199997,11.670000,29.340000,0.996714,0.990093,1.006687,0.000000,14.646459,9.238238,37557.045682,23689.065756
12/04/2024,13:28:03.327,2210.76,2210.57,120.180000,2.449700,119.900000,73.719000,0.000000,60.000000,294.400000,0.407200,1.653549,1.418622,2209.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,111.066666,68.300003,94.900002,69.699997,66.300003,0.000000,0.000000,11.660000,-45.200001,-46.299999,0.000000,0.000000,8.339252,66.684555,0.000000,0.000000,0.000000,7.773157,151.702789,0.000000,0.000000,0.000000,0.000000,112.000000,112.133331,111.099998,110.766665,110.633334,109.766665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.780000,15.104000,14.968000,9.330000,C3H8,38381.555137,23924.365942,,408.000000,262.820000,14.408398,9.281409,65.199997,11.660000,29.339000,0.996657,0.990093,1.006629,0.000000,14.761815,9.250377,37852.846618,23720.193837
12/04/2024,13:28:06.327,2213.76,2213.57,120.180000,2.449200,119.800000,73.819000,0.000000,60.000000,294.300000,0.407100,1.654663,1.418622,2212.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,111.094444,68.300003,94.967347,69.699997,66.300003,0.000000,0.000000,11.680000,-45.099998,-46.299999,0.001000,0.000000,8.339648,66.655342,0.000000,0.000000,0.000000,7.773349,151.702515,0.000000,0.000000,0.000000,0.000000,112.033333,112.366666,111.099998,111.133331,109.933334,110.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.780000,15.140000,15.004000,9.343000,C3H8,38473.867803,23957.701072,,420.000000,263.200000,14.832174,9.294829,65.199997,11.680000,29.340000,0.996738,0.990093,1.006712,0.000000,14.786413,9.264511,37915.922430,23756.436641
12/04/2024,13:28:09.327,2216.76,2216.57,120.180000,2.449200,119.800000,73.919000,0.000000,60.000000,294.300000,0.407100,1.654173,1.419121,2215.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,111.077778,68.300003,95.036734,69.699997,66.300003,0.000000,0.000000,11.660000,-45.200001,-46.200001,0.000000,0.000000,8.339417,66.705788,0.000000,0.000000,0.000000,7.773702,151.702133,0.000000,0.000000,0.000000,0.000000,112.000000,112.366669,111.166667,111.266668,109.566668,110.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.780000,15.110000,14.975000,9.355000,C3H8,38399.504822,23988.471960,,468.000000,263.580000,16.527280,9.308249,65.199997,11.660000,29.340000,0.996690,0.990093,1.006663,0.000000,14.759903,9.277434,37847.944245,23789.573566
12/04/2024,13:28:12.329,2219.76,2219.57,120.180000,2.449500,119.900000,74.019000,0.000000,60.000000,294.400000,0.407200,1.654460,1.418622,2218.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,111.194444,68.300003,95.110202,69.699997,66.300003,0.000000,0.000000,11.670000,-45.099998,-46.299999,0.000000,0.000000,8.339341,66.733978,0.000000,0.000000,0.000000,7.774185,151.701782,0.000000,0.000000,0.000000,0.000000,112.033333,112.300001,111.566666,112.033333,109.766668,109.466667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.780000,15.160000,15.024000,9.368000,C3H8,38525.152617,24021.807090,,456.000000,263.940000,16.103503,9.320962,65.199997,11.670000,29.340000,0.996714,0.990093,1.006687,0.000000,14.787897,9.290332,37919.728046,23822.647320
12/04/2024,13:28:15.329,2222.76,2222.57,120.180000,2.449400,119.900000,74.119000,0.000000,60.000000,294.400000,0.407200,1.654201,1.418622,2221.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,111.061111,68.300003,95.173467,69.699997,66.300003,0.000000,0.000000,11.660000,-45.000000,-46.400002,0.000000,0.000000,8.339969,66.678268,0.000000,0.000000,0.000000,7.773973,151.701309,0.000000,0.000000,0.000000,0.000000,112.099998,112.166667,111.400002,111.633334,109.900002,109.166664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.780000,15.124000,14.988000,9.380000,C3H8,38432.839951,24052.577979,,420.000000,264.260000,14.832174,9.332263,65.199997,11.660000,29.339000,0.996657,0.990093,1.006629,0.000000,14.867108,9.301060,38122.844933,23850.157611
12/04/2024,13:28:18.329,2225.76,2225.57,120.180000,2.449800,119.900000,74.219000,0.000000,60.000000,294.400000,0.407300,1.653564,1.418622,2224.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,111.277778,68.300003,95.226529,69.699997,66.300003,0.000000,0.000000,11.660000,-44.799999,-46.500000,0.000000,0.000000,8.339763,66.721550,0.000000,0.000000,0.000000,7.774703,151.700958,0.000000,0.000000,0.000000,0.000000,112.233332,112.000000,111.733335,111.866666,110.633334,109.199999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.780000,15.140000,15.004000,9.393000,C3H8,38473.867803,24085.913108,,408.000000,264.620000,14.408398,9.344976,65.199997,11.660000,29.339000,0.996657,0.990093,1.006629,0.000000,14.939733,9.313731,38309.072888,23882.648555
12/04/2024,13:28:21.329,2228.76,2228.57,120.180000,2.449800,119.900000,74.319000,0.000000,60.000000,294.400000,0.407300,1.653482,1.418622,2227.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,111.383334,68.300003,95.289797,69.699997,66.300003,0.000000,0.000000,11.660000,-44.799999,-46.599998,0.000000,0.000000,8.339829,66.731277,0.000000,0.000000,0.000000,7.775324,151.700546,0.000000,0.000000,0.000000,0.000000,112.300003,111.933334,112.100001,111.566668,111.133331,109.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.780000,15.157000,15.021000,9.405000,C3H8,38517.459895,24116.683997,,420.000000,264.980000,14.832174,9.357689,65.199997,11.660000,29.340000,0.996690,0.990093,1.006663,0.000000,15.038793,9.326711,38563.085292,23915.931420
12/04/2024,13:28:24.329,2231.76,2231.57,120.180000,2.449400,119.800000,74.419000,0.000000,60.000000,294.400000,0.407100,1.654854,1.418123,2230.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,111.416668,68.300003,95.353063,69.699997,66.300003,0.000000,0.000000,11.680000,-44.799999,-46.700001,0.000000,0.000000,8.339529,66.789665,0.000000,0.000000,0.000000,7.774746,151.700272,0.000000,0.000000,0.000000,0.000000,112.300003,111.800003,112.199999,111.666667,111.266668,109.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.780000,15.117000,14.978000,9.418000,C3H8,38407.197544,24150.019126,,420.000000,265.320000,14.832174,9.369696,65.199997,11.680000,29.340000,0.996738,0.990093,1.006712,0.000000,15.149410,9.339134,38846.734264,23947.787878
12/04/2024,13:28:27.329,2234.76,2234.57,120.180000,2.449900,119.900000,74.519000,0.000000,60.000000,294.400000,0.407400,1.654435,1.418123,2233.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,111.283335,68.300003,95.408165,69.699997,66.300003,0.000000,0.000000,11.670000,-44.700001,-46.799999,0.000000,0.000000,8.339705,66.784561,0.000000,0.000000,0.000000,7.776292,151.699844,0.000000,0.000000,0.000000,0.000000,112.233332,111.800003,111.933334,111.433334,110.966667,109.333336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.780000,15.120000,14.984000,9.430000,C3H8,38422.582988,24180.790015,,432.000000,265.720000,15.255950,9.383822,65.199997,11.670000,29.340000,0.996714,0.990093,1.006687,0.000000,15.167643,9.352985,38893.489070,23983.306228
12/04/2024,13:28:30.329,2237.76,2237.57,120.180000,2.449900,119.900000,74.619000,0.000000,60.000000,294.400000,0.407400,1.654435,1.418123,2236.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,111.461112,68.300003,95.469388,69.699997,66.300003,0.000000,0.000000,11.680000,-44.799999,-46.700001,0.000000,0.000000,8.339643,66.815948,0.000000,0.000000,0.000000,7.775861,151.699524,0.000000,0.000000,0.000000,0.000000,112.199997,111.800003,111.900002,111.966667,111.400002,109.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.780000,15.127000,14.991000,9.443000,C3H8,38440.532673,24214.125144,,456.000000,266.100000,16.103503,9.397242,65.199997,11.680000,29.341000,0.996771,0.990093,1.006745,0.000000,15.113282,9.366900,38754.091893,24018.985960
12/04/2024,13:28:33.329,2240.76,2240.57,120.180000,2.449800,119.900000,74.719000,0.000000,60.000000,294.400000,0.407400,1.653564,1.418123,2239.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,111.561112,68.300003,95.536734,69.699997,66.300003,0.000000,0.000000,11.680000,-44.799999,-46.799999,0.000000,0.000000,8.339491,66.854874,0.000000,0.000000,0.000000,7.776456,151.699158,0.000000,0.000000,0.000000,0.000000,112.333336,112.000000,112.233335,112.300001,110.900002,109.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.780000,15.140000,15.004000,9.455000,C3H8,38473.867803,24244.896033,,456.000000,266.460000,16.103503,9.409955,65.199997,11.680000,29.340000,0.996738,0.990093,1.006712,0.000000,15.098534,9.379262,38716.275401,24050.684298
12/04/2024,13:28:36.329,2243.76,2243.57,120.180000,2.449700,119.900000,74.819000,0.000000,60.000000,294.400000,0.407300,1.653549,1.418123,2242.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,111.727777,68.300003,95.610202,69.699997,66.300003,0.000000,0.000000,11.680000,-44.700001,-46.799999,0.000000,0.000000,8.339941,66.817902,0.000000,0.000000,0.000000,7.776649,151.698837,0.000000,0.000000,0.000000,0.000000,112.433334,112.099998,112.099998,112.366666,111.666667,109.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.780000,15.124000,14.988000,9.468000,C3H8,38432.839951,24278.231162,,420.000000,266.780000,14.832174,9.421256,65.099998,11.680000,29.340000,0.996928,0.990281,1.006712,0.000000,15.129996,9.392315,38796.952094,24084.156028
12/04/2024,13:28:39.329,2246.76,2246.57,120.180000,2.449600,119.900000,74.919000,0.000000,60.000000,294.400000,0.407200,1.654066,1.418123,2245.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,111.933333,68.300003,95.679590,69.699997,66.300003,0.000000,0.000000,11.670000,-44.599998,-46.799999,0.000000,0.000000,8.339902,66.842133,0.000000,0.000000,0.000000,7.777810,151.698456,0.000000,0.000000,0.000000,0.000000,112.599998,112.099998,112.366669,112.899999,112.033333,109.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.780000,15.157000,15.018000,9.480000,C3H8,38509.767173,24309.002051,,408.000000,267.140000,14.408398,9.433969,65.099998,11.670000,29.340000,0.996904,0.990281,1.006687,0.000000,15.151624,9.404759,38852.412194,24116.066928
12/04/2024,13:28:42.330,2249.76,2249.57,120.180000,2.449500,119.900000,75.019000,0.000000,60.000000,294.400000,0.407200,1.653439,1.418123,2248.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,112.094443,68.300003,95.738775,69.699997,66.300003,0.000000,0.000000,11.670000,-44.799999,-46.799999,0.000000,0.000000,8.339876,66.863205,0.000000,0.000000,0.000000,7.777842,151.698059,0.000000,0.000000,0.000000,0.000000,112.699997,112.133331,112.733332,113.966665,111.466667,109.566666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.780000,15.133000,14.998000,9.493000,C3H8,38458.482358,24342.337180,,420.000000,267.480000,14.832174,9.445976,65.199997,11.670000,29.340000,0.996714,0.990093,1.006687,0.000000,15.196374,9.414935,38967.162151,24142.159980
12/04/2024,13:28:45.331,2252.76,2252.57,120.180000,2.450100,120.000000,75.119000,0.000000,60.000000,294.400000,0.407400,1.653810,1.418622,2251.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,112.172223,68.300003,95.800001,69.699997,66.300003,0.000000,0.000000,11.680000,-44.799999,-46.799999,0.000000,0.000000,8.340060,66.859749,0.000000,0.000000,0.000000,7.777663,151.697662,0.000000,0.000000,0.000000,0.000000,112.833336,112.300003,112.899999,113.033333,112.333333,109.633331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.780000,15.114000,14.978000,9.505000,C3H8,38407.197544,24373.108069,,408.000000,267.820000,14.408398,9.457983,65.099998,11.680000,29.340000,0.996928,0.990281,1.006712,0.000000,15.241109,9.428929,39081.871816,24178.044334
12/04/2024,13:28:48.332,2255.76,2255.58,120.180000,2.449500,119.900000,75.218000,0.000000,60.000000,294.400000,0.407200,1.654133,1.418622,2254.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,112.488889,68.300003,95.861226,69.699997,66.300003,0.000000,0.000000,11.660000,-44.799999,-46.799999,0.000000,0.000000,8.340020,66.886421,0.000000,0.000000,0.000000,7.778062,151.697296,0.000000,0.000000,0.000000,0.000000,112.933334,112.400002,113.066666,114.066666,112.866666,109.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.780000,15.150000,15.014000,9.517000,C3H8,38499.510210,24403.878958,,420.000000,268.180000,14.832174,9.470696,65.199997,11.660000,29.340000,0.996690,0.990093,1.006663,0.000000,15.195107,9.439344,38963.912699,24204.749370
12/04/2024,13:28:51.333,2258.76,2258.58,120.180000,2.449600,119.900000,75.318000,0.000000,60.000000,294.400000,0.407200,1.654148,1.418622,2257.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,112.472221,68.300003,95.920409,69.699997,66.300003,0.000000,0.000000,11.650000,-44.700001,-46.700001,0.000000,0.000000,8.340270,66.870697,0.000000,0.000000,0.000000,7.779371,151.696915,0.000000,0.000000,0.000000,0.000000,113.000000,112.533333,112.633331,114.233332,112.766665,109.666664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.780000,15.107000,14.971000,9.530000,C3H8,38389.247859,24437.214087,,432.000000,268.540000,15.255950,9.483410,65.199997,11.650000,29.339000,0.996632,0.990093,1.006605,0.000000,15.066608,9.451471,38634.408784,24235.846957
12/04/2024,13:28:54.334,2261.76,2261.58,120.180000,2.450200,120.000000,75.418000,0.000000,60.000000,294.500000,0.407500,1.652967,1.418622,2260.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,112.216667,68.300003,95.989796,69.699997,66.300003,0.000000,0.000000,11.650000,-44.900002,-46.799999,0.000000,0.000000,8.340569,66.854469,0.000000,0.000000,0.000000,7.779393,151.696518,0.000000,0.000000,0.000000,0.000000,113.066666,112.833336,113.100001,113.300001,111.099998,109.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.780000,15.140000,15.004000,9.542000,C3H8,38473.867803,24467.984976,,432.000000,268.880000,15.255950,9.495417,65.199997,11.650000,29.339000,0.996632,0.990093,1.006605,0.000000,14.949586,9.463438,38334.336311,24266.532098
12/04/2024,13:28:57.335,2264.76,2264.58,120.180000,2.449500,119.900000,75.518000,0.000000,60.000000,294.400000,0.407200,1.655522,1.418622,2263.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,112.355555,68.300003,96.053060,69.699997,66.300003,0.000000,0.000000,11.660000,-44.799999,-46.700001,0.000000,0.000000,8.340405,66.894279,0.000000,0.000000,0.000000,7.779675,151.696243,0.000000,0.000000,0.000000,0.000000,113.133331,112.866669,113.633331,112.966667,111.566666,109.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.780000,15.104000,14.968000,9.555000,C3H8,38381.555137,24501.320105,,408.000000,269.200000,14.408398,9.506717,65.199997,11.660000,29.339000,0.996657,0.990093,1.006629,0.000000,14.855527,9.474932,38093.148059,24296.005559
12/04/2024,13:29:00.337,2267.76,2267.58,120.180000,2.449700,119.900000,75.618000,0.000000,60.000000,294.400000,0.407300,1.655386,1.418123,2266.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,112.622222,68.300003,96.108162,69.699997,66.300003,0.000000,0.000000,11.660000,-44.799999,-46.599998,0.000000,0.000000,8.340687,66.878593,0.000000,0.000000,0.000000,7.779826,151.695816,0.000000,0.000000,0.000000,0.000000,113.166664,113.066668,113.599998,113.133334,112.699999,110.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.780000,15.107000,14.971000,9.567000,C3H8,38389.247859,24532.090994,,384.000000,269.520000,13.560845,9.518018,65.199997,11.660000,29.339000,0.996657,0.990093,1.006629,0.000000,14.746632,9.486195,37813.913110,24324.886398
