Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,13:29:03.337,2270.76,2270.58,120.180000,2.449700,119.900000,75.718000,0.000000,60.000000,294.400000,0.407300,1.654407,1.418622,2269.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,112.516666,68.300003,96.163263,69.699997,66.300003,0.000000,0.000000,11.680000,-45.000000,-46.700001,0.000000,0.000000,8.340447,66.929474,0.000000,0.000000,0.000000,7.780458,151.695496,0.000000,0.000000,0.000000,0.000000,113.199997,113.400002,113.199999,112.833333,112.333333,110.133331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.780000,15.114000,14.978000,9.580000,C3H8,38407.197544,24565.426123,,396.000000,269.860000,13.984621,9.530025,65.199997,11.680000,29.340000,0.996738,0.990093,1.006712,0.000000,14.664021,9.498940,37602.079230,24357.568358
12/04/2024,13:29:06.338,2273.76,2273.58,120.180000,2.449900,119.900000,75.818000,0.000000,60.000000,294.400000,0.407400,1.654108,1.419121,2272.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,112.599999,68.300003,96.218366,69.699997,66.300003,0.000000,0.000000,11.680000,-45.000000,-46.599998,0.000000,0.000000,8.340580,66.930176,0.000000,0.000000,0.000000,7.780306,151.695129,0.000000,0.000000,0.000000,0.000000,113.199997,113.533333,113.000000,112.599998,112.933332,110.333333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.780000,15.054000,14.918000,9.592000,C3H8,38253.343101,24596.197012,,396.000000,270.200000,13.984621,9.542032,65.199997,11.680000,29.340000,0.996738,0.990093,1.006712,0.000000,14.606143,9.510908,37453.667148,24388.256764
12/04/2024,13:29:09.339,2276.76,2276.58,120.180000,2.449600,119.900000,75.918000,0.000000,60.000000,294.400000,0.407200,1.653617,1.418123,2275.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,112.611111,68.300003,96.281634,69.699997,66.300003,0.000000,0.000000,11.670000,-45.000000,-46.599998,0.000000,0.000000,8.340801,66.922646,0.000000,0.000000,0.000000,7.781614,151.694794,0.000000,0.000000,0.000000,0.000000,113.233332,113.633331,113.133334,112.833333,112.266668,110.566666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.780000,15.120000,14.984000,9.605000,C3H8,38422.582988,24629.532141,,408.000000,270.560000,14.408398,9.554745,65.099998,11.670000,29.339000,0.996871,0.990281,1.006654,0.000000,14.515278,9.524846,37220.667006,24423.998720
12/04/2024,13:29:12.339,2279.76,2279.58,120.180000,2.450300,120.000000,76.018000,0.000000,60.000000,294.500000,0.407500,1.653593,1.418123,2278.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,112.538889,68.300003,96.336737,69.733332,66.300003,0.000000,0.000000,11.660000,-45.200001,-46.500000,0.000000,0.000000,8.340693,66.957008,0.000000,0.000000,0.000000,7.780883,151.694305,0.000000,0.000000,0.000000,0.000000,113.300003,113.599998,113.166667,112.733332,111.900002,110.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.780000,15.110000,14.975000,9.617000,C3H8,38399.504822,24660.303030,,444.000000,270.940000,15.679727,9.568165,65.300003,11.660000,29.339000,0.996467,0.989904,1.006629,0.000000,14.398092,9.534357,36920.173644,24448.386846
12/04/2024,13:29:15.339,2282.76,2282.58,120.180000,2.450100,120.000000,76.118000,0.000000,60.000000,294.400000,0.407400,1.653892,1.418622,2281.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,112.733335,68.300003,96.391838,69.733332,66.300003,0.000000,0.000000,11.670000,-45.200001,-46.400002,0.000000,0.000000,8.340899,66.950066,0.000000,0.000000,0.000000,7.782246,151.694000,0.000000,0.000000,0.000000,0.000000,113.300003,113.900002,112.900002,114.400002,111.466667,110.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.780000,15.130000,14.991000,9.630000,C3H8,38440.532673,24693.638159,,444.000000,271.300000,15.679727,9.580878,65.199997,11.670000,29.339000,0.996681,0.990093,1.006654,0.000000,14.346849,9.549078,36788.773909,24486.134019
12/04/2024,13:29:18.339,2285.76,2285.58,120.180000,2.449600,119.900000,76.218000,0.000000,60.000000,294.400000,0.407300,1.654311,1.418123,2284.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,112.677779,68.300003,96.446940,69.699997,66.300003,0.000000,0.000000,11.650000,-45.099998,-46.400002,0.000000,0.000000,8.340972,66.960197,0.000000,0.000000,0.000000,7.782054,151.693573,0.000000,0.000000,0.000000,0.000000,113.300003,113.900002,113.266668,113.833333,111.333336,110.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.780000,15.120000,14.984000,9.642000,C3H8,38422.582988,24724.409048,,420.000000,271.620000,14.832174,9.592179,65.199997,11.650000,29.339000,0.996632,0.990093,1.006605,0.000000,14.388009,9.559874,36894.318481,24513.818241
12/04/2024,13:29:21.339,2288.76,2288.58,120.180000,2.448900,119.800000,76.318000,0.000000,60.000000,294.300000,0.407000,1.654090,1.418123,2287.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,112.911111,68.300003,96.510204,69.699997,66.300003,0.000000,0.000000,11.670000,-45.099998,-46.299999,0.001000,0.000000,8.341149,66.959015,0.000000,0.000000,0.000000,7.782210,151.693283,0.000000,0.000000,0.000000,0.000000,113.400002,114.166664,113.933334,114.033333,111.500000,110.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.780000,15.124000,14.988000,9.655000,C3H8,38432.839951,24757.744177,,396.000000,271.980000,13.984621,9.604892,65.199997,11.670000,29.340000,0.996714,0.990093,1.006687,0.000000,14.463806,9.573329,37088.680900,24548.320141
12/04/2024,13:29:24.339,2291.76,2291.58,120.180000,2.449600,119.900000,76.418000,0.000000,60.000000,294.400000,0.407300,1.654719,1.418123,2290.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,112.766667,68.300003,96.579591,69.766668,66.300003,0.000000,0.000000,11.670000,-45.299999,-46.299999,0.000000,0.000000,8.340878,67.012627,0.000000,0.000000,0.000000,7.783151,151.692871,0.000000,0.000000,0.000000,0.000000,113.500000,113.900002,113.699999,113.466667,111.400002,110.633331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.780000,15.114000,14.978000,9.667000,C3H8,38407.197544,24788.515066,,408.000000,272.320000,14.408398,9.616899,65.199997,11.670000,29.341000,0.996747,0.990093,1.006721,0.000000,14.567598,9.585614,37354.827573,24579.821656
12/04/2024,13:29:27.339,2294.76,2294.58,120.180000,2.449900,120.000000,76.518000,0.000000,60.000000,294.400000,0.407500,1.654272,1.418123,2293.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,112.661111,68.300003,96.638774,69.800003,66.300003,0.000000,0.000000,11.660000,-45.200001,-46.299999,0.000000,0.000000,8.340252,67.112946,0.000000,0.000000,0.000000,7.783689,151.692474,0.000000,0.000000,0.000000,0.000000,113.566666,113.733332,113.400002,113.233332,111.333336,110.699999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.780000,15.064000,14.928000,9.680000,C3H8,38278.985508,24821.850195,,420.000000,272.660000,14.832174,9.628906,65.199997,11.660000,29.340000,0.996690,0.990093,1.006663,0.000000,14.696096,9.597030,37684.326803,24609.094501
12/04/2024,13:29:30.339,2297.76,2297.58,120.180000,2.449800,119.900000,76.618000,0.000000,60.000000,294.400000,0.407400,1.654013,1.418123,2296.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,112.661111,68.300003,96.699999,69.766668,66.300003,0.000000,0.000000,11.660000,-45.099998,-46.299999,0.000000,0.000000,8.340328,67.122093,0.000000,0.000000,0.000000,7.783942,151.692200,0.000000,0.000000,0.000000,0.000000,113.599998,113.733332,113.333336,112.866666,111.400002,111.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.780000,15.124000,14.988000,9.692000,C3H8,38432.839951,24852.621084,,420.000000,273.020000,14.832174,9.641619,65.099998,11.660000,29.339000,0.996846,0.990281,1.006629,0.000000,14.768604,9.611214,37870.254886,24645.466036
12/04/2024,13:29:33.339,2300.76,2300.58,120.180000,2.450000,120.000000,76.718000,0.000000,60.000000,294.400000,0.407400,1.653878,1.418123,2299.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,112.694444,68.300003,96.761225,69.800003,66.300003,0.000000,0.000000,11.660000,-45.000000,-46.400002,0.000000,0.000000,8.340576,67.112335,0.000000,0.000000,0.000000,7.783717,151.691803,0.000000,0.000000,0.000000,0.000000,113.666664,113.599998,113.266668,112.833333,111.500000,111.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.780000,15.124000,14.988000,9.705000,C3H8,38432.839951,24885.956213,,444.000000,273.420000,15.679727,9.655745,65.199997,11.660000,29.340000,0.996690,0.990093,1.006663,0.000000,14.760357,9.623780,37849.107411,24677.688764
12/04/2024,13:29:36.339,2303.76,2303.58,120.180000,2.450300,120.000000,76.818000,0.000000,60.000000,294.500000,0.407700,1.654328,1.418622,2302.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,112.633333,68.300003,96.818369,69.800003,66.300003,0.000000,0.000000,11.660000,-45.000000,-46.400002,0.000000,0.000000,8.340992,67.078033,0.000000,0.000000,0.000000,7.784584,151.691422,0.000000,0.000000,0.000000,0.000000,113.733332,113.500000,113.266668,112.566666,111.633334,111.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.780000,15.100000,14.965000,9.717000,C3H8,38373.862415,24916.727102,,456.000000,273.780000,16.103503,9.668459,65.099998,11.660000,29.340000,0.996879,0.990281,1.006663,0.000000,14.763712,9.638288,37857.712202,24714.889476
12/04/2024,13:29:39.339,2306.76,2306.58,120.180000,2.449600,119.900000,76.918000,0.000000,60.000000,294.400000,0.407300,1.653209,1.418622,2305.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,112.583334,68.299707,96.875512,69.800003,66.300003,0.000000,0.000000,11.670000,-44.900002,-46.400002,0.000000,0.000000,8.340751,67.129837,0.000000,0.000000,0.000000,7.785111,151.691010,0.000000,0.000000,0.000000,0.000000,113.800003,113.500000,113.266668,112.400002,111.599998,110.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.870000,29.366000,68.780000,15.080000,14.945000,9.730000,C3H8,38322.577600,24950.062231,,432.000000,274.120000,15.255950,9.680466,65.099998,11.670000,29.340000,0.996904,0.990281,1.006687,0.000000,14.834853,9.650493,38040.133820,24746.186517
12/04/2024,13:29:42.339,2309.76,2309.58,120.180000,2.449700,119.900000,77.018000,0.000000,60.000000,294.400000,0.407400,1.653835,1.418622,2308.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,112.716668,68.299263,96.926532,69.800003,66.300003,0.000000,0.000000,11.680000,-44.900002,-46.400002,0.000000,0.000000,8.340968,67.122528,0.000000,0.000000,0.000000,7.784841,151.690674,0.000000,0.000000,0.000000,0.000000,113.833336,113.866669,113.199997,112.833333,111.766668,110.800003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.780000,15.110000,14.975000,9.742000,C3H8,38399.504822,24980.833120,,408.000000,274.480000,14.408398,9.693179,65.099998,11.680000,29.340000,0.996928,0.990281,1.006712,0.000000,14.919271,9.663403,38256.601757,24779.290602
12/04/2024,13:29:45.339,2312.76,2312.58,120.180000,2.450000,120.000000,77.118000,0.000000,60.000000,294.400000,0.407400,1.653633,1.418123,2311.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,112.727779,68.298376,96.989796,69.800003,66.300003,0.000000,0.000000,11.670000,-45.000000,-46.400002,0.000000,0.000000,8.341205,67.113472,0.000000,0.000000,0.000000,7.785322,151.690277,0.000000,0.000000,0.000000,0.000000,113.800003,113.866669,113.466667,112.799998,111.633331,110.800003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.870000,29.366000,68.780000,15.107000,14.971000,9.755000,C3H8,38389.247859,25014.168250,,420.000000,274.820000,14.832174,9.705186,65.099998,11.670000,29.340000,0.996904,0.990281,1.006687,0.000000,15.005388,9.675137,38477.426410,24809.379026
12/04/2024,13:29:48.339,2315.76,2315.58,120.180000,2.450300,120.100000,77.218000,0.000000,60.000000,294.500000,0.407700,1.653920,1.418622,2314.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,112.950000,68.297488,97.057142,69.800003,66.300003,0.000000,0.000000,11.660000,-45.000000,-46.400002,0.000000,0.000000,8.340934,67.166611,0.000000,0.000000,0.000000,7.786541,151.689972,0.000000,0.000000,0.000000,0.000000,113.800003,113.966667,114.199999,113.266665,111.633331,110.833336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.870000,29.366000,68.770000,15.090000,14.955000,9.767000,C3H8,38348.220007,25044.939138,,432.000000,275.180000,15.255950,9.717899,65.099998,11.660000,29.340000,0.996879,0.990281,1.006663,0.000000,15.114545,9.687574,38757.332809,24841.271408
12/04/2024,13:29:51.339,2318.76,2318.58,120.180000,2.449500,119.900000,77.318000,0.000000,60.000000,294.400000,0.407400,1.654297,1.418622,2317.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,112.927779,68.296600,97.118366,69.800003,66.300003,0.000000,0.000000,11.660000,-45.000000,-46.400002,0.000000,0.000000,8.340887,67.192589,0.000000,0.000000,0.000000,7.786132,151.689468,0.000000,0.000000,0.000000,0.000000,113.800003,113.866669,114.133334,113.133331,111.766668,110.866669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.367000,68.770000,15.107000,14.971000,9.780000,C3H8,38389.247859,25078.274268,,432.000000,275.540000,15.255950,9.730612,65.099998,11.660000,29.341000,0.996912,0.990281,1.006696,0.000000,15.179243,9.700569,38923.232880,24874.593257
12/04/2024,13:29:54.339,2321.76,2321.58,120.180000,2.449300,119.900000,77.417000,0.000000,60.000000,294.400000,0.407300,1.653330,1.418123,2320.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,113.050001,68.295713,97.175508,69.800003,66.300003,0.000000,0.000000,11.670000,-45.000000,-46.299999,-0.001000,0.000000,8.340905,67.209747,0.000000,0.000000,0.000000,7.786857,151.689117,0.000000,0.000000,0.000000,0.000000,113.933334,114.066666,113.766668,113.833331,111.800003,110.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.870000,29.367000,68.770000,15.097000,14.961000,9.792000,C3H8,38363.605452,25109.045156,,444.000000,275.920000,15.679727,9.744032,65.199997,11.670000,29.341000,0.996747,0.990093,1.006721,0.000000,15.153151,9.712333,38856.326659,24904.760543
12/04/2024,13:29:57.340,2324.76,2324.58,120.180000,2.450000,120.000000,77.517000,0.000000,60.000000,294.400000,0.407500,1.654449,1.418123,2323.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,113.011112,68.294825,97.224489,69.800003,66.300003,0.000000,0.000000,11.660000,-45.200001,-46.299999,0.000000,0.000000,8.341159,67.196548,0.000000,0.000000,0.000000,7.787388,151.688751,0.000000,0.000000,0.000000,0.000000,114.066666,114.033333,113.833336,113.333333,111.833336,110.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.770000,15.094000,14.958000,9.804000,C3H8,38355.912729,25139.816045,,456.000000,276.300000,16.103503,9.757452,65.099998,11.660000,29.341000,0.996912,0.990281,1.006696,0.000000,15.110489,9.727325,38746.930350,24943.202863
12/04/2024,13:30:00.340,2327.76,2327.58,120.180000,2.449600,119.900000,77.617000,0.000000,60.000000,294.400000,0.407400,1.655658,1.418123,2326.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,113.150000,68.293938,97.281634,69.800003,66.300003,0.000000,0.000000,11.650000,-45.200001,-46.299999,0.000000,0.000000,8.341341,67.195427,0.000000,0.000000,0.000000,7.787934,151.688339,0.000000,0.000000,0.000000,0.000000,114.199999,114.366669,113.800001,113.566666,111.933334,111.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.770000,15.110000,14.975000,9.817000,C3H8,38399.504822,25173.151174,,432.000000,276.640000,15.255950,9.769459,65.199997,11.650000,29.340000,0.996665,0.990093,1.006638,0.000000,15.120509,9.736879,38772.625008,24967.702102
12/04/2024,13:30:03.340,2330.76,2330.58,120.180000,2.450100,120.000000,77.717000,0.000000,60.000000,294.400000,0.407600,1.654463,1.418622,2329.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,113.305557,68.293050,97.336737,69.800003,66.300003,0.000000,0.000000,11.670000,-45.200001,-46.299999,0.000000,0.000000,8.340994,67.257706,0.000000,0.000000,0.000000,7.787805,151.688004,0.000000,0.000000,0.000000,0.000000,114.300003,114.333336,114.033333,113.433334,112.466667,111.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.770000,15.094000,14.955000,9.829000,C3H8,38348.220007,25203.922063,,408.000000,276.980000,14.408398,9.781466,65.199997,11.670000,29.340000,0.996714,0.990093,1.006687,0.000000,15.148620,9.749322,38844.708307,24999.609209
12/04/2024,13:30:06.340,2333.76,2333.58,120.180000,2.449600,119.900000,77.817000,0.000000,60.000000,294.400000,0.407400,1.654311,1.418622,2332.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,113.266669,68.293050,97.391838,69.800003,66.297962,0.000000,0.000000,11.660000,-45.200001,-46.299999,0.000000,0.000000,8.340969,67.281418,0.000000,0.000000,0.000000,7.788056,151.687607,0.000000,0.000000,0.000000,0.000000,114.300003,114.300001,113.900002,113.466667,112.300003,111.333336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.770000,15.120000,14.984000,9.842000,C3H8,38422.582988,25237.257192,,408.000000,277.320000,14.408398,9.793473,65.199997,11.660000,29.340000,0.996690,0.990093,1.006663,0.000000,15.168351,9.761051,38895.304386,25029.685642
12/04/2024,13:30:09.340,2336.76,2336.58,120.180000,2.449900,120.000000,77.917000,0.000000,60.000000,294.400000,0.407500,1.653782,1.418123,2335.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,113.305556,68.293346,97.446940,69.800003,66.289798,0.000000,0.000000,11.660000,-45.099998,-46.400002,0.000000,0.000000,8.341117,67.283875,0.000000,0.000000,0.000000,7.788836,151.687286,0.000000,0.000000,0.000000,0.000000,114.400002,114.233332,113.666664,113.833336,112.300003,111.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.770000,15.094000,14.958000,9.854000,C3H8,38355.912729,25268.028081,,408.000000,277.660000,14.408398,9.805480,65.199997,11.660000,29.340000,0.996690,0.990093,1.006663,0.000000,15.192826,9.773019,38958.063896,25060.372549
12/04/2024,13:30:12.340,2339.76,2339.58,120.180000,2.449200,119.900000,78.017000,0.000000,60.000000,294.300000,0.407400,1.653805,1.418622,2338.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,113.272223,68.294233,97.510204,69.800003,66.271430,0.000000,0.000000,11.650000,-45.099998,-46.500000,0.000000,0.000000,8.341105,67.307076,0.000000,0.000000,0.000000,7.789720,151.686859,0.000000,0.000000,0.000000,0.000000,114.400002,114.233332,113.699999,113.599998,112.300003,111.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.770000,15.074000,14.938000,9.867000,C3H8,38304.627915,25301.363210,,420.000000,278.020000,14.832174,9.818193,65.099998,11.650000,29.339000,0.996822,0.990281,1.006605,0.000000,15.177643,9.786992,38919.131442,25096.202249
12/04/2024,13:30:15.340,2342.76,2342.58,120.180000,2.449700,120.000000,78.117000,0.000000,60.000000,294.400000,0.407500,1.653754,1.418123,2341.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,113.533334,68.295121,97.579591,69.800003,66.263266,0.000000,0.000000,11.680000,-45.099998,-46.599998,0.000000,0.000000,8.340968,67.345451,0.000000,0.000000,0.000000,7.789789,151.686539,0.000000,0.000000,0.000000,0.000000,114.400002,114.400002,114.366669,113.666664,112.966667,111.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.770000,15.064000,14.928000,9.879000,C3H8,38278.985508,25332.134099,,432.000000,278.400000,15.255950,9.831612,65.099998,11.680000,29.339000,0.996895,0.990281,1.006679,0.000000,15.081643,9.801086,38672.964265,25132.345106
12/04/2024,13:30:18.340,2345.76,2345.58,120.180000,2.449600,119.900000,78.217000,0.000000,60.000000,294.400000,0.407400,1.653617,1.418622,2344.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,113.461112,68.296009,97.638774,69.800003,66.267348,0.000000,0.000000,11.660000,-45.000000,-46.700001,0.000000,0.000000,8.341546,67.290550,0.000000,0.000000,0.000000,7.789723,151.685989,0.000000,0.000000,0.000000,0.000000,114.400002,114.433334,114.300001,113.400002,112.833331,111.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.770000,15.120000,14.981000,9.892000,C3H8,38414.890266,25365.469229,,432.000000,278.740000,15.255950,9.843619,65.199997,11.660000,29.339000,0.996657,0.990093,1.006629,0.000000,14.959342,9.810707,38359.354486,25157.015563
12/04/2024,13:30:21.340,2348.76,2348.58,120.180000,2.449600,119.900000,78.317000,0.000000,60.000000,294.400000,0.407400,1.653535,1.418622,2347.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,113.522222,68.296896,97.699999,69.800003,66.263266,0.000000,0.000000,11.660000,-44.900002,-46.700001,0.000000,0.000000,8.341440,67.328880,0.000000,0.000000,0.000000,7.790705,151.685638,0.000000,0.000000,0.000000,0.000000,114.400002,114.566666,114.399999,113.666667,112.566666,111.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.770000,15.127000,14.991000,9.904000,C3H8,38440.532673,25396.240117,,432.000000,279.080000,15.255950,9.855626,65.099998,11.660000,29.339000,0.996846,0.990281,1.006629,0.000000,14.875056,9.824546,38143.224085,25192.501141
12/04/2024,13:30:24.341,2351.76,2351.58,120.180000,2.450000,120.000000,78.417000,0.000000,60.000000,294.400000,0.407500,1.653633,1.418123,2350.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,113.649999,68.297784,97.761225,69.800003,66.259184,0.000000,0.000000,11.660000,-44.900002,-46.700001,0.000000,0.000000,8.341355,67.359718,0.000000,0.000000,0.000000,7.790984,151.685272,0.000000,0.000000,0.000000,0.000000,114.500000,114.599998,114.433332,113.933334,112.833331,111.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.770000,15.110000,14.975000,9.917000,C3H8,38399.504822,25429.575247,,396.000000,279.400000,13.984621,9.866927,65.099998,11.660000,29.338000,0.996813,0.990281,1.006596,0.000000,14.822319,9.835485,38007.994776,25220.552307
12/04/2024,13:30:27.341,2354.76,2354.58,120.180000,2.449400,119.900000,78.516000,0.000000,60.000000,294.400000,0.407400,1.654446,1.418123,2353.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,113.827777,68.298672,97.818369,69.800003,66.253061,0.000000,0.000000,11.670000,-44.799999,-46.799999,0.000000,0.000000,8.341237,67.397911,0.000000,0.000000,0.000000,7.791600,151.684875,0.000000,0.000000,0.000000,0.000000,114.599998,114.599998,114.266668,114.633331,113.266668,111.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.770000,15.127000,14.988000,9.929000,C3H8,38432.839951,25460.346135,,372.000000,279.720000,13.137068,9.878228,65.099998,11.670000,29.339000,0.996871,0.990281,1.006654,0.000000,14.773041,9.847317,37881.634352,25250.890456
12/04/2024,13:30:30.341,2357.76,2357.58,120.180000,2.449800,120.000000,78.616000,0.000000,60.000000,294.400000,0.407500,1.654013,1.418622,2356.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,113.805555,68.299115,97.875512,69.800003,66.244898,0.000000,0.000000,11.680000,-44.700001,-46.799999,0.000000,0.000000,8.341526,67.382706,0.000000,0.000000,0.000000,7.791103,151.684509,0.000000,0.000000,0.000000,0.000000,114.599998,114.566666,114.533333,114.833333,112.699999,111.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.770000,15.077000,14.938000,9.942000,C3H8,38304.627915,25493.681265,,396.000000,280.040000,13.984621,9.889529,65.099998,11.680000,29.339000,0.996895,0.990281,1.006679,0.000000,14.723762,9.858823,37755.271295,25280.394840
12/04/2024,13:30:33.341,2360.76,2360.58,120.180000,2.449300,119.900000,78.716000,0.000000,60.000000,294.300000,0.407300,1.653819,1.418123,2359.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,113.727777,68.298820,97.926532,69.800003,66.251020,0.000000,0.000000,11.660000,-44.700001,-46.799999,0.000000,0.000000,8.341614,67.394989,0.000000,0.000000,0.000000,7.791961,151.683990,0.000000,0.000000,0.000000,0.000000,114.666664,114.666667,114.533333,114.266668,112.599998,111.633331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.770000,15.100000,14.961000,9.954000,C3H8,38363.605452,25524.452153,,408.000000,280.400000,14.408398,9.902242,65.099998,11.660000,29.338000,0.996813,0.990281,1.006596,0.000000,14.648024,9.870688,37561.059092,25310.819137
12/04/2024,13:30:36.341,2363.76,2363.58,120.180000,2.449300,119.900000,78.816000,0.000000,60.000000,294.400000,0.407300,1.653819,1.418123,2362.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,113.949999,68.297932,97.989796,69.800003,66.273471,0.000000,0.000000,11.660000,-44.799999,-46.799999,0.000000,0.000000,8.341526,67.426201,0.000000,0.000000,0.000000,7.792224,151.683624,0.000000,0.000000,0.000000,0.000000,114.699997,114.666664,114.533333,114.733335,113.366666,111.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.770000,15.071000,14.935000,9.966000,C3H8,38296.935193,25555.223042,,432.000000,280.780000,15.255950,9.915661,65.099998,11.660000,29.339000,0.996846,0.990281,1.006629,0.000000,14.522798,9.884392,37239.950455,25345.959833
12/04/2024,13:30:39.341,2366.76,2366.58,120.180000,2.449300,119.900000,78.916000,0.000000,60.000000,294.400000,0.407300,1.654350,1.418123,2365.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,113.988889,68.296600,98.057142,69.800003,66.277553,0.000000,0.000000,11.670000,-44.700001,-46.799999,0.000000,0.000000,8.341686,67.428566,0.000000,0.000000,0.000000,7.792927,151.683228,0.000000,0.000000,0.000000,0.000000,114.733332,114.766668,114.699997,114.666667,113.266665,111.800003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.770000,15.084000,14.948000,9.979000,C3H8,38330.270322,25588.558171,,444.000000,281.140000,15.679727,9.928375,65.099998,11.670000,29.338000,0.996838,0.990281,1.006621,0.000000,14.390894,9.896979,36901.715316,25378.236352
12/04/2024,13:30:42.341,2369.76,2369.58,120.180000,2.449700,119.900000,79.016000,0.000000,60.000000,294.400000,0.407400,1.653998,1.418622,2368.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,113.994445,68.294825,98.118366,69.800003,66.257143,0.000000,0.000000,11.660000,-44.599998,-46.700001,0.000000,0.000000,8.341456,67.478188,0.000000,0.000000,0.000000,7.793218,151.682755,0.000000,0.000000,0.000000,0.000000,114.766668,114.800003,114.599998,114.733335,113.266665,111.800003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.770000,15.094000,14.958000,9.991000,C3H8,38355.912729,25619.329060,,432.000000,281.480000,15.255950,9.940382,65.099998,11.660000,29.339000,0.996846,0.990281,1.006629,0.000000,14.339775,9.909034,36770.636017,25409.148707
12/04/2024,13:30:45.341,2372.76,2372.58,120.180000,2.449300,119.900000,79.116000,0.000000,60.000000,294.300000,0.407400,1.653819,1.418123,2371.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,113.983334,68.293050,98.181631,69.800003,66.242857,0.000000,0.000000,11.670000,-44.799999,-46.599998,0.000000,0.000000,8.341485,67.497719,0.000000,0.000000,0.000000,7.794001,151.682358,0.000000,0.000000,0.000000,0.000000,114.900002,114.900002,114.466667,114.666667,113.066666,111.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.770000,15.087000,14.951000,10.004000,C3H8,38337.963044,25652.664189,,408.000000,281.820000,14.408398,9.952389,65.099998,11.670000,29.339000,0.996871,0.990281,1.006654,0.000000,14.384364,9.921245,36884.972907,25440.461706
12/04/2024,13:30:48.341,2375.76,2375.58,120.180000,2.449400,120.000000,79.216000,0.000000,60.000000,294.400000,0.407600,1.653752,1.418622,2374.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,114.000001,68.291275,98.242857,69.800003,66.244898,0.000000,0.000000,11.670000,-44.700001,-46.700001,0.000000,0.000000,8.341516,67.513268,0.000000,0.000000,0.000000,7.794478,151.681931,0.000000,0.000000,0.000000,0.000000,114.900002,114.900002,114.366669,114.800001,113.033333,112.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.770000,15.094000,14.958000,10.016000,C3H8,38355.912729,25683.435078,,408.000000,282.180000,14.408398,9.965102,65.099998,11.670000,29.339000,0.996871,0.990281,1.006654,0.000000,14.483394,9.933919,37138.907558,25472.959634
12/04/2024,13:30:51.341,2378.76,2378.58,120.180000,2.449500,120.000000,79.316000,0.000000,60.000000,294.400000,0.407500,1.654215,1.418123,2377.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,114.066667,68.289499,98.310205,69.800003,66.259184,0.000000,0.000000,11.670000,-44.700001,-46.700001,0.000000,0.000000,8.341578,67.528694,0.000000,0.000000,0.000000,7.794556,151.681625,0.000000,0.000000,0.000000,0.000000,115.000000,114.866669,114.400002,114.966667,113.199997,111.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.870000,29.364000,68.770000,15.044000,14.908000,10.029000,C3H8,38227.700693,25716.770208,,420.000000,282.500000,14.832174,9.976403,65.099998,11.670000,29.339000,0.996871,0.990281,1.006654,0.000000,14.633558,9.945184,37523.965430,25501.846682
12/04/2024,13:30:54.341,2381.76,2381.59,120.180000,2.449000,119.900000,79.415000,0.000000,60.000000,294.300000,0.407200,1.654104,1.418622,2380.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,114.216667,68.287724,98.379594,69.800003,66.267348,0.000000,0.000000,11.650000,-44.700001,-46.700001,0.000000,0.000000,8.341887,67.515930,0.000000,0.000000,0.000000,7.795162,151.681183,0.000000,0.000000,0.000000,0.000000,115.000000,114.866669,114.800001,115.399999,113.299998,111.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.780000,15.080000,14.941000,10.041000,C3H8,38312.320637,25747.541096,,408.000000,282.860000,14.408398,9.989116,65.099998,11.650000,29.339000,0.996822,0.990281,1.006605,0.000000,14.765548,9.957372,37862.419446,25533.097504
12/04/2024,13:30:57.342,2384.76,2384.59,120.180000,2.449800,120.000000,79.515000,0.000000,60.000000,294.400000,0.407500,1.654176,1.418622,2383.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,114.433333,68.286837,98.438776,69.800003,66.265307,0.000000,0.000000,11.650000,-44.799999,-46.700001,-0.001000,0.000000,8.341901,67.535576,0.000000,0.000000,0.000000,7.795829,151.680756,0.000000,0.000000,0.000000,0.000000,115.000000,114.966667,115.099998,115.699999,113.666664,112.166667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.870000,29.365000,68.780000,15.104000,14.965000,10.054000,C3H8,38373.862415,25780.876226,,432.000000,283.260000,15.255950,10.003242,65.099998,11.650000,29.339000,0.996822,0.990281,1.006605,0.000000,14.810073,9.971452,37976.591935,25569.204550
12/04/2024,13:31:00.342,2387.76,2387.59,120.180000,2.449700,120.000000,79.615000,0.000000,60.000000,294.400000,0.407500,1.653835,1.418622,2386.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,114.533333,68.286837,98.500000,69.800003,66.271430,0.000000,0.000000,11.670000,-44.799999,-46.700001,0.000000,0.000000,8.342083,67.534225,0.000000,0.000000,0.000000,7.796308,151.680328,0.000000,0.000000,0.000000,0.000000,115.033333,115.366669,115.133331,114.966667,113.466667,113.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.770000,15.041000,14.905000,10.066000,C3H8,38220.007971,25811.647114,,456.000000,283.620000,16.103503,10.015955,65.099998,11.670000,29.339000,0.996871,0.990281,1.006654,0.000000,14.811651,9.984613,37980.638058,25602.951348
12/04/2024,13:31:03.342,2390.76,2390.59,120.180000,2.449800,120.000000,79.715000,0.000000,60.000000,294.400000,0.407600,1.652992,1.418123,2389.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,114.600000,68.287428,98.567346,69.800003,66.275512,0.000000,0.000000,11.650000,-44.700001,-46.599998,0.000000,0.000000,8.342199,67.542351,0.000000,0.000000,0.000000,7.796130,151.679840,0.000000,0.000000,0.000000,0.000000,115.099998,115.333336,115.600001,114.566666,113.666664,113.333336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.780000,15.097000,14.961000,10.079000,C3H8,38363.605452,25844.982244,,444.000000,283.980000,15.679727,10.028669,65.099998,11.650000,29.339000,0.996822,0.990281,1.006605,0.000000,14.839641,9.996798,38052.411055,25634.197233
12/04/2024,13:31:06.342,2393.76,2393.59,120.180000,2.449500,120.000000,79.815000,0.000000,60.000000,294.400000,0.407500,1.653113,1.418622,2392.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,114.594445,68.288168,98.632651,69.800003,66.281635,0.000000,0.000000,11.670000,-44.700001,-46.599998,0.000000,0.000000,8.342149,67.571335,0.000000,0.000000,0.000000,7.796735,151.679459,0.000000,0.000000,0.000000,0.000000,115.066666,115.266668,115.433334,114.766668,113.699999,113.333333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.780000,15.051000,14.915000,10.091000,C3H8,38245.650378,25875.753132,,420.000000,284.320000,14.832174,10.040676,65.099998,11.670000,29.339000,0.996871,0.990281,1.006654,0.000000,14.882532,10.009256,38162.393497,25666.141765
12/04/2024,13:31:09.342,2396.76,2396.59,120.180000,2.449500,119.900000,79.915000,0.000000,60.000000,294.400000,0.407400,1.653276,1.418123,2395.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,114.822222,68.289499,98.699999,69.800003,66.289798,0.000000,0.000000,11.660000,-44.799999,-46.700001,0.000000,0.000000,8.342207,67.586304,0.000000,0.000000,0.000000,7.798726,151.679016,0.000000,0.000000,0.000000,0.000000,115.166664,115.466667,115.933334,115.000003,113.766668,113.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.780000,15.090000,14.951000,10.103000,C3H8,38337.963044,25906.524021,,420.000000,284.660000,14.832174,10.052683,65.099998,11.660000,29.339000,0.996846,0.990281,1.006629,0.000000,14.933677,10.020981,38293.543150,25696.206732
12/04/2024,13:31:12.342,2399.76,2399.59,120.180000,2.449800,120.000000,80.015000,0.000000,60.000000,294.400000,0.407600,1.653564,1.418123,2398.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,114.799999,68.290831,98.767347,69.800003,66.295921,0.000000,0.000000,11.670000,-44.799999,-46.599998,0.000000,0.000000,8.342501,67.576546,0.000000,0.000000,0.000000,7.797894,151.678543,0.000000,0.000000,0.000000,0.000000,115.266668,115.566666,115.733332,115.299998,113.633331,113.300001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.780000,15.044000,14.908000,10.116000,C3H8,38227.700693,25939.859150,,420.000000,285.020000,14.832174,10.065396,65.199997,11.670000,29.339000,0.996681,0.990093,1.006654,0.000000,15.034341,10.031987,38551.668210,25724.430217
12/04/2024,13:31:15.342,2402.76,2402.59,120.180000,2.449600,119.900000,80.115000,0.000000,60.000000,294.400000,0.407500,1.654311,1.418622,2401.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,114.711111,68.292162,98.830614,69.800003,66.300003,0.000000,0.000000,11.670000,-44.700001,-46.500000,0.000000,0.000000,8.342380,67.613396,0.000000,0.000000,0.000000,7.798208,151.678116,0.000000,0.000000,0.000000,0.000000,115.400002,115.733335,115.366669,115.033333,113.666664,113.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.780000,15.024000,14.888000,10.128000,C3H8,38176.415879,25970.630039,,420.000000,285.380000,14.832174,10.078109,65.099998,11.670000,29.339000,0.996871,0.990281,1.006654,0.000000,15.126804,10.046572,38788.766124,25761.830110
12/04/2024,13:31:18.342,2405.76,2405.59,120.180000,2.449200,119.900000,80.215000,0.000000,60.000000,294.300000,0.407300,1.653479,1.418123,2404.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,114.794443,68.293494,98.891838,69.800003,66.300003,0.000000,0.000000,11.650000,-44.900002,-46.599998,0.000000,0.000000,8.342184,67.661247,0.000000,0.000000,0.000000,7.798619,151.677719,0.000000,0.000000,0.000000,0.000000,115.500000,116.133331,115.500000,114.566666,113.699997,113.366666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.780000,15.057000,14.918000,10.141000,C3H8,38253.343101,26003.965168,,444.000000,285.760000,15.679727,10.091529,65.099998,11.650000,29.338000,0.996789,0.990281,1.006571,0.000000,15.138410,10.059126,38818.526444,25794.019400
12/04/2024,13:31:21.343,2408.76,2408.59,120.180000,2.449200,119.900000,80.315000,0.000000,60.000000,294.300000,0.407400,1.653560,1.418123,2407.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,114.705555,68.294677,98.942858,69.800003,66.300003,0.000000,0.000000,11.670000,-44.799999,-46.599998,0.000000,0.000000,8.341971,67.711449,0.000000,0.000000,0.000000,7.798685,151.677261,0.000000,0.000000,0.000000,0.000000,115.500000,115.933334,115.199997,114.533333,113.699997,113.366669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.780000,15.051000,14.912000,10.153000,C3H8,38237.957656,26034.736057,,456.000000,286.140000,16.103503,10.104948,65.099998,11.670000,29.338000,0.996838,0.990281,1.006621,0.000000,15.113677,10.072994,38755.105033,25829.581525
12/04/2024,13:31:24.344,2411.76,2411.59,120.180000,2.449400,119.900000,80.414000,0.000000,60.000000,294.400000,0.407500,1.653425,1.418123,2410.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,114.777777,68.295417,99.000000,69.800003,66.300003,0.000000,0.000000,11.690000,-44.799999,-46.599998,0.000000,0.000000,8.342247,67.699554,0.000000,0.000000,0.000000,7.799726,151.676834,0.000000,0.000000,0.000000,0.000000,115.566666,116.000000,115.133331,114.599998,113.733332,113.633334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.780000,15.018000,14.882000,10.166000,C3H8,38161.030435,26068.071187,,444.000000,286.480000,15.679727,10.116955,65.099998,11.690000,29.339000,0.996919,0.990281,1.006703,0.000000,15.126885,10.085790,38788.974645,25862.392343
12/04/2024,13:31:27.345,2414.76,2414.59,120.180000,2.449700,120.000000,80.514000,0.000000,60.000000,294.400000,0.407600,1.654407,1.418123,2413.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,114.833332,68.295861,99.061224,69.800003,66.300003,0.000000,0.000000,11.680000,-44.700001,-46.500000,0.000000,0.000000,8.342609,67.676743,0.000000,0.000000,0.000000,7.800043,151.676376,0.000000,0.000000,0.000000,0.000000,115.633331,116.066666,115.233332,114.900002,113.699997,113.466667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.780000,15.018000,14.882000,10.178000,C3H8,38161.030435,26098.842075,,408.000000,286.820000,14.408398,10.128962,65.099998,11.680000,29.338000,0.996862,0.990281,1.006645,0.000000,15.151646,10.097179,38852.467467,25891.596751
12/04/2024,13:31:30.346,2417.76,2417.59,120.180000,2.449300,119.900000,80.614000,0.000000,60.000000,294.400000,0.407400,1.653901,1.418622,2416.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,114.916667,68.295713,99.118366,69.800003,66.300003,0.000000,0.000000,11.660000,-44.799999,-46.599998,0.000000,0.000000,8.342973,67.655708,0.000000,0.000000,0.000000,7.800111,151.675949,0.000000,0.000000,0.000000,0.000000,115.733335,115.966667,115.400002,115.300001,113.633331,113.466667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.780000,15.044000,14.908000,10.190000,C3H8,38227.700693,26129.612964,,408.000000,287.180000,14.408398,10.141676,65.199997,11.660000,29.339000,0.996657,0.990093,1.006629,0.000000,15.163212,10.107767,38882.126825,25918.747683
12/04/2024,13:31:33.348,2420.76,2420.59,120.180000,2.449200,119.900000,80.714000,0.000000,60.000000,294.300000,0.407300,1.654663,1.418123,2419.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,115.072223,68.295861,99.171426,69.866669,66.300003,0.000000,0.000000,11.660000,-44.700001,-46.599998,0.000000,0.000000,8.342729,67.709404,0.000000,0.000000,0.000000,7.800793,151.675583,0.000000,0.000000,0.000000,0.000000,115.966667,115.966667,115.533333,115.733335,113.966667,113.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.780000,15.024000,14.888000,10.203000,C3H8,38176.415879,26162.948093,,420.000000,287.520000,14.832174,10.153683,65.099998,11.660000,29.339000,0.996846,0.990281,1.006629,0.000000,15.194530,10.121662,38962.432886,25954.378415
12/04/2024,13:31:36.349,2423.76,2423.59,120.180000,2.449600,120.000000,80.814000,0.000000,60.000000,294.400000,0.407500,1.653617,1.418123,2422.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,115.077777,68.295861,99.214284,69.866669,66.300003,0.000000,0.000000,11.670000,-44.599998,-46.599998,0.000000,0.000000,8.342101,67.810806,0.000000,0.000000,0.000000,7.801379,151.675125,0.000000,0.000000,0.000000,0.000000,116.000000,116.166664,115.599998,115.500000,113.933332,113.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.780000,15.001000,14.869000,10.215000,C3H8,38127.695305,26193.718982,,408.000000,287.860000,14.408398,10.165690,65.099998,11.670000,29.339000,0.996871,0.990281,1.006654,0.000000,15.204419,10.133879,38987.790896,25985.704729
12/04/2024,13:31:39.350,2426.76,2426.59,120.180000,2.449500,119.900000,80.914000,0.000000,60.000000,294.400000,0.407500,1.653766,1.418123,2425.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,115.088889,68.295861,99.269388,69.866669,66.300003,0.000000,0.000000,11.670000,-44.700001,-46.700001,0.000000,0.000000,8.342169,67.824837,0.000000,0.000000,0.000000,7.802293,151.674606,0.000000,0.000000,0.000000,0.000000,116.000000,116.300003,115.699999,115.233335,114.100001,113.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.780000,15.047000,14.912000,10.228000,C3H8,38237.957656,26227.054111,,420.000000,288.240000,14.832174,10.179109,65.099998,11.670000,29.339000,0.996871,0.990281,1.006654,0.000000,15.123556,10.147256,38780.437654,26020.008098
12/04/2024,13:31:42.351,2429.76,2429.60,120.180000,2.449500,119.900000,81.014000,0.000000,60.000000,294.400000,0.407500,1.654542,1.418123,2428.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,115.022223,68.295861,99.332655,69.900002,66.300003,0.000000,0.000000,11.660000,-44.700001,-46.700001,0.000000,0.000000,8.342213,67.840996,0.000000,0.000000,0.000000,7.802339,151.674210,0.000000,0.000000,0.000000,0.000000,116.033333,116.300003,115.633331,115.066666,113.833336,113.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.780000,15.067000,14.931000,10.240000,C3H8,38286.678230,26257.825000,,444.000000,288.600000,15.679727,10.191822,65.199997,11.660000,29.338000,0.996624,0.990093,1.006596,0.000000,14.996466,10.157410,38454.548370,26046.043893
12/04/2024,13:31:45.352,2432.76,2432.60,120.180000,2.449600,120.000000,81.114000,0.000000,60.000000,294.400000,0.407500,1.653127,1.418622,2431.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,115.016668,68.295861,99.400002,69.900002,66.300003,0.000000,0.000000,11.660000,-44.599998,-46.700001,0.000000,0.000000,8.342618,67.814392,0.000000,0.000000,0.000000,7.802191,151.673767,0.000000,0.000000,0.000000,0.000000,116.066666,116.300003,115.666667,114.866669,113.900002,113.300001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.780000,15.014000,14.879000,10.252000,C3H8,38153.337712,26288.595889,,432.000000,288.940000,15.255950,10.203829,65.199997,11.660000,29.339000,0.996657,0.990093,1.006629,0.000000,14.908918,10.169713,38230.054569,26077.592296
12/04/2024,13:31:48.354,2435.76,2435.60,120.180000,2.449700,120.000000,81.214000,0.000000,60.000000,294.400000,0.407600,1.653835,1.418622,2434.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,115.250000,68.295861,99.455103,69.900002,66.300003,0.000000,0.000000,11.660000,-44.599998,-46.700001,0.000000,0.000000,8.342846,67.808136,0.000000,0.000000,0.000000,7.803498,151.673370,0.000000,0.000000,0.000000,0.000000,116.099998,116.266668,115.800003,115.666667,114.000000,113.666667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.870000,29.365000,68.780000,15.024000,14.888000,10.265000,C3H8,38176.415879,26321.931018,,396.000000,289.240000,13.984621,10.214424,65.199997,11.660000,29.339000,0.996657,0.990093,1.006629,0.000000,14.844512,10.180272,38064.902638,26104.668083
12/04/2024,13:31:51.355,2438.76,2438.60,120.180000,2.449200,119.900000,81.314000,0.000000,60.000000,294.300000,0.407300,1.653969,1.418622,2437.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,115.327778,68.295861,99.500000,69.900002,66.300003,0.000000,0.000000,11.660000,-44.700001,-46.799999,0.000000,0.000000,8.342957,67.819313,0.000000,0.000000,0.000000,7.803235,151.672897,0.000000,0.000000,0.000000,0.000000,116.099998,116.466667,115.800003,115.833333,114.000000,113.766668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.780000,15.031000,14.895000,10.277000,C3H8,38194.365564,26352.701907,,384.000000,289.560000,13.560845,10.225725,65.099998,11.660000,29.339000,0.996846,0.990281,1.006629,0.000000,14.768521,10.193477,37870.042163,26138.528846
