Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,13:31:54.355,2441.76,2441.60,120.180000,2.449900,120.000000,81.413000,0.000000,60.000000,294.400000,0.407500,1.654272,1.418622,2440.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,115.377777,68.296157,99.548979,69.900002,66.300003,0.000000,0.000000,11.680000,-44.700001,-46.799999,0.000000,0.000000,8.342856,67.856262,0.000000,0.000000,0.000000,7.802562,151.672440,0.000000,0.000000,0.000000,0.000000,116.166664,116.400002,116.133331,115.733332,114.199999,113.633331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.780000,15.021000,14.885000,10.290000,C3H8,38168.723157,26386.037036,,396.000000,289.900000,13.984621,10.237732,65.099998,11.680000,29.339000,0.996895,0.990281,1.006679,0.000000,14.710673,10.205945,37721.706202,26170.498730
12/04/2024,13:31:57.355,2444.76,2444.60,120.180000,2.449800,120.000000,81.513000,0.000000,60.000000,294.400000,0.407500,1.654013,1.418622,2443.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,115.572223,68.296748,99.610202,69.900002,66.300003,0.000000,0.000000,11.660000,-44.599998,-46.700001,0.000000,0.000000,8.343264,67.826714,0.000000,0.000000,0.000000,7.805090,151.672058,0.000000,0.000000,0.000000,0.000000,116.266668,116.300003,116.000000,115.800001,114.433334,114.633334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.780000,15.011000,14.875000,10.302000,C3H8,38143.080750,26416.807925,,396.000000,290.240000,13.984621,10.249739,65.199997,11.660000,29.339000,0.996657,0.990093,1.006629,0.000000,14.654459,10.215469,37577.561178,26194.920704
12/04/2024,13:32:00.355,2447.76,2447.60,120.180000,2.449200,119.900000,81.613000,0.000000,60.000000,294.300000,0.407300,1.653805,1.418622,2446.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,115.394445,68.297192,99.679590,69.900002,66.300003,0.000000,0.000000,11.660000,-44.700001,-46.700001,0.000000,0.000000,8.343419,67.831711,0.000000,0.000000,0.000000,7.805116,151.671570,0.000000,0.000000,0.000000,0.000000,116.300003,116.233332,115.800001,115.533333,114.433334,114.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.870000,29.365000,68.780000,15.071000,14.935000,10.315000,C3H8,38296.935193,26450.143054,,420.000000,290.620000,14.832174,10.263158,65.099998,11.660000,29.339000,0.996846,0.990281,1.006629,0.000000,14.530663,10.230793,37260.118301,26234.214854
12/04/2024,13:32:03.356,2450.76,2450.60,120.180000,2.449800,120.000000,81.713000,0.000000,60.000000,294.400000,0.407600,1.654013,1.418123,2449.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,115.611112,68.297488,99.738775,69.900002,66.300003,0.000000,0.000000,11.660000,-44.700001,-46.700001,-0.001000,0.000000,8.343286,67.873306,0.000000,0.000000,0.000000,7.806023,151.671173,0.000000,0.000000,0.000000,0.000000,116.366669,116.166664,115.833336,116.366666,114.533333,114.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.780000,15.067000,14.931000,10.327000,C3H8,38286.678230,26480.913943,,444.000000,291.000000,15.679727,10.276578,65.099998,11.660000,29.339000,0.996846,0.990281,1.006629,0.000000,14.387120,10.244170,36892.038060,26268.517386
12/04/2024,13:32:06.358,2453.76,2453.60,120.180000,2.449000,119.800000,81.813000,0.000000,60.000000,294.300000,0.407200,1.654022,1.418622,2452.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,115.727778,68.297488,99.800001,69.900002,66.300003,0.000000,0.000000,11.660000,-44.700001,-46.700001,0.000000,0.000000,8.343002,67.931831,0.000000,0.000000,0.000000,7.806281,151.670685,0.000000,0.000000,0.000000,0.000000,116.433334,116.266668,115.900002,116.333333,114.599998,114.833333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.780000,15.044000,14.908000,10.339000,C3H8,38227.700693,26511.684832,,432.000000,291.340000,15.255950,10.288585,65.099998,11.660000,29.339000,0.996846,0.990281,1.006629,0.000000,14.331097,10.256139,36748.381279,26299.209124
12/04/2024,13:32:09.359,2456.76,2456.60,120.180000,2.449600,119.900000,81.913000,0.000000,60.000000,294.400000,0.407400,1.653209,1.418123,2455.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,115.761111,68.297488,99.857145,69.900002,66.300003,0.000000,0.000000,11.670000,-44.700001,-46.599998,0.000000,0.000000,8.343087,67.945053,0.000000,0.000000,0.000000,7.806093,151.670288,0.000000,0.000000,0.000000,0.000000,116.566666,116.333336,116.000000,116.533333,114.666664,114.466665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.780000,15.034000,14.895000,10.352000,C3H8,38194.365564,26545.019961,,420.000000,291.660000,14.832174,10.299885,65.099998,11.670000,29.339000,0.996871,0.990281,1.006654,0.000000,14.372454,10.267655,36854.430791,26328.738419
12/04/2024,13:32:12.359,2459.76,2459.60,120.180000,2.449700,120.000000,82.013000,0.000000,60.000000,294.400000,0.407500,1.654080,1.418622,2458.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,115.911110,68.297488,99.908165,69.900002,66.300003,0.000000,0.000000,11.660000,-44.799999,-46.599998,0.000000,0.000000,8.343570,67.904709,0.000000,0.000000,0.000000,7.806723,151.669876,0.000000,0.000000,0.000000,0.000000,116.599998,116.400002,116.133331,116.766665,114.733332,114.833333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.780000,15.041000,14.905000,10.364000,C3H8,38220.007971,26575.790850,,408.000000,292.020000,14.408398,10.312599,65.099998,11.660000,29.339000,0.996846,0.990281,1.006629,0.000000,14.459978,10.280077,37078.863302,26360.592601
12/04/2024,13:32:15.359,2462.76,2462.60,120.180000,2.450000,120.000000,82.113000,0.000000,60.000000,294.400000,0.407600,1.654612,1.418622,2461.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,115.927778,68.297488,99.963266,69.900002,66.300003,0.000000,0.000000,11.660000,-44.799999,-46.599998,0.000000,0.000000,8.343398,67.951347,0.000000,0.000000,0.000000,7.807680,151.669403,0.000000,0.000000,0.000000,0.000000,116.699999,116.500000,116.099998,116.333333,114.733332,115.200002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.780000,15.074000,14.938000,10.377000,C3H8,38304.627915,26609.125979,,420.000000,292.360000,14.832174,10.324606,65.099998,11.660000,29.338000,0.996813,0.990281,1.006596,0.000000,14.600317,10.291706,37438.727104,26390.410424
12/04/2024,13:32:18.359,2465.76,2465.60,120.180000,2.449700,120.000000,82.213000,0.000000,60.000000,294.400000,0.407500,1.654162,1.418622,2464.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,115.794445,68.297488,100.018367,69.900002,66.300003,0.000000,0.000000,11.650000,-44.799999,-46.500000,0.000000,0.000000,8.342910,68.037064,0.000000,0.000000,0.000000,7.808569,151.668976,0.000000,0.000000,0.000000,0.000000,116.800003,116.566666,116.133331,115.800001,114.933332,114.533335,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.870000,29.364000,68.780000,14.975000,14.839000,10.389000,C3H8,38050.768083,26639.896868,,408.000000,292.700000,14.408398,10.336613,65.099998,11.650000,29.338000,0.996789,0.990281,1.006571,0.000000,14.752158,10.303423,37828.084140,26420.455901
12/04/2024,13:32:21.359,2468.76,2468.60,120.180000,2.449500,120.000000,82.313000,0.000000,60.000000,294.400000,0.407500,1.654542,1.418123,2467.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,115.861111,68.297192,100.075509,69.900002,66.300003,0.000000,0.000000,11.660000,-45.000000,-46.599998,0.000000,0.000000,8.343056,68.041702,0.000000,0.000000,0.000000,7.808247,151.668518,0.000000,0.000000,0.000000,0.000000,116.900002,116.733332,116.266665,115.566666,114.966667,114.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.780000,15.034000,14.898000,10.401000,C3H8,38202.058286,26670.667756,,408.000000,293.080000,14.408398,10.350032,65.099998,11.660000,29.338000,0.996813,0.990281,1.006596,0.000000,14.813179,10.317051,37984.555698,26455.402541
12/04/2024,13:32:24.359,2471.76,2471.60,120.180000,2.450000,120.000000,82.412000,0.000000,60.000000,294.400000,0.407700,1.653959,1.418622,2470.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,115.944445,68.296600,100.124488,69.900002,66.300003,0.000000,0.000000,11.650000,-45.000000,-46.500000,0.000000,0.000000,8.343122,68.056847,0.000000,0.000000,0.000000,7.808712,151.668121,0.000000,0.000000,0.000000,0.000000,116.900002,116.833336,116.400002,115.566666,115.033333,114.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.780000,15.008000,14.872000,10.414000,C3H8,38135.388027,26704.002886,,456.000000,293.460000,16.103503,10.363452,65.099998,11.650000,29.338000,0.996789,0.990281,1.006571,0.000000,14.798244,10.330176,37946.259443,26489.057016
12/04/2024,13:32:27.360,2474.76,2474.60,120.180000,2.449300,119.900000,82.512000,0.000000,60.000000,294.400000,0.407400,1.654105,1.418123,2473.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,116.033334,68.295713,100.175508,69.900002,66.300003,0.000000,0.000000,11.660000,-45.000000,-46.400002,-0.001000,0.000000,8.343464,68.034874,0.000000,0.000000,0.000000,7.808650,151.667694,0.000000,0.000000,0.000000,0.000000,116.933334,116.866669,116.300003,115.733332,115.000000,115.366666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.780000,15.001000,14.865000,10.426000,C3H8,38117.438342,26734.773774,,456.000000,293.820000,16.103503,10.376165,65.099998,11.660000,29.338000,0.996813,0.990281,1.006596,0.000000,14.794897,10.343101,37937.677479,26522.199996
12/04/2024,13:32:30.361,2477.76,2477.60,120.180000,2.450000,120.000000,82.612000,0.000000,60.000000,294.400000,0.407600,1.653265,1.418123,2476.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,116.038890,68.295417,100.226529,69.900002,66.300003,0.000000,0.000000,11.680000,-45.099998,-46.299999,0.000000,0.000000,8.343446,68.063812,0.000000,0.000000,0.000000,7.810288,151.667252,0.000000,0.000000,0.000000,0.000000,117.066666,116.866669,116.533333,115.833336,114.866669,115.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.780000,14.991000,14.855000,10.439000,C3H8,38091.795935,26768.108904,,420.000000,294.160000,14.832174,10.388172,65.099998,11.680000,29.338000,0.996862,0.990281,1.006645,0.000000,14.832825,10.355575,38034.933741,26554.187645
12/04/2024,13:32:33.363,2480.76,2480.61,120.180000,2.449200,119.900000,82.712000,0.000000,60.000000,294.300000,0.407300,1.654173,1.418622,2479.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,116.061110,68.295121,100.289797,69.900002,66.300003,0.000000,0.000000,11.660000,-45.099998,-46.400002,0.000000,0.000000,8.343469,68.083992,0.000000,0.000000,0.000000,7.810404,151.666779,0.000000,0.000000,0.000000,0.000000,117.166664,117.000000,116.633331,116.033333,114.933334,114.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.363000,68.780000,15.024000,14.888000,10.451000,C3H8,38176.415879,26798.879792,,408.000000,294.520000,14.408398,10.400885,65.099998,11.660000,29.338000,0.996813,0.990281,1.006596,0.000000,14.872400,10.367742,38136.412921,26585.386777
12/04/2024,13:32:36.364,2483.76,2483.61,120.180000,2.449800,120.000000,82.812000,0.000000,60.000000,294.400000,0.407500,1.653155,1.418123,2482.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,116.166667,68.294677,100.363267,69.900002,66.300003,0.000000,0.000000,11.660000,-45.099998,-46.299999,0.000000,0.000000,8.343126,68.147713,0.000000,0.000000,0.000000,7.810567,151.666351,0.000000,0.000000,0.000000,0.000000,117.199997,117.000000,116.900002,116.333336,115.099998,114.466667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.363000,68.780000,15.047000,14.912000,10.463000,C3H8,38237.957656,26829.650681,,420.000000,294.860000,14.832174,10.412892,65.099998,11.660000,29.338000,0.996813,0.990281,1.006596,0.000000,14.949945,10.379711,38335.257229,26616.077499
12/04/2024,13:32:39.364,2486.76,2486.61,120.180000,2.449700,120.000000,82.912000,0.000000,60.000000,294.400000,0.407600,1.653917,1.418123,2485.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,116.205556,68.294233,100.430613,69.900002,66.300003,0.000000,0.000000,11.670000,-45.200001,-46.299999,0.000000,0.000000,8.343269,68.154022,0.000000,0.000000,0.000000,7.811002,151.665909,0.000000,0.000000,0.000000,0.000000,117.266668,117.066666,116.833336,116.433334,115.099998,114.533335,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.770000,14.988000,14.855000,10.476000,C3H8,38091.795935,26862.985811,,432.000000,295.220000,15.255950,10.425606,65.099998,11.670000,29.338000,0.996838,0.990281,1.006621,0.000000,15.065486,10.392638,38631.533529,26649.224358
12/04/2024,13:32:42.366,2489.76,2489.61,120.180000,2.449600,120.000000,83.012000,0.000000,60.000000,294.400000,0.407500,1.653290,1.418123,2488.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,116.272222,68.293790,100.491837,69.900002,66.293880,0.000000,0.000000,11.670000,-45.200001,-46.400002,0.000000,0.000000,8.343137,68.193657,0.000000,0.000000,0.000000,7.811779,151.665466,0.000000,0.000000,0.000000,0.000000,117.266668,117.099998,117.100001,116.300001,115.366666,114.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.770000,15.004000,14.869000,10.488000,C3H8,38127.695305,26893.756699,,432.000000,295.580000,15.255950,10.438319,65.099998,11.670000,29.338000,0.996838,0.990281,1.006621,0.000000,15.121639,10.405311,38775.523300,26681.721210
12/04/2024,13:32:45.369,2492.76,2492.61,120.180000,2.450300,120.100000,83.112000,0.000000,60.000000,294.500000,0.407700,1.652900,1.418123,2491.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,116.466667,68.293346,100.546938,69.900002,66.285716,0.000000,0.000000,11.650000,-45.099998,-46.400002,0.000000,0.000000,8.343096,68.223778,0.000000,0.000000,0.000000,7.812252,151.664993,0.000000,0.000000,0.000000,0.000000,117.300003,117.300003,117.300001,116.199997,115.599998,115.100001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.770000,15.004000,14.869000,10.501000,C3H8,38127.695305,26927.091829,,444.000000,295.980000,15.679727,10.452445,65.099998,11.650000,29.338000,0.996789,0.990281,1.006571,0.000000,15.101875,10.418883,38724.843982,26716.523873
12/04/2024,13:32:48.369,2495.76,2495.61,120.180000,2.450100,120.100000,83.212000,0.000000,60.000000,294.400000,0.407700,1.654463,1.418622,2494.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,116.416667,68.292902,100.610202,69.900002,66.273471,0.000000,0.000000,11.670000,-45.099998,-46.400002,0.000000,0.000000,8.343430,68.204979,0.000000,0.000000,0.000000,7.812957,151.664536,0.000000,0.000000,0.000000,0.000000,117.300003,117.233332,117.033333,116.833333,115.266668,114.833333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.870000,29.364000,68.770000,15.024000,14.888000,10.513000,C3H8,38176.415879,26957.862717,,456.000000,296.340000,16.103503,10.465158,65.099998,11.670000,29.338000,0.996838,0.990281,1.006621,0.000000,15.095303,10.432065,38707.989911,26750.325676
12/04/2024,13:32:51.369,2498.76,2498.61,120.180000,2.449600,119.900000,83.312000,0.000000,60.000000,294.400000,0.407400,1.654148,1.418622,2497.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,116.388889,68.293050,100.679590,69.933334,66.259184,0.000000,0.000000,11.670000,-45.099998,-46.500000,0.000000,0.000000,8.343423,68.232674,0.000000,0.000000,0.000000,7.812628,151.664154,0.000000,0.000000,0.000000,0.000000,117.366669,117.099998,116.800003,116.800001,115.133331,115.133334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.363000,68.770000,14.971000,14.835000,10.525000,C3H8,38040.511121,26988.633606,,432.000000,296.680000,15.255950,10.477165,65.099998,11.670000,29.337000,0.996805,0.990281,1.006587,0.000000,15.136592,10.443688,38813.865040,26780.130319
12/04/2024,13:32:54.370,2501.76,2501.61,120.180000,2.450000,120.000000,83.412000,0.000000,60.000000,294.400000,0.407600,1.653796,1.418622,2500.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,116.394444,68.293494,100.738775,69.933334,66.246939,0.000000,0.000000,11.660000,-45.099998,-46.599998,-0.001000,0.000000,8.343472,68.248375,0.000000,0.000000,0.000000,7.813364,151.663651,0.000000,0.000000,0.000000,0.000000,117.400002,117.166664,116.800003,116.633331,115.233332,115.133331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.363000,68.770000,14.991000,14.855000,10.538000,C3H8,38091.795935,27021.968735,,408.000000,297.020000,14.408398,10.489172,65.199997,11.660000,29.338000,0.996624,0.990093,1.006596,0.000000,15.171208,10.453756,38902.629310,26805.945797
12/04/2024,13:32:57.371,2504.76,2504.61,120.180000,2.449500,119.900000,83.511000,0.000000,60.000000,294.400000,0.407400,1.653276,1.418123,2503.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,116.527778,68.293198,100.800001,69.966667,66.228570,0.000000,0.000000,11.670000,-45.000000,-46.599998,0.000000,0.000000,8.343599,68.257553,0.000000,0.000000,0.000000,7.813620,151.663162,0.000000,0.000000,0.000000,0.000000,117.466667,117.300001,117.033333,116.800001,115.099998,115.466667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.363000,68.760000,15.027000,14.888000,10.550000,C3H8,38176.415879,27052.739624,,420.000000,297.380000,14.832174,10.501885,65.099998,11.670000,29.337000,0.996805,0.990281,1.006587,0.000000,15.199138,10.468329,38974.249643,26843.316551
12/04/2024,13:33:00.373,2507.76,2507.62,120.180000,2.449400,119.900000,83.611000,0.000000,60.000000,294.400000,0.407400,1.654283,1.418123,2506.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,116.666667,68.293494,100.867349,70.000000,66.210202,0.000000,0.000000,11.670000,-44.900002,-46.599998,-0.001000,0.000000,8.343493,68.297890,0.000000,0.000000,0.000000,7.813774,151.662796,0.000000,0.000000,0.000000,0.000000,117.500000,117.366669,117.066666,117.266668,115.400002,115.399999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.363000,68.760000,14.978000,14.842000,10.563000,C3H8,38058.460806,27086.074753,,420.000000,297.700000,14.832174,10.513186,65.099998,11.670000,29.337000,0.996805,0.990281,1.006587,0.000000,15.233646,10.479594,39062.734215,26872.201685
12/04/2024,13:33:03.373,2510.76,2510.62,120.180000,2.449000,119.900000,83.711000,0.000000,60.000000,294.300000,0.407200,1.654022,1.418622,2509.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,116.511111,68.292754,100.930613,69.966667,66.199997,0.000000,0.000000,11.670000,-45.000000,-46.700001,-0.001000,0.000000,8.343392,68.330193,0.000000,0.000000,0.000000,7.813893,151.662323,0.000000,0.000000,0.000000,0.000000,117.533333,117.433334,117.166664,116.866669,115.300001,114.766668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.760000,14.994000,14.862000,10.575000,C3H8,38109.745620,27116.845642,,408.000000,298.060000,14.408398,10.525899,65.099998,11.670000,29.338000,0.996838,0.990281,1.006621,0.000000,15.213668,10.492614,39011.508195,26905.588416
12/04/2024,13:33:06.373,2513.76,2513.62,120.180000,2.449500,119.900000,83.811000,0.000000,60.000000,294.400000,0.407400,1.653521,1.419121,2512.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,116.627778,68.291866,100.991837,69.966667,66.199997,0.000000,0.000000,11.670000,-45.000000,-46.599998,0.000000,0.000000,8.343065,68.394218,0.000000,0.000000,0.000000,7.814198,151.661880,0.000000,0.000000,0.000000,0.000000,117.599998,117.766665,117.466667,116.733332,115.433334,114.766668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.760000,15.008000,14.872000,10.587000,C3H8,38135.388027,27147.616531,,420.000000,298.420000,14.832174,10.538613,65.099998,11.670000,29.338000,0.996838,0.990281,1.006621,0.000000,15.094690,10.505287,38706.419276,26938.085268
12/04/2024,13:33:09.374,2516.76,2516.62,120.180000,2.449700,119.900000,83.911000,0.000000,60.000000,294.400000,0.407400,1.652978,1.418123,2515.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,116.883333,68.290535,101.040816,70.000000,66.199997,0.000000,0.000000,11.660000,-44.900002,-46.599998,0.000000,0.000000,8.343185,68.402153,0.000000,0.000000,0.000000,7.814000,151.661469,0.000000,0.000000,0.000000,0.000000,117.599998,117.900002,117.433334,116.800001,116.566666,115.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.760000,14.975000,14.839000,10.600000,C3H8,38050.768083,27180.951660,,432.000000,298.780000,15.255950,10.551326,65.099998,11.660000,29.338000,0.996813,0.990281,1.006596,0.000000,14.949366,10.517703,38333.773743,26969.923472
12/04/2024,13:33:12.375,2519.76,2519.62,120.180000,2.449100,119.900000,84.011000,0.000000,60.000000,294.300000,0.407300,1.653873,1.418622,2518.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,117.061111,68.287872,101.091835,70.000000,66.199997,0.000000,0.000000,11.680000,-45.099998,-46.599998,0.000000,0.000000,8.343431,68.396973,0.000000,0.000000,0.000000,7.814388,151.660950,0.000000,0.000000,0.000000,0.000000,117.633331,117.866669,117.300001,117.199999,117.133334,115.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.760000,15.021000,14.885000,10.612000,C3H8,38168.723157,27211.722549,,408.000000,299.100000,14.408398,10.562627,65.099998,11.680000,29.338000,0.996862,0.990281,1.006645,0.000000,14.847098,10.529482,38071.532316,27000.127565
12/04/2024,13:33:15.376,2522.76,2522.62,120.180000,2.450300,120.100000,84.111000,0.000000,60.000000,294.500000,0.407800,1.653512,1.418123,2521.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,117.250000,68.283878,101.142855,70.000000,66.199997,0.000000,0.000000,11.670000,-44.900002,-46.599998,0.000000,0.000000,8.343541,68.407631,0.000000,0.000000,0.000000,7.814182,151.660522,0.000000,0.000000,0.000000,0.000000,117.733332,117.833336,117.199997,117.033333,117.066666,116.633334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.363000,68.760000,14.998000,14.862000,10.624000,C3H8,38109.745620,27242.493438,,384.000000,299.420000,13.560845,10.573927,65.099998,11.670000,29.338000,0.996838,0.990281,1.006621,0.000000,14.753126,10.540490,37830.567734,27028.354303
12/04/2024,13:33:18.378,2525.76,2525.62,120.180000,2.449800,120.000000,84.211000,0.000000,60.000000,294.400000,0.407500,1.653155,1.418123,2524.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,117.427779,68.278404,101.199999,70.000000,66.199997,0.000000,0.000000,11.670000,-45.000000,-46.599998,-0.001000,0.000000,8.343380,68.448433,0.000000,0.000000,0.000000,7.814171,151.660034,0.000000,0.000000,0.000000,0.000000,117.866669,117.966667,117.300003,117.866666,116.933334,116.633334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.760000,14.994000,14.859000,10.637000,C3H8,38102.052898,27275.828567,,396.000000,299.760000,13.984621,10.585934,65.099998,11.670000,29.337000,0.996805,0.990281,1.006587,0.000000,14.657534,10.552110,37585.445913,27058.149739
12/04/2024,13:33:21.379,2528.76,2528.62,120.180000,2.449200,119.900000,84.311000,0.000000,60.000000,294.300000,0.407200,1.653887,1.418622,2527.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,117.216667,68.271747,101.261225,70.000000,66.199997,0.000000,0.000000,11.660000,-44.900002,-46.599998,-0.001000,0.000000,8.343707,68.435013,0.000000,0.000000,0.000000,7.814077,151.659561,0.000000,0.000000,0.000000,0.000000,117.900002,118.199999,117.500000,118.233332,116.399999,115.066668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.760000,14.968000,14.832000,10.649000,C3H8,38032.818398,27306.599456,,408.000000,300.080000,14.408398,10.597235,65.099998,11.660000,29.338000,0.996813,0.990281,1.006596,0.000000,14.594962,10.563466,37424.996032,27087.270351
12/04/2024,13:33:24.381,2531.76,2531.62,120.180000,2.449300,119.900000,84.411000,0.000000,60.000000,294.400000,0.407300,1.654269,1.418123,2530.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,117.377778,68.264794,101.318369,70.000000,66.199997,0.000000,0.000000,11.680000,-44.900002,-46.700001,0.000000,0.000000,8.343950,68.427483,0.000000,0.000000,0.000000,7.814042,151.659210,0.000000,0.000000,0.000000,0.000000,118.000000,118.433334,117.633331,117.500000,117.766665,114.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.870000,29.364000,68.760000,14.978000,14.842000,10.661000,C3H8,38058.460806,27337.370344,,408.000000,300.440000,14.408398,10.609948,65.099998,11.680000,29.338000,0.996862,0.990281,1.006645,0.000000,14.534026,10.576656,37268.740612,27121.091025
12/04/2024,13:33:27.382,2534.76,2534.63,120.180000,2.449700,120.000000,84.510000,0.000000,60.000000,294.400000,0.407400,1.653549,1.418123,2533.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,117.505555,68.257249,101.381634,70.000000,66.199997,0.000000,0.000000,11.670000,-44.900002,-46.700001,0.000000,0.000000,8.343781,68.470360,0.000000,0.000000,0.000000,7.812966,151.658722,0.000000,0.000000,0.000000,0.000000,118.033333,118.099998,118.133331,117.500000,118.233332,115.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.760000,15.001000,14.865000,10.674000,C3H8,38117.438342,27370.705474,,432.000000,300.820000,15.255950,10.623368,65.099998,11.670000,29.338000,0.996838,0.990281,1.006621,0.000000,14.430130,10.589774,37002.327386,27154.730951
12/04/2024,13:33:30.384,2537.76,2537.63,120.180000,2.449600,119.900000,84.610000,0.000000,60.000000,294.400000,0.407400,1.654148,1.418123,2536.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,117.288887,68.250148,101.442858,70.000000,66.199997,0.000000,0.000000,11.670000,-44.799999,-46.700001,0.000000,0.000000,8.343816,68.492004,0.000000,0.000000,0.000000,7.813076,151.658295,0.000000,0.000000,0.000000,0.000000,118.199997,118.000000,117.766665,117.466665,117.100001,115.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.760000,14.981000,14.845000,10.686000,C3H8,38066.153528,27401.476362,,444.000000,301.180000,15.679727,10.636081,65.099998,11.670000,29.338000,0.996838,0.990281,1.006621,0.000000,14.357566,10.602448,36816.254172,27187.227803
12/04/2024,13:33:33.384,2540.76,2540.63,120.180000,2.449900,120.000000,84.710000,0.000000,60.000000,294.400000,0.407600,1.653251,1.418622,2539.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,117.322222,68.241863,101.510204,70.000000,66.199997,0.000000,0.000000,11.670000,-44.900002,-46.799999,0.000000,0.000000,8.344113,68.478333,0.000000,0.000000,0.000000,7.814042,151.657791,0.000000,0.000000,0.000000,0.000000,118.366669,118.133331,117.633331,118.033333,116.466667,115.300001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.760000,15.001000,14.865000,10.699000,C3H8,38117.438342,27434.811492,,420.000000,301.520000,14.832174,10.648088,65.099998,11.670000,29.338000,0.996838,0.990281,1.006621,0.000000,14.382368,10.614417,36879.853559,27217.919275
12/04/2024,13:33:36.385,2543.76,2543.63,120.180000,2.449800,120.000000,84.810000,0.000000,60.000000,294.400000,0.407600,1.653482,1.418123,2542.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,117.422222,68.234762,101.569387,70.000000,66.199997,0.000000,0.000000,11.680000,-44.799999,-46.799999,0.000000,0.000000,8.344480,68.457687,0.000000,0.000000,0.000000,7.814692,151.657318,0.000000,0.000000,0.000000,0.000000,118.400002,118.066666,118.433334,117.766668,116.599998,115.266665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.760000,14.994000,14.859000,10.711000,C3H8,38102.052898,27465.582380,,408.000000,301.840000,14.408398,10.659389,65.099998,11.680000,29.338000,0.996862,0.990281,1.006645,0.000000,14.463286,10.625941,37087.346601,27247.470760
12/04/2024,13:33:39.385,2546.76,2546.63,120.180000,2.449400,119.900000,84.910000,0.000000,60.000000,294.400000,0.407300,1.654119,1.418622,2545.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,117.438889,68.229141,101.614284,70.000000,66.199997,0.000000,0.000000,11.660000,-44.700001,-46.799999,0.000000,0.000000,8.344365,68.496696,0.000000,0.000000,0.000000,7.815288,151.656891,0.000000,0.000000,0.000000,0.000000,118.400002,118.133331,118.233332,118.033333,116.633334,115.199999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.760000,14.984000,14.849000,10.723000,C3H8,38076.410491,27496.353269,,408.000000,302.200000,14.408398,10.672102,65.099998,11.660000,29.338000,0.996813,0.990281,1.006596,0.000000,14.560684,10.638095,37337.097981,27278.636031
12/04/2024,13:33:42.385,2549.76,2549.63,120.180000,2.449100,119.800000,85.010000,0.000000,60.000000,294.300000,0.407200,1.654322,1.418622,2548.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,117.477777,68.225590,101.669386,70.000000,66.199997,0.000000,0.000000,11.660000,-44.799999,-46.799999,-0.001000,0.000000,8.344527,68.503845,0.000000,0.000000,0.000000,7.816103,151.656372,0.000000,0.000000,0.000000,0.000000,118.400002,118.233332,118.099998,117.599998,117.333333,115.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.760000,14.912000,14.776000,10.736000,C3H8,37889.220918,27529.688398,,408.000000,302.540000,14.408398,10.684109,65.099998,11.660000,29.338000,0.996813,0.990281,1.006596,0.000000,14.684455,10.650064,37654.477842,27309.326753
12/04/2024,13:33:45.385,2552.76,2552.63,120.180000,2.449800,120.000000,85.110000,0.000000,60.000000,294.400000,0.407500,1.653319,1.418123,2551.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,117.788890,68.223223,101.732653,70.000000,66.199997,0.000000,0.000000,11.670000,-44.700001,-46.799999,0.000000,0.000000,8.344234,68.564087,0.000000,0.000000,0.000000,7.815788,151.655945,0.000000,0.000000,0.000000,0.000000,118.366669,118.300003,118.000000,117.966667,118.900002,115.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.363000,68.760000,14.968000,14.832000,10.748000,C3H8,38032.818398,27560.459287,,408.000000,302.900000,14.408398,10.696823,65.099998,11.670000,29.337000,0.996805,0.990281,1.006587,0.000000,14.776807,10.662644,37891.289046,27341.585121
12/04/2024,13:33:48.385,2555.76,2555.63,120.180000,2.449400,119.900000,85.210000,0.000000,60.000000,294.400000,0.407400,1.653834,1.418123,2554.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,117.972222,68.223075,101.800001,70.000000,66.199997,0.000000,0.000000,11.660000,-44.700001,-46.799999,0.000000,0.000000,8.344441,68.562294,0.000000,0.000000,0.000000,7.816380,151.655533,0.000000,0.000000,0.000000,0.000000,118.433334,118.400002,118.266665,118.266665,119.233332,115.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.363000,68.760000,14.968000,14.832000,10.760000,C3H8,38032.818398,27591.230176,,444.000000,303.280000,15.679727,10.710242,65.099998,11.660000,29.337000,0.996780,0.990281,1.006563,0.000000,14.780032,10.675760,37899.560549,27375.217650
12/04/2024,13:33:51.387,2558.76,2558.63,120.180000,2.449000,119.800000,85.309000,0.000000,60.000000,294.300000,0.407200,1.654226,1.418123,2557.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,117.922223,68.224259,101.857145,70.000000,66.199997,0.000000,0.000000,11.670000,-44.599998,-46.799999,0.000000,0.000000,8.344261,68.610031,0.000000,0.000000,0.000000,7.817017,151.655029,0.000000,0.000000,0.000000,0.000000,118.500000,118.366669,118.566666,118.466667,118.266668,115.366669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.363000,68.760000,14.971000,14.839000,10.773000,C3H8,38050.768083,27624.565305,,468.000000,303.640000,16.527280,10.722956,65.099998,11.670000,29.337000,0.996805,0.990281,1.006587,0.000000,14.756766,10.688693,37839.899062,27408.381994
12/04/2024,13:33:54.388,2561.76,2561.63,120.180000,2.449200,119.900000,85.409000,0.000000,60.000000,294.300000,0.407200,1.653397,1.418622,2560.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,117.666667,68.226034,101.908165,70.000000,66.199997,0.000000,0.000000,11.680000,-44.700001,-46.799999,0.000000,0.000000,8.344459,68.611107,0.000000,0.000000,0.000000,7.818141,151.654678,0.000000,0.000000,0.000000,0.000000,118.566666,118.300003,118.466667,118.266665,116.900002,115.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.760000,14.961000,14.826000,10.785000,C3H8,38017.432954,27655.336194,,432.000000,304.000000,15.255950,10.735669,65.099998,11.680000,29.337000,0.996829,0.990281,1.006612,0.000000,14.779696,10.701627,37898.699551,27441.547926
12/04/2024,13:33:57.390,2564.76,2564.63,120.180000,2.449600,119.900000,85.509000,0.000000,60.000000,294.400000,0.407400,1.654474,1.418123,2563.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,117.622222,68.228697,101.959184,70.000000,66.199997,0.000000,0.000000,11.690000,-44.700001,-46.799999,0.000000,0.000000,8.344446,68.638145,0.000000,0.000000,0.000000,7.818609,151.654099,0.000000,0.000000,0.000000,0.000000,118.599998,118.266668,118.566666,117.766668,116.666667,115.866666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.760000,14.925000,14.789000,10.798000,C3H8,37922.556047,27688.671323,,408.000000,304.340000,14.408398,10.747676,65.099998,11.690000,29.337000,0.996853,0.990281,1.006636,0.000000,14.837332,10.713858,38046.489842,27472.909972
12/04/2024,13:34:00.391,2567.76,2567.63,120.180000,2.449400,119.900000,85.609000,0.000000,60.000000,294.400000,0.407300,1.654364,1.418123,2566.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,117.655555,68.231656,102.008163,70.000000,66.199997,0.000000,0.000000,11.660000,-44.599998,-46.799999,0.000000,0.000000,8.344321,68.674988,0.000000,0.000000,0.000000,7.818917,151.653717,0.000000,0.000000,0.000000,0.000000,118.599998,118.666667,118.566666,117.533333,116.633334,115.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.363000,68.760000,14.948000,14.812000,10.810000,C3H8,37981.533584,27719.442212,,420.000000,304.700000,14.832174,10.760389,65.199997,11.660000,29.337000,0.996591,0.990093,1.006563,0.000000,14.908212,10.723702,38228.244988,27498.152345
12/04/2024,13:34:03.393,2570.76,2570.64,120.180000,2.449700,119.900000,85.709000,0.000000,60.000000,294.400000,0.407400,1.653549,1.418123,2569.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,117.694444,68.233875,102.063264,70.000000,66.199997,0.000000,0.000000,11.680000,-44.799999,-46.799999,0.000000,0.000000,8.344246,68.711868,0.000000,0.000000,0.000000,7.818908,151.653244,0.000000,0.000000,0.000000,0.000000,118.599998,118.833336,118.666667,117.599998,116.666667,115.800001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.363000,68.760000,14.922000,14.786000,10.822000,C3H8,37914.863325,27750.213101,,420.000000,305.040000,14.832174,10.772396,65.099998,11.680000,29.337000,0.996829,0.990281,1.006612,0.000000,15.017056,10.738238,38507.346856,27535.426906
12/04/2024,13:34:06.393,2573.76,2573.64,120.180000,2.449200,119.900000,85.809000,0.000000,60.000000,294.300000,0.407300,1.653805,1.418622,2572.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,117.788890,68.235206,102.118366,70.000000,66.199997,0.000000,0.000000,11.670000,-44.799999,-46.799999,-0.001000,0.000000,8.344105,68.753998,0.000000,0.000000,0.000000,7.818971,151.652786,0.000000,0.000000,0.000000,0.000000,118.599998,118.800003,118.800001,117.766668,116.833336,115.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.363000,68.760000,14.975000,14.839000,10.835000,C3H8,38050.768083,27783.548230,,420.000000,305.400000,14.832174,10.785109,65.099998,11.670000,29.337000,0.996805,0.990281,1.006587,0.000000,15.106161,10.750648,38735.833072,27567.250234
12/04/2024,13:34:09.393,2576.76,2576.64,120.180000,2.449200,119.900000,85.909000,0.000000,60.000000,294.300000,0.407300,1.653397,1.418123,2575.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,117.855555,68.235502,102.175508,70.000000,66.199997,0.000000,0.000000,11.690000,-44.700001,-46.799999,0.000000,0.000000,8.344020,68.790657,0.000000,0.000000,0.000000,7.819822,151.652252,0.000000,0.000000,0.000000,0.000000,118.633331,118.699997,118.666664,117.866666,117.400002,115.866669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.362000,68.760000,14.968000,14.835000,10.847000,C3H8,38040.511121,27814.319119,,444.000000,305.780000,15.679727,10.798529,65.199997,11.690000,29.337000,0.996664,0.990093,1.006636,0.000000,15.111146,10.762500,38748.614738,27597.640509
12/04/2024,13:34:12.394,2579.76,2579.64,120.180000,2.449400,119.900000,86.009000,0.000000,60.000000,294.400000,0.407300,1.654609,1.418622,2578.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,117.966666,68.234319,102.224489,70.000000,66.199997,0.000000,0.000000,11.660000,-44.799999,-46.799999,0.000000,0.000000,8.344264,68.784294,0.000000,0.000000,0.000000,7.821004,151.651840,0.000000,0.000000,0.000000,0.000000,118.699997,118.800003,118.533333,118.366666,117.433332,115.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.363000,68.760000,14.978000,14.842000,10.859000,C3H8,38058.460806,27845.090007,,456.000000,306.160000,16.103503,10.811949,65.099998,11.660000,29.338000,0.996813,0.990281,1.006596,0.000000,15.086353,10.777495,38685.040396,27636.092678
12/04/2024,13:34:15.395,2582.76,2582.64,120.180000,2.449500,119.900000,86.108000,0.000000,60.000000,294.400000,0.407300,1.654297,1.418123,2581.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,118.066666,68.230916,102.281634,70.000000,66.199997,0.000000,0.000000,11.650000,-44.799999,-46.799999,0.000000,0.000000,8.344756,68.749229,0.000000,0.000000,0.000000,7.821146,151.651230,0.000000,0.000000,0.000000,0.000000,118.766668,119.066666,118.733335,118.333331,117.466667,116.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.870000,29.364000,68.760000,14.912000,14.779000,10.872000,C3H8,37896.913640,27878.425137,,444.000000,306.500000,15.679727,10.823956,65.099998,11.650000,29.338000,0.996789,0.990281,1.006571,0.000000,15.092895,10.789201,38701.816794,27666.107734
12/04/2024,13:34:18.395,2585.76,2585.64,120.180000,2.449300,119.900000,86.208000,0.000000,60.000000,294.400000,0.407300,1.653411,1.418622,2584.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,118.277778,68.226034,102.342859,70.033333,66.199997,0.000000,0.000000,11.670000,-44.799999,-46.799999,0.000000,0.000000,8.344792,68.771233,0.000000,0.000000,0.000000,7.821654,151.650772,0.000000,0.000000,0.000000,0.000000,118.833336,119.300003,119.000000,118.799998,117.466665,116.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.363000,68.760000,14.918000,14.786000,10.884000,C3H8,37914.863325,27909.196025,,408.000000,306.840000,14.408398,10.835963,65.099998,11.670000,29.337000,0.996805,0.990281,1.006587,0.000000,15.107751,10.801339,38739.909328,27697.233339
12/04/2024,13:34:21.397,2588.76,2588.64,120.180000,2.449600,120.000000,86.308000,0.000000,60.000000,294.400000,0.407500,1.654229,1.418622,2587.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,118.383334,68.221300,102.412246,70.000000,66.199997,0.000000,0.000000,11.660000,-44.799999,-46.700001,0.000000,0.000000,8.344630,68.818993,0.000000,0.000000,0.000000,7.821861,151.650314,0.000000,0.000000,0.000000,0.000000,119.000000,119.333336,119.033333,119.233335,117.299998,116.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.870000,29.363000,68.760000,14.938000,14.806000,10.896000,C3H8,37966.148140,27939.966914,,408.000000,307.200000,14.408398,10.848676,65.199997,11.660000,29.338000,0.996624,0.990093,1.006596,0.000000,15.117640,10.812045,38765.268139,27724.687054
12/04/2024,13:34:24.400,2591.76,2591.64,120.180000,2.449700,120.000000,86.408000,0.000000,60.000000,294.400000,0.407500,1.653549,1.418622,2590.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,118.455556,68.216862,102.487755,70.066666,66.199997,0.000000,0.000000,11.680000,-44.900002,-46.700001,0.000000,0.000000,8.344749,68.830627,0.000000,0.000000,0.000000,7.822522,151.649734,0.000000,0.000000,0.000000,0.000000,119.133331,119.433334,118.766668,118.966667,117.600001,116.833333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.760000,14.951000,14.816000,10.909000,C3H8,37991.790547,27973.302043,,420.000000,307.520000,14.832174,10.859977,65.099998,11.680000,29.338000,0.996862,0.990281,1.006645,0.000000,15.155566,10.825899,38862.519701,27760.211397
12/04/2024,13:34:27.401,2594.76,2594.64,120.180000,2.449400,119.900000,86.508000,0.000000,60.000000,294.400000,0.407300,1.653589,1.418622,2593.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,118.672223,68.213903,102.553060,70.066666,66.199997,0.000000,0.000000,11.660000,-45.000000,-46.700001,-0.001000,0.000000,8.344833,68.844589,0.000000,0.000000,0.000000,7.823643,151.649368,0.000000,0.000000,0.000000,0.000000,119.300003,119.466667,119.066668,118.966667,118.166667,117.066668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.760000,14.898000,14.766000,10.921000,C3H8,37863.578511,28004.072932,,408.000000,307.880000,14.408398,10.872690,65.099998,11.660000,29.338000,0.996813,0.990281,1.006596,0.000000,15.162263,10.838043,38879.693117,27791.351626
12/04/2024,13:34:30.401,2597.76,2597.64,120.180000,2.450200,120.000000,86.608000,0.000000,60.000000,294.500000,0.407700,1.653579,1.418622,2596.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,118.622223,68.211684,102.608162,70.066666,66.199997,0.000000,0.000000,11.690000,-44.900002,-46.599998,0.000000,0.000000,8.344749,68.882973,0.000000,0.000000,0.000000,7.823664,151.648819,0.000000,0.000000,0.000000,0.000000,119.300003,119.466667,119.400002,118.933334,117.966665,116.666667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.870000,29.365000,68.760000,14.938000,14.802000,10.933000,C3H8,37955.891177,28034.843821,,420.000000,308.240000,14.832174,10.885403,65.099998,11.690000,29.339000,0.996919,0.990281,1.006703,0.000000,15.079869,10.851870,38668.414296,27826.807511
12/04/2024,13:34:33.402,2600.76,2600.65,120.180000,2.449700,120.000000,86.708000,0.000000,60.000000,294.400000,0.407500,1.653754,1.418622,2599.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,118.594445,68.210205,102.659181,70.033333,66.199997,0.000000,0.000000,11.670000,-44.900002,-46.599998,0.000000,0.000000,8.344776,68.904388,0.000000,0.000000,0.000000,7.824428,151.648254,0.000000,0.000000,0.000000,0.000000,119.400002,119.366669,119.300001,119.033333,118.066666,116.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.760000,14.928000,14.792000,10.946000,C3H8,37930.248770,28068.178950,,432.000000,308.600000,15.255950,10.898116,65.099998,11.670000,29.338000,0.996838,0.990281,1.006621,0.000000,14.954570,10.863654,38347.117999,27857.024039
12/04/2024,13:34:36.402,2603.76,2603.65,120.180000,2.449300,119.900000,86.808000,0.000000,60.000000,294.400000,0.407400,1.653738,1.418123,2602.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,118.699999,68.209761,102.708162,70.066666,66.199997,0.000000,0.000000,11.670000,-45.000000,-46.700001,0.000000,0.000000,8.344738,68.939583,0.000000,0.000000,0.000000,7.825321,151.647797,0.000000,0.000000,0.000000,0.000000,119.500000,119.633331,119.099998,119.266665,118.166669,116.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.760000,14.908000,14.776000,10.958000,C3H8,37889.220918,28098.949839,,432.000000,308.940000,15.255950,10.910123,65.099998,11.670000,29.338000,0.996838,0.990281,1.006621,0.000000,14.860619,10.875623,38106.204819,27887.715511
12/04/2024,13:34:39.404,2606.76,2606.65,120.180000,2.449400,119.900000,86.908000,0.000000,60.000000,294.400000,0.407300,1.653956,1.418123,2605.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,118.883333,68.210648,102.769388,70.099998,66.199997,0.000000,0.000000,11.660000,-45.000000,-46.599998,0.000000,0.000000,8.344796,68.955009,0.000000,0.000000,0.000000,7.825636,151.647293,0.000000,0.000000,0.000000,0.000000,119.500000,119.599998,119.233335,119.666669,118.699999,116.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.760000,14.898000,14.763000,10.970000,C3H8,37855.885789,28129.720728,,408.000000,309.260000,14.408398,10.921424,65.099998,11.660000,29.338000,0.996813,0.990281,1.006596,0.000000,14.789828,10.886622,37924.679283,27915.919851
12/04/2024,13:34:42.405,2609.76,2609.65,120.180000,2.449300,119.900000,87.007000,0.000000,60.000000,294.400000,0.407300,1.653738,1.418123,2608.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,118.872222,68.213015,102.832655,70.099998,66.199997,0.000000,0.000000,11.650000,-44.900002,-46.599998,0.000000,0.000000,8.344893,68.969681,0.000000,0.000000,0.000000,7.825938,151.646881,0.000000,0.000000,0.000000,0.000000,119.533333,119.599998,119.533333,119.400002,118.599998,116.566666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.870000,29.364000,68.760000,14.905000,14.769000,10.983000,C3H8,37871.271233,28163.055857,,396.000000,309.600000,13.984621,10.933431,65.099998,11.650000,29.338000,0.996789,0.990281,1.006571,0.000000,14.720581,10.898325,37747.112019,27945.928073
