Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,13:34:45.405,2612.76,2612.65,120.180000,2.449600,119.900000,87.107000,0.000000,60.000000,294.400000,0.407400,1.653372,1.418622,2611.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,118.899999,68.216566,102.900002,70.099998,66.199997,0.000000,0.000000,11.650000,-45.000000,-46.599998,0.000000,0.000000,8.344706,69.016243,0.000000,0.000000,0.000000,7.827219,151.646378,0.000000,0.000000,0.000000,0.000000,119.666664,119.633331,119.833333,119.566668,118.099998,116.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.870000,29.363000,68.760000,14.935000,14.799000,10.995000,C3H8,37948.198455,28193.826746,,408.000000,309.940000,14.408398,10.945438,65.099998,11.650000,29.338000,0.996789,0.990281,1.006571,0.000000,14.692543,10.910293,37675.216309,27976.618046
12/04/2024,13:34:48.407,2615.76,2615.65,120.180000,2.449500,119.900000,87.207000,0.000000,60.000000,294.400000,0.407400,1.653358,1.418622,2614.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,119.011111,68.220117,102.957144,70.099998,66.199997,0.000000,0.000000,11.670000,-44.900002,-46.599998,0.000000,0.000000,8.344833,69.027390,0.000000,0.000000,0.000000,7.826955,151.645920,0.000000,0.000000,0.000000,0.000000,119.766668,119.633331,119.600001,120.233335,118.233332,116.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.760000,14.898000,14.766000,11.007000,C3H8,37863.578511,28224.597634,,384.000000,310.260000,13.560845,10.956739,65.099998,11.670000,29.338000,0.996838,0.990281,1.006621,0.000000,14.674347,10.922091,37628.558158,28006.870636
12/04/2024,13:34:51.408,2618.76,2618.65,120.180000,2.449600,119.900000,87.307000,0.000000,60.000000,294.400000,0.407400,1.653903,1.418622,2617.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,118.883334,68.223519,103.008163,70.099998,66.199997,0.000000,0.000000,11.660000,-44.900002,-46.599998,0.000000,0.000000,8.345067,69.024727,0.000000,0.000000,0.000000,7.827601,151.645508,0.000000,0.000000,0.000000,0.000000,119.800003,119.699999,119.533333,119.033335,118.366666,116.866666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.760000,14.895000,14.763000,11.019000,C3H8,37855.885789,28255.368523,,396.000000,310.640000,13.984621,10.970158,65.099998,11.660000,29.338000,0.996813,0.990281,1.006596,0.000000,14.595079,10.935201,37425.296556,28040.488076
12/04/2024,13:34:54.409,2621.76,2621.65,120.180000,2.450000,120.000000,87.407000,0.000000,60.000000,294.400000,0.407600,1.653429,1.418123,2620.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,118.944445,68.225590,103.063264,70.099998,66.199997,0.000000,0.000000,11.680000,-44.900002,-46.599998,0.000000,0.000000,8.345175,69.033974,0.000000,0.000000,0.000000,7.828212,151.644958,0.000000,0.000000,0.000000,0.000000,119.800003,119.800003,119.633331,119.166667,118.333333,116.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.760000,14.918000,14.783000,11.032000,C3H8,37907.170603,28288.703652,,444.000000,311.000000,15.679727,10.982872,65.099998,11.680000,29.338000,0.996862,0.990281,1.006645,0.000000,14.479446,10.948409,37128.784574,28074.355309
12/04/2024,13:34:57.411,2624.76,2624.65,120.180000,2.449800,120.000000,87.507000,0.000000,60.000000,294.400000,0.407500,1.653319,1.418622,2623.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,119.000000,68.227809,103.118366,70.099998,66.199997,0.000000,0.000000,11.660000,-45.000000,-46.599998,0.000000,0.000000,8.345312,69.043716,0.000000,0.000000,0.000000,7.828553,151.644470,0.000000,0.000000,0.000000,0.000000,119.866669,119.866669,119.566666,119.466667,118.166667,117.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.760000,14.961000,14.826000,11.044000,C3H8,38017.432954,28319.474541,,444.000000,311.340000,15.679727,10.994879,65.099998,11.660000,29.338000,0.996813,0.990281,1.006596,0.000000,14.418269,10.959843,36971.912101,28103.674857
12/04/2024,13:35:00.413,2627.76,2627.66,120.180000,2.449500,119.900000,87.607000,0.000000,60.000000,294.400000,0.407400,1.653195,1.418123,2626.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,118.950001,68.230176,103.181631,70.099998,66.199997,0.000000,0.000000,11.660000,-44.900002,-46.599998,0.000000,0.000000,8.345285,69.072922,0.000000,0.000000,0.000000,7.828303,151.643967,0.000000,0.000000,0.000000,0.000000,119.900002,119.966667,119.400002,119.466667,117.933334,117.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.760000,14.918000,14.783000,11.056000,C3H8,37907.170603,28350.245430,,408.000000,311.680000,14.408398,11.006886,65.199997,11.660000,29.338000,0.996624,0.990093,1.006596,0.000000,14.411582,10.969721,36954.766634,28129.005407
12/04/2024,13:35:03.413,2630.76,2630.66,120.180000,2.449300,119.900000,87.707000,0.000000,60.000000,294.300000,0.407300,1.654922,1.418622,2629.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,119.011111,68.231656,103.236734,70.099998,66.199997,0.000000,0.000000,11.660000,-44.900002,-46.599998,0.000000,0.000000,8.345246,69.105148,0.000000,0.000000,0.000000,7.828897,151.643417,0.000000,0.000000,0.000000,0.000000,119.900002,119.900002,119.566666,119.666667,117.866669,117.166664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.760000,14.922000,14.789000,11.069000,C3H8,37922.556047,28383.580559,,396.000000,312.020000,13.984621,11.018893,65.099998,11.660000,29.338000,0.996813,0.990281,1.006596,0.000000,14.421434,10.983780,36980.027267,28165.056302
12/04/2024,13:35:06.414,2633.76,2633.66,120.180000,2.449100,119.900000,87.807000,0.000000,60.000000,294.300000,0.407200,1.654404,1.418622,2632.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,119.088889,68.232543,103.291838,70.099998,66.202038,0.000000,0.000000,11.670000,-45.000000,-46.700001,0.000000,0.000000,8.345373,69.116074,0.000000,0.000000,0.000000,7.830483,151.642960,0.000000,0.000000,0.000000,0.000000,119.966667,119.900002,120.033333,119.666667,117.766668,117.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.760000,14.885000,14.753000,11.081000,C3H8,37830.243381,28414.351448,,420.000000,312.360000,14.832174,11.030900,65.099998,11.670000,29.339000,0.996871,0.990281,1.006654,0.000000,14.492369,10.996382,37161.921480,28197.369308
12/04/2024,13:35:09.415,2636.76,2636.66,120.180000,2.449000,119.800000,87.906000,0.000000,60.000000,294.300000,0.407200,1.654308,1.418622,2635.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,119.194444,68.233135,103.342859,70.099998,66.208161,0.000000,0.000000,11.680000,-45.000000,-46.599998,0.000000,0.000000,8.345059,69.181953,0.000000,0.000000,0.000000,7.830090,151.642471,0.000000,0.000000,0.000000,0.000000,120.066666,119.966667,120.099998,120.133334,117.733332,117.166664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.760000,14.885000,14.753000,11.093000,C3H8,37830.243381,28445.122336,,408.000000,312.700000,14.408398,11.042907,65.199997,11.680000,29.339000,0.996705,0.990093,1.006679,0.000000,14.604619,11.006522,37449.759745,28223.372976
12/04/2024,13:35:12.415,2639.76,2639.66,120.180000,2.449600,119.900000,88.006000,0.000000,60.000000,294.400000,0.407400,1.653699,1.418123,2638.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,119.105555,68.232099,103.400002,70.099998,66.214284,0.000000,0.000000,11.670000,-45.000000,-46.599998,0.000000,0.000000,8.345137,69.199867,0.000000,0.000000,0.000000,7.831439,151.641968,0.000000,0.000000,0.000000,0.000000,120.166664,120.099998,119.866666,119.400002,117.899999,117.199999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.870000,29.365000,68.760000,14.902000,14.766000,11.106000,C3H8,37863.578511,28478.457466,,420.000000,313.080000,14.832174,11.056326,65.099998,11.670000,29.339000,0.996871,0.990281,1.006654,0.000000,14.654206,11.021729,37576.912787,28262.365165
12/04/2024,13:35:15.417,2642.76,2642.66,120.180000,2.448900,119.800000,88.106000,0.000000,60.000000,294.300000,0.407200,1.653436,1.418123,2641.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,119.238889,68.230916,103.457144,70.099998,66.208161,0.000000,0.000000,11.670000,-45.000000,-46.500000,0.001000,0.000000,8.345178,69.219933,0.000000,0.000000,0.000000,7.831442,151.641388,0.000000,0.000000,0.000000,0.000000,120.233332,120.199999,119.833333,119.599998,118.266668,117.300001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.760000,14.931000,14.799000,11.118000,C3H8,37948.198455,28509.228354,,456.000000,313.460000,16.103503,11.069746,65.099998,11.670000,29.338000,0.996838,0.990281,1.006621,0.000000,14.651035,11.034741,37568.779410,28295.731547
12/04/2024,13:35:18.417,2645.76,2645.66,120.180000,2.449600,119.900000,88.206000,0.000000,60.000000,294.400000,0.407400,1.653903,1.418622,2644.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,119.405555,68.229437,103.508163,70.099998,66.202038,0.000000,0.000000,11.660000,-45.000000,-46.599998,0.000000,0.000000,8.345224,69.242516,0.000000,0.000000,0.000000,7.832646,151.640900,0.000000,0.000000,0.000000,0.000000,120.266668,120.566666,119.666667,120.200002,118.533333,117.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.760000,14.908000,14.776000,11.130000,C3H8,37889.220918,28539.999243,,444.000000,313.820000,15.679727,11.082459,65.099998,11.660000,29.339000,0.996846,0.990281,1.006629,0.000000,14.687508,11.047510,37662.305325,28328.474660
12/04/2024,13:35:21.417,2648.76,2648.66,120.180000,2.449200,119.900000,88.306000,0.000000,60.000000,294.300000,0.407200,1.654091,1.418123,2647.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,119.661112,68.228549,103.569387,70.099998,66.199997,0.000000,0.000000,11.680000,-45.000000,-46.500000,0.000000,0.000000,8.345502,69.234749,0.000000,0.000000,0.000000,7.833195,151.640564,0.000000,0.000000,0.000000,0.000000,120.266668,120.466667,120.100001,120.433334,119.133334,117.566668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.760000,14.902000,14.769000,11.143000,C3H8,37871.271233,28573.334373,,420.000000,314.160000,14.832174,11.094466,65.099998,11.680000,29.339000,0.996895,0.990281,1.006679,0.000000,14.766842,11.060019,37865.738230,28360.551504
12/04/2024,13:35:24.419,2651.76,2651.66,120.180000,2.449400,119.900000,88.406000,0.000000,60.000000,294.400000,0.407300,1.654691,1.419121,2650.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,119.616667,68.226330,103.630610,70.099998,66.204079,0.000000,0.000000,11.680000,-45.000000,-46.500000,0.000000,0.000000,8.345199,69.303307,0.000000,0.000000,0.000000,7.833537,151.639954,0.000000,0.000000,0.000000,0.000000,120.300001,120.266668,120.466667,119.733332,118.600001,118.333333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.760000,14.905000,14.773000,11.155000,C3H8,37881.528196,28604.105261,,408.000000,314.500000,14.408398,11.106473,65.099998,11.680000,29.339000,0.996895,0.990281,1.006679,0.000000,14.831287,11.071989,38030.990018,28391.244741
12/04/2024,13:35:27.420,2654.76,2654.66,120.180000,2.449100,119.900000,88.506000,0.000000,60.000000,294.300000,0.407300,1.653628,1.418123,2653.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,119.688889,68.224407,103.691835,70.099998,66.216324,0.000000,0.000000,11.680000,-45.099998,-46.500000,0.000000,0.000000,8.344943,69.358757,0.000000,0.000000,0.000000,7.833939,151.639343,0.000000,0.000000,0.000000,0.000000,120.400002,120.366666,120.566666,120.166667,118.266668,118.366666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.760000,14.915000,14.783000,11.167000,C3H8,37907.170603,28634.876150,,420.000000,314.860000,14.832174,11.119186,65.099998,11.680000,29.339000,0.996895,0.990281,1.006679,0.000000,14.917195,11.084663,38251.279393,28423.743463
12/04/2024,13:35:30.421,2657.76,2657.66,120.180000,2.449200,119.900000,88.605000,0.000000,60.000000,294.300000,0.407200,1.653642,1.418123,2656.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,119.888890,68.223667,103.742857,70.099998,66.234693,0.000000,0.000000,11.670000,-45.099998,-46.500000,0.000000,0.000000,8.345411,69.330475,0.000000,0.000000,0.000000,7.834622,151.638931,0.000000,0.000000,0.000000,0.000000,120.400002,120.500000,120.633331,121.133336,118.333336,118.333336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.760000,14.885000,14.753000,11.180000,C3H8,37830.243381,28668.211279,,432.000000,315.220000,15.255950,11.131900,65.099998,11.670000,29.340000,0.996904,0.990281,1.006687,0.000000,15.029468,11.097433,38539.174888,28456.489544
12/04/2024,13:35:33.421,2660.76,2660.66,120.180000,2.449300,119.900000,88.705000,0.000000,60.000000,294.300000,0.407200,1.653738,1.418123,2659.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,119.894444,68.223223,103.800001,70.099998,66.244898,0.000000,0.000000,11.670000,-45.099998,-46.400002,0.000000,0.000000,8.345350,69.363220,0.000000,0.000000,0.000000,7.836016,151.638382,0.000000,0.000000,0.000000,0.000000,120.433334,120.633331,120.699999,121.033333,118.433332,118.133331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.760000,14.908000,14.776000,11.192000,C3H8,37889.220918,28698.982168,,432.000000,315.580000,15.255950,11.144613,65.099998,11.670000,29.339000,0.996871,0.990281,1.006654,0.000000,15.075738,11.109739,38657.820639,28488.045224
12/04/2024,13:35:36.423,2663.76,2663.67,120.180000,2.449600,119.900000,88.805000,0.000000,60.000000,294.400000,0.407400,1.654066,1.418622,2662.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,120.033333,68.222484,103.861226,70.099998,66.246939,0.000000,0.000000,11.680000,-45.099998,-46.400002,0.000000,0.000000,8.345141,69.417442,0.000000,0.000000,0.000000,7.835971,151.637817,0.000000,0.000000,0.000000,0.000000,120.599998,120.500000,121.133331,121.166667,119.066668,117.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.367000,68.760000,14.912000,14.776000,11.204000,C3H8,37889.220918,28729.753057,,444.000000,315.960000,15.679727,11.158033,65.099998,11.680000,29.341000,0.996961,0.990281,1.006745,0.000000,15.051144,11.124125,38594.757421,28524.934035
12/04/2024,13:35:39.424,2666.76,2666.67,120.180000,2.449200,119.900000,88.905000,0.000000,60.000000,294.300000,0.407300,1.654173,1.418622,2665.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,120.038888,68.222484,103.918369,70.199997,66.259184,0.000000,0.000000,11.660000,-45.200001,-46.400002,0.000000,0.000000,8.345245,69.430595,0.000000,0.000000,0.000000,7.836432,151.637329,0.000000,0.000000,0.000000,0.000000,120.699997,120.466667,121.433332,120.800001,119.133334,117.699999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.770000,14.931000,14.796000,11.217000,C3H8,37940.505732,28763.088186,,456.000000,316.340000,16.103503,11.171452,65.099998,11.660000,29.339000,0.996846,0.990281,1.006629,0.000000,15.038173,11.136222,38561.495612,28555.954604
12/04/2024,13:35:42.425,2669.76,2669.67,120.180000,2.448700,119.800000,89.005000,0.000000,60.000000,294.300000,0.407100,1.654837,1.418622,2668.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,120.022221,68.222779,103.981633,70.199997,66.269389,0.000000,0.000000,11.670000,-45.200001,-46.299999,0.000000,0.000000,8.345315,69.451035,0.000000,0.000000,0.000000,7.836743,151.636826,0.000000,0.000000,0.000000,0.000000,120.766668,120.766665,121.099998,121.099998,118.699997,117.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.770000,14.892000,14.759000,11.229000,C3H8,37845.628826,28793.859075,,432.000000,316.660000,15.255950,11.182753,65.199997,11.670000,29.339000,0.996681,0.990093,1.006654,0.000000,15.077925,11.145636,38663.429337,28580.092880
12/04/2024,13:35:45.426,2672.76,2672.67,120.180000,2.449200,119.900000,89.105000,0.000000,60.000000,294.300000,0.407300,1.654254,1.418123,2671.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,119.800000,68.223815,104.036734,70.199997,66.277553,0.000000,0.000000,11.680000,-45.099998,-46.400002,0.000000,0.000000,8.345551,69.447327,0.000000,0.000000,0.000000,7.837481,151.636307,0.000000,0.000000,0.000000,0.000000,120.733332,120.866669,120.900002,120.033333,118.533333,117.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.770000,14.905000,14.773000,11.241000,C3H8,37881.528196,28824.629963,,408.000000,317.020000,14.408398,11.195466,65.099998,11.680000,29.339000,0.996895,0.990281,1.006679,0.000000,15.119255,11.160706,38769.410492,28618.735796
12/04/2024,13:35:48.427,2675.76,2675.67,120.180000,2.449200,119.900000,89.205000,0.000000,60.000000,294.300000,0.407200,1.653560,1.418123,2674.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,119.822222,68.224111,104.091835,70.199997,66.285716,0.000000,0.000000,11.660000,-45.200001,-46.400002,0.000000,0.000000,8.345694,69.459457,0.000000,0.000000,0.000000,7.837573,151.635818,0.000000,0.000000,0.000000,0.000000,120.733332,120.733332,120.933334,119.733335,118.866666,117.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.770000,14.931000,14.796000,11.253000,C3H8,37940.505732,28855.400852,,408.000000,317.360000,14.408398,11.207473,65.099998,11.660000,29.339000,0.996846,0.990281,1.006629,0.000000,15.155542,11.172130,38862.457658,28648.029820
12/04/2024,13:35:51.427,2678.76,2678.67,120.180000,2.449100,119.800000,89.305000,0.000000,60.000000,294.300000,0.407200,1.653791,1.419121,2677.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,119.827778,68.224851,104.142855,70.199997,66.291839,0.000000,0.000000,11.680000,-45.099998,-46.299999,0.000000,0.000000,8.345429,69.520782,0.000000,0.000000,0.000000,7.838514,151.635330,0.000000,0.000000,0.000000,0.000000,120.800003,120.699997,120.833336,119.866666,118.733332,118.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.770000,14.908000,14.776000,11.266000,C3H8,37889.220918,28888.735981,,408.000000,317.700000,14.408398,11.219480,65.099998,11.680000,29.339000,0.996895,0.990281,1.006679,0.000000,15.199965,11.184645,38976.369146,28680.122271
12/04/2024,13:35:54.429,2681.76,2681.67,120.180000,2.449500,119.900000,89.404000,0.000000,60.000000,294.400000,0.407300,1.652950,1.418622,2680.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,119.850000,68.224998,104.199999,70.199997,66.289798,0.000000,0.000000,11.680000,-45.099998,-46.299999,0.000000,0.000000,8.345635,69.522835,0.000000,0.000000,0.000000,7.839722,151.634720,0.000000,0.000000,0.000000,0.000000,120.833336,120.699999,120.733332,119.800001,118.966667,118.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.770000,14.908000,14.773000,11.278000,C3H8,37881.528196,28919.506870,,420.000000,318.040000,14.832174,11.231487,65.199997,11.680000,29.340000,0.996738,0.990093,1.006712,0.000000,15.184856,11.194852,38937.625244,28706.296008
12/04/2024,13:35:57.430,2684.76,2684.67,120.180000,2.448500,119.800000,89.504000,0.000000,60.000000,294.300000,0.407000,1.654278,1.418123,2683.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,120.005555,68.223667,104.257143,70.199997,66.287757,0.000000,0.000000,11.680000,-45.200001,-46.299999,0.000000,0.000000,8.344992,69.630539,0.000000,0.000000,0.000000,7.839423,151.634247,0.000000,0.000000,0.000000,0.000000,121.000000,121.000000,120.566666,120.300001,118.933334,118.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.870000,29.366000,68.770000,14.915000,14.783000,11.290000,C3H8,37907.170603,28950.277759,,432.000000,318.420000,15.255950,11.244907,65.099998,11.680000,29.340000,0.996928,0.990281,1.006712,0.000000,15.079033,11.210364,38666.270202,28746.071529
12/04/2024,13:36:00.431,2687.76,2687.67,120.180000,2.449300,119.900000,89.604000,0.000000,60.000000,294.300000,0.407200,1.655085,1.418123,2686.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,120.072222,68.222779,104.308165,70.199997,66.293880,0.000000,0.000000,11.670000,-45.200001,-46.299999,0.000000,0.000000,8.345094,69.642387,0.000000,0.000000,0.000000,7.840145,151.633820,0.000000,0.000000,0.000000,0.000000,121.000000,121.333333,120.466667,120.133331,119.166667,118.333336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.770000,14.895000,14.759000,11.303000,C3H8,37845.628826,28983.612888,,420.000000,318.760000,14.832174,11.256914,65.099998,11.670000,29.339000,0.996871,0.990281,1.006654,0.000000,14.951877,11.221688,38340.211415,28775.110260
12/04/2024,13:36:03.431,2690.76,2690.67,120.180000,2.449500,119.900000,89.704000,0.000000,60.000000,294.400000,0.407300,1.654378,1.418123,2689.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,120.138889,68.222336,104.369390,70.199997,66.300003,0.000000,0.000000,11.670000,-45.099998,-46.299999,0.000000,0.000000,8.344939,69.688759,0.000000,0.000000,0.000000,7.841130,151.633224,0.000000,0.000000,0.000000,0.000000,121.000000,121.266668,120.699997,120.366669,119.099998,118.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.366000,68.770000,14.915000,14.779000,11.315000,C3H8,37896.913640,29014.383777,,408.000000,319.080000,14.408398,11.268214,65.099998,11.670000,29.339000,0.996871,0.990281,1.006654,0.000000,14.852844,11.232954,38086.267825,28803.997307
12/04/2024,13:36:06.431,2693.76,2693.67,120.180000,2.448800,119.800000,89.804000,0.000000,60.000000,294.300000,0.407000,1.654606,1.418123,2692.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,120.127777,68.221744,104.432654,70.199997,66.300003,0.000000,0.000000,11.670000,-45.000000,-46.299999,0.000000,0.000000,8.344939,69.713219,0.000000,0.000000,0.000000,7.841104,151.632706,0.000000,0.000000,0.000000,0.000000,121.000000,121.166664,120.699997,120.400002,119.099998,118.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.770000,14.931000,14.799000,11.327000,C3H8,37948.198455,29045.154666,,384.000000,319.400000,13.560845,11.279515,65.099998,11.670000,29.339000,0.996871,0.990281,1.006654,0.000000,14.748921,11.244219,37819.784520,28832.884355
12/04/2024,13:36:09.431,2696.76,2696.67,120.180000,2.449300,119.900000,89.904000,0.000000,60.000000,294.400000,0.407200,1.654840,1.418622,2695.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,120.172223,68.219673,104.500000,70.199997,66.300003,0.000000,0.000000,11.670000,-45.099998,-46.299999,0.000000,0.000000,8.344935,69.744011,0.000000,0.000000,0.000000,7.841799,151.632263,0.000000,0.000000,0.000000,0.000000,121.066666,121.033333,120.866669,120.699999,119.000000,118.366669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.770000,14.908000,14.776000,11.340000,C3H8,37889.220918,29078.489795,,384.000000,319.740000,13.560845,11.291522,65.099998,11.670000,29.338000,0.996838,0.990281,1.006621,0.000000,14.648343,11.255816,37561.876409,28862.621083
12/04/2024,13:36:12.432,2699.76,2699.68,120.180000,2.449300,119.900000,90.004000,0.000000,60.000000,294.400000,0.407200,1.654024,1.418622,2698.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,120.338888,68.217750,104.561224,70.199997,66.300003,0.000000,0.000000,11.680000,-45.000000,-46.400002,0.000000,0.000000,8.344902,69.772842,0.000000,0.000000,0.000000,7.841795,151.631775,0.000000,0.000000,0.000000,0.000000,121.166664,121.066666,121.199997,121.300001,119.000000,118.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.870000,29.365000,68.770000,14.888000,14.756000,11.352000,C3H8,37837.936104,29109.260684,,408.000000,320.060000,14.408398,11.302823,65.099998,11.680000,29.338000,0.996862,0.990281,1.006645,0.000000,14.570890,11.267356,37363.270753,28892.212733
12/04/2024,13:36:15.433,2702.76,2702.68,120.180000,2.449600,119.900000,90.104000,0.000000,60.000000,294.400000,0.407300,1.653127,1.418622,2701.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,120.605556,68.216270,104.618366,70.199997,66.300003,0.000000,0.000000,11.680000,-44.900002,-46.500000,0.000000,0.000000,8.345144,69.768433,0.000000,0.000000,0.000000,7.842431,151.631256,0.000000,0.000000,0.000000,0.000000,121.300003,121.166664,121.366669,121.666667,119.833333,118.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.770000,14.915000,14.783000,11.364000,C3H8,37907.170603,29140.031572,,408.000000,320.420000,14.408398,11.315536,65.099998,11.680000,29.338000,0.996862,0.990281,1.006645,0.000000,14.468617,11.280029,37101.017290,28924.710379
12/04/2024,13:36:18.434,2705.76,2705.68,120.180000,2.449200,119.800000,90.203000,0.000000,60.000000,294.300000,0.407100,1.654581,1.418123,2704.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,120.516666,68.215087,104.675508,70.199997,66.300003,0.000000,0.000000,11.660000,-44.799999,-46.599998,0.000000,0.000000,8.345567,69.739647,0.000000,0.000000,0.000000,7.844223,151.630859,0.000000,0.000000,0.000000,0.000000,121.333336,121.199997,121.233332,121.033333,119.766668,118.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.770000,14.941000,14.809000,11.377000,C3H8,37973.840862,29173.366702,,432.000000,320.800000,15.255950,11.328956,65.199997,11.660000,29.339000,0.996657,0.990093,1.006629,0.000000,14.336626,11.291078,36762.559897,28953.040800
12/04/2024,13:36:21.435,2708.76,2708.68,120.180000,2.449400,119.900000,90.303000,0.000000,60.000000,294.400000,0.407200,1.654038,1.418123,2707.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,120.583333,68.214643,104.724489,70.199997,66.300003,0.000000,0.000000,11.660000,-44.799999,-46.599998,0.000000,0.000000,8.345835,69.734009,0.000000,0.000000,0.000000,7.844763,151.630310,0.000000,0.000000,0.000000,0.000000,121.433334,121.399999,120.933334,121.266665,119.933334,118.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.770000,14.938000,14.806000,11.389000,C3H8,37966.148140,29204.137590,,444.000000,321.160000,15.679727,11.341669,65.099998,11.660000,29.339000,0.996846,0.990281,1.006629,0.000000,14.252425,11.305902,36546.648543,28991.055132
12/04/2024,13:36:24.436,2711.76,2711.68,120.180000,2.449600,119.900000,90.403000,0.000000,60.000000,294.400000,0.407200,1.653209,1.418123,2710.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,120.583332,68.214643,104.781634,70.199997,66.300003,0.000000,0.000000,11.670000,-44.599998,-46.700001,0.000000,0.000000,8.345667,69.781799,0.000000,0.000000,0.000000,7.844498,151.629883,0.000000,0.000000,0.000000,0.000000,121.566666,121.733332,120.833336,120.766665,119.833331,118.766665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.770000,14.912000,14.776000,11.401000,C3H8,37889.220918,29234.908479,,420.000000,321.500000,14.832174,11.353676,65.099998,11.670000,29.339000,0.996871,0.990281,1.006654,0.000000,14.273840,11.318148,36601.562403,29022.455604
12/04/2024,13:36:27.437,2714.76,2714.68,120.180000,2.449300,119.800000,90.503000,0.000000,60.000000,294.300000,0.407100,1.655003,1.418123,2713.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,120.799999,68.213903,104.838778,70.199997,66.293880,0.000000,0.000000,11.670000,-44.599998,-46.799999,0.000000,0.000000,8.345590,69.820168,0.000000,0.000000,0.000000,7.845747,151.629349,0.000000,0.000000,0.000000,0.000000,121.599998,121.599998,121.500000,121.033333,119.933332,119.133334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.770000,14.902000,14.769000,11.414000,C3H8,37871.271233,29268.243608,,408.000000,321.820000,14.408398,11.364977,65.099998,11.670000,29.338000,0.996838,0.990281,1.006621,0.000000,14.357951,11.329038,36817.242693,29050.380675
12/04/2024,13:36:30.438,2717.76,2717.68,120.180000,2.449500,119.900000,90.603000,0.000000,60.000000,294.400000,0.407200,1.654542,1.418123,2716.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,120.688889,68.213607,104.900002,70.199997,66.275512,0.000000,0.000000,11.650000,-44.700001,-46.700001,0.000000,0.000000,8.345609,69.846130,0.000000,0.000000,0.000000,7.845644,151.628891,0.000000,0.000000,0.000000,0.000000,121.599998,121.733332,121.400002,121.000000,119.566666,118.833336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.770000,14.918000,14.786000,11.426000,C3H8,37914.863325,29299.014497,,408.000000,322.180000,14.408398,11.377690,65.099998,11.650000,29.339000,0.996822,0.990281,1.006605,0.000000,14.473407,11.341533,37113.299463,29082.420116
12/04/2024,13:36:33.438,2720.76,2720.68,120.180000,2.449200,119.800000,90.703000,0.000000,60.000000,294.300000,0.407100,1.654499,1.418123,2719.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,120.800001,68.214199,104.957144,70.199997,66.251020,0.000000,0.000000,11.670000,-44.599998,-46.799999,0.000000,0.000000,8.345408,69.894554,0.000000,0.000000,0.000000,7.845598,151.628433,0.000000,0.000000,0.000000,0.000000,121.766668,122.199999,121.333336,120.933334,119.500000,119.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.770000,14.845000,14.713000,11.438000,C3H8,37727.673752,29329.785386,,408.000000,322.520000,14.408398,11.389697,65.199997,11.670000,29.338000,0.996648,0.990093,1.006621,0.000000,14.626754,11.351517,37506.518873,29108.022268
12/04/2024,13:36:36.438,2723.76,2723.68,120.180000,2.449600,119.900000,90.803000,0.000000,60.000000,294.400000,0.407200,1.654148,1.418123,2722.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,120.716667,68.215974,105.008163,70.199997,66.236734,0.000000,0.000000,11.650000,-44.599998,-46.799999,0.000000,0.000000,8.345450,69.916214,0.000000,0.000000,0.000000,7.846493,151.627869,0.000000,0.000000,0.000000,0.000000,121.800003,121.966667,121.300001,120.666667,119.466667,119.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.770000,14.872000,14.739000,11.450000,C3H8,37794.344011,29360.556274,,408.000000,322.860000,14.408398,11.401704,65.099998,11.650000,29.338000,0.996789,0.990281,1.006571,0.000000,14.738926,11.365094,37794.153224,29142.837008
12/04/2024,13:36:39.440,2726.76,2726.68,120.180000,2.449500,119.900000,90.903000,0.000000,60.000000,294.400000,0.407100,1.653684,1.418123,2725.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,120.794445,68.217010,105.063264,70.233332,66.232652,0.000000,0.000000,11.690000,-44.799999,-46.799999,-0.001000,0.000000,8.345636,69.918205,0.000000,0.000000,0.000000,7.847043,151.627289,0.000000,0.000000,0.000000,0.000000,121.800003,121.900002,121.300003,120.600001,119.666664,119.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.870000,29.364000,68.770000,14.879000,14.743000,11.463000,C3H8,37804.600974,29393.891404,,432.000000,323.260000,15.255950,11.415830,65.099998,11.690000,29.338000,0.996886,0.990281,1.006670,0.000000,14.745467,11.380286,37810.927894,29181.793243
12/04/2024,13:36:42.441,2729.76,2729.69,120.180000,2.449400,119.800000,91.003000,0.000000,60.000000,294.400000,0.407100,1.654691,1.418622,2728.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,120.950000,68.217897,105.120406,70.266668,66.222447,0.000000,0.000000,11.690000,-44.700001,-46.799999,0.000000,0.000000,8.345938,69.906578,0.000000,0.000000,0.000000,7.848555,151.626801,0.000000,0.000000,0.000000,0.000000,121.866669,121.900002,121.333336,121.166664,119.699997,119.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.770000,14.875000,14.743000,11.475000,C3H8,37804.600974,29424.662292,,456.000000,323.620000,16.103503,11.428543,65.099998,11.690000,29.339000,0.996919,0.990281,1.006703,0.000000,14.720681,11.393337,37747.370182,29215.259040
12/04/2024,13:36:45.443,2732.76,2732.69,120.180000,2.449300,119.800000,91.102000,0.000000,60.000000,294.400000,0.407100,1.654514,1.419121,2731.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,120.983334,68.218193,105.189795,70.300003,66.214284,0.000000,0.000000,11.670000,-44.700001,-46.799999,-0.001000,0.000000,8.345738,69.957855,0.000000,0.000000,0.000000,7.848504,151.626328,0.000000,0.000000,0.000000,0.000000,121.900002,122.066666,121.366669,121.199999,119.800003,119.566668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.770000,14.882000,14.749000,11.487000,C3H8,37819.986418,29455.433181,,444.000000,323.980000,15.679727,11.441257,65.099998,11.670000,29.339000,0.996871,0.990281,1.006654,0.000000,14.743771,11.405454,37806.577180,29246.330223
12/04/2024,13:36:48.443,2735.76,2735.69,120.180000,2.448600,119.700000,91.202000,0.000000,60.000000,294.300000,0.406800,1.653639,1.419121,2734.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,121.100001,68.218637,105.251021,70.300003,66.206120,0.000000,0.000000,11.680000,-44.799999,-46.700001,0.000000,0.000000,8.345771,69.979889,0.000000,0.000000,0.000000,7.848386,151.625870,0.000000,0.000000,0.000000,0.000000,122.066666,122.666667,121.333336,121.300001,119.900002,119.333336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.770000,14.885000,14.753000,11.500000,C3H8,37830.243381,29488.768311,,420.000000,324.300000,14.832174,11.452557,65.099998,11.680000,29.338000,0.996862,0.990281,1.006645,0.000000,14.794964,11.416620,37937.848694,29274.962786
12/04/2024,13:36:51.444,2738.76,2738.69,120.180000,2.449300,119.800000,91.302000,0.000000,60.000000,294.400000,0.407100,1.655248,1.418622,2737.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,121.172221,68.219377,105.300002,70.300003,66.199997,0.000000,0.000000,11.670000,-44.799999,-46.799999,-0.001000,0.000000,8.345794,70.004677,0.000000,0.000000,0.000000,7.849344,151.625381,0.000000,0.000000,0.000000,0.000000,122.099998,122.533333,121.500000,121.633331,120.100001,119.166664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.770000,14.882000,14.749000,11.512000,C3H8,37819.986418,29519.539199,,408.000000,324.660000,14.408398,11.465271,65.199997,11.670000,29.338000,0.996648,0.990093,1.006621,0.000000,14.854413,11.426837,38090.291066,29301.161198
12/04/2024,13:36:54.444,2741.76,2741.69,120.180000,2.449700,119.900000,91.402000,0.000000,60.000000,294.400000,0.407200,1.654652,1.418123,2740.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,121.255555,68.220117,105.348982,70.300003,66.199997,0.000000,0.000000,11.680000,-44.799999,-46.700001,0.000000,0.000000,8.345784,70.029350,0.000000,0.000000,0.000000,7.850985,151.624908,0.000000,0.000000,0.000000,0.000000,122.199997,122.199999,121.733335,121.533333,120.599998,119.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.770000,14.908000,14.773000,11.524000,C3H8,37881.528196,29550.310088,,420.000000,325.000000,14.832174,11.477277,65.099998,11.680000,29.338000,0.996862,0.990281,1.006645,0.000000,14.955087,11.441263,38348.442603,29338.152654
12/04/2024,13:36:57.445,2744.76,2744.69,120.180000,2.449400,119.800000,91.502000,0.000000,60.000000,294.400000,0.407100,1.654038,1.418622,2743.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,121.316667,68.220117,105.412246,70.300003,66.199997,0.000000,0.000000,11.670000,-44.799999,-46.700001,-0.001000,0.000000,8.345828,70.047935,0.000000,0.000000,0.000000,7.849658,151.624451,0.000000,0.000000,0.000000,0.000000,122.233332,122.066666,121.800003,122.266668,120.233332,119.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.365000,68.770000,14.862000,14.730000,11.536000,C3H8,37771.265845,29581.080977,,420.000000,325.360000,14.832174,11.489991,65.099998,11.670000,29.338000,0.996838,0.990281,1.006621,0.000000,15.045866,11.453657,38581.221296,29369.933057
12/04/2024,13:37:00.445,2747.76,2747.69,120.180000,2.449500,119.800000,91.602000,0.000000,60.000000,294.400000,0.407100,1.654542,1.418123,2746.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,121.294444,68.219525,105.487755,70.300003,66.199997,0.000000,0.000000,11.660000,-45.000000,-46.700001,-0.001000,0.000000,8.345940,70.064529,0.000000,0.000000,0.000000,7.851005,151.623871,0.000000,0.000000,0.000000,0.000000,122.300003,122.166664,121.733332,121.866666,120.199997,119.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.870000,29.365000,68.770000,14.885000,14.753000,11.549000,C3H8,37830.243381,29614.416106,,432.000000,325.740000,15.255950,11.503410,65.199997,11.660000,29.338000,0.996624,0.990093,1.006596,0.000000,15.047504,11.464569,38585.423716,29397.915238
12/04/2024,13:37:03.446,2750.76,2750.69,120.180000,2.449200,119.800000,91.702000,0.000000,60.000000,294.300000,0.407100,1.654826,1.418622,2749.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,121.244445,68.218193,105.553060,70.300003,66.199997,0.000000,0.000000,11.680000,-44.900002,-46.700001,0.000000,0.000000,8.345852,70.101387,0.000000,0.000000,0.000000,7.851837,151.623398,0.000000,0.000000,0.000000,0.000000,122.300003,122.099998,121.966667,121.500000,120.199997,119.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.870000,29.364000,68.770000,14.872000,14.736000,11.561000,C3H8,37786.651289,29645.186995,,456.000000,326.120000,16.103503,11.516830,65.099998,11.680000,29.338000,0.996862,0.990281,1.006645,0.000000,15.006210,11.480691,38479.534906,29439.256441
12/04/2024,13:37:06.447,2753.76,2753.69,120.180000,2.449300,119.800000,91.802000,0.000000,60.000000,294.300000,0.407100,1.654514,1.419121,2752.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,121.255556,68.217158,105.608162,70.300003,66.199997,0.000000,0.000000,11.660000,-44.799999,-46.700001,0.000000,0.000000,8.345733,70.142708,0.000000,0.000000,0.000000,7.852446,151.622894,0.000000,0.000000,0.000000,0.000000,122.266668,121.900002,122.266668,121.400002,120.199997,119.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.770000,14.888000,14.756000,11.573000,C3H8,37837.936104,29675.957883,,444.000000,326.480000,15.679727,11.529543,65.099998,11.660000,29.338000,0.996813,0.990281,1.006596,0.000000,15.002829,11.492803,38470.865071,29470.314664
12/04/2024,13:37:09.448,2756.76,2756.69,120.180000,2.448800,119.700000,91.901000,0.000000,60.000000,294.300000,0.406800,1.653994,1.418622,2755.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,121.316666,68.216714,105.659181,70.300003,66.199997,0.000000,0.000000,11.660000,-44.799999,-46.599998,0.000000,0.000000,8.345637,70.181839,0.000000,0.000000,0.000000,7.852927,151.622360,0.000000,0.000000,0.000000,0.000000,122.233332,121.900002,122.533333,121.466667,120.199997,119.566666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.870000,29.364000,68.770000,14.845000,14.713000,11.586000,C3H8,37727.673752,29709.293013,,420.000000,326.800000,14.832174,11.540844,65.099998,11.660000,29.338000,0.996813,0.990281,1.006596,0.000000,15.034172,11.504068,38551.237097,29499.200050
12/04/2024,13:37:12.448,2759.76,2759.69,120.180000,2.448700,119.700000,92.001000,0.000000,60.000000,294.300000,0.406800,1.654511,1.418622,2758.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,121.561111,68.216418,105.708162,70.300003,66.199997,0.000000,0.000000,11.670000,-44.900002,-46.700001,0.000000,0.000000,8.345663,70.208046,0.000000,0.000000,0.000000,7.853757,151.621918,0.000000,0.000000,0.000000,0.000000,122.300003,122.166667,122.166664,122.200002,120.266665,120.266665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.770000,14.882000,14.749000,11.598000,C3H8,37819.986418,29740.063901,,408.000000,327.160000,14.408398,11.553557,65.099998,11.670000,29.337000,0.996805,0.990281,1.006587,0.000000,15.060536,11.516641,38618.839914,29531.439380
12/04/2024,13:37:15.450,2762.76,2762.69,120.180000,2.449300,119.800000,92.101000,0.000000,60.000000,294.400000,0.407000,1.653738,1.418123,2761.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,121.716667,68.215530,105.769388,70.300003,66.199997,0.000000,0.000000,11.670000,-44.900002,-46.700001,0.000000,0.000000,8.345787,70.216232,0.000000,0.000000,0.000000,7.854436,151.621353,0.000000,0.000000,0.000000,0.000000,122.366669,122.633331,122.333336,122.000000,120.533333,120.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.870000,29.364000,68.770000,14.842000,14.710000,11.610000,C3H8,37719.981030,29770.834790,,420.000000,327.500000,14.832174,11.565564,65.099998,11.670000,29.337000,0.996805,0.990281,1.006587,0.000000,15.111614,11.528609,38749.815172,29562.129835
12/04/2024,13:37:18.451,2765.76,2765.70,120.180000,2.448900,119.800000,92.201000,0.000000,60.000000,294.300000,0.407000,1.654784,1.418622,2764.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,121.744445,68.214051,105.836736,70.300003,66.199997,0.000000,0.000000,11.670000,-44.799999,-46.700001,0.000000,0.000000,8.345976,70.220581,0.000000,0.000000,0.000000,7.854676,151.620926,0.000000,0.000000,0.000000,0.000000,122.400002,122.633331,122.366669,122.366666,120.466667,120.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.870000,29.364000,68.770000,14.852000,14.720000,11.622000,C3H8,37745.623437,29801.605679,,408.000000,327.840000,14.408398,11.577571,65.099998,11.670000,29.337000,0.996805,0.990281,1.006587,0.000000,15.154495,11.540578,38859.774214,29592.820290
12/04/2024,13:37:21.452,2768.76,2768.70,120.180000,2.449500,119.800000,92.301000,0.000000,60.000000,294.400000,0.407100,1.654297,1.418123,2767.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,121.694444,68.212720,105.910205,70.300003,66.199997,0.000000,0.000000,11.680000,-44.799999,-46.799999,0.000000,0.000000,8.346401,70.196632,0.000000,0.000000,0.000000,7.855430,151.620346,0.000000,0.000000,0.000000,0.000000,122.466667,122.800001,122.233332,122.266668,120.566666,119.833333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.363000,68.770000,14.882000,14.746000,11.635000,C3H8,37812.293696,29834.940808,,408.000000,328.200000,14.408398,11.590285,65.099998,11.680000,29.337000,0.996829,0.990281,1.006612,0.000000,15.106661,11.553533,38737.115773,29626.039570
12/04/2024,13:37:24.453,2771.76,2771.70,120.180000,2.449500,119.800000,92.401000,0.000000,60.000000,294.400000,0.407100,1.654950,1.418622,2770.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,121.877777,68.211240,105.973470,70.300003,66.199997,0.000000,0.000000,11.680000,-44.799999,-46.799999,0.000000,0.000000,8.346138,70.259018,0.000000,0.000000,0.000000,7.855591,151.619843,0.000000,0.000000,0.000000,0.000000,122.633331,122.733332,122.633331,122.599998,120.500000,120.166667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.364000,68.770000,14.908000,14.776000,11.647000,C3H8,37889.220918,29865.711697,,444.000000,328.560000,15.679727,11.602998,65.099998,11.680000,29.337000,0.996829,0.990281,1.006612,0.000000,14.987861,11.566206,38432.484125,29658.536140
12/04/2024,13:37:27.454,2774.76,2774.70,120.180000,2.448700,119.700000,92.501000,0.000000,60.000000,294.300000,0.406800,1.654756,1.418622,2773.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,121.955556,68.209909,106.024489,70.300003,66.199997,0.000000,0.000000,11.670000,-44.700001,-46.799999,0.000000,0.000000,8.345822,70.325584,0.000000,0.000000,0.000000,7.855047,151.619293,0.000000,0.000000,0.000000,0.000000,122.800003,122.699997,122.833336,122.633334,120.500000,120.266665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.870000,29.364000,68.770000,14.862000,14.730000,11.659000,C3H8,37771.265845,29896.482585,,432.000000,328.900000,15.255950,11.615005,65.099998,11.670000,29.337000,0.996805,0.990281,1.006587,0.000000,14.883914,11.577892,38165.938141,29688.502299
12/04/2024,13:37:30.456,2777.76,2777.70,120.180000,2.449200,119.800000,92.601000,0.000000,60.000000,294.300000,0.407000,1.653642,1.418123,2776.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,121.972221,68.209021,106.081631,70.300003,66.199997,0.000000,0.000000,11.670000,-44.599998,-46.799999,0.000000,0.000000,8.346189,70.305420,0.000000,0.000000,0.000000,7.857420,151.618851,0.000000,0.000000,0.000000,0.000000,122.766668,122.699997,122.566666,123.000000,120.599998,120.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.870000,29.363000,68.770000,14.865000,14.730000,11.672000,C3H8,37771.265845,29929.817715,,384.000000,329.200000,13.560845,11.625599,65.099998,11.670000,29.337000,0.996805,0.990281,1.006587,0.000000,14.803103,11.588453,37958.720066,29715.582112
12/04/2024,13:37:33.456,2780.76,2780.70,120.180000,2.449300,119.800000,92.700000,0.000000,60.000000,294.400000,0.407100,1.654350,1.418622,2779.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,122.111111,68.207838,106.138774,70.300003,66.199997,0.000000,0.000000,11.660000,-44.700001,-46.799999,0.000000,0.000000,8.346285,70.321884,0.000000,0.000000,0.000000,7.858491,151.618271,0.000000,0.000000,0.000000,0.000000,122.800003,122.966667,122.799998,122.766665,121.133334,120.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.363000,68.770000,14.862000,14.726000,11.684000,C3H8,37761.008882,29960.588604,,384.000000,329.540000,13.560845,11.637606,65.099998,11.660000,29.337000,0.996780,0.990281,1.006563,0.000000,14.695889,11.600138,37683.797903,29745.546110
