Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,13:37:36.457,2783.76,2783.70,120.180000,2.449500,119.800000,92.800000,0.000000,60.000000,294.400000,0.407100,1.654868,1.419121,2782.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,121.972223,68.206062,106.199999,70.300003,66.199997,0.000000,0.000000,11.670000,-44.599998,-46.799999,0.000000,0.000000,8.346198,70.360130,0.000000,0.000000,0.000000,7.857564,151.617859,0.000000,0.000000,0.000000,0.000000,122.800003,122.833336,123.099998,122.133334,121.033335,119.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.363000,68.770000,14.865000,14.730000,11.696000,C3H8,37771.265845,29991.359492,,408.000000,329.880000,14.408398,11.649613,65.099998,11.670000,29.337000,0.996805,0.990281,1.006587,0.000000,14.608447,11.612390,37459.573411,29776.963023
12/04/2024,13:37:39.459,2786.76,2786.70,120.180000,2.448500,119.700000,92.900000,0.000000,60.000000,294.300000,0.406700,1.654115,1.418622,2785.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,121.950001,68.204583,106.267347,70.300003,66.199997,0.000000,0.000000,11.690000,-44.599998,-46.700001,0.000000,0.000000,8.346161,70.392479,0.000000,0.000000,0.000000,7.858708,151.617233,0.000000,0.000000,0.000000,0.000000,122.900002,122.900002,122.800001,122.033333,120.766668,120.300001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.363000,68.770000,14.816000,14.683000,11.708000,C3H8,37650.746531,30022.130381,,396.000000,330.200000,13.984621,11.660914,65.099998,11.690000,29.336000,0.996820,0.990281,1.006603,0.000000,14.553990,11.623837,37319.934479,29806.316886
12/04/2024,13:37:42.459,2789.76,2789.70,120.180000,2.449200,119.800000,93.000000,0.000000,60.000000,294.300000,0.406900,1.654418,1.418123,2788.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,122.199999,68.203252,106.330614,70.300003,66.199997,0.000000,0.000000,11.670000,-44.700001,-46.700001,0.000000,0.000000,8.346267,70.407272,0.000000,0.000000,0.000000,7.859525,151.616806,0.000000,0.000000,0.000000,0.000000,122.900002,123.199999,122.633331,122.366666,121.333331,120.766665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.363000,68.770000,14.872000,14.736000,11.721000,C3H8,37786.651289,30055.465510,,408.000000,330.580000,14.408398,11.674334,65.099998,11.670000,29.336000,0.996772,0.990281,1.006554,0.000000,14.453315,11.636646,37061.778181,29839.161092
12/04/2024,13:37:45.461,2792.76,2792.70,120.180000,2.449100,119.800000,93.100000,0.000000,60.000000,294.300000,0.406900,1.654567,1.418123,2791.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,122.338889,68.202364,106.391838,70.300003,66.199997,0.000000,0.000000,11.660000,-44.700001,-46.700001,0.000000,0.000000,8.346446,70.412666,0.000000,0.000000,0.000000,7.860296,151.616287,0.000000,0.000000,0.000000,0.000000,122.933334,123.266668,122.933332,122.800001,121.266665,120.833333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.870000,29.362000,68.770000,14.845000,14.710000,11.733000,C3H8,37719.981030,30086.236399,,432.000000,330.960000,15.255950,11.687753,65.099998,11.660000,29.336000,0.996747,0.990281,1.006529,0.000000,14.322925,11.649738,36727.427033,29872.731466
12/04/2024,13:37:48.461,2795.76,2795.70,120.180000,2.448400,119.600000,93.200000,0.000000,60.000000,294.200000,0.406600,1.654019,1.418622,2794.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,122.394444,68.201180,106.446940,70.300003,66.199997,0.000000,0.000000,11.660000,-44.700001,-46.700001,-0.001000,0.000000,8.346320,70.451828,0.000000,0.000000,0.000000,7.860145,151.615768,0.000000,0.000000,0.000000,0.000000,123.000000,123.133331,123.166667,123.233332,121.133334,120.699999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.220000,0.860000,29.362000,68.770000,14.902000,14.769000,11.745000,C3H8,37871.271233,30117.007288,,432.000000,331.300000,15.255950,11.699760,65.099998,11.660000,29.336000,0.996747,0.990281,1.006529,0.000000,14.278306,11.661706,36613.013452,29903.420156
12/04/2024,13:37:51.463,2798.76,2798.71,120.180000,2.449100,119.800000,93.300000,0.000000,60.000000,294.300000,0.406900,1.654894,1.418123,2797.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,122.377777,68.200293,106.510204,70.300003,66.199997,0.000000,0.000000,11.680000,-44.799999,-46.599998,0.000000,0.000000,8.346232,70.492210,0.000000,0.000000,0.000000,7.861135,151.615234,0.000000,0.000000,0.000000,0.000000,123.133331,123.000000,123.400002,123.099998,121.199997,120.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.362000,68.770000,14.855000,14.720000,11.758000,C3H8,37745.623437,30150.342417,,420.000000,331.620000,14.832174,11.711061,65.099998,11.680000,29.336000,0.996796,0.990281,1.006579,0.000000,14.324429,11.673540,36731.283304,29933.765713
12/04/2024,13:37:54.463,2801.76,2801.71,120.180000,2.449300,119.800000,93.399000,0.000000,60.000000,294.400000,0.406900,1.653493,1.418622,2800.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,122.338889,68.199405,106.579591,70.333336,66.199997,0.000000,0.000000,11.690000,-44.799999,-46.599998,0.000000,0.000000,8.346151,70.531227,0.000000,0.000000,0.000000,7.861507,151.614761,0.000000,0.000000,0.000000,0.000000,123.199997,123.199999,123.199999,122.600001,121.466667,120.366669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.362000,68.770000,14.869000,14.733000,11.770000,C3H8,37778.958567,30181.113306,,396.000000,331.960000,13.984621,11.723068,65.099998,11.690000,29.336000,0.996820,0.990281,1.006603,0.000000,14.383733,11.685794,36883.353647,29965.187624
12/04/2024,13:37:57.463,2804.76,2804.71,120.180000,2.448700,119.700000,93.499000,0.000000,60.000000,294.300000,0.406700,1.654225,1.418622,2803.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,122.494444,68.198518,106.642855,70.333336,66.199997,0.000000,0.000000,11.660000,-44.799999,-46.599998,0.000000,0.000000,8.346145,70.558273,0.000000,0.000000,0.000000,7.862132,151.614182,0.000000,0.000000,0.000000,0.000000,123.199997,123.400002,123.533333,122.933332,121.500000,120.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.362000,68.770000,14.865000,14.730000,11.782000,C3H8,37771.265845,30211.884194,,408.000000,332.320000,14.408398,11.735781,65.099998,11.660000,29.336000,0.996747,0.990281,1.006529,0.000000,14.477677,11.697609,37124.249445,29995.486224
12/04/2024,13:38:00.464,2807.76,2807.71,120.180000,2.448700,119.700000,93.599000,0.000000,60.000000,294.300000,0.406700,1.654837,1.418123,2806.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,122.472223,68.197334,106.710203,70.333336,66.199997,0.000000,0.000000,11.670000,-44.799999,-46.599998,0.000000,0.000000,8.346020,70.601082,0.000000,0.000000,0.000000,7.863142,151.613678,0.000000,0.000000,0.000000,0.000000,123.166664,123.466667,123.466667,123.133331,121.300003,120.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.860000,29.362000,68.770000,14.865000,14.730000,11.794000,C3H8,37771.265845,30242.655083,,420.000000,332.640000,14.832174,11.747082,65.099998,11.670000,29.335000,0.996739,0.990281,1.006521,0.000000,14.601339,11.708771,37441.347103,30024.108668
12/04/2024,13:38:03.464,2810.76,2810.71,120.180000,2.448900,119.700000,93.699000,0.000000,60.000000,294.300000,0.406900,1.654457,1.418622,2809.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,122.477779,68.196003,106.773471,70.366669,66.199997,0.000000,0.000000,11.670000,-44.799999,-46.599998,0.000000,0.000000,8.346163,70.611839,0.000000,0.000000,0.000000,7.863324,151.613159,0.000000,0.000000,0.000000,0.000000,123.333336,123.599998,123.333333,123.000000,121.300003,120.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.230000,0.870000,29.362000,68.770000,14.839000,14.703000,11.807000,C3H8,37702.031345,30275.990212,,420.000000,333.020000,14.832174,11.760501,65.099998,11.670000,29.336000,0.996772,0.990281,1.006554,0.000000,14.659021,11.722536,37589.258601,30059.402949
12/04/2024,13:38:06.465,2813.76,2813.71,120.180000,2.449600,119.600000,93.799000,0.000000,60.000000,294.400000,0.406200,1.651902,1.418123,2812.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,122.677778,68.194228,106.824492,70.400002,66.199997,0.000000,0.000000,12.670000,-44.700001,-46.599998,0.000000,0.000000,8.345870,70.671143,0.000000,0.000000,0.000000,7.864518,151.612732,0.000000,0.000000,0.000000,0.000000,123.433334,123.599998,124.033333,123.033333,121.599998,120.366669,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.300000,0.930000,29.362000,68.850000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,348.000000,333.120000,12.289516,11.764033,65.099998,12.670000,29.336000,0.999206,0.990281,1.009012,0.000000,14.628235,11.754693,37510.314823,30141.862501
12/04/2024,13:38:09.465,2816.76,2816.71,120.180000,2.450300,119.700000,93.898000,0.000000,60.000000,294.500000,0.406500,1.653063,1.418123,2815.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,122.722222,68.191861,106.873471,70.400002,66.199997,0.000000,0.000000,12.840000,-44.599998,-46.599998,0.000000,0.000000,8.346050,70.662239,0.000000,0.000000,0.000000,7.864772,151.612564,0.000000,0.000000,0.000000,0.000000,123.500000,123.533333,124.000000,123.266665,121.400002,120.633331,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.310000,0.950000,29.362000,68.960000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,132.000000,333.120000,4.661540,11.764033,65.099998,12.840000,29.336000,0.999620,0.990281,1.009430,0.000000,14.415198,11.759561,36964.037541,30154.346158
12/04/2024,13:38:12.466,2819.76,2819.71,120.180000,2.451100,119.800000,93.998000,0.000000,60.000000,294.600000,0.406800,1.652034,1.418123,2818.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,122.650000,68.189050,106.904083,70.400002,66.199997,0.000000,0.000000,12.970000,-44.599998,-46.700001,-0.001000,0.000000,8.345999,70.670883,0.000000,0.000000,0.000000,7.864356,151.612411,0.000000,0.000000,0.000000,0.000000,123.500000,123.466667,123.800001,123.099998,121.400002,120.633331,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.320000,0.960000,29.362000,69.040000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.120000,0.000000,11.764033,65.199997,12.970000,29.336000,0.999746,0.990093,1.009750,0.000000,13.804773,11.761043,35398.761428,30158.145650
12/04/2024,13:38:15.467,2822.76,2822.71,120.180000,2.451300,119.900000,94.098000,0.000000,60.000000,294.600000,0.406900,1.651654,1.418622,2821.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,122.627777,68.186831,106.897961,70.400002,66.199997,0.000000,0.000000,13.050000,-44.599998,-46.700001,0.000000,0.000000,8.345860,70.688416,0.000000,0.000000,0.000000,7.864936,151.612442,0.000000,0.000000,0.000000,0.000000,123.533333,123.633331,123.599998,122.900002,121.400002,120.699997,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.320000,0.960000,29.362000,69.100000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.120000,0.000000,11.764033,65.099998,13.050000,29.336000,1.000131,0.990281,1.009946,0.000000,12.679544,11.765575,32513.403566,30169.767143
12/04/2024,13:38:18.467,2825.76,2825.71,120.180000,2.450700,119.800000,94.198000,0.000000,60.000000,294.500000,0.406600,1.652059,1.418622,2824.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,122.627778,68.184613,106.834695,70.400002,66.199997,0.000000,0.000000,13.110000,-44.500000,-46.700001,0.000000,0.000000,8.345704,70.709023,0.000000,0.000000,0.000000,7.864791,151.612503,0.000000,0.000000,0.000000,0.000000,123.500000,123.800003,123.333336,122.733332,121.666664,120.733332,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.320000,0.960000,29.361000,69.140000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.120000,0.000000,11.764033,65.099998,13.110000,29.335000,1.000244,0.990281,1.010060,0.000000,11.056007,11.766905,28350.263734,30173.177343
12/04/2024,13:38:21.469,2828.76,2828.71,120.180000,2.451900,120.000000,94.298000,0.000000,60.000000,294.700000,0.407200,1.651984,1.418123,2827.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,122.527777,68.182246,106.706123,70.400002,66.199997,0.000000,0.000000,13.180000,-44.599998,-46.700001,0.000000,0.000000,8.345711,70.707367,0.000000,0.000000,0.000000,7.865525,151.612549,0.000000,0.000000,0.000000,0.000000,123.500000,123.633331,123.166664,122.566666,121.500000,120.800003,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.330000,0.970000,29.361000,69.170000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.120000,0.000000,11.764033,65.099998,13.180000,29.335000,1.000415,0.990281,1.010233,0.000000,8.943500,11.768910,22933.287895,30178.317718
12/04/2024,13:38:24.469,2831.76,2831.71,120.180000,2.452300,120.000000,94.398000,0.000000,60.000000,294.700000,0.407300,1.650981,1.419121,2830.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,122.516666,68.179879,106.551021,70.400002,66.199997,0.000000,0.000000,13.210000,-44.599998,-46.799999,0.000000,0.000000,8.345680,70.711555,0.000000,0.000000,0.000000,7.865420,151.612656,0.000000,0.000000,0.000000,0.000000,123.599998,123.566666,123.133331,122.500000,121.500000,120.800003,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.340000,0.970000,29.361000,69.200000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.120000,0.000000,11.764033,65.099998,13.210000,29.335000,1.000488,0.990281,1.010306,0.000000,6.499032,11.769769,16665.083185,30180.520696
12/04/2024,13:38:27.469,2834.76,2834.71,120.180000,2.452200,120.000000,94.498000,0.000000,60.000000,294.700000,0.407300,1.650640,1.418123,2833.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,122.566666,68.178695,106.400001,70.400002,66.199997,0.000000,0.000000,13.240000,-44.500000,-46.799999,0.000000,0.000000,8.345625,70.719101,0.000000,0.000000,0.000000,7.865413,151.612793,0.000000,0.000000,0.000000,0.000000,123.666664,123.533333,123.266668,122.599998,121.566666,120.766668,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.340000,0.970000,29.362000,69.220000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.120000,0.000000,11.764033,65.199997,13.240000,29.335000,1.000370,0.990093,1.010380,0.000000,4.207079,11.768385,10787.962080,30176.973247
12/04/2024,13:38:30.469,2837.76,2837.71,120.180000,2.452600,120.100000,94.598000,0.000000,60.000000,294.700000,0.407400,1.651186,1.418123,2836.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,122.627778,68.178104,106.257143,70.400002,66.199997,0.000000,0.000000,13.280000,-44.500000,-46.799999,0.000000,0.000000,8.346093,70.659630,0.000000,0.000000,0.000000,7.865071,151.612869,0.000000,0.000000,0.000000,0.000000,123.699997,123.500000,123.199997,122.733335,121.833336,120.800003,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.340000,0.980000,29.362000,69.240000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.120000,0.000000,11.764033,65.099998,13.280000,29.336000,1.000691,0.990281,1.010512,0.000000,2.400186,11.772162,6154.655030,30186.656756
12/04/2024,13:38:33.469,2840.76,2840.71,120.180000,2.453000,120.200000,94.699000,0.000000,60.000000,294.800000,0.407600,1.650836,1.418123,2839.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... ,122.677777,68.178400,106.114286,70.400002,66.199997,0.000000,0.000000,13.300000,-44.599998,-46.799999,0.000000,0.000000,8.345976,70.673347,0.000000,0.000000,0.000000,7.864637,151.613052,0.000000,0.000000,0.000000,0.000000,123.699997,123.500000,123.233332,122.699997,122.099998,120.833336,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.350000,0.980000,29.362000,69.260000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.120000,0.000000,11.764033,65.099998,13.300000,29.336000,1.000740,0.990281,1.010561,0.000000,1.109757,11.772735,2845.684531,30188.125454
12/04/2024,13:38:36.471,2843.76,2843.71,120.250000,0.026380,1.190000,94.706000,0.000000,60.000000,3.170000,0.375300,2.100834,1.418295,2842.000000,21.025000,0.000000,100.000000,0.000000,Heating Tanks.... Waiting for Delay Cutout....,122.716665,68.179879,105.981633,70.400002,66.199997,0.000000,0.000000,13.330000,-44.599998,-46.799999,0.000000,0.000000,8.346057,70.664650,0.000000,0.000000,0.000000,7.863776,151.613235,0.000000,0.000000,0.000000,0.000000,123.699997,123.599998,123.166664,122.699997,122.199999,120.933334,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.350000,0.980000,29.362000,69.270000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.120000,0.000000,11.764033,65.099998,13.330000,29.336000,1.000813,0.990281,1.010635,0.000000,0.330910,11.773594,848.532330,30190.328432
12/04/2024,13:38:40.027,2846.51,2847.27,120.250000,0.025787,1.192000,94.707000,0.000000,60.000000,3.101000,0.384600,2.012526,1.417796,2846.000000,21.025000,0.000000,0.000000,0.000000,Waiting for TC Tree Stabilization ,122.766665,68.184169,105.820409,70.400002,66.199997,0.000000,0.000000,13.370000,-44.400002,-46.799999,-0.001000,0.000000,8.346360,70.625893,0.000000,0.000000,0.000000,7.864800,151.613480,0.000000,0.000000,0.000000,0.000000,123.699997,123.633331,123.099998,123.099998,122.033333,121.033333,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.350000,0.980000,29.362000,69.290000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.120000,0.000000,11.764033,65.099998,13.370000,29.336000,1.000910,0.990281,1.010733,0.000000,0.008275,11.774739,21.218953,30193.265759
12/04/2024,13:38:41.624,2848.51,2848.87,120.250000,0.025789,1.194000,94.707000,0.000000,60.000000,3.101000,0.384900,2.013378,1.417796,2847.000000,21.025000,0.000000,0.000000,0.000000,Waiting for TC Tree Stabilization ,122.733332,68.186536,105.744897,70.400002,66.199997,0.000000,0.000000,13.380000,-44.599998,-46.799999,0.000000,0.000000,8.346306,70.633904,0.000000,0.000000,0.000000,7.864916,151.613571,0.000000,0.000000,0.000000,0.000000,123.699997,123.599998,123.099998,122.933334,121.966667,121.099998,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.340000,0.980000,29.362000,69.290000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.120000,0.000000,11.764033,65.099998,13.380000,29.335000,1.000901,0.990281,1.010724,0.000000,0.000000,11.774637,0.000000,30193.004353
12/04/2024,13:38:43.528,2850.51,2850.77,120.250000,0.025786,1.192000,94.708000,0.000000,60.000000,3.101000,0.384400,2.016908,1.418295,2849.000000,21.025000,0.000000,0.000000,0.000000,Waiting for TC Tree Stabilization ,122.727777,68.188903,105.677550,70.400002,66.199997,0.000000,0.000000,13.400000,-44.500000,-46.799999,0.000000,0.000000,8.346349,70.627983,0.000000,0.000000,0.000000,7.864853,151.613724,0.000000,0.000000,0.000000,0.000000,123.699997,123.633331,123.099998,122.866669,121.933334,121.133331,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.350000,0.990000,29.362000,69.300000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.120000,0.000000,11.764033,65.099998,13.400000,29.336000,1.000983,0.990281,1.010807,0.000000,0.000000,11.775598,0.000000,30195.468737
12/04/2024,13:38:45.496,2852.51,2852.74,120.250000,0.025876,1.232000,94.709000,0.000000,60.000000,3.111000,0.396000,2.004831,1.418295,2851.000000,21.025000,0.000000,0.000000,0.000000,Waiting for TC Tree Stabilization ,122.761110,68.191565,105.610203,70.400002,66.199997,0.000000,0.000000,13.400000,-44.500000,-46.799999,0.000000,0.000000,8.346446,70.617920,0.000000,0.000000,0.000000,7.863997,151.613754,0.000000,0.000000,0.000000,0.000000,123.733332,123.666664,123.166664,122.833336,122.000000,121.166664,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.350000,0.990000,29.362000,69.300000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.120000,0.000000,11.764033,65.099998,13.400000,29.336000,1.000983,0.990281,1.010807,0.000000,0.000000,11.775598,0.000000,30195.468737
12/04/2024,13:38:47.027,2853.51,2854.27,120.250000,0.025790,1.194000,94.709000,0.000000,60.000000,3.101000,0.385000,2.012679,1.418295,2853.000000,21.025000,0.000000,0.000000,0.000000,Waiting for TC Tree Stabilization ,122.761110,68.194968,105.546938,70.400002,66.199997,0.000000,0.000000,13.430000,-44.500000,-46.700001,-0.001000,0.000000,8.346460,70.614510,0.000000,0.000000,0.000000,7.863921,151.613922,0.000000,0.000000,0.000000,0.000000,123.699997,123.666664,123.199997,122.800003,122.000000,121.199997,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.350000,0.990000,29.362000,69.310000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.120000,0.000000,11.764033,65.099998,13.430000,29.336000,1.001056,0.990281,1.010880,0.000000,0.000000,11.776457,0.000000,30197.671785
12/04/2024,13:38:49.024,2855.51,2856.27,120.250000,0.025845,1.220000,94.710000,0.000000,60.000000,3.108000,0.392600,2.009209,1.418295,2855.000000,21.025000,0.000000,0.000000,0.000000,Waiting for TC Tree Stabilization ,122.755554,68.198814,105.477551,70.400002,66.199997,0.000000,0.000000,13.450000,-44.500000,-46.799999,0.000000,0.000000,8.346687,70.585388,0.000000,0.000000,0.000000,7.864510,151.614029,0.000000,0.000000,0.000000,0.000000,123.766668,123.699997,123.133331,122.733332,122.000000,121.199997,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.350000,0.990000,29.362000,69.320000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.120000,0.000000,11.764033,65.099998,13.450000,29.336000,1.001105,0.990281,1.010930,0.000000,0.000000,11.777030,0.000000,30199.140413
12/04/2024,13:38:51.020,2857.51,2858.26,120.250000,0.025847,1.219000,94.710000,0.000000,60.000000,3.108000,0.392400,2.007660,1.418295,2856.000000,21.025000,0.000000,0.000000,0.000000,Waiting for TC Tree Stabilization ,122.772221,68.202956,105.410205,70.400002,66.199997,0.000000,0.000000,13.440000,-44.299999,-46.700001,0.000000,0.000000,8.346804,70.572205,0.000000,0.000000,0.000000,7.864245,151.614197,0.000000,0.000000,0.000000,0.000000,123.800003,123.699997,123.099998,122.699997,122.099998,121.233332,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.350000,0.990000,29.362000,69.320000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.120000,0.000000,11.764033,65.099998,13.440000,29.336000,1.001080,0.990281,1.010905,0.000000,0.000000,11.776744,0.000000,30198.406064
12/04/2024,13:38:52.107,2859.51,2859.35,120.250000,0.025788,1.193000,94.711000,0.000000,60.000000,3.101000,0.384800,2.013262,1.418295,2857.000000,21.025000,0.000000,0.000000,0.000000,Waiting for TC Tree Stabilization ,122.799999,68.207542,105.344899,70.400002,66.199997,0.000000,0.000000,13.450000,-44.400002,-46.700001,0.000000,0.000000,8.346699,70.585106,0.000000,0.000000,0.000000,7.864093,151.614273,0.000000,0.000000,0.000000,0.000000,123.800003,123.699997,123.099998,122.699997,122.199997,121.300003,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.350000,0.990000,29.362000,69.320000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.120000,0.000000,11.764033,65.099998,13.450000,29.336000,1.001105,0.990281,1.010930,0.000000,0.000000,11.777030,0.000000,30199.140413
12/04/2024,13:38:53.527,2860.51,2860.77,120.250000,0.025759,1.178000,94.711000,0.000000,60.000000,3.097000,0.380500,2.020381,1.418295,2859.000000,21.025000,0.000000,0.000000,0.000000,Waiting for TC Tree Stabilization ,122.788888,68.212572,105.289797,70.400002,66.199997,0.000000,0.000000,13.450000,-44.599998,-46.700001,0.000000,0.000000,8.346650,70.592285,0.000000,0.000000,0.000000,7.863901,151.614349,0.000000,0.000000,0.000000,0.000000,123.800003,123.699997,123.099998,122.699997,122.166664,121.266668,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.360000,0.990000,29.362000,69.330000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.120000,0.000000,11.764033,65.099998,13.450000,29.336000,1.001105,0.990281,1.010930,0.000000,0.000000,11.777030,0.000000,30199.140413
12/04/2024,13:38:54.697,2861.51,2861.94,120.250000,0.025786,1.192000,94.712000,0.000000,60.000000,3.101000,0.384400,2.012216,1.417796,2860.000000,21.025000,0.000000,0.000000,0.000000,Waiting for TC Tree Stabilization ,122.788889,68.218046,105.236734,70.466667,66.199997,0.000000,0.000000,13.470000,-44.599998,-46.700001,0.000000,0.000000,8.346650,70.591904,0.000000,0.000000,0.000000,7.863857,151.614471,0.000000,0.000000,0.000000,0.000000,123.800003,123.766668,123.099998,122.699997,122.099998,121.266668,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.350000,0.990000,29.362000,69.330000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.120000,0.000000,11.764033,65.099998,13.470000,29.336000,1.001154,0.990281,1.010979,0.000000,0.000000,11.777603,0.000000,30200.609112
12/04/2024,13:38:56.098,2863.51,2863.34,120.250000,0.025787,1.192000,94.712000,0.000000,60.000000,3.101000,0.384500,2.012332,1.418794,2861.000000,21.025000,0.000000,0.000000,0.000000,Waiting for TC Tree Stabilization ,122.805556,68.223815,105.189795,70.500000,66.199997,0.000000,0.000000,13.460000,-44.500000,-46.700001,0.000000,0.000000,8.346454,70.617134,0.000000,0.000000,0.000000,7.863485,151.614517,0.000000,0.000000,0.000000,0.000000,123.800003,123.800003,123.133331,122.699997,122.099998,121.300003,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.360000,0.990000,29.362000,69.330000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.120000,0.000000,11.764033,65.099998,13.460000,29.336000,1.001129,0.990281,1.010954,0.000000,0.000000,11.777317,0.000000,30199.874762
12/04/2024,13:38:57.523,2864.51,2864.77,120.250000,0.025757,1.177000,94.713000,0.000000,60.000000,3.097000,0.380100,2.020150,1.418295,2863.000000,21.025000,0.000000,0.000000,0.000000,Waiting for TC Tree Stabilization ,122.822222,68.229881,105.146937,70.500000,66.204079,0.000000,0.000000,13.480000,-44.500000,-46.700001,0.000000,0.000000,8.346716,70.584221,0.000000,0.000000,0.000000,7.863387,151.614670,0.000000,0.000000,0.000000,0.000000,123.800003,123.800003,123.199997,122.699997,122.099998,121.333336,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.360000,0.990000,29.362000,69.340000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.120000,0.000000,11.764033,65.099998,13.480000,29.336000,1.001178,0.990281,1.011003,0.000000,0.000000,11.777889,0.000000,30201.343391
12/04/2024,13:38:58.609,2865.51,2865.85,120.250000,0.025789,1.193000,94.713000,0.000000,60.000000,3.101000,0.384800,2.011206,1.418295,2864.000000,21.025000,0.000000,0.000000,0.000000,Waiting for TC Tree Stabilization ,122.822222,68.235502,105.108162,70.500000,66.208161,0.000000,0.000000,13.500000,-44.599998,-46.700001,-0.001000,0.000000,8.346687,70.585243,0.000000,0.000000,0.000000,7.863036,151.614746,0.000000,0.000000,0.000000,0.000000,123.800003,123.800003,123.199997,122.699997,122.099998,121.333336,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.360000,0.990000,29.362000,69.340000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.120000,0.000000,11.764033,65.199997,13.500000,29.336000,1.001036,0.990093,1.011053,0.000000,0.000000,11.776218,0.000000,30197.057836
12/04/2024,13:39:00.032,2866.66,2867.28,120.250000,0.025787,1.192000,94.713000,0.000000,60.000000,3.101000,0.384500,2.014503,1.418295,2865.000000,21.025000,0.000000,0.000000,0.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,122.811111,68.240680,105.075509,70.500000,66.216324,0.000000,0.000000,13.530000,-44.400002,-46.700001,0.000000,0.000000,8.346822,70.570351,0.000000,0.000000,0.000000,7.862514,151.614868,0.000000,0.000000,0.000000,0.000000,123.800003,123.800003,123.199997,122.699997,122.066666,121.300003,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.360000,1.000000,29.362000,69.340000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.120000,0.000000,11.764033,65.199997,13.530000,29.336000,1.001109,0.990093,1.011126,0.000000,0.000000,11.777077,0.000000,30199.260394
12/04/2024,13:39:01.116,2866.66,2868.36,120.250000,0.025786,1.192000,94.714000,0.000000,60.000000,3.101000,0.384300,2.015745,1.417796,2866.000000,21.025000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization ,122.800001,68.246450,105.040816,70.500000,66.222447,0.000000,0.000000,13.520000,-44.500000,-46.700001,0.000000,0.000000,8.346714,70.582695,0.000000,0.000000,0.000000,7.862821,151.614960,0.000000,0.000000,0.000000,0.000000,123.800003,123.800003,123.199997,122.699997,122.000000,121.300003,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.350000,0.990000,29.362000,69.340000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.120000,0.000000,11.764033,65.099998,13.520000,29.336000,1.001275,0.990281,1.011102,0.000000,0.000000,11.779035,0.000000,30204.280788
12/04/2024,13:39:02.523,0.00,2869.77,120.250000,0.025788,1.193000,94.714000,0.000000,60.000000,3.101000,0.384700,2.015007,1.418295,2868.000000,21.025000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization ,122.800001,68.252811,105.008163,70.500000,66.232652,0.000000,0.000000,13.520000,-44.599998,-46.700001,0.000000,0.000000,8.346670,70.588669,0.000000,0.000000,0.000000,7.862438,151.615005,0.000000,0.000000,0.000000,0.000000,123.800003,123.800003,123.199997,122.699997,122.000000,121.300003,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.360000,0.990000,29.362000,69.350000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.120000,0.000000,11.764033,65.099998,13.520000,29.336000,1.001275,0.990281,1.011102,0.000000,0.000000,11.779035,0.000000,30204.280788
12/04/2024,13:39:04.025,0.00,2871.27,120.250000,0.025788,1.193000,94.715000,0.000000,60.000000,3.101000,0.384600,2.014038,1.418295,2870.000000,21.025000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization ,122.800001,68.259172,104.973470,70.500000,66.244898,0.000000,0.000000,13.540000,-44.400002,-46.700001,-0.001000,0.000000,8.346804,70.569763,0.000000,0.000000,0.000000,7.862388,151.615067,0.000000,0.000000,0.000000,0.000000,123.800003,123.800003,123.199997,122.699997,122.000000,121.300003,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.360000,1.000000,29.362000,69.360000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.120000,0.000000,11.764033,65.099998,13.540000,29.336000,1.001324,0.990281,1.011151,0.000000,0.000000,11.779608,0.000000,30205.749416
12/04/2024,13:39:06.003,0.00,2873.25,120.250000,0.025789,1.193000,94.716000,0.000000,60.000000,3.101000,0.384600,2.013766,1.417796,2872.000000,21.025000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization ,122.827779,68.265533,104.930613,70.500000,66.257143,0.000000,0.000000,13.540000,-44.599998,-46.700001,0.000000,0.000000,8.346691,70.578522,0.000000,0.000000,0.000000,7.862620,151.615234,0.000000,0.000000,0.000000,0.000000,123.866669,123.733332,123.266668,122.766668,121.966667,121.366669,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.360000,1.000000,29.362000,69.360000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.120000,0.000000,11.764033,65.099998,13.540000,29.336000,1.001324,0.990281,1.011151,0.000000,0.000000,11.779608,0.000000,30205.749416
12/04/2024,13:39:07.700,0.00,2874.94,120.250000,0.025791,1.194000,94.716000,0.000000,60.000000,3.101000,0.384900,2.011050,1.417796,2873.000000,75.000000,0.000000,100.000000,1.000000,Waiting for TC Tree Stabilization ,122.833335,68.271599,104.887757,70.500000,66.267348,0.000000,0.000000,13.560000,-44.500000,-46.599998,0.000000,0.000000,8.346535,70.593620,0.000000,0.000000,0.000000,7.862584,151.615326,0.000000,0.000000,0.000000,0.000000,123.900002,123.699997,123.300003,122.800003,121.900002,121.400002,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.360000,1.000000,29.362000,69.360000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.120000,0.000000,11.764033,65.199997,13.560000,29.336000,1.001182,0.990093,1.011200,0.000000,0.000000,11.777936,0.000000,30201.463022
12/04/2024,13:39:09.141,0.00,2876.38,120.250000,0.025780,1.189000,94.717000,0.000000,60.000000,3.100000,0.383400,2.016796,1.418295,2875.000000,75.000000,0.000000,19.237500,1.000000,Testing Tank A - Purging for 480 Seconds.... 0.171 7079 0.770 0.000 3.000 ,122.822223,68.277073,104.836736,70.500000,66.269389,0.000000,0.000000,13.560000,-44.599998,-46.700001,0.000000,0.060923,8.345970,70.598351,0.000000,0.000000,0.000000,7.862570,151.618896,0.007000,0.000000,0.000000,0.000000,123.900002,123.699997,123.266668,122.800003,121.866669,121.400002,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.360000,1.000000,29.363000,69.360000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.120000,0.000000,11.764033,65.099998,13.560000,29.336000,1.001373,0.990281,1.011200,0.000000,0.000000,11.780180,0.000000,30207.218115
12/04/2024,13:39:29.106,0.00,2896.35,120.250000,0.025789,1.193000,94.723000,0.000000,60.000000,3.101000,0.384600,2.011400,1.418295,2894.000000,75.000000,0.000000,33.450000,1.000000,Testing Tank A - Purging for 460 Seconds.... 0.324 9353 1.338 0.680 3.000 ,122.866668,69.188019,89.853061,70.433334,66.300003,0.000000,0.674000,13.660000,-44.599998,-46.599998,0.000000,5.747251,8.310111,69.960503,0.000000,0.000000,0.000000,7.782228,151.714615,0.690000,0.000000,0.000000,0.000000,123.933334,123.733332,123.300003,122.900002,121.900002,121.433334,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.370000,1.000000,29.361000,69.390000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.120000,0.000000,11.764033,65.099998,13.660000,29.335000,1.001583,0.990281,1.011412,0.000000,0.000000,11.782656,0.000000,30213.565643
12/04/2024,13:39:58.992,0.00,2926.24,120.250000,0.025762,1.178000,94.733000,0.000000,60.000000,3.098000,0.380300,2.020146,1.418295,2924.000000,15.762500,0.000000,50.037500,1.000000,Testing Tank A - Purging for 430 Seconds.... 0.249 12006 2.001 1.667 3.000 ,122.927779,84.880770,66.979592,70.500000,66.300003,0.000000,1.695000,13.760000,-44.500000,-46.599998,0.000000,13.924726,8.325256,67.186691,0.000000,0.000000,0.000000,7.803092,151.725143,1.672000,0.000000,0.000000,0.000000,124.099998,123.800003,123.466667,122.900002,121.900002,121.400002,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.370000,1.010000,29.361000,69.420000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.120000,0.000000,11.764033,65.099998,13.760000,29.335000,1.001826,0.990281,1.011658,0.000000,0.000000,11.785519,0.000000,30220.908995
12/04/2024,13:40:28.999,0.00,2956.24,120.250000,0.025790,1.192000,94.743000,0.000000,60.000000,3.101000,0.384400,2.016014,1.418295,2954.000000,15.762500,0.000000,56.000000,1.000000,Testing Tank A - Purging for 400 Seconds.... 0.426 12960 2.240 2.280 3.000 ,122.988889,63.231805,74.159183,70.599998,66.300003,0.000000,2.293000,13.860000,-44.400002,-46.799999,0.001000,19.197109,8.344368,71.552490,0.000000,0.000000,0.000000,7.934713,151.609970,2.305000,0.000000,0.000000,0.000000,124.099998,123.800003,123.500000,123.066666,121.866669,121.599998,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.380000,1.020000,29.359000,69.430000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.120000,0.000000,11.764033,65.199997,13.860000,29.333000,1.001813,0.990093,1.011837,0.000000,0.000000,11.785361,0.000000,30220.502047
12/04/2024,13:40:59.007,0.00,2986.25,120.250000,0.025793,1.193000,94.753000,0.000000,60.000000,3.101000,0.384800,2.008374,1.417796,2984.000000,15.762500,0.000000,60.862500,1.000000,Testing Tank A - Purging for 370 Seconds.... 0.500 13738 2.434 2.493 3.000 ,122.966667,51.131213,62.979592,70.599998,66.199997,0.000000,2.506000,13.950000,-44.900002,-46.599998,-0.001000,20.747754,8.261472,65.853195,0.000000,0.000000,0.000000,7.709982,151.911011,2.491000,0.000000,0.000000,0.000000,124.099998,123.800003,123.433334,122.866669,122.000000,121.599998,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.380000,1.030000,29.358000,69.440000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.120000,0.000000,11.764033,65.099998,13.950000,29.332000,1.002190,0.990281,1.012025,0.000000,0.000000,11.789796,0.000000,30231.874017
12/04/2024,13:41:29.013,0.00,3016.26,120.250000,0.025761,1.177000,94.763000,0.000000,60.000000,3.098000,0.379900,2.013975,1.417796,3014.000000,15.762500,0.000000,63.075000,1.000000,Testing Tank A - Purging for 340 Seconds.... 0.427 14092 2.523 2.746 3.000 ,122.933334,55.551923,53.602041,70.599998,66.199997,0.000000,2.752000,14.030000,-44.599998,-46.799999,0.000000,22.946649,8.329240,57.394009,0.000000,0.000000,0.000000,7.701600,151.897018,2.756000,0.000000,0.000000,0.000000,124.133331,123.800003,123.433334,122.800003,121.900002,121.533333,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.390000,1.030000,29.358000,69.450000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.120000,0.000000,11.764033,65.099998,14.030000,29.331000,1.002352,0.990281,1.012189,0.000000,0.000000,11.791698,0.000000,30236.752916
12/04/2024,13:41:59.021,0.00,3046.26,120.250000,0.025793,1.192000,94.773000,0.000000,60.000000,3.102000,0.384400,2.013647,1.418295,3044.000000,15.762500,0.000000,64.050000,1.000000,Testing Tank A - Purging for 310 Seconds.... 0.428 14248 2.562 2.878 3.000 ,123.066667,55.971154,56.369389,70.699997,66.199997,0.000000,2.880000,14.080000,-44.500000,-46.900002,0.000000,23.950626,8.336207,57.506489,0.000000,0.000000,0.000000,7.715000,151.881348,2.876000,0.000000,0.000000,0.000000,124.300003,123.900002,123.533333,122.900002,122.099998,121.666664,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.390000,1.040000,29.356000,69.460000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.120000,0.000000,11.764033,65.199997,14.080000,29.330000,1.002249,0.990093,1.012278,0.000000,0.000000,11.790495,0.000000,30233.667608
12/04/2024,13:42:29.032,0.00,3076.28,120.250000,0.025794,1.194000,94.783000,0.000000,60.000000,3.102000,0.384900,2.010235,1.418295,3074.000000,15.762500,0.000000,64.575000,1.000000,Testing Tank A - Purging for 280 Seconds.... 0.173 14332 2.583 2.937 3.000 ,123.027779,56.027811,56.479592,70.699997,66.199997,0.000000,2.936000,14.130000,-44.900002,-46.700001,0.000000,24.528667,8.336904,57.483948,0.000000,0.000000,0.000000,7.717822,151.880188,2.946000,0.000000,0.000000,0.000000,124.300003,123.833336,123.500000,122.900002,122.000000,121.633331,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.400000,1.040000,29.356000,69.470000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.120000,0.000000,11.764033,65.099998,14.130000,29.329000,1.002529,0.990281,1.012368,0.000000,0.000000,11.793785,0.000000,30242.104759
12/04/2024,13:42:59.043,0.00,3106.29,120.250000,0.025759,1.177000,94.793000,0.000000,60.000000,3.097000,0.379900,2.016693,1.418295,3104.000000,15.762500,0.000000,64.725000,1.000000,Testing Tank A - Purging for 250 Seconds.... 0.250 14357 2.589 2.968 3.000 ,123.044445,55.978402,56.400002,70.800003,66.199997,0.000000,2.969000,14.180000,-44.799999,-46.500000,0.000000,24.828541,8.337534,57.401302,0.000000,0.000000,0.000000,7.714371,151.880768,2.982000,0.000000,0.000000,0.000000,124.300003,123.800003,123.433334,123.000000,122.099998,121.633331,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.400000,1.040000,29.356000,69.480000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.140000,0.000000,11.764739,65.099998,14.180000,29.330000,1.002684,0.990281,1.012524,0.000000,0.104558,11.796314,268.112831,30248.588159
12/04/2024,13:43:29.052,0.00,3136.30,120.250000,0.025793,1.193000,94.802000,0.000000,60.000000,3.101000,0.384500,2.011864,1.417796,3134.000000,15.762500,0.000000,64.812500,1.000000,Testing Tank A - Purging for 220 Seconds.... 0.250 14370 2.593 2.985 3.000 ,123.066667,55.967456,56.400002,70.833336,66.199997,0.000000,2.983000,14.190000,-44.599998,-46.599998,0.000000,24.874741,8.337666,57.383900,0.000000,0.000000,0.000000,7.715514,151.881165,2.987000,0.000000,0.000000,0.000000,124.300003,123.800003,123.500000,123.099998,122.000000,121.699997,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.400000,1.050000,29.358000,69.500000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.140000,0.000000,11.764739,65.099998,14.190000,29.332000,1.002774,0.990281,1.012615,0.000000,0.000000,11.797377,0.000000,30251.314111
12/04/2024,13:43:59.061,0.00,3166.30,120.250000,0.025795,1.194000,94.812000,0.000000,60.000000,3.102000,0.384800,2.010545,1.418295,3164.000000,15.762500,0.000000,64.950000,1.000000,Testing Tank A - Purging for 190 Seconds.... 0.428 14393 2.598 2.985 3.000 ,123.072222,55.882988,56.299999,70.900002,66.199997,0.000000,2.985000,14.210000,-44.400002,-46.900002,0.000000,24.938048,8.338520,57.263466,0.000000,0.000000,0.000000,7.715237,151.882278,2.995000,0.000000,0.000000,0.000000,124.300003,123.900002,123.500000,123.000000,122.033333,121.699997,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.410000,1.050000,29.357000,69.510000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.140000,0.000000,11.764739,65.099998,14.210000,29.331000,1.002790,0.990281,1.012631,0.000000,0.000000,11.797561,0.000000,30251.787083
12/04/2024,13:44:29.068,0.00,3196.31,120.250000,0.025762,1.178000,94.822000,0.000000,60.000000,3.098000,0.380400,2.018011,1.418295,3194.000000,15.762500,0.000000,65.075000,1.000000,Testing Tank A - Purging for 160 Seconds.... 0.500 14413 2.603 2.987 3.000 ,123.105556,55.936095,56.299999,71.000000,66.199997,0.000000,2.987000,14.270000,-44.799999,-46.599998,0.000000,24.899551,8.338957,57.205986,0.000000,0.000000,0.000000,7.718644,151.881805,2.990000,0.000000,0.000000,0.000000,124.300003,123.866669,123.500000,123.000000,122.266668,121.699997,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.410000,1.050000,29.355000,69.520000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.140000,0.000000,11.764739,65.099998,14.270000,29.329000,1.002870,0.990281,1.012712,0.000000,0.000000,11.798503,0.000000,30254.201744
12/04/2024,13:44:59.073,0.00,3226.32,120.250000,0.025911,1.247000,94.832000,0.000000,60.000000,3.116000,0.400300,1.997491,1.417796,3224.000000,15.762500,0.000000,65.037500,1.000000,Testing Tank A - Purging for 130 Seconds.... 0.250 14406 2.602 2.998 3.000 ,123.083333,55.900296,56.299999,71.000000,66.199997,0.000000,2.995000,14.320000,-44.900002,-46.299999,0.000000,25.057073,8.338943,57.208035,0.000000,0.000000,0.000000,7.718666,151.882599,3.009000,0.000000,0.000000,0.000000,124.300003,123.800003,123.500000,123.099998,122.099998,121.699997,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.410000,1.060000,29.354000,69.520000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.140000,0.000000,11.764739,65.099998,14.320000,29.328000,1.002959,0.990281,1.012802,0.000000,0.000000,11.799547,0.000000,30256.877756
12/04/2024,13:45:29.081,0.00,3256.32,120.250000,0.025794,1.193000,94.842000,0.000000,60.000000,3.102000,0.384700,2.009460,1.418295,3254.000000,15.762500,0.000000,64.950000,1.000000,Testing Tank A - Purging for 100 Seconds.... 0.500 14393 2.598 3.004 3.000 ,123.072222,55.938314,56.299999,71.099998,66.104080,0.000000,3.008000,14.340000,-44.700001,-46.700001,0.000000,25.022850,8.339472,57.119301,0.000000,0.000000,0.000000,7.721136,151.881912,3.005000,0.000000,0.000000,0.000000,124.300003,123.833336,123.500000,123.000000,122.099998,121.699997,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.410000,1.060000,29.354000,69.530000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.140000,0.000000,11.764739,65.099998,14.340000,29.328000,1.003007,0.990281,1.012851,0.000000,0.000000,11.800119,0.000000,30258.346543
12/04/2024,13:45:59.092,0.00,3286.34,120.250000,0.025856,1.222000,94.852000,0.000000,60.000000,3.109000,0.393000,2.007155,1.417796,3284.000000,15.762500,0.000000,65.050000,1.000000,Testing Tank A - Purging for 70 Seconds.... 0.321 14408 2.602 2.999 3.000 ,123.100000,55.960799,56.299999,71.199997,66.099998,0.000000,2.999000,14.370000,-44.500000,-46.700001,0.000000,25.058838,8.339045,57.174152,0.000000,0.000000,0.000000,7.716089,151.881577,3.009000,0.000000,0.000000,0.000000,124.300003,123.900002,123.500000,123.099998,122.099998,121.699997,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.410000,1.060000,29.355000,69.540000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.140000,0.000000,11.764739,65.099998,14.370000,29.329000,1.003113,0.990281,1.012958,0.000000,0.000000,11.801367,0.000000,30261.545468
12/04/2024,13:46:29.101,0.00,3316.34,120.250000,0.025794,1.193000,94.862000,0.000000,60.000000,3.102000,0.384800,2.012367,1.418794,3314.000000,15.762500,0.000000,64.900000,1.000000,Testing Tank A - Purging for 40 Seconds.... 0.249 14384 2.596 3.009 3.000 ,123.111111,55.922929,56.299999,71.300003,66.099998,0.000000,3.008000,14.400000,-44.700001,-46.799999,-0.001000,25.074087,8.339503,57.114208,0.000000,0.000000,0.000000,7.718637,151.882263,3.011000,0.000000,0.000000,0.000000,124.300003,123.900002,123.500000,123.099998,122.133331,121.733332,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.060000,29.354000,69.550000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.140000,0.000000,11.764739,65.199997,14.400000,29.328000,1.002962,0.990093,1.012998,0.000000,0.000000,11.799589,0.000000,30256.987090
12/04/2024,13:46:39.106,0.00,3326.35,120.250000,0.025794,1.194000,94.865000,0.000000,60.000000,3.102000,0.385000,2.010429,1.418295,3324.000000,15.762500,0.000000,64.737500,1.000000,Testing Tank A - Purging for 30 Seconds.... 0.320 14359 2.590 3.015 3.000 ,123.105556,55.906213,56.299999,71.300003,66.099998,0.000000,3.018000,14.410000,-44.700001,-46.599998,0.000000,25.130075,8.339396,57.125755,0.000000,0.000000,0.000000,7.723117,151.882568,3.018000,0.000000,0.000000,0.000000,124.300003,123.900002,123.500000,123.000000,122.199997,121.733332,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.060000,29.353000,69.550000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.140000,0.000000,11.764739,65.199997,14.410000,29.328000,1.002987,0.990093,1.013023,0.000000,0.000000,11.799876,0.000000,30257.721343
