Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,13:46:40.510,0.00,3327.75,120.250000,0.025796,1.195000,94.866000,0.000000,60.000000,3.102000,0.385100,2.011048,1.418295,3326.000000,15.762500,0.000000,64.712500,1.000000,Testing Tank A - Purging for 28 Seconds.... 0.321 14355 2.589 3.018 3.000 ,123.111112,55.918491,56.299999,71.300003,66.099998,0.000000,3.015000,14.410000,-44.799999,-46.599998,0.000000,25.175129,8.339545,57.108963,0.000000,0.000000,0.000000,7.719305,151.882706,3.023000,0.000000,0.000000,0.000000,124.300003,123.900002,123.500000,123.000000,122.199997,121.766668,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.060000,29.353000,69.550000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.140000,0.000000,11.764739,65.099998,14.410000,29.327000,1.003145,0.990281,1.012989,0.000000,0.000000,11.801736,0.000000,30262.491342
12/04/2024,13:46:41.693,0.00,3328.94,120.250000,0.025790,1.192000,94.866000,0.000000,60.000000,3.101000,0.384500,2.013687,1.417796,3327.000000,15.762500,0.000000,64.762500,1.000000,Testing Tank A - Purging for 27 Seconds.... 0.429 14363 2.591 3.015 3.000 ,123.111112,55.924408,56.299999,71.300003,66.099998,0.000000,3.012000,14.420000,-44.799999,-46.500000,0.000000,25.209335,8.339705,57.091415,0.000000,0.000000,0.000000,7.717623,151.882721,3.028000,0.000000,0.000000,0.000000,124.300003,123.900002,123.500000,123.000000,122.199997,121.766668,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.060000,29.353000,69.550000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.140000,0.000000,11.764739,65.199997,14.420000,29.328000,1.003011,0.990093,1.013047,0.000000,0.000000,11.800162,0.000000,30258.455596
12/04/2024,13:46:43.119,0.00,3330.36,120.240000,0.025790,1.192000,94.867000,0.000000,60.000000,3.101000,0.384400,2.010159,1.418413,3328.000000,15.762500,0.000000,64.812500,1.000000,Testing Tank A - Purging for 26 Seconds.... 0.258 14370 2.593 3.011 3.000 ,123.116667,55.923965,56.299999,71.300003,66.099998,0.000000,3.010000,14.410000,-44.700001,-46.400002,0.000000,25.157370,8.339580,57.105572,0.000000,0.000000,0.000000,7.718050,151.882965,3.021000,0.000000,0.000000,0.000000,124.300003,123.900002,123.500000,123.000000,122.199997,121.800003,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.060000,29.353000,69.550000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.140000,0.000000,11.764739,65.199997,14.410000,29.328000,1.002987,0.990093,1.013023,0.000000,0.000000,11.799876,0.000000,30257.721343
12/04/2024,13:46:44.486,0.00,3331.73,120.250000,0.025796,1.196000,94.867000,0.000000,60.000000,3.102000,0.385500,2.009110,1.417796,3330.000000,15.762500,0.000000,64.862500,1.000000,Testing Tank A - Purging for 24 Seconds.... 0.291 14379 2.595 3.008 3.000 ,123.116667,55.923817,56.299999,71.300003,66.099998,0.000000,3.007000,14.430000,-44.900002,-46.500000,0.000000,25.058534,8.339589,57.104393,0.000000,0.000000,0.000000,7.714274,151.882950,3.009000,0.000000,0.000000,0.000000,124.300003,123.900002,123.500000,123.000000,122.199997,121.800003,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.060000,29.353000,69.550000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.140000,0.000000,11.764739,65.099998,14.430000,29.327000,1.003193,0.990281,1.013039,0.000000,0.000000,11.802309,0.000000,30263.960129
12/04/2024,13:46:45.690,0.00,3332.93,120.250000,0.025793,1.193000,94.868000,0.000000,60.000000,3.101000,0.384800,2.011670,1.418295,3331.000000,15.762500,0.000000,64.875000,1.000000,Testing Tank A - Purging for 23 Seconds.... 0.458 14381 2.595 3.007 3.000 ,123.111112,55.921598,56.299999,71.300003,66.099998,0.000000,3.010000,14.430000,-44.900002,-46.400002,0.001000,24.997708,8.339563,57.106411,0.000000,0.000000,0.000000,7.716259,151.882950,3.002000,0.000000,0.000000,0.000000,124.300003,123.900002,123.500000,123.000000,122.199997,121.766668,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.410000,1.060000,29.353000,69.550000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.140000,0.000000,11.764739,65.099998,14.430000,29.327000,1.003193,0.990281,1.013039,0.000000,0.000000,11.802309,0.000000,30263.960129
12/04/2024,13:46:47.096,0.00,3334.34,120.250000,0.025790,1.192000,94.868000,0.000000,60.000000,3.101000,0.384400,2.010741,1.417796,3332.000000,15.762500,0.000000,64.837500,1.000000,Testing Tank A - Purging for 22 Seconds.... 0.500 14374 2.594 3.005 3.000 ,123.127778,55.922337,56.299999,71.300003,66.099998,0.000000,2.999000,14.430000,-44.900002,-46.400002,0.000000,24.976582,8.339465,57.118465,0.000000,0.000000,0.000000,7.716445,151.882919,3.000000,0.000000,0.000000,0.000000,124.300003,123.900002,123.500000,123.066666,122.199997,121.800003,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.060000,29.353000,69.550000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.140000,0.000000,11.764739,65.099998,14.430000,29.327000,1.003193,0.990281,1.013039,0.000000,0.000000,11.802309,0.000000,30263.960129
12/04/2024,13:46:48.513,0.00,3335.76,120.250000,0.025798,1.196000,94.869000,0.000000,60.000000,3.102000,0.385600,2.011280,1.418295,3334.000000,15.762500,0.000000,64.975000,1.000000,Testing Tank A - Purging for 20 Seconds.... 0.427 14396 2.599 2.997 3.000 ,123.138889,55.931805,56.299999,71.300003,66.099998,0.000000,2.998000,14.430000,-44.799999,-46.299999,0.000000,25.018765,8.339591,57.101475,0.000000,0.000000,0.000000,7.717721,151.882889,3.005000,0.000000,0.000000,0.000000,124.333336,123.900002,123.533333,123.066666,122.199997,121.800003,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.353000,69.550000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.140000,0.000000,11.764739,65.099998,14.430000,29.327000,1.003193,0.990281,1.013039,0.000000,0.000000,11.802309,0.000000,30263.960129
12/04/2024,13:46:49.682,0.00,3336.93,120.250000,0.025794,1.194000,94.869000,0.000000,60.000000,3.102000,0.385000,2.009847,1.418295,3335.000000,15.762500,0.000000,64.950000,1.000000,Testing Tank A - Purging for 19 Seconds.... 0.250 14393 2.598 2.998 3.000 ,123.105556,55.939941,56.297958,71.300003,66.099998,0.000000,3.005000,14.430000,-44.799999,-46.299999,0.000000,25.073213,8.339764,57.080917,0.000000,0.000000,0.000000,7.717550,151.882874,3.011000,0.000000,0.000000,0.000000,124.300003,123.900002,123.500000,123.000000,122.166664,121.766668,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.410000,1.060000,29.353000,69.550000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.140000,0.000000,11.764739,65.099998,14.430000,29.327000,1.003193,0.990281,1.013039,0.000000,0.000000,11.802309,0.000000,30263.960129
12/04/2024,13:46:51.108,0.00,3338.35,120.250000,0.025793,1.194000,94.869000,0.000000,60.000000,3.102000,0.384900,2.012639,1.417796,3336.000000,15.762500,0.000000,64.837500,1.000000,Testing Tank A - Purging for 18 Seconds.... 0.500 14374 2.594 3.007 3.000 ,123.116667,55.950148,56.287755,71.300003,66.099998,0.000000,3.007000,14.440000,-45.000000,-46.400002,0.000000,25.097064,8.339770,57.080002,0.000000,0.000000,0.000000,7.716551,151.882690,3.014000,0.000000,0.000000,0.000000,124.300003,123.900002,123.500000,123.066666,122.166664,121.766668,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.060000,29.353000,69.550000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.140000,0.000000,11.764739,65.199997,14.440000,29.327000,1.003027,0.990093,1.013063,0.000000,0.000000,11.800346,0.000000,30258.928408
12/04/2024,13:46:52.522,0.00,3339.77,120.250000,0.025800,1.197000,94.870000,0.000000,60.000000,3.102000,0.385900,2.010736,1.418295,3338.000000,15.762500,0.000000,64.787500,1.000000,Testing Tank A - Purging for 16 Seconds.... 0.420 14367 2.592 3.009 3.000 ,123.122222,55.955473,56.269387,71.300003,66.099998,0.000000,3.011000,14.440000,-44.900002,-46.299999,0.000000,25.116029,8.339519,57.113655,0.000000,0.000000,0.000000,7.714563,151.882492,3.016000,0.000000,0.000000,0.000000,124.300003,123.900002,123.500000,123.099998,122.166664,121.766668,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.060000,29.353000,69.550000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.140000,0.000000,11.764739,65.199997,14.440000,29.327000,1.003027,0.990093,1.013063,0.000000,0.000000,11.800346,0.000000,30258.928408
12/04/2024,13:46:53.610,0.00,3340.85,120.240000,0.025790,1.192000,94.870000,0.000000,60.000000,3.101000,0.384400,2.011322,1.417914,3339.000000,15.762500,0.000000,64.737500,1.000000,Testing Tank A - Purging for 15 Seconds.... 0.250 14359 2.590 3.013 3.000 ,123.116667,55.953550,56.244898,71.300003,66.099998,0.000000,3.013000,14.440000,-44.900002,-46.299999,0.000000,25.121891,8.339265,57.143677,0.000000,0.000000,0.000000,7.715869,151.882309,3.017000,0.000000,0.000000,0.000000,124.300003,123.900002,123.500000,123.099998,122.099998,121.800003,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.060000,29.353000,69.550000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.140000,0.000000,11.764739,65.099998,14.440000,29.327000,1.003218,0.990281,1.013063,0.000000,0.000000,11.802595,0.000000,30264.694452
12/04/2024,13:46:55.015,0.00,3342.26,120.250000,0.025792,1.193000,94.871000,0.000000,60.000000,3.101000,0.384600,2.009615,1.418295,3340.000000,15.762500,0.000000,64.725000,1.000000,Testing Tank A - Purging for 14 Seconds.... 0.320 14357 2.589 3.013 3.000 ,123.127778,55.955917,56.226531,71.300003,66.099998,0.000000,3.012000,14.440000,-44.900002,-46.400002,-0.001000,25.125348,8.339393,57.126488,0.000000,0.000000,0.000000,7.720137,151.882065,3.017000,0.000000,0.000000,0.000000,124.300003,123.900002,123.533333,123.099998,122.133331,121.800003,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.060000,29.353000,69.550000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.140000,0.000000,11.764739,65.199997,14.440000,29.327000,1.003027,0.990093,1.013063,0.000000,0.000000,11.800346,0.000000,30258.928408
12/04/2024,13:46:56.119,0.00,3343.36,120.250000,0.025776,1.184000,94.871000,0.000000,60.000000,3.099000,0.382100,2.014393,1.417796,3341.000000,15.762500,0.000000,64.750000,1.000000,Testing Tank A - Purging for 13 Seconds.... 0.430 14360 2.590 3.010 3.000 ,123.116667,55.958432,56.216327,71.300003,66.099998,0.000000,3.008000,14.430000,-44.799999,-46.299999,0.000000,25.116198,8.339445,57.120602,0.000000,0.000000,0.000000,7.718144,151.882050,3.016000,0.000000,0.000000,0.000000,124.300003,123.900002,123.500000,123.099998,122.099998,121.800003,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.060000,29.353000,69.560000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.140000,0.000000,11.764739,65.199997,14.430000,29.327000,1.003002,0.990093,1.013039,0.000000,0.000000,11.800060,0.000000,30258.194225
12/04/2024,13:46:57.523,0.00,3344.77,120.250000,0.025791,1.193000,94.872000,0.000000,60.000000,3.101000,0.384700,2.009499,1.418794,3343.000000,15.762500,0.000000,64.800000,1.000000,Testing Tank A - Purging for 11 Seconds.... 0.500 14369 2.592 3.005 3.000 ,123.111112,55.939793,56.214286,71.300003,66.099998,0.000000,3.002000,14.440000,-44.799999,-46.400002,0.000000,25.073424,8.339481,57.116455,0.000000,0.000000,0.000000,7.717259,151.882004,3.011000,0.000000,0.000000,0.000000,124.300003,123.900002,123.500000,123.066666,122.099998,121.800003,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.410000,1.060000,29.353000,69.560000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.140000,0.000000,11.764739,65.199997,14.440000,29.327000,1.003027,0.990093,1.013063,0.000000,0.000000,11.800346,0.000000,30258.928408
12/04/2024,13:46:59.010,0.00,3346.25,120.250000,0.025791,1.192000,94.872000,0.000000,60.000000,3.101000,0.384400,2.011632,1.418295,3344.000000,15.762500,0.000000,64.887500,1.000000,Testing Tank A - Purging for 10 Seconds.... 0.367 14383 2.596 3.000 3.000 ,123.105556,55.922781,56.212245,71.300003,66.099998,0.000000,2.998000,14.450000,-44.900002,-46.299999,0.000000,25.006986,8.339366,57.132534,0.000000,0.000000,0.000000,7.717420,151.881958,3.003000,0.000000,0.000000,0.000000,124.300003,123.900002,123.500000,123.066666,122.099998,121.766668,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.352000,69.560000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.140000,0.000000,11.764739,65.199997,14.450000,29.327000,1.003051,0.990093,1.013088,0.000000,0.000000,11.800633,0.000000,30259.662662
12/04/2024,13:47:00.096,0.00,3347.34,120.250000,0.025807,1.200000,94.872000,0.000000,60.000000,3.103000,0.386700,2.012748,1.418295,3345.000000,15.762500,0.000000,64.987500,1.000000,Testing Tank A - Purging for 9 Seconds.... 0.320 14398 2.599 2.995 3.000 ,123.111112,55.919379,56.218368,71.300003,66.099998,0.000000,2.991000,14.450000,-44.799999,-46.400002,-0.001000,24.926310,8.339212,57.151123,0.000000,0.000000,0.000000,7.717192,151.881805,2.994000,0.000000,0.000000,0.000000,124.300003,123.900002,123.500000,123.099998,122.099998,121.766668,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.060000,29.353000,69.560000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.140000,0.000000,11.764739,65.099998,14.450000,29.327000,1.003242,0.990281,1.013088,0.000000,0.000000,11.802881,0.000000,30265.428845
12/04/2024,13:47:01.183,0.00,3348.43,120.250000,0.025795,1.194000,94.873000,0.000000,60.000000,3.102000,0.385000,2.010545,1.418295,3347.000000,15.762500,0.000000,65.025000,1.000000,Testing Tank A - Purging for 8 Seconds.... 0.430 14405 2.601 2.991 3.000 ,123.100000,55.922929,56.232653,71.300003,66.099998,0.000000,2.981000,14.440000,-44.700001,-46.400002,0.000000,24.853518,8.339126,57.162498,0.000000,0.000000,0.000000,7.717009,151.881851,2.985000,0.000000,0.000000,0.000000,124.300003,123.900002,123.500000,123.099998,122.066666,121.733332,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.352000,69.560000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.140000,0.000000,11.764739,65.099998,14.440000,29.327000,1.003218,0.990281,1.013063,0.000000,0.000000,11.802595,0.000000,30264.694452
12/04/2024,13:47:02.588,0.00,3349.83,120.250000,0.025794,1.194000,94.873000,0.000000,60.000000,3.102000,0.385000,2.015314,1.417796,3348.000000,15.762500,0.000000,65.112500,1.000000,Testing Tank A - Purging for 6 Seconds.... 0.262 14419 2.605 2.978 3.000 ,123.066667,55.921450,56.257143,71.300003,66.099998,0.000000,2.977000,14.450000,-44.799999,-46.400002,0.000000,24.803339,8.339216,57.148453,0.000000,0.000000,0.000000,7.713543,151.881989,2.979000,0.000000,0.000000,0.000000,124.300003,123.866669,123.500000,123.033333,122.000000,121.699997,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.060000,29.352000,69.560000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.140000,0.000000,11.764739,64.900002,14.450000,29.327000,1.003625,0.990659,1.013088,0.000000,0.000000,11.807381,0.000000,30276.967807
12/04/2024,13:47:04.009,0.00,3351.25,120.250000,0.025786,1.190000,94.874000,0.000000,60.000000,3.101000,0.383700,2.011053,1.417796,3349.000000,15.762500,0.000000,65.087500,1.000000,Testing Tank A - Purging for 5 Seconds.... 0.320 14415 2.604 2.979 3.000 ,123.100000,55.911982,56.279591,71.300003,66.099998,0.000000,2.982000,14.460000,-44.700001,-46.400002,0.000000,24.802164,8.339205,57.148472,0.000000,0.000000,0.000000,7.713799,151.881973,2.979000,0.000000,0.000000,0.000000,124.300003,123.933334,123.533333,123.066666,122.033333,121.733332,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.060000,29.353000,69.560000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.140000,0.000000,11.764739,65.199997,14.460000,29.327000,1.003075,0.990093,1.013112,0.000000,0.000000,11.800919,0.000000,30260.396915
12/04/2024,13:47:05.112,0.00,3352.36,120.250000,0.025795,1.194000,94.874000,0.000000,60.000000,3.102000,0.384900,2.011320,1.418295,3350.000000,15.762500,0.000000,65.025000,1.000000,Testing Tank A - Purging for 4 Seconds.... 0.429 14405 2.601 2.986 3.000 ,123.133333,55.899112,56.293877,71.300003,66.099998,0.000000,2.990000,14.450000,-44.599998,-46.400002,0.000000,24.867292,8.339190,57.150040,0.000000,0.000000,0.000000,7.714008,151.882004,2.986000,0.000000,0.000000,0.000000,124.300003,123.966667,123.566666,123.133331,122.066666,121.766668,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.410000,1.060000,29.352000,69.560000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.140000,0.000000,11.764739,65.099998,14.450000,29.327000,1.003242,0.990281,1.013088,0.000000,0.000000,11.802881,0.000000,30265.428845
12/04/2024,13:47:06.517,0.00,3353.76,120.250000,0.025794,1.193000,94.875000,0.000000,60.000000,3.102000,0.384600,2.011980,1.417796,3352.000000,15.762500,0.000000,64.862500,1.000000,Testing Tank A - Purging for 2 Seconds.... 0.320 14379 2.595 2.993 3.000 ,123.088889,55.894379,56.299999,71.333336,66.099998,0.000000,2.994000,14.430000,-44.599998,-46.500000,0.000000,24.979712,8.339213,57.149197,0.000000,0.000000,0.000000,7.714180,151.882111,3.000000,0.000000,0.000000,0.000000,124.300003,123.900002,123.500000,123.099998,122.000000,121.733332,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.060000,29.352000,69.560000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.140000,0.000000,11.764739,65.199997,14.430000,29.327000,1.003002,0.990093,1.013039,0.000000,0.000000,11.800060,0.000000,30258.194225
12/04/2024,13:47:07.704,0.00,3354.95,120.250000,0.025795,1.194000,94.875000,0.000000,60.000000,3.102000,0.384900,2.013103,1.417796,3353.000000,15.762500,0.000000,64.850000,1.000000,Testing Tank A - Purging for 1 Seconds.... 0.430 14377 2.594 2.994 3.000 ,123.094445,55.892012,56.299999,71.333336,66.099998,0.000000,2.994000,14.460000,-44.599998,-46.599998,0.000000,25.068834,8.339146,57.158630,0.000000,0.000000,0.000000,7.710368,151.882126,3.011000,0.000000,0.000000,0.000000,124.300003,123.900002,123.500000,123.099998,122.000000,121.766668,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.060000,29.353000,69.560000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.140000,0.000000,11.764739,65.199997,14.460000,29.327000,1.003075,0.990093,1.013112,0.000000,0.000000,11.800919,0.000000,30260.396915
12/04/2024,13:47:09.089,0.00,3356.33,120.250000,0.025798,1.196000,94.875000,0.000000,60.000000,3.102000,0.385400,2.009729,1.418295,3354.000000,15.762500,0.000000,64.862500,1.000000,Testing Tank A - Purging for -0 Seconds.... 0.501 14378 2.595 2.993 3.000 ,123.094445,55.889349,56.299999,71.333336,66.099998,0.000000,2.993000,14.440000,-44.599998,-46.500000,0.000000,25.069391,8.339169,57.154976,0.000000,0.000000,0.000000,7.710315,151.882065,3.011000,0.000000,0.000000,0.000000,124.300003,123.900002,123.500000,123.099998,122.000000,121.766668,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.353000,69.560000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,333.140000,0.000000,11.764739,65.099998,14.440000,29.327000,1.003218,0.990281,1.013063,0.000000,0.000000,11.802595,0.000000,30264.694452
12/04/2024,13:47:10.195,1.10,3357.44,120.250000,0.025794,1.192000,94.876000,0.000000,60.000000,3.102000,0.384500,2.012794,1.418295,3356.000000,15.762500,0.000000,64.862500,1.000000,Testing Tank A - Purging for -0 Seconds.... 0.501 14378 2.595 2.993 3.000 ,123.094445,55.887722,56.299999,71.333336,66.099998,0.002000,2.994000,14.460000,-44.500000,-46.599998,0.000000,24.980259,8.339166,57.154675,0.022656,0.150214,0.018260,7.713375,151.882217,3.000000,0.003000,0.000000,0.000000,124.300003,123.900002,123.500000,123.099998,122.000000,121.766668,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.353000,69.560000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.460000,29.327000,1.003266,0.990281,1.013112,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:47:11.601,2.00,3358.84,120.250000,0.025793,1.193000,94.876000,0.000000,60.000000,3.102000,0.384500,2.010701,1.418295,3357.000000,15.762500,0.000000,64.862500,1.000000,Testing Tank A - Purging for -0 Seconds.... 0.501 14378 2.595 2.993 3.000 ,123.094445,55.879586,56.299999,71.400002,66.099998,0.050000,2.984000,14.450000,-44.599998,-46.599998,-0.001000,24.851037,8.339282,57.144016,0.419457,0.732537,0.088083,7.714989,151.882568,2.985000,0.050000,0.000000,0.000000,124.300003,123.900002,123.500000,123.099998,122.000000,121.766668,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.352000,69.560000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.199997,14.450000,29.327000,1.003051,0.990093,1.013088,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:47:13.048,4.00,3360.29,120.250000,0.025806,1.199000,94.877000,0.000000,60.000000,3.103000,0.386300,2.008331,1.418295,3358.000000,15.762500,0.000000,65.075000,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.446 0 2 ,123.083333,55.868787,56.299999,72.800001,66.099998,0.121000,2.971000,14.470000,-44.299999,-46.599998,0.000000,24.743160,8.339227,57.148891,1.013260,1.336510,0.160511,7.715567,151.882599,2.972000,0.122000,0.000000,0.000000,124.300003,123.900002,123.500000,123.099998,122.000000,121.699997,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.352000,69.560000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.199997,14.470000,29.326000,1.003067,0.990093,1.013104,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:47:14.191,5.00,3361.43,120.250000,0.025796,1.194000,94.877000,0.000000,60.000000,3.102000,0.384800,2.015545,1.417796,3360.000000,15.762500,0.000000,65.175000,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.430 0 4 ,123.083333,55.869083,56.299999,80.599998,66.099998,0.175000,2.949000,14.460000,-44.500000,-46.700001,0.000000,24.643364,8.339379,57.131802,1.459796,1.774837,0.213067,7.711740,151.882584,2.963000,0.176000,0.000000,0.000000,124.300003,123.900002,123.500000,123.099998,122.000000,121.699997,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.060000,29.352000,69.560000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.199997,14.460000,29.326000,1.003042,0.990093,1.013079,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:47:15.633,6.00,3362.88,120.250000,0.025793,1.192000,94.878000,0.000000,60.000000,3.102000,0.384400,2.014035,1.418295,3361.000000,15.762500,0.000000,65.450000,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.250 0 8 ,123.094445,55.876035,56.299999,97.233332,66.099998,0.244000,2.929000,14.460000,-44.400002,-46.700001,0.000000,24.495455,8.339253,57.149677,2.033431,2.348470,0.281616,7.708697,151.882736,2.954000,0.245000,0.000000,0.000000,124.300003,123.900002,123.500000,123.099998,122.033333,121.733332,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.352000,69.560000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.460000,29.326000,1.003233,0.990281,1.013079,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:47:17.132,8.00,3364.38,120.250000,0.025794,1.193000,94.878000,0.000000,60.000000,3.102000,0.384500,2.015701,1.418295,3363.000000,15.762500,0.000000,65.687500,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.249 0 12 ,123.088889,55.868343,56.299999,110.300001,66.099998,0.316000,2.925000,14.460000,-44.500000,-46.700001,0.000000,24.355023,8.339271,57.141579,2.633575,2.946682,0.353595,7.709898,151.882889,2.946000,0.319000,0.000000,0.000000,124.300003,123.900002,123.500000,123.099998,122.000000,121.733332,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.352000,69.560000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.199997,14.460000,29.326000,1.003042,0.990093,1.013079,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:47:18.630,9.00,3365.87,120.250000,0.025798,1.194000,94.879000,0.000000,60.000000,3.102000,0.384900,2.012055,1.418295,3364.000000,15.762500,0.000000,65.700000,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.250 0 16 ,123.072222,55.855177,56.299999,117.233335,66.099998,0.390000,2.928000,14.450000,-44.299999,-46.799999,0.000000,24.257358,8.339533,57.107014,3.256303,3.571511,0.428523,7.715618,151.883041,2.939000,0.394000,0.000000,0.000000,124.300003,123.900002,123.500000,123.033333,122.000000,121.699997,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.060000,29.352000,69.560000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.450000,29.326000,1.003209,0.990281,1.013054,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:47:20.132,11.00,3367.38,120.250000,0.025776,1.183000,94.879000,0.000000,60.000000,3.099000,0.381800,2.014975,1.417796,3366.000000,15.762500,0.000000,65.612500,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.235 0 20 ,123.050000,55.856509,56.299999,120.699999,66.099998,0.464000,2.926000,14.470000,-44.500000,-46.799999,0.000000,24.293329,8.339597,57.101856,3.875926,4.189043,0.502569,7.715045,151.883057,2.945000,0.470000,0.000000,0.000000,124.300003,123.800001,123.500000,123.000000,122.000000,121.699997,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.352000,69.560000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.470000,29.326000,1.003258,0.990281,1.013104,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:47:21.604,12.00,3368.85,120.250000,0.025795,1.193000,94.880000,0.000000,60.000000,3.102000,0.384600,2.013879,1.418295,3367.000000,15.762500,0.000000,65.600000,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.500 0 23 ,123.005555,55.868195,56.299999,122.399999,66.099998,0.535000,2.928000,14.470000,-44.299999,-46.799999,-0.001000,24.434751,8.339739,57.082672,4.462174,4.775279,0.572862,7.716503,151.883072,2.964000,0.541000,0.000000,0.000000,124.300003,123.599998,123.500000,122.933334,122.000000,121.699997,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.352000,69.570000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.470000,29.326000,1.003258,0.990281,1.013104,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:47:23.024,14.00,3370.27,120.250000,0.025795,1.193000,94.880000,0.000000,60.000000,3.102000,0.384600,2.015429,1.417796,3368.000000,15.762500,0.000000,65.550000,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.423 0 27 ,122.983334,55.873373,56.297958,123.233332,66.099998,0.607000,2.931000,14.470000,-44.500000,-46.799999,0.000000,24.572115,8.339765,57.077885,5.064193,5.379333,0.645293,7.712522,151.883163,2.981000,0.614000,0.000000,0.000000,124.300003,123.500000,123.500000,122.866669,122.000000,121.733332,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.352000,69.570000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.470000,29.326000,1.003258,0.990281,1.013104,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:47:24.191,15.00,3371.44,120.250000,0.025782,1.187000,94.880000,0.000000,60.000000,3.100000,0.383000,2.016833,1.419293,3370.000000,15.762500,0.000000,65.525000,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.250 0 30 ,122.972223,55.865976,56.287755,123.699999,66.099998,0.662000,2.942000,14.470000,-44.500000,-46.799999,0.000000,24.620657,8.339805,57.069145,5.512896,5.836134,0.700066,7.712813,151.883301,2.987000,0.669000,0.000000,0.000000,124.300003,123.500000,123.500000,122.800003,122.000000,121.733332,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.352000,69.570000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.470000,29.326000,1.003258,0.990281,1.013104,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:47:25.562,16.00,3372.81,120.250000,0.025798,1.195000,94.881000,0.000000,60.000000,3.102000,0.385300,2.014032,1.418295,3371.000000,15.762500,0.000000,65.375000,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.320 0 34 ,122.955555,55.854586,56.269387,123.900002,66.099998,0.728000,2.949000,14.460000,-44.599998,-46.700001,0.000000,24.587954,8.339964,57.044289,6.074747,6.387848,0.766220,7.713471,151.883240,2.984000,0.737000,0.000000,0.000000,124.300003,123.500000,123.500000,122.733332,122.000000,121.699997,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.060000,29.352000,69.570000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.460000,29.326000,1.003233,0.990281,1.013079,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:47:27.019,18.00,3374.26,120.250000,0.025794,1.192000,94.881000,0.000000,60.000000,3.102000,0.384500,2.014151,1.418295,3373.000000,15.762500,0.000000,65.462500,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.591 0 37 ,122.922222,55.844822,56.242857,124.033333,66.099998,0.805000,2.943000,14.470000,-44.599998,-46.799999,0.000000,24.523379,8.339867,57.057388,6.717646,7.032749,0.843304,7.716278,151.883331,2.976000,0.815000,0.000000,0.000000,124.300003,123.500000,123.500000,122.533333,122.000000,121.699997,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.352000,69.570000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.470000,29.326000,1.003258,0.990281,1.013104,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:47:28.618,19.00,3375.86,120.250000,0.025790,1.192000,94.882000,0.000000,60.000000,3.101000,0.384200,2.014463,1.418295,3374.000000,15.762500,0.000000,65.650000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.0°.... 0.258 0 41 ,122.883334,55.841272,56.220409,124.099998,66.099998,0.878000,2.934000,14.470000,-44.700001,-46.700001,-0.001000,24.468319,8.339718,57.074173,7.323190,7.638320,0.916159,7.714998,151.883209,2.969000,0.889000,0.000000,0.000000,124.300003,123.533333,123.433334,122.400002,121.933334,121.699997,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.060000,29.352000,69.570000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.199997,14.470000,29.326000,1.003067,0.990093,1.013104,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:47:30.020,21.00,3377.26,120.240000,0.025793,1.194000,94.882000,0.000000,60.000000,3.102000,0.384800,2.007987,1.417914,3375.000000,15.762500,0.000000,65.825000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.1°.... 0.319 0 45 ,122.844445,55.842751,56.206123,124.099998,66.099998,0.948000,2.937000,14.470000,-44.599998,-46.599998,0.000000,24.455303,8.339663,57.080776,7.906271,8.221461,0.986086,7.711800,151.883270,2.968000,0.959000,0.000000,0.000000,124.300003,123.599998,123.400002,122.266668,121.800001,121.699997,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.352000,69.570000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.470000,29.326000,1.003258,0.990281,1.013104,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:47:31.140,22.00,3378.38,120.250000,0.025794,1.194000,94.883000,0.000000,60.000000,3.102000,0.384900,2.010041,1.418295,3377.000000,15.762500,0.000000,65.800000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.1°.... 0.432 0 47 ,122.750000,55.845562,56.200001,124.166664,66.099998,1.001000,2.944000,14.490000,-44.599998,-46.599998,-0.001000,24.484108,8.339495,57.102371,8.351774,8.664911,1.039261,7.710866,151.883347,2.971000,1.013000,0.000000,0.000000,124.300003,123.633331,123.333336,122.033333,121.500000,121.699997,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.352000,69.570000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.199997,14.490000,29.326000,1.003115,0.990093,1.013153,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:47:32.592,23.00,3379.84,120.250000,0.025790,1.192000,94.883000,0.000000,60.000000,3.101000,0.384500,2.010547,1.418295,3378.000000,15.762500,0.000000,65.725000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.321 0 51 ,122.605556,55.850887,56.200001,124.199997,66.099998,1.072000,2.947000,14.480000,-44.799999,-46.599998,0.000000,24.561466,8.339352,57.117905,8.935256,9.258536,1.110441,7.713471,151.883331,2.981000,1.084000,0.000000,0.000000,124.300003,123.566666,123.300003,121.500003,121.433334,121.533330,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.352000,69.570000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.199997,14.480000,29.326000,1.003091,0.990093,1.013128,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:47:34.560,25.00,3381.80,120.250000,0.025792,1.193000,94.884000,0.000000,60.000000,3.101000,0.384600,2.011166,1.417796,3380.000000,15.762500,0.000000,65.775000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.500 0 55 ,122.322222,55.854586,56.200001,124.199997,66.099998,1.165000,2.936000,14.480000,-44.799999,-46.500000,0.000000,24.616439,8.339558,57.092869,9.721288,10.034351,1.203466,7.712954,151.883163,2.987000,1.180000,0.000000,0.000000,124.300003,123.566666,123.233332,120.666667,121.566666,120.600001,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.352000,69.570000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,64.900002,14.480000,29.326000,1.003665,0.990659,1.013128,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:47:36.524,27.00,3383.77,120.250000,0.025793,1.194000,94.884000,0.000000,60.000000,3.102000,0.384900,2.010894,1.418295,3382.000000,15.762500,0.000000,65.912500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.320 0 60 ,122.350001,55.869379,56.200001,124.199997,66.099998,1.264000,2.938000,14.470000,-44.700001,-46.400002,0.000000,24.487227,8.339843,57.054390,10.545882,10.863124,1.302603,7.711900,151.883118,2.972000,1.280000,0.000000,0.000000,124.300003,123.599998,123.199997,120.733335,121.800003,120.466667,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.060000,29.352000,69.570000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.470000,29.326000,1.003258,0.990281,1.013104,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:47:38.521,29.00,3385.77,120.250000,0.025792,1.192000,94.885000,0.000000,60.000000,3.101000,0.384500,2.009228,1.417796,3384.000000,15.762500,0.000000,65.812500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.320 0 65 ,122.177778,55.856213,56.200001,124.199997,66.099998,1.362000,2.941000,14.470000,-45.000000,-46.400002,-0.001000,24.382388,8.339934,57.043438,11.360279,11.673397,1.400005,7.712594,151.883286,2.959000,1.379000,0.000000,0.000000,124.300003,123.533333,123.133331,120.800003,120.766668,120.533333,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.352000,69.570000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.470000,29.327000,1.003291,0.990281,1.013137,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:47:40.517,31.00,3387.76,120.250000,0.025792,1.193000,94.886000,0.000000,60.000000,3.101000,0.384600,2.010585,1.418295,3386.000000,15.762500,0.000000,65.900000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.499 0 69 ,122.000000,55.855621,56.200001,124.199997,66.099998,1.459000,2.939000,14.480000,-44.799999,-46.400002,0.000000,24.515226,8.339675,57.076126,12.170521,12.485714,1.497409,7.716327,151.883240,2.975000,1.477000,0.000000,0.000000,124.300003,123.599998,123.199997,120.766668,119.633331,120.500000,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.352000,69.570000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,64.900002,14.480000,29.327000,1.003698,0.990659,1.013162,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:47:42.512,33.00,3389.76,120.250000,0.025794,1.194000,94.886000,0.000000,60.000000,3.102000,0.384900,2.016864,1.418295,3388.000000,15.762500,0.000000,65.950000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.369 0 74 ,121.672222,55.876035,56.200001,124.199997,66.099998,1.558000,2.953000,14.480000,-44.799999,-46.400002,0.000000,24.691847,8.339843,57.055237,12.998748,13.311863,1.596468,7.713545,151.883316,2.996000,1.577000,0.000000,0.000000,124.266668,123.599998,123.166664,120.733335,118.733332,119.533333,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.352000,69.570000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.480000,29.326000,1.003282,0.990281,1.013128,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:47:44.525,35.00,3391.77,120.250000,0.025791,1.192000,94.887000,0.000000,60.000000,3.101000,0.384500,2.009693,1.417796,3390.000000,15.762500,0.000000,65.725000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.321 0 79 ,121.583333,55.900592,56.200001,124.199997,66.099998,1.656000,2.965000,14.470000,-44.700001,-46.500000,0.000000,24.744357,8.339781,57.061333,13.813297,14.128460,1.694385,7.715691,151.883179,3.003000,1.676000,0.000000,0.000000,124.300003,123.666664,123.199997,120.233332,118.900002,119.199999,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.352000,69.570000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.470000,29.327000,1.003291,0.990281,1.013137,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:47:46.489,37.00,3393.73,120.250000,0.025795,1.193000,94.888000,0.000000,60.000000,3.102000,0.384700,2.011514,1.418794,3392.000000,15.762500,0.000000,65.762500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.319 0 84 ,121.544444,55.914793,56.200001,124.199997,66.099998,1.756000,2.971000,14.480000,-44.700001,-46.500000,0.000000,24.734538,8.339793,57.057014,14.642267,14.957507,1.793798,7.718594,151.883041,3.002000,1.777000,0.000000,0.000000,124.300003,123.666664,123.199997,120.333336,119.233332,118.533330,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.352000,69.570000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.480000,29.326000,1.003282,0.990281,1.013128,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:47:48.524,39.00,3395.77,120.250000,0.025796,1.194000,94.888000,0.000000,60.000000,3.102000,0.384900,2.010273,1.418295,3394.000000,15.762500,0.000000,65.750000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.320 0 89 ,121.622222,55.935207,56.200001,124.199997,66.099998,1.856000,2.974000,14.470000,-44.500000,-46.599998,0.000000,24.782106,8.339744,57.067638,15.476756,15.791925,1.893845,7.717295,151.882965,3.007000,1.878000,0.000000,0.000000,124.300003,123.699997,123.233332,120.566666,119.899999,118.033333,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.353000,69.570000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.470000,29.327000,1.003291,0.990281,1.013137,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:47:50.467,41.00,3397.71,120.250000,0.025793,1.192000,94.889000,0.000000,60.000000,3.102000,0.384400,2.011282,1.418295,3396.000000,15.762500,0.000000,65.862500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.319 0 94 ,121.483333,55.947633,56.200001,124.199997,66.099998,1.953000,2.969000,14.490000,-44.599998,-46.599998,0.000000,24.833786,8.339988,57.035099,16.287963,16.603131,1.991114,7.714087,151.883072,3.014000,1.977000,0.000000,0.000000,124.300003,123.633331,123.066666,120.599998,119.766668,117.533333,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.352000,69.570000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.199997,14.490000,29.327000,1.003148,0.990093,1.013186,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:47:52.517,43.00,3399.76,120.250000,0.025795,1.193000,94.890000,0.000000,60.000000,3.102000,0.384600,2.012095,1.418295,3398.000000,15.762500,0.000000,65.875000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.321 0 99 ,121.055556,55.950444,56.200001,124.199997,66.099998,2.052000,2.975000,14.480000,-44.400002,-46.799999,0.000000,24.797142,8.340023,57.029510,17.113621,17.428827,2.090120,7.714435,151.882965,3.009000,2.077000,0.000000,0.000000,124.300003,123.666664,122.100001,120.300001,118.866666,117.099998,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.352000,69.570000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.199997,14.480000,29.326000,1.003091,0.990093,1.013128,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:47:54.513,45.00,3401.76,120.250000,0.025795,1.194000,94.890000,0.000000,60.000000,3.102000,0.384800,2.013685,1.417796,3400.000000,15.762500,0.000000,65.812500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.291 0 104 ,120.800001,55.979734,56.200001,124.199997,66.099998,2.152000,2.977000,14.480000,-44.400002,-46.700001,0.000000,24.776290,8.340015,57.029682,17.943870,18.259076,2.189671,7.713441,151.882721,3.007000,2.178000,0.000000,0.000000,124.300003,123.666664,121.566668,119.866669,118.333333,117.066666,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.352000,69.570000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.480000,29.327000,1.003315,0.990281,1.013162,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:47:56.525,47.00,3403.77,120.250000,0.025794,1.193000,94.891000,0.000000,60.000000,3.102000,0.384500,2.017252,1.417796,3402.000000,15.762500,0.000000,65.887500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.320 0 109 ,120.661111,56.008432,56.200001,124.199997,66.099998,2.251000,2.976000,14.480000,-44.299999,-46.799999,0.000000,24.840607,8.340250,56.999882,18.769902,19.093335,2.289699,7.714734,151.882462,3.014000,2.278000,0.000000,0.000000,124.300003,123.633331,121.333333,119.533333,118.066666,117.099998,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.060000,29.352000,69.570000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.199997,14.480000,29.327000,1.003124,0.990093,1.013162,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:47:58.637,49.00,3405.88,120.250000,0.025796,1.194000,94.892000,0.000000,60.000000,3.102000,0.384900,2.014188,1.418295,3404.000000,15.762500,0.000000,65.850000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.321 0 114 ,120.572222,56.015681,56.200001,124.199997,66.099998,2.352000,2.980000,14.500000,-44.500000,-46.799999,0.001000,24.880891,8.340156,57.013947,19.619306,19.932436,2.390308,7.711596,151.882111,3.019000,2.381000,0.000000,0.000000,124.300003,123.633331,121.266668,119.033333,118.199997,117.000000,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.352000,69.570000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.199997,14.500000,29.326000,1.003140,0.990093,1.013177,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:48:01.638,52.00,3408.88,120.250000,0.025897,1.239000,94.893000,0.000000,60.000000,3.114000,0.397800,2.000309,1.417796,3407.000000,15.762500,0.000000,65.812500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.500 0 120 ,120.488889,56.009468,56.200001,124.199997,66.099998,2.502000,2.988000,14.500000,-44.400002,-46.799999,0.000000,24.885917,8.340114,57.018421,20.868070,21.183306,2.540293,7.714070,151.881653,3.020000,2.532000,0.000000,0.000000,124.300003,123.599998,121.366666,118.833336,117.933334,116.899999,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.352000,69.580000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.199997,14.500000,29.326000,1.003140,0.990093,1.013177,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:48:04.639,55.00,3411.88,120.250000,0.025795,1.194000,94.894000,0.000000,60.000000,3.102000,0.384900,2.008219,1.417796,3410.000000,15.762500,0.000000,65.812500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.319 0 128 ,120.494444,56.012722,56.212245,124.199997,66.099998,2.651000,2.989000,14.490000,-44.500000,-46.799999,0.000000,24.917908,8.339860,57.048592,22.113272,22.426413,2.689346,7.716587,151.881134,3.024000,2.683000,0.000000,0.000000,124.233332,123.566666,122.066666,118.599998,117.633334,116.866669,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.352000,69.580000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.490000,29.326000,1.003306,0.990281,1.013153,0.000000,0.000000,0.000000,0.000000,0.000000
