Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,13:48:07.639,58.00,3414.88,120.250000,0.025792,1.192000,94.895000,0.000000,60.000000,3.101000,0.384400,2.010779,1.418295,3413.000000,15.762500,0.000000,65.962500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.320 0 135 ,120.400000,56.023373,56.242857,124.199997,66.099998,2.797000,2.975000,14.490000,-44.700001,-46.700001,0.000000,24.905357,8.339647,57.077698,23.324729,23.639864,2.834843,7.713170,151.880814,3.022000,2.830000,0.000000,0.000000,124.300003,123.566666,122.099998,118.333333,117.099998,117.000000,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.352000,69.580000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.199997,14.490000,29.326000,1.003115,0.990093,1.013153,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:48:10.642,61.00,3417.89,120.250000,0.025795,1.194000,94.896000,0.000000,60.000000,3.102000,0.385000,2.008994,1.418295,3416.000000,15.762500,0.000000,65.925000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.354 0 142 ,119.933333,56.003994,56.279591,124.199997,66.099998,2.946000,2.982000,14.510000,-44.700001,-46.599998,0.000000,24.831221,8.339589,57.087921,24.573051,24.886182,2.984291,7.715322,151.880920,3.013000,2.982000,0.000000,0.000000,124.199997,123.500000,120.966667,117.533333,116.466667,116.933334,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.352000,69.580000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.199997,14.510000,29.326000,1.003164,0.990093,1.013202,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:48:13.643,64.00,3420.89,120.250000,0.025873,1.229000,94.897000,0.000000,60.000000,3.111000,0.395000,2.008194,1.417796,3419.000000,15.762500,0.000000,65.950000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.431 0 149 ,119.694444,56.007544,56.297958,124.199997,66.099998,3.093000,2.972000,14.510000,-44.799999,-46.599998,0.000000,24.755719,8.339771,57.063850,25.797786,26.110889,3.131143,7.719436,151.881012,3.004000,3.131000,0.000000,0.000000,124.199997,123.500000,119.699999,117.066668,116.766668,116.933332,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.060000,29.351000,69.580000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.510000,29.326000,1.003355,0.990281,1.013202,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:48:16.644,67.00,3423.89,120.240000,0.025793,1.194000,94.898000,0.000000,60.000000,3.101000,0.384900,2.011282,1.418413,3422.000000,15.762500,0.000000,66.112500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.431 0 156 ,119.477778,56.011095,56.299999,124.199997,66.099998,3.239000,2.958000,14.510000,-44.799999,-46.500000,0.000000,24.723325,8.339618,57.081882,27.014318,27.327436,3.277019,7.717972,151.881134,3.000000,3.278000,0.000000,0.000000,124.199997,123.433334,118.666669,116.966667,117.099998,116.500000,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.351000,69.580000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.510000,29.326000,1.003355,0.990281,1.013202,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:48:19.645,70.00,3426.89,120.250000,0.025789,1.192000,94.899000,0.000000,60.000000,3.101000,0.384400,2.009268,1.417796,3425.000000,15.762500,0.000000,66.225000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.430 0 163 ,119.216666,55.995710,56.299999,124.199997,66.099998,3.388000,2.971000,14.510000,-44.900002,-46.400002,0.000000,24.685808,8.339570,57.086140,28.259265,28.574498,3.426557,7.718565,151.881256,2.996000,3.429000,0.000000,0.000000,124.166664,123.099998,118.033333,116.800003,117.033333,116.166667,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.351000,69.590000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.199997,14.510000,29.326000,1.003164,0.990093,1.013202,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:48:22.647,73.00,3429.89,120.250000,0.025793,1.194000,94.900000,0.000000,60.000000,3.102000,0.384900,2.011476,1.418295,3428.000000,15.762500,0.000000,66.075000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.318 0 171 ,118.922221,56.003846,56.299999,124.199997,66.099998,3.535000,2.961000,14.510000,-44.799999,-46.400002,0.000000,24.708080,8.339819,57.060413,29.482707,29.797814,3.573234,7.715216,151.881409,2.998000,3.578000,0.000000,0.000000,124.166664,123.066666,117.699999,116.433334,116.533333,115.633331,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.351000,69.590000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,64.900002,14.510000,29.326000,1.003738,0.990659,1.013202,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:48:25.647,76.00,3432.89,120.250000,0.025770,1.181000,94.901000,0.000000,60.000000,3.099000,0.381100,2.016220,1.418295,3431.000000,15.762500,0.000000,66.250000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.424 0 177 ,118.827778,56.008876,56.299999,124.199997,66.099998,3.683000,2.961000,14.520000,-44.700001,-46.400002,0.001000,24.767011,8.339625,57.081886,30.713539,31.028718,3.720834,7.715918,151.881638,3.006000,3.727000,0.000000,0.000000,124.133331,123.166664,117.599998,116.300003,116.400002,115.366669,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.352000,69.590000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.520000,29.326000,1.003379,0.990281,1.013227,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:48:28.648,79.00,3435.89,120.250000,0.025794,1.193000,94.902000,0.000000,60.000000,3.102000,0.384600,2.013375,1.418295,3434.000000,15.762500,0.000000,66.225000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.320 0 185 ,118.688889,56.021006,56.299999,124.099998,66.099998,3.829000,2.966000,14.520000,-44.700001,-46.500000,0.000000,24.702250,8.339480,57.100910,31.937096,32.250216,3.867303,7.714299,151.881683,2.998000,3.876000,0.000000,0.000000,124.099998,123.199997,117.599998,115.600001,116.766668,114.866669,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.351000,69.590000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,64.900002,14.520000,29.326000,1.003762,0.990659,1.013227,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:48:31.649,82.00,3438.89,120.250000,0.025793,1.192000,94.903000,0.000000,60.000000,3.102000,0.384500,2.012251,1.418295,3437.000000,15.762500,0.000000,66.275000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.320 0 192 ,118.583333,56.012870,56.299999,124.099998,66.099998,3.977000,2.957000,14.520000,-44.500000,-46.700001,0.000000,24.650183,8.339684,57.073929,33.166248,33.481395,4.014933,7.717765,151.881699,2.991000,4.025000,0.000000,0.000000,124.099998,123.099998,117.566668,115.199999,116.599998,114.933334,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.351000,69.590000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,64.900002,14.520000,29.325000,1.003729,0.990659,1.013193,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:48:34.650,85.00,3441.89,120.250000,0.025797,1.194000,94.904000,0.000000,60.000000,3.102000,0.384900,2.013916,1.418295,3440.000000,15.762500,0.000000,66.412500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.430 0 199 ,118.550000,56.011095,56.299999,124.099998,66.099998,4.124000,2.954000,14.530000,-44.500000,-46.799999,0.000000,24.641438,8.339652,57.077454,34.394994,34.708125,4.162031,7.717838,151.881317,2.990000,4.174000,0.000000,0.000000,124.099998,123.000000,117.600001,115.466665,116.199999,114.933334,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.351000,69.590000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.530000,29.326000,1.003404,0.990281,1.013251,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:48:37.650,88.00,3444.89,120.250000,0.025794,1.192000,94.905000,0.000000,60.000000,3.102000,0.384300,2.012561,1.418295,3443.000000,15.762500,0.000000,66.325000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.320 0 207 ,118.199999,56.029586,56.299999,124.099998,66.099998,4.272000,2.963000,14.520000,-44.500000,-46.700001,0.000000,24.676809,8.339400,57.109024,35.630993,35.944117,4.310239,7.715479,151.880951,2.994000,4.324000,0.000000,0.000000,124.099998,123.066666,117.133331,115.699997,115.233332,113.966667,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.430000,1.070000,29.351000,69.590000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,64.900002,14.520000,29.326000,1.003762,0.990659,1.013227,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:48:40.650,91.00,3447.89,120.250000,0.025793,1.192000,94.906000,0.000000,60.000000,3.102000,0.384400,2.010119,1.418295,3446.000000,15.762500,0.000000,66.412500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.430 0 214 ,117.811111,56.028698,56.299999,124.066666,66.099998,4.418000,2.956000,14.530000,-44.500000,-46.799999,0.000000,24.711548,8.339389,57.113720,36.846139,37.159244,4.455945,7.711106,151.880737,2.999000,4.471000,0.000000,0.000000,124.066666,123.066666,116.366669,115.566666,114.666667,113.133334,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.351000,69.590000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,64.900002,14.530000,29.326000,1.003786,0.990659,1.013251,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:48:43.651,94.00,3450.89,120.250000,0.025796,1.193000,94.907000,0.000000,60.000000,3.102000,0.384600,2.010661,1.418794,3449.000000,15.762500,0.000000,66.537500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.484 0 221 ,117.661111,56.023521,56.299999,124.000000,66.099998,4.564000,2.954000,14.530000,-44.500000,-46.799999,0.000000,24.650497,8.339147,57.140343,38.062876,38.378053,4.602102,7.713294,151.880890,2.991000,4.619000,0.000000,0.000000,124.099998,123.133331,116.000000,115.233335,114.366669,113.133331,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.351000,69.590000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.530000,29.325000,1.003371,0.990281,1.013218,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:48:46.651,97.00,3453.89,120.250000,0.025871,1.228000,94.908000,0.000000,60.000000,3.111000,0.394700,2.002126,1.418295,3452.000000,15.762500,0.000000,66.587500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.320 0 229 ,117.533333,56.010207,56.299999,124.000000,66.099998,4.711000,2.954000,14.530000,-44.599998,-46.700001,0.000000,24.564021,8.339244,57.133526,39.290506,39.603622,4.749063,7.709840,151.881104,2.981000,4.768000,0.000000,0.000000,124.066666,123.233332,115.900002,114.999997,114.366666,112.633334,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.351000,69.590000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.530000,29.325000,1.003371,0.990281,1.013218,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:48:49.651,100.00,3456.89,120.250000,0.025794,1.193000,94.909000,0.000000,60.000000,3.102000,0.384600,2.011786,1.417796,3455.000000,15.762500,0.000000,66.600000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.431 0 236 ,117.388889,55.978698,56.304081,124.000000,66.099998,4.860000,2.962000,14.550000,-44.799999,-46.599998,0.000000,24.631179,8.339231,57.130257,40.535998,40.849179,4.898432,7.717728,151.881210,2.989000,4.919000,0.000000,0.000000,124.099998,123.099998,116.000000,115.100001,113.566668,112.466667,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.351000,69.590000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.550000,29.325000,1.003419,0.990281,1.013267,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:48:52.652,103.00,3459.90,120.240000,0.025789,1.191000,94.910000,0.000000,60.000000,3.101000,0.384200,2.012951,1.418413,3458.000000,15.762500,0.000000,66.500000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.489 0 243 ,117.505555,55.971006,56.310204,124.000000,66.099998,5.013000,2.974000,14.540000,-44.700001,-46.599998,0.000000,24.835842,8.339161,57.141457,41.813176,42.126288,5.051570,7.716983,151.881348,3.014000,5.074000,0.000000,0.000000,124.099998,122.966667,116.066666,115.366666,113.466667,113.066666,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.351000,69.590000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.199997,14.540000,29.325000,1.003204,0.990093,1.013242,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:48:55.652,106.00,3462.90,120.250000,0.025792,1.193000,94.911000,0.000000,60.000000,3.101000,0.384800,2.013919,1.418295,3461.000000,15.762500,0.000000,66.462500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.319 0 251 ,117.277778,55.959615,56.312244,124.000000,66.099998,5.158000,2.984000,14.530000,-44.799999,-46.500000,0.000000,24.970536,8.339074,57.149345,43.017038,43.330188,5.196192,7.715592,151.881760,3.030000,5.220000,0.000000,0.000000,124.099998,122.866669,115.900002,114.500003,113.366666,112.933332,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.351000,69.590000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.530000,29.325000,1.003371,0.990281,1.013218,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:48:58.652,109.00,3465.90,120.250000,0.025771,1.182000,94.912000,0.000000,60.000000,3.099000,0.381500,2.017888,1.418295,3464.000000,15.762500,0.000000,66.487500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.319 0 258 ,116.988889,55.963018,56.306122,124.000000,66.093876,5.305000,2.984000,14.540000,-44.900002,-46.400002,0.000000,24.888151,8.339380,57.113197,44.247241,44.562411,5.343700,7.715078,151.882126,3.020000,5.369000,0.000000,0.000000,124.099998,122.800003,115.199999,113.866666,113.466667,112.499997,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.351000,69.590000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.540000,29.325000,1.003395,0.990281,1.013242,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:49:01.652,112.00,3468.90,120.250000,0.025792,1.193000,94.913000,0.000000,60.000000,3.101000,0.384600,2.012717,1.417796,3467.000000,15.762500,0.000000,66.512500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.447 0 265 ,116.655554,55.954290,56.299999,123.900002,66.087754,5.453000,2.979000,14.530000,-44.900002,-46.400002,0.000000,24.792886,8.339398,57.109642,45.481180,45.796368,5.491424,7.715096,151.882431,3.008000,5.519000,0.000000,0.000000,124.066666,122.699997,114.633331,113.233332,113.366666,111.933334,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.351000,69.590000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.530000,29.324000,1.003338,0.990281,1.013184,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:49:04.653,115.00,3471.90,120.240000,0.025789,1.191000,94.914000,0.000000,60.000000,3.101000,0.384200,2.010431,1.418413,3470.000000,15.762500,0.000000,66.650000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.446 0 272 ,116.400000,55.940089,56.299999,123.900002,66.089795,5.600000,2.966000,14.540000,-44.799999,-46.400002,0.000000,24.754413,8.339525,57.095230,46.707758,47.022901,5.638500,7.713795,151.882355,3.004000,5.668000,0.000000,0.000000,124.033333,122.500000,114.766665,112.533333,113.000000,111.566668,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.350000,69.590000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,64.900002,14.540000,29.324000,1.003745,0.990659,1.013209,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:49:07.653,118.00,3474.90,120.250000,0.025792,1.193000,94.915000,0.000000,60.000000,3.101000,0.384600,2.013919,1.418295,3473.000000,15.762500,0.000000,66.700000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.385 0 279 ,116.338889,55.932249,56.299999,123.900002,66.095917,5.748000,2.971000,14.550000,-44.799999,-46.400002,0.000000,24.756227,8.339638,57.080250,47.941294,48.256509,5.786670,7.714818,151.882172,3.004000,5.817000,0.000000,0.000000,124.000000,122.333336,115.599998,112.533333,112.699999,110.866666,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.350000,69.590000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.550000,29.324000,1.003386,0.990281,1.013234,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:49:10.654,121.00,3477.90,120.250000,0.025766,1.179000,94.916000,0.000000,60.000000,3.098000,0.380600,2.020997,1.418295,3476.000000,15.762500,0.000000,66.675000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.430 0 286 ,116.049999,55.936982,56.299999,123.900002,66.097958,5.898000,2.978000,14.560000,-44.799999,-46.500000,0.000000,24.781513,8.339564,57.087929,49.188494,49.503748,5.936228,7.716071,151.881744,3.007000,5.969000,0.000000,0.000000,124.033333,122.466667,114.266665,112.433334,112.133331,110.966665,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.350000,69.590000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,64.900002,14.560000,29.324000,1.003793,0.990659,1.013258,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:49:13.654,124.00,3480.90,120.250000,0.025793,1.193000,94.917000,0.000000,60.000000,3.102000,0.384500,2.009537,1.418295,3479.000000,15.762500,0.000000,66.537500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.500 0 293 ,115.816666,55.951479,56.299999,123.900002,66.085713,6.048000,2.989000,14.550000,-44.700001,-46.500000,-0.001000,24.913291,8.339786,57.059120,50.440147,50.755373,6.086308,7.713861,151.881500,3.023000,6.120000,0.000000,0.000000,124.000000,122.599998,113.766668,112.233332,111.533333,110.766668,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.349000,69.590000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.550000,29.323000,1.003353,0.990281,1.013200,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:49:16.654,127.00,3483.90,120.250000,0.025793,1.192000,94.918000,0.000000,60.000000,3.101000,0.384200,2.011864,1.418295,3482.000000,15.762500,0.000000,66.450000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.320 0 300 ,115.605556,55.966864,56.299999,123.933334,66.067346,6.198000,2.998000,14.590000,-44.500000,-46.500000,0.000000,25.064680,8.339880,57.048195,51.687229,52.000376,6.235590,7.716715,151.881332,3.041000,6.272000,0.000000,0.000000,124.000000,122.533333,113.533333,111.900002,111.033333,110.633334,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.349000,69.600000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.590000,29.323000,1.003451,0.990281,1.013299,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:49:19.654,130.00,3486.90,120.250000,0.025797,1.194000,94.919000,0.000000,60.000000,3.102000,0.384800,2.014110,1.418295,3485.000000,15.762500,0.000000,66.425000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.320 0 307 ,115.266666,55.960355,56.299999,123.966667,66.059183,6.347000,3.007000,14.570000,-44.400002,-46.599998,0.000000,25.111220,8.339525,57.094589,52.934661,53.249876,6.385166,7.718252,151.881424,3.047000,6.423000,0.000000,0.000000,124.000000,122.500000,112.733332,111.500000,110.833333,110.033333,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.350000,69.600000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.570000,29.324000,1.003435,0.990281,1.013283,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:49:22.655,133.00,3489.90,120.250000,0.025791,1.191000,94.920000,0.000000,60.000000,3.101000,0.383900,2.012795,1.417796,3488.000000,15.762500,0.000000,66.487500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.459 0 314 ,115.344445,55.957396,56.299999,124.000000,66.071427,6.494000,2.997000,14.550000,-44.500000,-46.700001,0.000000,25.027307,8.339437,57.105873,54.160875,54.476026,6.532441,7.713351,151.881683,3.037000,6.572000,0.000000,0.000000,124.000000,122.500000,112.366666,111.500000,111.366669,110.333333,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.349000,69.600000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.199997,14.550000,29.324000,1.003195,0.990093,1.013234,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:49:25.655,136.00,3492.90,120.250000,0.025794,1.192000,94.921000,0.000000,60.000000,3.102000,0.384300,2.010041,1.418295,3491.000000,15.762500,0.000000,66.675000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.320 0 322 ,115.288889,55.935355,56.299999,124.000000,66.087754,6.642000,2.987000,14.570000,-44.400002,-46.799999,0.000000,24.883669,8.339458,57.101700,55.397543,55.712750,6.680743,7.713560,151.881882,3.020000,6.722000,0.000000,0.000000,123.933334,122.466667,113.400002,111.133331,110.200002,110.599998,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.350000,69.600000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.199997,14.570000,29.324000,1.003244,0.990093,1.013283,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:49:28.656,139.00,3495.90,120.250000,0.025793,1.192000,94.922000,0.000000,60.000000,3.102000,0.384200,2.012445,1.418295,3494.000000,15.762500,0.000000,66.675000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.446 0 329 ,115.005555,55.922041,56.299999,123.933334,66.091835,6.791000,2.982000,14.590000,-44.400002,-46.799999,0.000000,24.800480,8.339607,57.082577,56.633785,56.946939,6.828737,7.717963,151.881973,3.009000,6.872000,0.000000,0.000000,123.900002,122.400002,112.566666,110.833333,110.266665,110.066666,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.080000,29.349000,69.600000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.199997,14.590000,29.324000,1.003293,0.990093,1.013332,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:49:31.657,142.00,3498.90,120.250000,0.025804,1.197000,94.923000,0.000000,60.000000,3.103000,0.385700,2.015501,1.418295,3497.000000,15.762500,0.000000,66.562500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.500 0 336 ,114.677778,55.921745,56.299999,123.900002,66.089795,6.944000,2.997000,14.590000,-44.500000,-46.799999,0.000000,24.942881,8.339679,57.071445,57.912280,58.227522,6.982292,7.724412,151.882065,3.027000,7.027000,0.000000,0.000000,123.900002,122.333336,111.733332,110.900002,109.633334,109.566666,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.349000,69.600000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.590000,29.323000,1.003451,0.990281,1.013299,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:49:34.658,145.00,3501.90,120.250000,0.025792,1.191000,94.924000,0.000000,60.000000,3.101000,0.384100,2.009422,1.418295,3500.000000,15.762500,0.000000,66.500000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.517 0 343 ,114.561111,55.926627,56.299999,123.900002,66.087754,7.100000,3.006000,14.590000,-44.400002,-46.799999,0.000000,25.140194,8.339777,57.059361,59.209955,59.525208,7.137895,7.715823,151.882416,3.051000,7.185000,0.000000,0.000000,123.866669,122.266668,111.733332,110.666664,109.500000,109.333333,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.349000,69.600000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.590000,29.323000,1.003451,0.990281,1.013299,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:49:37.658,148.00,3504.90,120.250000,0.025792,1.192000,94.925000,0.000000,60.000000,3.101000,0.384300,2.013531,1.417796,3503.000000,15.762500,0.000000,66.400000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.320 0 351 ,114.411111,55.917456,56.299999,123.900002,66.093876,7.242000,3.009000,14.580000,-44.500000,-46.799999,0.000000,25.184718,8.339833,57.056702,60.395559,60.710714,7.280039,7.718315,151.882904,3.056000,7.329000,0.000000,0.000000,123.833336,122.099998,111.599998,110.599998,109.833336,108.500000,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.080000,29.349000,69.600000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.580000,29.323000,1.003426,0.990281,1.013274,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:49:40.661,151.00,3507.90,120.250000,0.025792,1.192000,94.926000,0.000000,60.000000,3.101000,0.384300,2.012950,1.418295,3506.000000,15.762500,0.000000,66.500000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.447 0 358 ,114.194445,55.901479,56.299999,123.900002,66.099998,7.391000,3.006000,14.590000,-44.500000,-46.700001,0.000000,25.049884,8.339891,57.033806,61.638140,61.951283,7.429790,7.715085,151.883499,3.040000,7.479000,0.000000,0.000000,123.833336,122.000000,111.500000,110.333333,109.500000,108.000003,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.349000,69.600000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.590000,29.323000,1.003451,0.990281,1.013299,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:49:43.660,154.00,3510.90,120.250000,0.025776,1.184000,94.927000,0.000000,60.000000,3.099000,0.382100,2.016915,1.418295,3509.000000,15.762500,0.000000,66.587500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.320 0 366 ,114.055556,55.894083,56.299999,123.900002,66.099998,7.540000,2.995000,14.590000,-44.700001,-46.599998,0.000000,24.908636,8.340005,57.012840,62.882623,63.195773,7.578016,7.717681,151.883453,3.022000,7.630000,0.000000,0.000000,123.800003,121.900002,111.666664,109.733335,109.166667,108.066666,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.430000,1.080000,29.349000,69.600000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.590000,29.323000,1.003451,0.990281,1.013299,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:49:46.661,157.00,3513.90,120.250000,0.025789,1.191000,94.928000,0.000000,60.000000,3.101000,0.384100,2.010431,1.418295,3512.000000,15.762500,0.000000,66.587500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.430 0 373 ,114.027779,55.900592,56.287755,123.900002,66.099998,7.690000,2.995000,14.600000,-44.799999,-46.599998,0.000000,24.952945,8.339459,57.083469,64.130829,64.443976,7.727685,7.716768,151.882935,3.028000,7.782000,0.000000,0.000000,123.800003,121.800003,111.566666,109.466667,109.300001,108.233332,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.349000,69.610000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.600000,29.323000,1.003475,0.990281,1.013323,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:49:49.662,160.00,3516.91,120.240000,0.025789,1.191000,94.929000,0.000000,60.000000,3.101000,0.384100,2.012370,1.417914,3515.000000,15.762500,0.000000,66.575000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.615 0 380 ,113.838890,55.914645,56.257143,123.800003,66.099998,7.838000,2.987000,14.610000,-44.799999,-46.500000,0.000000,25.010420,8.339042,57.135807,65.369622,65.692834,7.877438,7.714558,151.882233,3.035000,7.932000,0.000000,0.000000,123.800003,121.800003,111.300001,109.366669,108.900002,107.866666,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.348000,69.610000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.610000,29.323000,1.003500,0.990281,1.013348,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:49:52.662,163.00,3519.91,120.250000,0.025791,1.192000,94.930000,0.000000,60.000000,3.101000,0.384300,2.012601,1.418295,3518.000000,15.762500,0.000000,66.637500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.320 0 388 ,113.650000,55.929882,56.220409,123.800003,66.099998,7.987000,2.989000,14.600000,-44.799999,-46.400002,0.000000,24.932532,8.339602,57.062443,66.608954,66.924173,8.025097,7.718921,151.882050,3.025000,8.082000,0.000000,0.000000,123.800003,121.733332,110.733332,109.233332,108.566666,107.833333,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.070000,29.348000,69.610000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.600000,29.323000,1.003475,0.990281,1.013323,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:49:55.663,166.00,3522.91,120.250000,0.025826,1.208000,94.931000,0.000000,60.000000,3.105000,0.388900,2.010300,1.417796,3521.000000,15.762500,0.000000,66.612500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.430 0 395 ,113.444444,55.941568,56.202042,123.800003,66.099998,8.134000,2.989000,14.610000,-44.900002,-46.500000,-0.001000,24.826764,8.339725,57.046127,67.835593,68.148755,8.171938,7.717320,151.882156,3.012000,8.231000,0.000000,0.000000,123.800003,121.666664,110.500000,108.866664,108.533333,107.299998,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.430000,1.080000,29.348000,69.610000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.610000,29.323000,1.003500,0.990281,1.013348,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:49:58.663,169.00,3525.91,120.250000,0.025789,1.192000,94.932000,0.000000,60.000000,3.101000,0.384300,2.013766,1.418295,3524.000000,15.762500,0.000000,66.650000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.320 0 403 ,113.361112,55.936538,56.212245,123.800003,66.099998,8.283000,2.984000,14.630000,-44.799999,-46.400002,0.000000,24.890827,8.339574,57.069988,69.079465,69.394646,8.321323,7.718007,151.881805,3.020000,8.382000,0.000000,0.000000,123.800003,121.466667,110.266668,108.633331,108.466667,107.533333,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.080000,29.348000,69.610000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.630000,29.322000,1.003515,0.990281,1.013364,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:50:01.664,172.00,3528.91,120.240000,0.025788,1.191000,94.933000,0.000000,60.000000,3.101000,0.384000,2.012642,1.418413,3527.000000,15.762500,0.000000,66.712500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.500 0 409 ,113.072222,55.930178,56.242857,123.766668,66.099998,8.432000,2.988000,14.610000,-44.799999,-46.400002,0.000000,24.975899,8.339910,57.022419,70.321104,70.636376,8.470224,7.718834,151.881577,3.031000,8.533000,0.000000,0.000000,123.733332,121.433334,109.866666,107.900002,108.199999,107.300001,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.080000,29.347000,69.610000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.610000,29.322000,1.003467,0.990281,1.013314,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:50:04.665,175.00,3531.91,120.250000,0.025876,1.230000,94.934000,0.000000,60.000000,3.112000,0.395500,2.003671,1.418794,3530.000000,15.762500,0.000000,66.400000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.319 0 417 ,113.016667,55.935059,56.279591,123.699997,66.099998,8.585000,3.011000,14.640000,-44.799999,-46.400002,0.000000,25.049726,8.339892,57.027271,71.595827,71.908981,8.623809,7.719182,151.882202,3.039000,8.687000,0.000000,0.000000,123.800003,121.400002,109.500000,108.199997,107.866669,107.333333,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.430000,1.080000,29.347000,69.610000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.640000,29.322000,1.003540,0.990281,1.013388,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:50:07.665,178.00,3534.91,120.250000,0.025783,1.188000,94.935000,0.000000,60.000000,3.100000,0.383300,2.012450,1.418295,3533.000000,15.762500,0.000000,66.525000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.320 0 424 ,112.600001,55.953106,56.297958,123.699997,66.099998,8.732000,3.001000,14.620000,-44.700001,-46.400002,0.001000,25.103600,8.339848,57.034275,72.823908,73.139089,8.770059,7.716651,151.882645,3.046000,8.836000,0.000000,0.000000,123.766668,121.266668,109.400002,107.533333,107.199999,106.433334,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.080000,29.347000,69.610000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.620000,29.322000,1.003491,0.990281,1.013339,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:50:10.667,181.00,3537.91,120.250000,0.025791,1.192000,94.936000,0.000000,60.000000,3.101000,0.384400,2.012795,1.418295,3536.000000,15.762500,0.000000,66.625000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.431 0 431 ,112.405555,55.951627,56.299999,123.633331,66.099998,8.880000,2.996000,14.640000,-44.700001,-46.400002,-0.001000,25.029423,8.339783,57.040565,74.057243,74.372477,8.917950,7.718672,151.882614,3.037000,8.986000,0.000000,0.000000,123.733332,121.199997,109.199999,106.800001,107.333333,106.166667,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.430000,1.080000,29.347000,69.610000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.640000,29.322000,1.003540,0.990281,1.013388,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:50:13.667,184.00,3540.91,120.250000,0.025787,1.190000,94.937000,0.000000,60.000000,3.101000,0.383900,2.013340,1.418295,3539.000000,15.762500,0.000000,66.600000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.500 0 438 ,112.266666,55.945562,56.299999,123.599998,66.099998,9.031000,3.007000,14.630000,-44.799999,-46.500000,0.000000,24.945331,8.339507,57.075867,75.313519,75.628745,9.068837,7.720277,151.882538,3.027000,9.138000,0.000000,0.000000,123.666664,121.066666,108.699999,106.633334,107.199999,106.333336,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.430000,1.080000,29.347000,69.620000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.199997,14.630000,29.322000,1.003324,0.990093,1.013364,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:50:16.667,187.00,3543.91,120.250000,0.025870,1.227000,94.938000,0.000000,60.000000,3.111000,0.394500,2.002010,1.417796,3542.000000,15.762500,0.000000,66.537500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.431 0 445 ,112.033332,55.946154,56.299999,123.533333,66.099998,9.180000,2.993000,14.630000,-44.700001,-46.400002,0.000000,24.986241,8.339368,57.091202,76.556601,76.871842,9.217651,7.715944,151.882431,3.032000,9.289000,0.000000,0.000000,123.699997,121.000000,108.199999,106.233332,107.166664,105.899999,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.430000,1.080000,29.347000,69.620000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.630000,29.321000,1.003482,0.990281,1.013330,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:50:19.669,190.00,3546.91,120.250000,0.025788,1.190000,94.939000,0.000000,60.000000,3.101000,0.383900,2.017140,1.418295,3545.000000,15.762500,0.000000,66.600000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.331 0 452 ,111.872223,55.961095,56.293877,123.500000,66.099998,9.330000,3.007000,14.630000,-44.700001,-46.400002,0.000000,25.103670,8.339749,57.043686,77.811047,78.126296,9.368323,7.721110,151.881897,3.046000,9.441000,0.000000,0.000000,123.666664,120.833336,107.933334,106.100001,106.966667,105.733335,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.430000,1.080000,29.347000,69.620000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.630000,29.322000,1.003515,0.990281,1.013364,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:50:22.669,193.00,3549.91,120.250000,0.025790,1.192000,94.940000,0.000000,60.000000,3.101000,0.384400,2.010159,1.419293,3548.000000,15.762500,0.000000,66.450000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.432 0 459 ,111.816666,55.969674,56.287755,123.500000,66.099998,9.480000,3.013000,14.640000,-44.799999,-46.400002,0.000000,25.144999,8.339674,57.053394,79.066206,79.379338,9.519553,7.717600,151.881851,3.051000,9.593000,0.000000,0.000000,123.633331,120.633331,107.933334,106.599998,106.433334,105.666667,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.430000,1.080000,29.347000,69.630000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.199997,14.640000,29.321000,1.003315,0.990093,1.013355,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:50:25.669,196.00,3552.91,120.250000,0.025884,1.234000,94.941000,0.000000,60.000000,3.112000,0.396400,2.000927,1.418295,3551.000000,15.762500,0.000000,66.550000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.319 0 467 ,111.661111,55.976183,56.289795,123.500000,66.099998,9.628000,3.002000,14.650000,-44.700001,-46.400002,0.000000,25.085982,8.339485,57.077332,80.294827,80.610061,9.666146,7.712213,151.881943,3.044000,9.742000,0.000000,0.000000,123.566666,120.500000,108.000000,106.699999,106.099998,105.100001,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.430000,1.080000,29.347000,69.630000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.650000,29.321000,1.003531,0.990281,1.013379,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:50:28.669,199.00,3555.91,120.250000,0.026187,1.331000,94.941000,0.000000,60.000000,3.149000,0.422600,1.981785,1.418295,3554.000000,15.762500,0.000000,66.562500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.455 0 474 ,111.272222,55.988757,56.295918,123.500000,66.099998,9.777000,3.001000,14.640000,-44.700001,-46.400002,0.000000,24.985385,8.339667,57.054474,81.534652,81.849841,9.814804,7.713267,151.881989,3.031000,9.893000,0.000000,0.000000,123.500000,120.466667,107.566668,106.599998,104.899999,104.599998,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.420000,1.080000,29.347000,69.630000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.640000,29.321000,1.003507,0.990281,1.013355,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:50:31.670,202.00,3558.91,120.170000,2.516700,121.600000,95.097000,0.000000,60.000000,302.400000,0.402100,1.650654,1.418740,3557.000000,15.762500,0.000000,66.675000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.319 0 481 ,111.205556,55.978402,56.299999,123.500000,66.108162,9.925000,2.989000,14.650000,-44.599998,-46.400002,0.000000,24.913807,8.339874,57.027340,82.776041,83.091238,9.964645,7.720453,151.881973,3.023000,10.043000,0.000000,0.000000,123.400002,120.400002,107.366666,106.066666,105.433334,104.566666,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.430000,1.080000,29.347000,69.630000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.199997,14.650000,29.321000,1.003340,0.990093,1.013379,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:50:34.670,205.00,3561.91,120.180000,2.509800,121.000000,95.198000,0.000000,60.000000,301.600000,0.401000,1.653638,1.418622,3560.000000,15.762500,0.000000,66.762500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.319 0 489 ,111.238889,55.980177,56.299999,123.433334,66.122447,10.073000,2.981000,14.650000,-44.799999,-46.400002,0.000000,24.866842,8.339691,57.048958,84.005383,84.320617,10.111072,7.715875,151.881760,3.017000,10.192000,0.000000,0.000000,123.366669,120.400002,107.966667,105.666667,105.666667,104.366666,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.430000,1.080000,29.348000,69.630000,0.000000,0.000000,11.809000,C3H8,0.000000,30281.118694,,0.000000,0.000000,0.000000,0.000000,65.099998,14.650000,29.322000,1.003564,0.990281,1.013413,0.000000,0.000000,0.000000,0.000000,0.000000
12/04/2024,13:50:37.670,208.00,3564.91,120.180000,2.508100,121.300000,95.299000,0.000000,60.000000,301.400000,0.402400,1.654519,1.418622,3563.000000,15.762500,0.000000,66.662500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.431 0 496 ,110.811112,55.995118,56.299999,123.400002,66.144896,10.223000,2.989000,13.250000,-44.799999,-46.400002,0.000000,24.885673,8.339775,57.040211,85.256929,85.572103,10.260885,7.717048,151.881683,3.019000,10.344000,0.000000,0.000000,123.266668,120.366669,108.300003,105.233332,103.833333,103.866666,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.348000,69.630000,10.677000,10.558000,11.810000,C3H8,27073.253550,30283.682935,,12.000000,0.040000,0.423776,0.001413,65.099998,13.250000,29.321000,1.000123,0.990281,1.009938,0.000000,0.004967,0.001413,12.737436,3.622661
12/04/2024,13:50:40.671,211.00,3567.91,120.180000,2.500900,120.400000,95.399000,0.000000,60.000000,300.600000,0.400600,1.657323,1.418622,3566.000000,15.762500,0.000000,66.737500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.319 0 504 ,110.761110,55.998373,56.299999,123.400002,66.169385,10.370000,2.981000,11.550000,-44.900002,-46.400002,0.000000,24.904046,8.339463,57.078533,86.484161,86.799372,10.408294,7.711686,151.882172,3.022000,10.493000,0.000000,0.000000,123.199997,120.133331,107.799998,105.199999,104.333333,103.899999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.850000,29.348000,69.510000,15.246000,15.077000,11.823000,C3H8,38661.057375,30317.018064,,228.000000,0.420000,8.051752,0.014832,65.199997,11.550000,29.322000,0.995828,0.990093,1.005792,0.000000,0.122061,0.014770,312.992855,37.874580
12/04/2024,13:50:43.671,214.00,3570.91,120.170000,2.497600,120.000000,95.500000,0.000000,60.000000,300.100000,0.399800,1.658592,1.418740,3569.000000,15.762500,0.000000,66.725000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.445 0 511 ,110.733334,55.997929,56.299999,123.300003,66.189793,10.519000,2.981000,11.550000,-44.900002,-46.400002,0.000000,24.878701,8.339239,57.108009,87.725740,88.038871,10.557905,7.714432,151.882111,3.018000,10.643000,0.000000,0.000000,123.133331,120.033333,107.500000,104.900002,104.866669,103.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.850000,29.348000,69.420000,15.335000,15.163000,11.835000,C3H8,38881.582078,30347.788953,,432.000000,0.800000,15.255950,0.028252,65.099998,11.550000,29.322000,0.996017,0.990281,1.005792,0.000000,0.611747,0.028139,1568.666473,72.155804
12/04/2024,13:50:46.673,217.00,3573.92,120.180000,2.496200,119.900000,95.600000,0.000000,60.000000,300.000000,0.399900,1.657880,1.418622,3572.000000,15.762500,0.000000,66.787500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.446 0 518 ,110.538889,55.989201,56.299999,123.300003,66.199997,10.672000,2.983000,11.550000,-45.000000,-46.400002,0.001000,24.838769,8.339238,57.106140,89.002458,89.319704,10.710269,7.713908,151.882248,3.014000,10.798000,0.000000,0.000000,123.099998,119.966667,106.999997,104.866669,104.833336,103.466667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.348000,69.340000,15.312000,15.147000,11.848000,C3H8,38840.554226,30381.124082,,420.000000,1.140000,14.832174,0.040259,65.099998,11.550000,29.322000,0.996017,0.990281,1.005792,0.000000,1.622457,0.040098,4160.370147,102.822020
12/04/2024,13:50:49.673,220.00,3576.92,120.180000,2.495700,120.000000,95.700000,0.000000,60.000000,299.900000,0.400100,1.658573,1.418123,3575.000000,15.762500,0.000000,66.800000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.431 0 525 ,110.344445,55.984911,56.299999,123.233332,66.199997,10.814000,2.968000,11.550000,-44.900002,-46.400002,0.000000,24.783239,8.339440,57.082249,90.186139,90.509427,10.853177,7.710623,151.882248,3.007000,10.941000,0.000000,0.000000,123.099998,119.866669,106.633331,104.733335,104.466667,103.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.348000,69.270000,15.319000,15.157000,11.861000,C3H8,38866.196633,30414.459211,,420.000000,1.480000,14.832174,0.052266,65.099998,11.550000,29.322000,0.996017,0.990281,1.005792,0.000000,3.145929,0.052058,8066.919876,133.488237
