Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,13:50:52.674,223.00,3579.92,120.180000,2.492900,119.700000,95.799000,0.000000,60.000000,299.600000,0.399600,1.658029,1.418123,3578.000000,15.762500,0.000000,66.875000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.319 0 533 ,110.277778,55.992160,56.299999,123.199997,66.199997,10.962000,2.974000,11.560000,-44.799999,-46.400002,0.000000,24.770242,8.339631,57.057316,91.422533,91.735672,10.999973,7.711305,151.881989,3.005000,11.091000,0.000000,0.000000,123.099998,119.800003,106.633331,104.233332,104.533335,103.366669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.348000,69.210000,15.276000,15.114000,11.873000,C3H8,38755.934282,30445.230100,,432.000000,1.840000,15.255950,0.064979,65.099998,11.560000,29.322000,0.996042,0.990281,1.005817,0.000000,5.190369,0.064722,13309.355474,165.962405
12/04/2024,13:50:55.674,226.00,3582.92,120.180000,2.491100,119.600000,95.899000,0.000000,60.000000,299.400000,0.399400,1.658103,1.418622,3581.000000,15.762500,0.000000,66.900000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.431 0 540 ,110.161111,55.990532,56.299999,123.199997,66.199997,11.112000,2.973000,11.570000,-44.799999,-46.400002,0.000000,24.771962,8.339723,57.046619,92.662305,92.985738,11.150115,7.716002,151.881775,3.005000,11.242000,0.000000,0.000000,123.000000,119.766668,106.566666,103.866669,104.266665,103.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.348000,69.160000,15.312000,15.150000,11.886000,C3H8,38848.246948,30478.565229,,432.000000,2.200000,15.255950,0.077692,65.099998,11.570000,29.322000,0.996066,0.990281,1.005841,0.000000,7.666736,0.077387,19659.356447,198.438160
12/04/2024,13:50:58.675,229.00,3585.92,120.180000,2.490700,119.600000,95.999000,0.000000,60.000000,299.300000,0.399600,1.658851,1.418123,3584.000000,15.762500,0.000000,66.925000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.446 0 547 ,109.911111,55.998816,56.299999,123.099998,66.199997,11.257000,2.970000,11.560000,-44.700001,-46.599998,0.000000,24.797060,8.339667,57.052906,93.884154,94.199335,11.295388,7.717795,151.881577,3.008000,11.390000,0.000000,0.000000,123.000000,119.599998,105.699999,104.200002,104.199999,102.766665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.850000,29.348000,69.130000,15.309000,15.147000,11.898000,C3H8,38840.554226,30509.336118,,444.000000,2.600000,15.679727,0.091818,65.099998,11.560000,29.322000,0.996042,0.990281,1.005817,0.000000,10.111855,0.091455,25929.231064,234.512094
12/04/2024,13:51:01.675,232.00,3588.92,120.180000,2.491500,119.800000,96.098000,0.000000,60.000000,299.400000,0.400200,1.657235,1.418123,3587.000000,15.762500,0.000000,66.937500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.420 0 555 ,109.755555,55.993787,56.299999,123.099998,66.199997,11.412000,2.976000,11.560000,-44.599998,-46.599998,0.000000,24.809640,8.339975,57.012585,95.177513,95.490645,11.450223,7.713630,151.881378,3.010000,11.547000,0.000000,0.000000,122.966667,119.466667,105.166664,104.066668,104.166667,102.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.348000,69.100000,15.286000,15.127000,11.911000,C3H8,38789.269412,30542.671248,,456.000000,2.980000,16.103503,0.105238,65.099998,11.560000,29.322000,0.996042,0.990281,1.005817,0.000000,12.120056,0.104821,31078.740276,268.786938
12/04/2024,13:51:04.675,235.00,3591.92,120.180000,2.490200,119.800000,96.198000,0.000000,60.000000,299.300000,0.400200,1.658782,1.418123,3590.000000,15.762500,0.000000,66.937500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.447 0 562 ,109.672222,55.982396,56.299999,123.000000,66.199997,11.554000,2.978000,11.550000,-44.599998,-46.700001,0.000000,24.814966,8.339826,57.032307,96.359584,96.674796,11.592459,7.714467,151.881531,3.010000,11.690000,0.000000,0.000000,122.866669,119.400002,105.166664,103.799998,104.166667,102.633331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.348000,69.070000,15.316000,15.157000,11.924000,C3H8,38866.196633,30576.006377,,456.000000,3.340000,16.103503,0.117951,65.099998,11.550000,29.322000,0.996017,0.990281,1.005792,0.000000,13.664958,0.117481,35040.243012,301.250481
12/04/2024,13:51:07.675,238.00,3594.92,120.180000,2.488200,119.600000,96.298000,0.000000,60.000000,299.000000,0.399800,1.658468,1.419121,3593.000000,15.762500,0.000000,66.962500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.433 0 569 ,109.511112,55.983432,56.299999,122.966667,66.199997,11.703000,2.981000,11.570000,-44.599998,-46.700001,0.000000,24.862247,8.339884,57.023750,97.600260,97.915479,11.741227,7.716623,151.881958,3.016000,11.840000,0.000000,0.000000,122.800003,119.199999,104.833336,104.033333,103.733332,102.466667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.348000,69.050000,15.325000,15.167000,11.936000,C3H8,38891.839041,30606.777266,,432.000000,3.680000,15.255950,0.129958,65.099998,11.570000,29.322000,0.996066,0.990281,1.005841,0.000000,14.715300,0.129447,37733.572635,331.932922
12/04/2024,13:51:10.675,241.00,3597.92,120.180000,2.489100,119.800000,96.398000,0.000000,60.000000,299.100000,0.400400,1.658591,1.418123,3596.000000,15.762500,0.000000,66.937500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.486 0 576 ,109.266666,55.974408,56.299999,122.900002,66.199997,11.854000,3.001000,11.560000,-44.500000,-46.799999,0.000000,24.965590,8.340030,57.001556,98.863018,99.178359,11.893682,7.716949,151.882065,3.029000,11.993000,0.000000,0.000000,122.699997,118.966667,104.633331,104.433332,103.233332,101.633334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.348000,69.040000,15.365000,15.206000,11.949000,C3H8,38991.844429,30640.112395,,408.000000,4.040000,14.408398,0.142671,65.099998,11.560000,29.322000,0.996042,0.990281,1.005817,0.000000,15.238091,0.142107,39074.133268,364.395715
12/04/2024,13:51:13.677,244.00,3600.92,120.180000,2.487900,119.600000,96.497000,0.000000,60.000000,299.000000,0.400200,1.658427,1.418622,3599.000000,15.762500,0.000000,66.700000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.319 0 584 ,109.100001,55.985503,56.299999,122.900002,66.199997,12.006000,3.010000,11.560000,-44.599998,-46.799999,0.000000,25.116626,8.339775,57.036728,100.125154,100.440404,12.043729,7.714369,151.882401,3.047000,12.146000,0.000000,0.000000,122.566666,118.800003,104.400002,104.266668,102.966667,101.600001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.348000,69.020000,15.309000,15.153000,11.962000,C3H8,38855.939670,30673.447524,,420.000000,4.380000,14.832174,0.154678,65.199997,11.560000,29.322000,0.995852,0.990093,1.005817,0.000000,15.404696,0.154037,39501.348050,394.987414
12/04/2024,13:51:16.679,247.00,3603.92,120.180000,2.486300,119.500000,96.597000,0.000000,60.000000,298.800000,0.399900,1.658649,1.418123,3602.000000,15.762500,0.000000,66.662500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.348 0 591 ,109.111112,55.994970,56.299999,122.866669,66.199997,12.157000,3.026000,11.570000,-44.599998,-46.799999,0.000000,25.289780,8.339852,57.026440,101.387017,101.702304,12.196300,7.721781,151.882690,3.068000,12.299000,0.000000,0.000000,122.500000,118.900002,104.233335,103.399999,103.733335,101.899999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.348000,69.010000,15.309000,15.153000,11.974000,C3H8,38855.939670,30704.218413,,420.000000,4.720000,14.832174,0.166685,65.099998,11.570000,29.323000,0.996099,0.990281,1.005875,0.000000,15.431114,0.166035,39569.090322,425.754160
12/04/2024,13:51:19.682,250.00,3606.93,120.180000,2.485600,119.500000,96.696000,0.000000,60.000000,298.700000,0.400000,1.659117,1.418622,3605.000000,15.762500,0.000000,66.562500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.432 0 598 ,108.950000,56.008284,56.299999,122.866669,66.199997,12.307000,3.030000,11.560000,-44.599998,-46.799999,0.000000,25.325320,8.339546,57.067192,102.642108,102.955232,12.346514,7.717791,151.882767,3.072000,12.451000,0.000000,0.000000,122.466667,118.933334,103.966667,103.466667,104.166667,100.699999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.348000,69.000000,15.335000,15.176000,11.987000,C3H8,38914.917207,30737.553542,,432.000000,5.100000,15.255950,0.180105,65.099998,11.560000,29.322000,0.996042,0.990281,1.005817,0.000000,15.360259,0.179392,39387.402699,460.004492
12/04/2024,13:51:22.683,253.00,3609.93,120.180000,2.484900,119.500000,96.796000,0.000000,60.000000,298.600000,0.400000,1.657531,1.418622,3608.000000,15.762500,0.000000,66.612500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.319 0 606 ,108.427778,56.021450,56.299999,122.800003,66.199997,12.458000,3.027000,11.560000,-44.599998,-46.799999,0.000000,25.246015,8.339370,57.088520,103.886739,104.210346,12.496030,7.714955,151.882462,3.063000,12.602000,0.000000,0.000000,122.400002,118.866669,103.533333,102.699999,102.333333,100.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.349000,68.980000,15.372000,15.216000,12.000000,C3H8,39017.486836,30770.888672,,444.000000,5.460000,15.679727,0.192818,65.099998,11.560000,29.323000,0.996075,0.990281,1.005850,0.000000,15.231634,0.192061,39057.574929,492.491718
12/04/2024,13:51:25.685,256.00,3612.93,120.180000,2.484100,119.400000,96.896000,0.000000,60.000000,298.500000,0.400100,1.657824,1.418123,3611.000000,15.762500,0.000000,66.650000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.445 0 613 ,108.416668,56.037574,56.299999,122.800003,66.199997,12.606000,3.019000,11.560000,-44.700001,-46.700001,0.001000,25.126457,8.339718,57.040882,105.133601,105.448858,12.645545,7.717440,151.881851,3.048000,12.753000,0.000000,0.000000,122.333336,118.800003,103.466667,102.866669,102.000000,101.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.348000,68.980000,15.335000,15.180000,12.012000,C3H8,38925.174170,30801.659561,,420.000000,5.800000,14.832174,0.204825,65.099998,11.560000,29.322000,0.996042,0.990281,1.005817,0.000000,15.122731,0.204015,38778.323304,523.142363
12/04/2024,13:51:28.687,259.00,3615.93,120.180000,2.483800,119.500000,96.995000,0.000000,60.000000,298.500000,0.400200,1.658105,1.418123,3614.000000,15.762500,0.000000,66.625000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.318 0 621 ,108.427780,56.056509,56.299999,122.766668,66.199997,12.758000,3.014000,11.560000,-44.700001,-46.799999,0.000000,25.109696,8.340106,56.995888,106.391904,106.715450,12.796410,7.718156,151.881226,3.046000,12.906000,0.000000,0.000000,122.300003,118.800003,103.333336,102.633334,101.933334,101.566668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.348000,68.970000,15.335000,15.180000,12.025000,C3H8,38925.174170,30834.994690,,396.000000,6.120000,13.984621,0.216126,65.199997,11.560000,29.322000,0.995852,0.990093,1.005817,0.000000,15.030310,0.215229,38541.332259,551.900222
12/04/2024,13:51:31.687,262.00,3618.93,120.180000,2.483500,119.500000,97.095000,0.000000,60.000000,298.500000,0.400300,1.658224,1.418622,3617.000000,15.762500,0.000000,66.637500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.432 0 628 ,108.466667,56.083876,56.299999,122.699997,66.199997,12.907000,3.014000,11.570000,-44.599998,-46.700001,0.000000,25.157103,8.340409,56.991512,107.644741,107.957910,12.946390,7.719051,151.880432,3.052000,13.058000,0.000000,0.000000,122.233332,118.800003,103.466667,102.699999,101.533333,102.066668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.850000,29.348000,68.960000,15.378000,15.220000,12.038000,C3H8,39027.743799,30868.329819,,396.000000,6.480000,13.984621,0.228839,65.199997,11.570000,29.322000,0.995876,0.990093,1.005841,0.000000,14.932988,0.227896,38291.777055,584.379222
12/04/2024,13:51:34.689,265.00,3621.93,120.180000,2.482800,119.500000,97.194000,0.000000,60.000000,298.400000,0.400400,1.657967,1.418123,3620.000000,15.762500,0.000000,66.550000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.319 0 636 ,107.977777,56.105029,56.299999,122.766668,66.199997,13.059000,3.017000,11.570000,-44.700001,-46.700001,0.000000,25.173286,8.340347,57.023056,108.906353,109.221610,13.096899,7.716772,151.880005,3.054000,13.211000,0.000000,0.000000,122.166664,118.500000,103.233332,102.766668,101.000000,100.199999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.348000,68.960000,15.319000,15.163000,12.050000,C3H8,38881.582078,30899.100708,,408.000000,6.820000,14.408398,0.240846,65.099998,11.570000,29.322000,0.996066,0.990281,1.005841,0.000000,14.866942,0.239899,38122.418118,615.158295
12/04/2024,13:51:37.689,268.00,3624.93,120.180000,2.482600,119.500000,97.294000,0.000000,60.000000,298.300000,0.400600,1.658100,1.418622,3623.000000,15.762500,0.000000,66.550000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.432 0 643 ,107.783333,56.119379,56.302040,122.699997,66.199997,13.208000,3.012000,11.570000,-44.799999,-46.700001,0.000000,25.145242,8.340244,57.039700,110.151188,110.466377,13.246143,7.720676,151.879898,3.050000,13.362000,0.000000,0.000000,122.033333,118.199999,103.233332,101.766665,101.533333,99.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.348000,68.950000,15.369000,15.210000,12.063000,C3H8,39002.101392,30932.435837,,408.000000,7.160000,14.408398,0.252853,65.099998,11.570000,29.322000,0.996066,0.990281,1.005841,0.000000,14.810826,0.251859,37978.522876,645.826010
12/04/2024,13:51:40.689,271.00,3627.93,120.180000,2.481700,119.400000,97.393000,0.000000,60.000000,298.200000,0.400500,1.657775,1.418622,3626.000000,15.762500,0.000000,66.612500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.500 0 650 ,107.761111,56.110503,56.320408,122.699997,66.199997,13.356000,3.004000,11.570000,-44.799999,-46.599998,0.000000,25.066428,8.340010,57.068748,111.377805,111.701260,13.394209,7.718281,151.879929,3.041000,13.511000,0.000000,0.000000,122.000000,117.800001,103.466667,102.533333,101.166667,99.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.850000,29.348000,68.940000,15.415000,15.256000,12.076000,C3H8,39120.056465,30965.770967,,444.000000,7.540000,15.679727,0.266273,65.199997,11.570000,29.322000,0.995876,0.990093,1.005841,0.000000,14.713490,0.265175,37728.929381,679.972119
12/04/2024,13:51:43.689,274.00,3630.93,120.180000,2.481200,119.400000,97.493000,0.000000,60.000000,298.200000,0.400600,1.658028,1.418622,3629.000000,15.762500,0.000000,66.700000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.487 0 657 ,107.777777,56.096450,56.357143,122.633331,66.208161,13.508000,2.995000,11.550000,-44.799999,-46.599998,0.000000,24.959019,8.340000,57.070404,112.651366,112.966570,13.545678,7.716457,151.880005,3.028000,13.665000,0.000000,0.000000,121.966667,117.199997,103.133331,103.833331,100.800001,99.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.850000,29.348000,68.940000,15.372000,15.216000,12.088000,C3H8,39017.486836,30996.541855,,468.000000,7.920000,16.527280,0.279692,65.099998,11.550000,29.322000,0.996017,0.990281,1.005792,0.000000,14.630996,0.278579,37517.395544,714.342458
12/04/2024,13:51:46.689,277.00,3633.93,120.180000,2.480500,119.400000,97.592000,0.000000,60.000000,298.100000,0.400600,1.657771,1.418123,3632.000000,15.762500,0.000000,66.712500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.485 0 665 ,107.683333,56.072189,56.387756,122.599998,66.224488,13.655000,2.997000,11.560000,-44.900002,-46.599998,0.000000,24.942480,8.339871,57.086365,113.880176,114.195395,13.693268,7.716022,151.880280,3.026000,13.814000,0.000000,0.000000,121.900002,117.066666,103.066666,103.233332,100.699999,100.133334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.348000,68.940000,15.412000,15.253000,12.101000,C3H8,39112.363743,31029.876985,,432.000000,8.280000,15.255950,0.292406,65.099998,11.560000,29.322000,0.996042,0.990281,1.005817,0.000000,14.642481,0.291248,37546.846415,746.830822
12/04/2024,13:51:49.691,280.00,3636.93,120.180000,2.480900,119.600000,97.692000,0.000000,60.000000,298.100000,0.401000,1.657665,1.418622,3635.000000,15.762500,0.000000,66.700000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.318 0 673 ,107.883333,56.064793,56.400002,122.566666,66.236734,13.803000,2.995000,11.560000,-44.900002,-46.599998,0.000000,24.992394,8.339872,57.085732,115.109100,115.432632,13.841623,7.717363,151.880585,3.032000,13.963000,0.000000,0.000000,121.900002,117.166664,103.466667,103.066666,100.366669,101.333333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.348000,68.930000,15.372000,15.220000,12.114000,C3H8,39027.743799,31063.212114,,408.000000,8.600000,14.408398,0.303706,65.099998,11.560000,29.322000,0.996042,0.990281,1.005817,0.000000,14.716639,0.302504,37737.004767,775.693849
12/04/2024,13:51:52.693,283.00,3639.94,120.180000,2.479900,119.400000,97.791000,0.000000,60.000000,298.000000,0.400800,1.658172,1.418622,3638.000000,15.762500,0.000000,66.650000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.431 0 680 ,107.533334,56.042751,56.400002,122.500000,66.244898,13.954000,3.000000,11.550000,-44.799999,-46.599998,0.000000,25.048325,8.339705,57.106152,116.371631,116.686835,13.991762,7.722183,151.880966,3.038000,14.116000,0.000000,0.000000,121.900002,117.266668,103.000000,102.199999,100.033333,100.800003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.348000,68.930000,15.378000,15.223000,12.126000,C3H8,39035.436521,31093.983003,,420.000000,8.960000,14.832174,0.316420,65.099998,11.550000,29.322000,0.996017,0.990281,1.005792,0.000000,14.812242,0.315160,37982.154832,808.145003
12/04/2024,13:51:55.694,286.00,3642.94,120.180000,2.480000,119.500000,97.891000,0.000000,60.000000,298.000000,0.401100,1.657339,1.418622,3641.000000,15.762500,0.000000,66.712500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.485 0 687 ,107.655556,56.013905,56.400002,122.400002,66.265307,14.100000,2.988000,11.550000,-45.000000,-46.500000,0.000000,24.983496,8.340110,57.056759,117.589708,117.904843,14.137809,7.715808,151.881653,3.030000,14.263000,0.000000,0.000000,121.833336,117.433334,103.099998,102.699999,100.500000,100.366666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.348000,68.930000,15.352000,15.196000,12.139000,C3H8,38966.202021,31127.318132,,420.000000,9.320000,14.832174,0.329133,65.099998,11.550000,29.322000,0.996017,0.990281,1.005792,0.000000,14.950696,0.327822,38337.182648,840.615114
12/04/2024,13:51:58.695,289.00,3645.94,120.180000,2.479400,119.500000,97.990000,0.000000,60.000000,298.000000,0.401100,1.657094,1.418622,3644.000000,15.762500,0.000000,66.812500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.424 0 695 ,107.427778,55.977367,56.400002,122.333336,66.287757,14.252000,2.984000,11.550000,-44.900002,-46.599998,0.000000,24.849105,8.340110,57.055153,118.862934,119.178153,14.290728,7.713259,151.882370,3.014000,14.417000,0.000000,0.000000,121.800003,117.033333,103.166664,102.466667,100.233332,99.866666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.348000,68.920000,15.388000,15.233000,12.152000,C3H8,39061.078928,31160.653262,,420.000000,9.660000,14.832174,0.341140,65.099998,11.550000,29.323000,0.996051,0.990281,1.005826,0.000000,15.067784,0.339793,38637.426562,871.310206
12/04/2024,13:52:01.697,292.00,3648.94,120.180000,2.479100,119.600000,98.090000,0.000000,60.000000,297.900000,0.401300,1.656730,1.418123,3647.000000,15.762500,0.000000,66.850000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.446 0 702 ,107.083332,55.949852,56.387756,122.266668,66.300003,14.396000,2.978000,11.540000,-44.799999,-46.599998,0.000000,24.778034,8.339994,57.057579,120.062200,120.377366,14.434269,7.711301,151.882553,3.005000,14.562000,0.000000,0.000000,121.733332,116.933332,102.399999,101.766668,100.166664,99.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.348000,68.920000,15.355000,15.203000,12.164000,C3H8,38984.151707,31191.424150,,456.000000,10.060000,16.103503,0.355266,65.099998,11.540000,29.322000,0.995993,0.990281,1.005768,0.000000,15.090926,0.353842,38696.767586,907.337056
12/04/2024,13:52:04.698,295.00,3651.94,120.180000,2.478300,119.500000,98.189000,0.000000,60.000000,297.800000,0.401300,1.657265,1.418622,3650.000000,15.762500,0.000000,66.975000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.320 0 709 ,106.894444,55.923964,56.357143,122.166664,66.300003,14.544000,2.966000,11.550000,-44.799999,-46.500000,0.000000,24.791557,8.339909,57.060043,121.292862,121.605994,14.581833,7.712554,151.882812,3.007000,14.711000,0.000000,0.000000,121.633331,116.599998,102.899999,101.199999,100.033333,99.000003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.348000,68.920000,15.349000,15.193000,12.177000,C3H8,38958.509299,31224.759280,,468.000000,10.440000,16.527280,0.368685,65.099998,11.550000,29.322000,0.996017,0.990281,1.005792,0.000000,15.082786,0.367217,38675.893622,941.633240
12/04/2024,13:52:07.698,298.00,3654.94,120.180000,2.477700,119.500000,98.289000,0.000000,60.000000,297.800000,0.401200,1.657222,1.418123,3653.000000,15.762500,0.000000,67.000000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.430 0 716 ,106.983333,55.912426,56.320408,122.066666,66.300003,14.693000,2.975000,11.570000,-45.000000,-46.400002,0.000000,24.795637,8.339664,57.084503,122.534327,122.849501,14.730939,7.718015,151.882919,3.007000,14.862000,0.000000,0.000000,121.433334,116.733335,102.733332,102.333333,100.133331,98.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.348000,68.920000,15.388000,15.233000,12.190000,C3H8,39061.078928,31258.094409,,444.000000,10.800000,15.679727,0.381399,65.099998,11.570000,29.322000,0.996066,0.990281,1.005841,0.000000,15.115879,0.379898,38760.751263,974.150965
12/04/2024,13:52:10.699,301.00,3657.94,120.180000,2.476900,119.400000,98.388000,0.000000,60.000000,297.700000,0.401100,1.657515,1.418622,3656.000000,15.762500,0.000000,66.925000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.430 0 723 ,106.944445,55.906952,56.299999,121.966667,66.300003,14.839000,2.968000,11.560000,-45.000000,-46.500000,0.000000,24.752334,8.339552,57.080791,123.754264,124.069452,14.877222,7.714676,151.883270,3.002000,15.009000,0.000000,0.000000,121.333336,116.399999,101.566668,103.133334,100.166667,99.066668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.348000,68.920000,15.355000,15.200000,12.203000,C3H8,38976.458984,31291.429539,,420.000000,11.140000,14.832174,0.393406,65.099998,11.560000,29.322000,0.996042,0.990281,1.005817,0.000000,15.170450,0.391849,38900.686295,1004.794126
12/04/2024,13:52:13.700,304.00,3660.94,120.180000,2.477500,119.600000,98.488000,0.000000,60.000000,297.700000,0.401500,1.657275,1.418622,3659.000000,15.762500,0.000000,67.050000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.498 0 730 ,106.794444,55.897189,56.285714,121.966667,66.300003,14.987000,2.966000,11.560000,-44.900002,-46.400002,0.000000,24.739143,8.339782,57.037796,124.988418,125.301535,15.024961,7.713167,151.883499,3.000000,15.159000,0.000000,0.000000,121.133331,116.766668,101.299998,102.933334,99.866669,98.766665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.850000,29.348000,68.920000,15.405000,15.249000,12.215000,C3H8,39102.106780,31322.200427,,420.000000,11.520000,14.832174,0.406825,65.099998,11.560000,29.322000,0.996042,0.990281,1.005817,0.000000,15.238188,0.405215,39074.381369,1039.068970
12/04/2024,13:52:16.700,307.00,3663.94,120.180000,2.476200,119.400000,98.588000,0.000000,60.000000,297.600000,0.401200,1.657580,1.418123,3662.000000,15.762500,0.000000,67.100000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.432 0 737 ,106.600000,55.885207,56.255102,122.000000,66.300003,15.133000,2.960000,11.560000,-45.000000,-46.400002,0.000000,24.706751,8.339970,57.014889,126.204073,126.519186,15.170960,7.713962,151.883514,2.997000,15.306000,0.000000,0.000000,121.033333,115.800001,101.633331,102.466667,100.133334,98.533335,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.348000,68.910000,15.395000,15.239000,12.228000,C3H8,39076.464373,31355.535557,,444.000000,11.880000,15.679727,0.419539,65.099998,11.560000,29.322000,0.996042,0.990281,1.005817,0.000000,15.347103,0.417878,39353.666488,1071.539876
12/04/2024,13:52:19.700,310.00,3666.94,120.180000,2.475600,119.400000,98.687000,0.000000,60.000000,297.500000,0.401300,1.656326,1.418622,3665.000000,15.762500,0.000000,67.200000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.431 0 744 ,106.450000,55.869822,56.222449,122.000000,66.300003,15.281000,2.962000,11.570000,-45.000000,-46.400002,0.000000,24.673537,8.339748,57.028828,127.442441,127.755595,15.319224,7.717311,151.883682,2.992000,15.457000,0.000000,0.000000,120.966667,115.700002,101.599998,102.300001,99.699999,98.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.348000,68.910000,15.375000,15.220000,12.241000,C3H8,39027.743799,31388.870686,,432.000000,12.240000,15.255950,0.432252,65.099998,11.570000,29.322000,0.996066,0.990281,1.005841,0.000000,15.434556,0.430552,39577.916892,1104.037761
12/04/2024,13:52:22.701,313.00,3669.94,120.180000,2.475200,119.400000,98.786000,0.000000,60.000000,297.500000,0.401300,1.656997,1.418622,3668.000000,15.762500,0.000000,67.100000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.317 0 752 ,105.911112,55.881657,56.204082,121.966667,66.300003,15.433000,2.975000,11.580000,-44.900002,-46.400002,0.000000,24.729322,8.339495,57.053703,128.709041,129.024275,15.471100,7.713171,151.883713,2.999000,15.610000,0.000000,0.000000,120.800003,114.766668,101.000000,101.166667,99.300001,98.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.348000,68.910000,15.378000,15.223000,12.253000,C3H8,39035.436521,31419.641575,,444.000000,12.640000,15.679727,0.446378,65.099998,11.580000,29.322000,0.996091,0.990281,1.005866,0.000000,15.439560,0.444633,39590.748553,1140.145291
12/04/2024,13:52:25.702,316.00,3672.95,120.180000,2.475400,119.500000,98.886000,0.000000,60.000000,297.500000,0.401600,1.656540,1.418123,3671.000000,15.762500,0.000000,67.062500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.432 0 759 ,105.788888,55.899408,56.200001,121.900002,66.300003,15.583000,2.980000,11.560000,-44.799999,-46.400002,0.000000,24.890068,8.339731,57.019852,129.955782,130.271001,15.620843,7.714194,151.883926,3.019000,15.761000,0.000000,0.000000,120.766668,114.400002,100.666664,100.733332,99.199997,98.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.348000,68.910000,15.388000,15.233000,12.266000,C3H8,39061.078928,31452.976704,,480.000000,13.020000,16.951056,0.459797,65.099998,11.560000,29.323000,0.996075,0.990281,1.005850,0.000000,15.419808,0.457993,39540.100339,1174.403328
12/04/2024,13:52:28.704,319.00,3675.95,120.180000,2.475300,119.500000,98.986000,0.000000,60.000000,297.500000,0.401700,1.656850,1.418123,3674.000000,15.762500,0.000000,67.062500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.432 0 766 ,105.577777,55.907100,56.200001,121.900002,66.300003,15.731000,2.989000,11.570000,-44.799999,-46.400002,0.000000,24.988618,8.339861,57.003841,131.196222,131.509361,15.769331,7.713438,151.883881,3.031000,15.911000,0.000000,0.000000,120.699997,114.666667,100.566666,100.400002,98.799998,98.333333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.348000,68.910000,15.392000,15.236000,12.279000,C3H8,39068.771650,31486.311833,,456.000000,13.380000,16.103503,0.472511,65.099998,11.570000,29.322000,0.996066,0.990281,1.005841,0.000000,15.441211,0.470652,39594.981412,1206.864807
12/04/2024,13:52:31.706,322.00,3678.95,120.180000,2.474700,119.500000,99.085000,0.000000,60.000000,297.400000,0.401700,1.656928,1.418123,3677.000000,15.762500,0.000000,67.000000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.316 0 774 ,105.555555,55.925296,56.200001,121.900002,66.300003,15.879000,2.991000,11.570000,-44.599998,-46.500000,0.001000,24.960783,8.340390,56.938160,132.425928,132.741071,15.917012,7.713306,151.883865,3.027000,16.061000,0.000000,0.000000,120.699997,114.966667,100.633334,100.466667,98.500000,98.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.348000,68.910000,15.421000,15.266000,12.291000,C3H8,39145.698872,31517.082722,,420.000000,13.720000,14.832174,0.484518,65.099998,11.570000,29.322000,0.996066,0.990281,1.005841,0.000000,15.470879,0.482612,39671.057270,1237.532523
12/04/2024,13:52:34.706,325.00,3681.95,120.180000,2.474800,119.500000,99.185000,0.000000,60.000000,297.400000,0.401900,1.656376,1.418123,3680.000000,15.762500,0.000000,67.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.318 0 781 ,105.361110,55.932396,56.200001,121.833336,66.300003,16.027000,2.987000,11.570000,-44.599998,-46.599998,0.000000,24.885610,8.340388,56.939163,133.660872,133.976091,16.064843,7.715732,151.883575,3.018000,16.210000,0.000000,0.000000,120.599998,113.599998,101.800001,100.066666,98.433334,97.666664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.348000,68.910000,15.392000,15.236000,12.304000,C3H8,39068.771650,31550.417852,,420.000000,14.080000,14.832174,0.497231,65.099998,11.570000,29.322000,0.996066,0.990281,1.005841,0.000000,15.489012,0.495275,39717.555389,1270.004222
12/04/2024,13:52:37.707,328.00,3684.95,120.180000,2.474500,119.500000,99.284000,0.000000,60.000000,297.400000,0.402000,1.658234,1.418622,3683.000000,15.762500,0.000000,67.137500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.431 0 788 ,105.205555,55.946302,56.200001,121.800003,66.300003,16.176000,2.984000,11.570000,-44.599998,-46.799999,0.000000,24.843291,8.340515,56.923565,134.904607,135.221891,16.214210,7.714642,151.883057,3.013000,16.361000,0.000000,0.000000,120.599998,112.366666,101.333333,100.800001,98.633334,97.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.348000,68.910000,15.395000,15.239000,12.317000,C3H8,39076.464373,31583.752981,,420.000000,14.420000,14.832174,0.509238,65.099998,11.570000,29.323000,0.996099,0.990281,1.005875,0.000000,15.541738,0.507252,39852.757695,1300.715041
12/04/2024,13:52:40.707,331.00,3687.95,120.180000,2.473600,119.500000,99.384000,0.000000,60.000000,297.300000,0.401800,1.656614,1.418123,3686.000000,15.762500,0.000000,67.125000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.500 0 795 ,105.155555,55.965532,56.200001,121.699997,66.300003,16.326000,2.992000,11.570000,-44.500000,-46.799999,0.000000,24.933986,8.340295,56.950371,136.159486,136.474705,16.364667,7.720146,151.882355,3.024000,16.513000,0.000000,0.000000,120.533333,111.633331,101.400002,101.866666,98.033333,97.466667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.348000,68.910000,15.369000,15.213000,12.329000,C3H8,39009.794114,31614.523870,,420.000000,14.780000,14.832174,0.521951,65.099998,11.570000,29.323000,0.996099,0.990281,1.005875,0.000000,15.561507,0.519915,39903.449351,1333.187816
12/04/2024,13:52:43.707,334.00,3690.95,120.180000,2.473300,119.500000,99.483000,0.000000,60.000000,297.200000,0.401900,1.656815,1.418622,3689.000000,15.762500,0.000000,67.050000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.319 0 803 ,104.972222,55.991272,56.200001,121.633331,66.300003,16.475000,2.994000,11.550000,-44.500000,-46.799999,0.000000,25.030395,8.340245,56.956764,137.399789,137.712928,16.513129,7.718666,151.882004,3.035000,16.663000,0.000000,0.000000,120.433334,111.699997,101.233332,100.866666,98.066666,97.533335,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.349000,68.910000,15.372000,15.220000,12.342000,C3H8,39027.743799,31647.858999,,444.000000,15.160000,15.679727,0.535371,65.099998,11.550000,29.323000,0.996051,0.990281,1.005826,0.000000,15.474175,0.533256,39679.510439,1367.397798
12/04/2024,13:52:46.707,337.00,3693.95,120.180000,2.473000,119.500000,99.583000,0.000000,60.000000,297.200000,0.401900,1.657016,1.418123,3692.000000,15.762500,0.000000,67.012500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.318 0 810 ,104.827777,56.021006,56.202042,121.599998,66.300003,16.623000,2.999000,11.560000,-44.500000,-46.799999,0.000000,25.042419,8.339922,56.994736,138.638590,138.951729,16.661671,7.715509,151.881958,3.037000,16.813000,0.000000,0.000000,120.333336,111.599998,101.066666,100.066666,98.166664,97.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.349000,68.900000,15.322000,15.170000,12.355000,C3H8,38899.531763,31681.194128,,444.000000,15.520000,15.679727,0.548084,65.199997,11.560000,29.323000,0.995885,0.990093,1.005850,0.000000,15.347287,0.545829,39354.138019,1399.636489
12/04/2024,13:52:49.709,340.00,3696.95,120.180000,2.472400,119.400000,99.682000,0.000000,60.000000,297.100000,0.401900,1.656811,1.418622,3695.000000,15.762500,0.000000,67.062500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.448 0 817 ,104.655555,56.019822,56.220409,121.599998,66.300003,16.772000,2.995000,11.570000,-44.599998,-46.799999,0.001000,24.973288,8.340045,56.983772,139.876768,140.189892,16.810127,7.716308,151.882156,3.029000,16.963000,0.000000,0.000000,120.233332,111.266668,100.899999,99.733332,98.433332,97.366666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.349000,68.900000,15.375000,15.223000,12.367000,C3H8,39035.436521,31711.965017,,420.000000,15.860000,14.832174,0.560091,65.099998,11.570000,29.323000,0.996099,0.990281,1.005875,0.000000,15.250066,0.557906,39104.841513,1430.606141
12/04/2024,13:52:52.709,343.00,3699.95,120.180000,2.471700,119.400000,99.782000,0.000000,60.000000,297.000000,0.401800,1.656795,1.418622,3698.000000,15.762500,0.000000,67.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.446 0 824 ,104.655555,56.021154,56.257143,121.599998,66.300003,16.920000,2.983000,11.580000,-44.599998,-46.799999,0.000000,24.880782,8.339735,57.022346,141.108129,141.423317,16.957779,7.713102,151.881958,3.017000,17.112000,0.000000,0.000000,120.099998,110.833333,100.833333,99.433332,99.699999,97.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.349000,68.900000,15.365000,15.213000,12.380000,C3H8,39009.794114,31745.300146,,396.000000,16.180000,13.984621,0.571392,65.199997,11.580000,29.323000,0.995934,0.990093,1.005899,0.000000,15.144626,0.569068,38834.467087,1459.228432
12/04/2024,13:52:55.709,346.00,3702.95,120.180000,2.472200,119.500000,99.881000,0.000000,60.000000,297.100000,0.402200,1.656864,1.418622,3701.000000,15.762500,0.000000,67.262500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.416 0 831 ,104.377778,56.019231,56.287755,121.599998,66.300003,17.069000,2.978000,11.570000,-44.700001,-46.700001,0.000000,24.814963,8.339814,57.010582,142.350604,142.663758,17.107009,7.710022,151.881714,3.009000,17.263000,0.000000,0.000000,119.966667,111.500000,100.366666,98.800001,98.500000,97.133331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.349000,68.900000,15.418000,15.266000,12.393000,C3H8,39145.698872,31778.635276,,396.000000,16.520000,13.984621,0.583399,65.099998,11.570000,29.323000,0.996099,0.990281,1.005875,0.000000,15.032559,0.581123,38547.100828,1490.139562
12/04/2024,13:52:58.711,349.00,3705.95,120.180000,2.471600,119.500000,99.981000,0.000000,60.000000,297.000000,0.402200,1.657186,1.418622,3704.000000,15.762500,0.000000,67.250000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.433 0 838 ,104.227779,56.017160,56.299999,121.500000,66.300003,17.218000,2.986000,11.590000,-44.799999,-46.599998,0.000000,24.844088,8.340150,56.964642,143.595614,143.910848,17.256299,7.714698,151.881577,3.013000,17.413000,0.000000,0.000000,119.866669,111.433334,99.933334,99.533333,97.699999,96.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.349000,68.900000,15.342000,15.190000,12.406000,C3H8,38950.816577,31811.970405,,408.000000,16.860000,14.408398,0.595406,65.099998,11.590000,29.324000,0.996181,0.990281,1.005957,0.000000,14.961695,0.593132,38365.387340,1520.933026
12/04/2024,13:53:01.711,352.00,3708.95,120.170000,2.471300,119.500000,100.080000,0.000000,60.000000,297.000000,0.402200,1.655323,1.418740,3707.000000,15.762500,0.000000,67.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.432 0 845 ,104.155555,56.034319,56.299999,121.433334,66.300003,17.367000,2.989000,11.580000,-44.900002,-46.599998,-0.001000,24.941190,8.340027,56.978539,144.839440,145.154674,17.405190,7.720642,151.881409,3.024000,17.564000,0.000000,0.000000,119.766668,110.399999,100.033333,100.133334,97.500000,97.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.349000,68.900000,15.332000,15.180000,12.418000,C3H8,38925.174170,31842.741294,,408.000000,17.220000,14.408398,0.608119,65.099998,11.580000,29.324000,0.996157,0.990281,1.005933,0.000000,14.880955,0.605782,38158.349568,1553.370503
12/04/2024,13:53:04.712,355.00,3711.96,120.170000,2.471300,119.500000,100.180000,0.000000,60.000000,297.000000,0.402400,1.656335,1.418241,3710.000000,15.762500,0.000000,67.025000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.318 0 853 ,103.999999,56.034319,56.299999,121.366669,66.300003,17.518000,3.004000,11.570000,-44.900002,-46.500000,0.000000,25.068980,8.339811,57.008408,146.093954,146.409219,17.555863,7.719436,151.881622,3.040000,17.716000,0.000000,0.000000,119.733332,111.533333,99.800001,98.799998,97.133331,97.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.850000,29.350000,68.900000,15.378000,15.226000,12.431000,C3H8,39043.129243,31876.076423,,444.000000,17.620000,15.679727,0.622245,65.099998,11.570000,29.324000,0.996132,0.990281,1.005908,0.000000,14.754105,0.619838,37833.075911,1589.414599
12/04/2024,13:53:07.712,358.00,3714.96,120.180000,2.470400,119.400000,100.280000,0.000000,60.000000,296.900000,0.402200,1.656938,1.418622,3713.000000,15.762500,0.000000,67.025000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.432 0 860 ,103.794445,56.031213,56.299999,121.166664,66.302044,17.667000,3.004000,11.570000,-44.900002,-46.500000,0.000000,25.110446,8.340065,56.977562,147.339025,147.652149,17.704890,7.716610,151.881927,3.045000,17.866000,0.000000,0.000000,119.633331,111.233332,99.766668,98.400002,96.966667,96.766668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.349000,68.900000,15.319000,15.167000,12.444000,C3H8,38891.839041,31909.411553,,456.000000,17.980000,16.103503,0.634958,65.099998,11.570000,29.323000,0.996099,0.990281,1.005875,0.000000,14.656885,0.632481,37583.782635,1621.834705
12/04/2024,13:53:10.714,361.00,3717.96,120.180000,2.470300,119.400000,100.380000,0.000000,60.000000,296.900000,0.402300,1.656398,1.418123,3716.000000,15.762500,0.000000,67.062500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.317 0 868 ,103.500000,56.014645,56.299999,121.033333,66.308166,17.815000,3.004000,11.580000,-45.000000,-46.400002,0.000000,25.060806,8.339372,57.063805,148.575244,148.890509,17.853384,7.721383,151.882172,3.039000,18.015000,0.000000,0.000000,119.566666,109.733332,99.466667,98.500000,96.533333,97.199999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.349000,68.900000,15.372000,15.220000,12.456000,C3H8,39027.743799,31940.182441,,432.000000,18.320000,15.255950,0.646965,65.099998,11.580000,29.324000,0.996157,0.990281,1.005933,0.000000,14.647100,0.644479,37558.691463,1652.598584
12/04/2024,13:53:13.715,364.00,3720.96,120.180000,2.469900,119.400000,100.480000,0.000000,60.000000,296.800000,0.402400,1.656099,1.418622,3719.000000,15.762500,0.000000,67.087500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.446 0 875 ,103.383334,56.010946,56.299999,120.933334,66.322452,17.966000,3.008000,11.560000,-44.900002,-46.400002,-0.001000,25.019811,8.339445,57.053593,149.833494,150.148758,18.004264,7.714113,151.882294,3.034000,18.167000,0.000000,0.000000,119.500000,109.066666,99.733335,98.433332,96.300003,97.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.349000,68.900000,15.332000,15.180000,12.469000,C3H8,38925.174170,31973.517571,,420.000000,18.660000,14.832174,0.658972,65.099998,11.560000,29.323000,0.996075,0.990281,1.005850,0.000000,14.691751,0.656386,37673.186376,1683.131037
12/04/2024,13:53:16.715,367.00,3723.96,120.180000,2.469600,119.400000,100.580000,0.000000,60.000000,296.800000,0.402400,1.656382,1.418123,3722.000000,15.762500,0.000000,67.025000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.446 0 882 ,103.433334,56.016568,56.299999,120.866669,66.340819,18.116000,3.005000,11.570000,-44.799999,-46.400002,0.000000,25.075706,8.340064,56.976982,151.084865,151.400069,18.154303,7.715544,151.881897,3.040000,18.319000,0.000000,0.000000,119.400002,110.033335,99.800001,98.366666,96.599998,96.399999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.349000,68.900000,15.365000,15.213000,12.482000,C3H8,39009.794114,32006.852700,,420.000000,19.020000,14.832174,0.671686,65.099998,11.570000,29.323000,0.996099,0.990281,1.005875,0.000000,14.779175,0.669065,37897.362595,1715.644943
12/04/2024,13:53:19.717,370.00,3726.96,120.180000,2.469500,119.400000,100.680000,0.000000,60.000000,296.800000,0.402500,1.656287,1.418622,3725.000000,15.762500,0.000000,67.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.318 0 889 ,102.761112,56.029142,56.299999,120.800003,66.369390,18.263000,2.998000,11.560000,-44.900002,-46.400002,0.000000,25.080506,8.340162,56.964920,152.313767,152.626906,18.301405,7.718693,151.881546,3.041000,18.467000,0.000000,0.000000,119.300003,106.366666,99.433334,97.733332,96.966667,96.766668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.850000,29.349000,68.900000,15.349000,15.200000,12.494000,C3H8,38976.458984,32037.623589,,420.000000,19.360000,14.832174,0.683693,65.099998,11.560000,29.323000,0.996075,0.990281,1.005850,0.000000,14.922615,0.681009,38265.177844,1746.271001
12/04/2024,13:53:22.717,373.00,3729.96,120.180000,2.469600,119.500000,100.780000,0.000000,60.000000,296.800000,0.402700,1.656301,1.418123,3728.000000,15.762500,0.000000,67.050000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.432 0 896 ,102.716666,56.033284,56.299999,120.800003,66.391838,18.414000,3.011000,11.590000,-44.799999,-46.500000,-0.001000,25.031646,8.339851,57.001614,153.570559,153.883743,18.452106,7.722379,151.881729,3.035000,18.620000,0.000000,0.000000,119.233332,106.833333,98.766665,97.466667,97.233332,96.766668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.349000,68.900000,15.365000,15.213000,12.507000,C3H8,39009.794114,32070.958718,,420.000000,19.740000,14.832174,0.697112,65.099998,11.590000,29.323000,0.996148,0.990281,1.005924,0.000000,15.036412,0.694427,38556.980915,1780.677525
12/04/2024,13:53:25.717,376.00,3732.96,120.180000,2.469400,119.500000,100.880000,0.000000,60.000000,296.800000,0.402700,1.656759,1.418622,3731.000000,15.762500,0.000000,66.975000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.446 0 903 ,103.066666,56.038609,56.299999,120.699997,66.400002,18.564000,3.007000,11.580000,-44.700001,-46.500000,0.000000,25.058445,8.339870,57.001400,154.825134,155.140353,18.602775,7.714677,151.881760,3.038000,18.771000,0.000000,0.000000,119.166664,108.133334,98.866666,97.800001,97.700002,96.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.349000,68.900000,15.365000,15.213000,12.520000,C3H8,39009.794114,32104.293848,,456.000000,20.120000,16.103503,0.710532,65.099998,11.580000,29.323000,0.996124,0.990281,1.005899,0.000000,15.067787,0.707777,38637.433347,1814.911665
12/04/2024,13:53:28.718,379.00,3735.96,120.180000,2.468800,119.500000,100.980000,0.000000,60.000000,296.700000,0.402600,1.655946,1.418123,3734.000000,15.762500,0.000000,67.025000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.317 0 911 ,103.388889,56.035355,56.299999,120.633331,66.400002,18.715000,3.006000,11.580000,-44.599998,-46.599998,0.000000,25.134883,8.339878,57.000568,156.078388,156.393637,18.752803,7.720351,151.881531,3.047000,18.923000,0.000000,0.000000,119.033333,109.933334,98.666667,97.300001,98.300001,97.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.349000,68.900000,15.355000,15.203000,12.532000,C3H8,38984.151707,32135.064736,,468.000000,20.500000,16.527280,0.723951,65.099998,11.580000,29.323000,0.996124,0.990281,1.005899,0.000000,15.087569,0.721145,38688.158625,1849.189321
12/04/2024,13:53:31.718,382.00,3738.96,120.180000,2.468400,119.500000,101.080000,0.000000,60.000000,296.600000,0.402700,1.655364,1.418123,3737.000000,15.762500,0.000000,67.025000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.446 0 918 ,103.055556,56.033580,56.299999,120.500000,66.400002,18.865000,3.023000,11.580000,-44.599998,-46.700001,0.000000,25.155108,8.339664,57.029385,157.335362,157.650672,18.903787,7.717939,151.881470,3.050000,19.075000,0.000000,0.000000,118.833336,109.300003,98.733332,97.266668,97.233332,96.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.349000,68.900000,15.309000,15.157000,12.545000,C3H8,38866.196633,32168.399866,,444.000000,20.840000,15.679727,0.735958,65.099998,11.580000,29.323000,0.996124,0.990281,1.005899,0.000000,15.140367,0.733105,38823.546816,1879.858802
