Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,13:53:34.718,385.00,3741.96,120.180000,2.467900,119.400000,101.180000,0.000000,60.000000,296.600000,0.402600,1.656874,1.418123,3740.000000,15.762500,0.000000,66.825000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.316 0 925 ,102.700000,56.046598,56.299999,120.400002,66.400002,19.015000,3.018000,11.580000,-44.500000,-46.700001,0.000000,25.179289,8.339691,57.030712,158.584001,158.899189,19.053240,7.717700,151.881729,3.053000,19.226000,0.000000,0.000000,118.699999,108.266668,98.533335,97.199997,96.566666,96.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.349000,68.900000,15.352000,15.200000,12.558000,C3H8,38976.458984,32201.734995,,420.000000,21.200000,14.832174,0.748672,65.099998,11.580000,29.323000,0.996124,0.990281,1.005899,0.000000,15.191551,0.745769,38954.792628,1912.332371
12/04/2024,13:53:37.718,388.00,3744.96,120.180000,2.467900,119.400000,101.270000,0.000000,60.000000,296.600000,0.402700,1.656348,1.418123,3743.000000,15.762500,0.000000,66.987500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.317 0 932 ,102.500000,56.061686,56.299999,120.400002,66.400002,19.163000,3.009000,11.580000,-44.500000,-46.799999,0.000000,25.180039,8.339543,57.047619,159.817502,160.132706,19.201396,7.717828,151.881577,3.053000,19.375000,0.000000,0.000000,118.500000,108.199999,98.233335,97.366666,96.133334,96.566668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.348000,68.900000,15.355000,15.203000,12.570000,C3H8,38984.151707,32232.505884,,420.000000,21.560000,14.832174,0.761385,65.099998,11.580000,29.323000,0.996124,0.990281,1.005899,0.000000,15.250932,0.758433,39107.060686,1944.805939
12/04/2024,13:53:40.720,391.00,3747.96,120.180000,2.467400,119.400000,101.370000,0.000000,60.000000,296.500000,0.402600,1.657696,1.418123,3746.000000,15.762500,0.000000,66.987500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.319 0 940 ,102.238889,56.055325,56.299999,120.400002,66.400002,19.313000,3.009000,11.580000,-44.599998,-46.799999,0.000000,25.052284,8.339824,57.010429,161.066627,161.379781,19.350936,7.717044,151.881378,3.037000,19.527000,0.000000,0.000000,118.466667,108.266668,97.966667,96.933334,95.599998,96.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.850000,29.349000,68.900000,15.316000,15.167000,12.583000,C3H8,38891.839041,32265.841013,,432.000000,21.920000,15.255950,0.774098,65.099998,11.580000,29.323000,0.996124,0.990281,1.005899,0.000000,15.351490,0.771097,39364.916111,1977.279508
12/04/2024,13:53:43.722,394.00,3750.97,120.180000,2.467300,119.400000,101.470000,0.000000,60.000000,296.500000,0.402800,1.657115,1.418123,3749.000000,15.762500,0.000000,66.900000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.317 0 947 ,102.250000,56.046894,56.299999,120.366669,66.400002,19.463000,3.011000,11.600000,-44.500000,-46.799999,0.000000,25.020377,8.339798,57.013718,162.320747,162.633901,19.501313,7.718278,151.881363,3.033000,19.679000,0.000000,0.000000,118.333336,107.600001,97.733332,96.566666,96.599998,96.666667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.349000,68.900000,15.282000,15.130000,12.595000,C3H8,38796.962134,32296.611902,,432.000000,22.280000,15.255950,0.786812,65.099998,11.600000,29.323000,0.996172,0.990281,1.005949,0.000000,15.417421,0.783800,39533.979479,2009.851307
12/04/2024,13:53:46.722,397.00,3753.97,120.180000,2.467700,119.500000,101.570000,0.000000,60.000000,296.600000,0.403100,1.656077,1.419121,3752.000000,15.762500,0.000000,66.900000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.318 0 954 ,101.838889,56.057544,56.299999,120.233332,66.400002,19.616000,3.017000,11.590000,-44.500000,-46.799999,0.000000,25.153390,8.339519,57.049732,163.591658,163.907014,19.653977,7.720150,151.881226,3.049000,19.832000,0.000000,0.000000,118.233332,106.800001,97.566666,96.766668,95.733335,95.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.349000,68.900000,15.342000,15.190000,12.608000,C3H8,38950.816577,32329.947031,,456.000000,22.680000,16.103503,0.800937,65.199997,11.590000,29.323000,0.995958,0.990093,1.005924,0.000000,15.402550,0.797700,39495.846694,2045.495033
12/04/2024,13:53:49.722,400.00,3756.97,120.180000,2.467100,119.500000,101.670000,0.000000,60.000000,296.500000,0.403000,1.656236,1.418123,3755.000000,15.762500,0.000000,66.737500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.446 0 961 ,101.688889,56.072929,56.299999,120.066666,66.408165,19.767000,3.028000,11.570000,-44.700001,-46.799999,0.000000,25.317970,8.339820,57.030872,164.853582,165.166721,19.805016,7.717644,151.880981,3.069000,19.984000,0.000000,0.000000,118.066666,106.300001,98.233332,96.733332,94.733332,96.066668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.349000,68.910000,15.322000,15.167000,12.621000,C3H8,38891.839041,32363.282161,,468.000000,23.060000,16.527280,0.814357,65.099998,11.570000,29.323000,0.996099,0.990281,1.005875,0.000000,15.372779,0.811180,39419.504676,2080.061640
12/04/2024,13:53:52.722,403.00,3759.97,120.180000,2.466000,119.300000,101.770000,0.000000,60.000000,296.300000,0.402700,1.656407,1.418123,3758.000000,15.762500,0.000000,66.687500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.417 0 968 ,101.405556,56.072485,56.299999,119.800001,66.432654,19.918000,3.030000,11.590000,-44.700001,-46.799999,0.000000,25.354659,8.339858,57.026180,166.111755,166.424909,19.955883,7.717039,151.881256,3.073000,20.135000,0.000000,0.000000,117.933334,106.500000,97.666667,96.433334,94.733332,95.166667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.348000,68.910000,15.299000,15.147000,12.633000,C3H8,38840.554226,32394.053049,,432.000000,23.400000,15.255950,0.826364,65.099998,11.590000,29.323000,0.996148,0.990281,1.005924,0.000000,15.384229,0.823181,39448.865295,2110.833541
12/04/2024,13:53:55.722,406.00,3762.97,120.180000,2.467000,119.500000,101.870000,0.000000,60.000000,296.500000,0.403200,1.654884,1.418622,3761.000000,15.762500,0.000000,66.875000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.318 0 975 ,101.388889,56.073225,56.299999,119.633331,66.467347,20.063000,3.015000,11.570000,-44.700001,-46.700001,0.000000,25.154784,8.339990,57.008888,167.324927,167.640146,20.101597,7.713480,151.881577,3.049000,20.282000,0.000000,0.000000,117.733332,107.366666,97.466667,95.933334,94.966667,94.866669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.348000,68.910000,15.329000,15.173000,12.646000,C3H8,38907.224485,32427.388179,,408.000000,23.760000,14.408398,0.839077,65.099998,11.570000,29.323000,0.996099,0.990281,1.005875,0.000000,15.397327,0.835804,39482.453702,2143.203147
12/04/2024,13:53:58.723,409.00,3765.97,120.180000,2.466100,119.500000,101.970000,0.000000,60.000000,296.400000,0.403000,1.656259,1.418123,3764.000000,15.762500,0.000000,66.850000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.446 0 982 ,101.605555,56.069970,56.299999,119.466667,66.491837,20.214000,3.013000,11.560000,-44.700001,-46.700001,0.000000,25.002850,8.340117,56.991371,168.584088,168.897242,20.252325,7.718459,151.881546,3.030000,20.433000,0.000000,0.000000,117.533333,107.800001,98.099998,96.400002,94.766665,95.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.348000,68.910000,15.319000,15.163000,12.659000,C3H8,38881.582078,32460.723308,,420.000000,24.120000,14.832174,0.851791,65.099998,11.560000,29.322000,0.996042,0.990281,1.005817,0.000000,15.398884,0.848419,39486.445752,2175.550656
12/04/2024,13:54:01.723,412.00,3768.97,120.170000,2.466900,119.600000,102.070000,0.000000,60.000000,296.500000,0.403500,1.657384,1.418241,3767.000000,15.762500,0.000000,66.875000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.446 0 989 ,101.405556,56.056952,56.299999,119.400002,66.500000,20.365000,3.004000,11.580000,-44.799999,-46.599998,0.000000,25.037873,8.340154,56.988270,169.838465,170.151620,20.402730,7.716870,151.880890,3.035000,20.585000,0.000000,0.000000,117.366669,106.833333,98.133331,95.433334,94.566666,96.100001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.348000,68.910000,15.286000,15.133000,12.671000,C3H8,38804.654856,32491.494197,,432.000000,24.460000,15.255950,0.863798,65.099998,11.580000,29.323000,0.996124,0.990281,1.005899,0.000000,15.423506,0.860449,39549.581913,2206.398575
12/04/2024,13:54:04.724,415.00,3771.97,120.180000,2.466300,119.600000,102.170000,0.000000,60.000000,296.400000,0.403400,1.655881,1.418622,3770.000000,15.762500,0.000000,66.775000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.319 0 996 ,101.155555,56.064941,56.299999,119.400002,66.500000,20.515000,3.011000,11.580000,-44.900002,-46.599998,0.000000,25.166340,8.340217,57.004787,171.095773,171.408943,20.553483,7.722507,151.880447,3.050000,20.737000,0.000000,0.000000,117.166664,106.266668,97.800001,95.166667,95.366666,95.166667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.348000,68.910000,15.342000,15.186000,12.684000,C3H8,38940.559614,32524.829326,,432.000000,24.820000,15.255950,0.876511,65.199997,11.580000,29.323000,0.995934,0.990093,1.005899,0.000000,15.418471,0.872947,39536.671298,2238.445592
12/04/2024,13:54:07.724,418.00,3774.97,120.180000,2.466100,119.600000,102.270000,0.000000,60.000000,296.400000,0.403400,1.655245,1.418123,3773.000000,15.762500,0.000000,66.600000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.351 0 1003 ,100.905555,56.083432,56.299999,119.300003,66.500000,20.667000,3.031000,11.590000,-44.900002,-46.500000,0.000000,25.256021,8.340295,56.999767,172.357742,172.673007,20.704796,7.716992,151.880722,3.061000,20.890000,0.000000,0.000000,117.099998,105.900002,97.100001,96.066668,95.166664,94.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.348000,68.910000,15.299000,15.147000,12.697000,C3H8,38840.554226,32558.164456,,444.000000,25.200000,15.679727,0.889930,65.099998,11.590000,29.323000,0.996148,0.990281,1.005924,0.000000,15.330994,0.886502,39312.360214,2273.205351
12/04/2024,13:54:10.725,421.00,3777.97,120.180000,2.465400,119.500000,102.370000,0.000000,60.000000,296.300000,0.403300,1.655715,1.418622,3776.000000,15.762500,0.000000,66.550000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.446 0 1010 ,100.766666,56.095858,56.306122,119.166664,66.500000,20.816000,3.020000,11.570000,-44.900002,-46.400002,0.000000,25.249737,8.340072,57.031799,173.599959,173.915132,20.853971,7.715694,151.881088,3.060000,21.040000,0.000000,0.000000,117.000000,105.699999,96.533333,96.199999,94.933334,94.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.348000,68.910000,15.286000,15.133000,12.709000,C3H8,38804.654856,32588.935344,,432.000000,25.540000,15.255950,0.901937,65.099998,11.570000,29.322000,0.996066,0.990281,1.005841,0.000000,15.228686,0.898389,39050.017684,2303.686635
12/04/2024,13:54:13.725,424.00,3780.97,120.180000,2.465600,119.500000,102.470000,0.000000,60.000000,296.300000,0.403400,1.655094,1.418123,3779.000000,15.762500,0.000000,66.787500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.317 0 1018 ,101.161110,56.078550,56.330612,119.099998,66.500000,20.964000,3.012000,11.590000,-45.000000,-46.400002,0.000000,25.157435,8.339980,57.039165,174.841826,175.154965,21.002636,7.712726,151.881332,3.049000,21.190000,0.000000,0.000000,117.000000,105.166667,97.499997,96.633334,95.966665,94.699999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.347000,68.910000,15.322000,15.170000,12.722000,C3H8,38899.531763,32622.270474,,408.000000,25.880000,14.408398,0.913944,65.099998,11.590000,29.322000,0.996115,0.990281,1.005891,0.000000,15.169242,0.910394,38897.588114,2334.468453
12/04/2024,13:54:16.725,427.00,3783.97,120.180000,2.465800,119.600000,102.570000,0.000000,60.000000,296.300000,0.403700,1.655122,1.418123,3782.000000,15.762500,0.000000,66.787500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.445 0 1025 ,100.800000,56.050887,56.363266,119.000000,66.500000,21.113000,3.005000,11.580000,-44.900002,-46.400002,0.000000,24.996603,8.340211,57.007153,176.078987,176.394191,21.151225,7.719168,151.881241,3.029000,21.339000,0.000000,0.000000,116.900002,105.000000,97.099998,96.133334,95.399999,94.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.348000,68.910000,15.352000,15.196000,12.734000,C3H8,38966.202021,32653.041362,,396.000000,26.200000,13.984621,0.925245,65.199997,11.580000,29.322000,0.995901,0.990093,1.005866,0.000000,15.106459,0.921452,38736.597607,2362.825587
12/04/2024,13:54:19.726,430.00,3786.97,120.180000,2.464800,119.500000,102.670000,0.000000,60.000000,296.200000,0.403400,1.655144,1.418622,3785.000000,15.762500,0.000000,66.837500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.446 0 1032 ,100.661110,56.048520,56.363266,118.866669,66.500000,21.262000,2.990000,11.580000,-44.900002,-46.400002,0.000000,24.928771,8.340098,57.024223,177.321128,177.636332,21.300158,7.718033,151.880997,3.021000,21.489000,0.000000,0.000000,116.733332,105.099998,97.300001,95.633334,94.699997,94.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.348000,68.910000,15.349000,15.196000,12.747000,C3H8,38966.202021,32686.376492,,396.000000,26.560000,13.984621,0.937958,65.199997,11.580000,29.322000,0.995901,0.990093,1.005866,0.000000,15.018933,0.934114,38512.158579,2395.291893
12/04/2024,13:54:22.728,433.00,3789.97,120.180000,2.465000,119.600000,102.770000,0.000000,60.000000,296.200000,0.403600,1.656146,1.418622,3788.000000,15.762500,0.000000,66.925000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.379 0 1040 ,100.677778,56.051479,56.330612,118.666664,66.502041,21.411000,2.991000,11.580000,-45.000000,-46.400002,0.000000,24.940199,8.340120,57.018730,178.563602,178.878867,21.448893,7.721683,151.880524,3.022000,21.639000,0.000000,0.000000,116.500000,104.600001,97.000000,95.566666,94.566666,95.833336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.348000,68.910000,15.286000,15.133000,12.760000,C3H8,38804.654856,32719.711621,,408.000000,26.880000,14.408398,0.949259,65.199997,11.580000,29.322000,0.995901,0.990093,1.005866,0.000000,14.939667,0.945368,38308.902327,2424.150832
12/04/2024,13:54:25.729,436.00,3792.97,120.180000,2.464500,119.500000,102.870000,0.000000,60.000000,296.200000,0.403400,1.656401,1.418622,3791.000000,15.762500,0.000000,66.762500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.319 0 1048 ,100.450000,56.054142,56.306122,118.533333,66.520408,21.561000,3.000000,11.580000,-44.900002,-46.400002,0.000000,24.988992,8.340217,57.009392,179.816705,180.129859,21.599139,7.717902,151.880508,3.028000,21.790000,0.000000,0.000000,116.199999,104.300001,97.433332,95.333336,94.533333,94.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.347000,68.910000,15.282000,15.130000,12.772000,C3H8,38796.962134,32750.482510,,420.000000,27.240000,14.832174,0.961972,65.199997,11.580000,29.322000,0.995901,0.990093,1.005866,0.000000,14.833982,0.958029,38037.900995,2456.617137
12/04/2024,13:54:28.730,439.00,3795.97,120.180000,2.464400,119.500000,102.970000,0.000000,60.000000,296.200000,0.403500,1.655494,1.418622,3794.000000,15.762500,0.000000,66.825000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.446 0 1055 ,100.111112,56.044526,56.302040,118.400002,66.557142,21.707000,2.985000,11.590000,-44.799999,-46.400002,0.000000,24.998387,8.339947,57.045879,181.034872,181.347981,21.745193,7.711036,151.880875,3.029000,21.937000,0.000000,0.000000,115.900002,104.800001,97.200002,95.199999,94.233332,93.333333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.347000,68.910000,15.306000,15.153000,12.785000,C3H8,38855.939670,32783.817639,,444.000000,27.620000,15.679727,0.975392,65.099998,11.590000,29.322000,0.996115,0.990281,1.005891,0.000000,14.678858,0.971602,37640.126152,2491.422669
12/04/2024,13:54:31.730,442.00,3798.97,120.180000,2.465100,119.700000,103.070000,0.000000,60.000000,296.200000,0.404000,1.655349,1.418622,3797.000000,15.762500,0.000000,66.962500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.433 0 1062 ,100.161111,56.017603,56.320408,118.300003,66.587754,21.857000,2.992000,11.590000,-44.799999,-46.500000,0.000000,24.926288,8.340095,57.024128,182.282904,182.598123,21.894843,7.717353,151.881287,3.020000,22.087000,0.000000,0.000000,115.633334,105.300001,96.866666,95.533333,94.266665,93.366669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.347000,68.910000,15.335000,15.180000,12.798000,C3H8,38925.174170,32817.152769,,444.000000,27.980000,15.679727,0.988105,65.199997,11.590000,29.322000,0.995925,0.990093,1.005891,0.000000,14.558368,0.984079,37331.160517,2523.415102
12/04/2024,13:54:34.730,445.00,3801.97,120.180000,2.463800,119.500000,103.170000,0.000000,60.000000,296.100000,0.403500,1.655735,1.418622,3800.000000,15.762500,0.000000,66.912500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.498 0 1069 ,100.155557,55.992751,56.355103,118.166664,66.599998,22.006000,2.990000,11.580000,-44.799999,-46.500000,0.000000,24.856717,8.340264,57.004383,183.526699,183.841903,22.043975,7.716379,151.881866,3.012000,22.237000,0.000000,0.000000,115.400002,105.133334,97.100001,95.699999,94.366669,93.233335,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.347000,68.910000,15.319000,15.167000,12.810000,C3H8,38891.839041,32847.923657,,432.000000,28.340000,15.255950,1.000819,65.099998,11.580000,29.322000,0.996091,0.990281,1.005866,0.000000,14.545158,0.996906,37297.285932,2556.306767
12/04/2024,13:54:37.730,448.00,3804.97,120.180000,2.464500,119.600000,103.270000,0.000000,60.000000,296.200000,0.403900,1.656157,1.418622,3803.000000,15.762500,0.000000,66.937500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.499 0 1076 ,99.961111,55.966864,56.367348,117.900002,66.599998,22.155000,2.986000,11.580000,-44.700001,-46.599998,0.000000,24.919960,8.340073,57.026505,184.767671,185.082920,22.193026,7.716294,151.882065,3.019000,22.386000,0.000000,0.000000,115.099998,104.133334,96.933334,96.066668,94.400002,93.133331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.347000,68.910000,15.296000,15.143000,12.823000,C3H8,38830.297263,32881.258787,,408.000000,28.680000,14.408398,1.012826,65.099998,11.580000,29.322000,0.996091,0.990281,1.005866,0.000000,14.607846,1.008866,37458.033516,2586.975232
12/04/2024,13:54:40.731,451.00,3807.97,120.180000,2.464000,119.600000,103.370000,0.000000,60.000000,296.100000,0.403900,1.654505,1.418123,3806.000000,15.762500,0.000000,66.950000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.499 0 1083 ,99.838889,55.973373,56.342857,117.666664,66.599998,22.306000,3.009000,11.580000,-44.700001,-46.500000,0.000000,25.045855,8.340027,57.031704,186.032692,186.348002,22.344461,7.719883,151.882187,3.034000,22.538000,0.000000,0.000000,114.800001,103.833333,96.699999,95.866669,94.433334,93.399999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.347000,68.910000,15.349000,15.196000,12.836000,C3H8,38966.202021,32914.593916,,408.000000,29.020000,14.408398,1.024833,65.199997,11.580000,29.322000,0.995901,0.990093,1.005866,0.000000,14.706869,1.020632,37711.953184,2617.144983
12/04/2024,13:54:43.732,454.00,3810.98,120.180000,2.463700,119.600000,103.460000,0.000000,60.000000,296.100000,0.403800,1.656289,1.418123,3809.000000,15.762500,0.000000,66.712500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.315 0 1090 ,99.705555,55.989497,56.312244,117.466667,66.599998,22.456000,3.005000,11.600000,-44.700001,-46.599998,0.000000,25.134115,8.339984,57.039856,187.279007,187.592131,22.493882,7.712560,151.882355,3.045000,22.688000,0.000000,0.000000,114.566666,104.266665,96.266665,95.100001,94.566666,93.466670,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.347000,68.920000,15.299000,15.143000,12.848000,C3H8,38830.297263,32945.364805,,420.000000,29.360000,14.832174,1.036840,65.199997,11.600000,29.321000,0.995916,0.990093,1.005882,0.000000,14.842167,1.032606,38058.889156,2647.849280
12/04/2024,13:54:46.733,457.00,3813.98,120.180000,2.463700,119.600000,103.560000,0.000000,60.000000,296.100000,0.403900,1.656127,1.418123,3812.000000,15.762500,0.000000,66.837500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.448 0 1097 ,99.872223,55.992308,56.299999,117.300003,66.599998,22.603000,3.002000,11.590000,-44.599998,-46.700001,0.000000,25.126681,8.339713,57.073406,188.510126,188.825299,22.641503,7.712831,151.882462,3.044000,22.836000,0.000000,0.000000,114.366669,104.800001,95.866666,95.000003,95.133334,94.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.346000,68.920000,15.286000,15.133000,12.861000,C3H8,38804.654856,32978.699934,,420.000000,29.720000,14.832174,1.049553,65.199997,11.590000,29.321000,0.995892,0.990093,1.005857,0.000000,14.942768,1.045241,38316.852989,2680.250593
12/04/2024,13:54:49.734,460.00,3816.98,120.180000,2.463100,119.500000,103.660000,0.000000,60.000000,296.000000,0.403800,1.656206,1.418123,3815.000000,15.762500,0.000000,66.887500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.418 0 1105 ,99.755555,55.990385,56.299999,117.300003,66.599998,22.754000,3.005000,11.600000,-44.500000,-46.599998,0.000000,24.966341,8.339684,57.073208,189.762180,190.077475,22.791903,7.712584,151.882507,3.024000,22.988000,0.000000,0.000000,114.133331,105.266668,95.166667,94.933332,94.699999,94.333333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.347000,68.920000,15.286000,15.133000,12.873000,C3H8,38804.654856,33009.470823,,456.000000,30.120000,16.103503,1.063679,65.199997,11.600000,29.321000,0.995916,0.990093,1.005882,0.000000,14.964224,1.059335,38371.873758,2716.390338
12/04/2024,13:54:52.735,463.00,3819.98,120.180000,2.464100,119.700000,103.760000,0.000000,60.000000,296.100000,0.404300,1.654600,1.418622,3818.000000,15.762500,0.000000,66.800000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.486 0 1111 ,99.622222,55.998077,56.299999,117.233332,66.599998,22.904000,2.998000,11.590000,-44.500000,-46.700001,0.000000,24.947578,8.339770,57.063946,191.013704,191.328862,22.941946,7.716115,151.882446,3.022000,23.139000,0.000000,0.000000,113.933334,104.966665,95.199999,94.500000,94.800001,94.333336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.920000,15.263000,15.110000,12.886000,C3H8,38745.677319,33042.805952,,468.000000,30.500000,16.527280,1.077098,65.099998,11.590000,29.321000,0.996082,0.990281,1.005857,0.000000,14.960869,1.072878,38363.269225,2751.117788
12/04/2024,13:54:55.736,466.00,3822.98,120.180000,2.463200,119.600000,103.860000,0.000000,60.000000,296.000000,0.404000,1.655692,1.418123,3821.000000,15.762500,0.000000,66.962500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.317 0 1119 ,99.227777,56.018195,56.299999,117.033333,66.599998,23.051000,2.994000,11.590000,-44.500000,-46.799999,0.000000,25.038903,8.339899,57.047794,192.244124,192.559373,23.089246,7.713380,151.881561,3.033000,23.287000,0.000000,0.000000,113.766668,104.500000,95.466665,94.166664,93.199999,94.266665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.920000,15.292000,15.140000,12.899000,C3H8,38822.604541,33076.141082,,444.000000,30.840000,15.679727,1.089105,65.099998,11.590000,29.321000,0.996082,0.990281,1.005857,0.000000,15.003617,1.084838,38472.885105,2781.785986
12/04/2024,13:54:58.740,469.00,3825.98,120.180000,2.463500,119.700000,103.960000,0.000000,60.000000,296.100000,0.404300,1.656099,1.418622,3824.000000,15.762500,0.000000,66.825000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.446 0 1126 ,99.266667,56.045562,56.299999,116.800001,66.599998,23.201000,3.003000,11.600000,-44.500000,-46.799999,0.000000,25.041261,8.339373,57.115704,193.494068,193.807222,23.239124,7.712518,151.881088,3.033000,23.437000,0.000000,0.000000,113.533333,103.899999,95.533333,94.000000,93.333336,95.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.346000,68.920000,15.233000,15.080000,12.911000,C3H8,38668.750098,33106.911970,,408.000000,31.180000,14.408398,1.101112,65.199997,11.600000,29.321000,0.995916,0.990093,1.005882,0.000000,15.074366,1.096616,38654.302923,2811.987076
12/04/2024,13:55:01.740,472.00,3828.98,120.180000,2.463100,119.600000,104.060000,0.000000,60.000000,296.000000,0.404200,1.655515,1.418123,3827.000000,15.762500,0.000000,66.800000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.317 0 1133 ,99.133334,56.072485,56.299999,116.500000,66.599998,23.349000,3.001000,11.600000,-44.599998,-46.799999,-0.001000,25.026322,8.339753,57.065350,194.729043,195.042166,23.387203,7.719410,151.880783,3.031000,23.585000,0.000000,0.000000,113.366669,104.300001,94.866669,94.000000,93.199999,95.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.346000,68.920000,15.253000,15.100000,12.924000,C3H8,38720.034912,33140.247100,,408.000000,31.560000,14.408398,1.114532,65.199997,11.600000,29.321000,0.995916,0.990093,1.005882,0.000000,15.151772,1.109981,38852.791100,2846.257605
12/04/2024,13:55:04.741,475.00,3831.98,120.180000,2.463000,119.700000,104.160000,0.000000,60.000000,296.000000,0.404300,1.655095,1.418123,3830.000000,15.762500,0.000000,66.925000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.331 0 1140 ,99.066667,56.092456,56.299999,116.266668,66.599998,23.498000,2.990000,11.580000,-44.599998,-46.799999,0.000000,24.961896,8.339984,57.035664,195.970470,196.285704,23.536067,7.718236,151.880524,3.023000,23.734000,0.000000,0.000000,113.266668,103.633334,95.833333,93.800001,92.866666,95.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.920000,15.229000,15.077000,12.936000,C3H8,38661.057375,33171.017988,,432.000000,31.920000,15.255950,1.127245,65.099998,11.580000,29.321000,0.996058,0.990281,1.005833,0.000000,15.260502,1.122801,39131.601052,2879.132250
12/04/2024,13:55:07.742,478.00,3834.99,120.180000,2.462900,119.700000,104.260000,0.000000,60.000000,296.000000,0.404300,1.655163,1.418123,3833.000000,15.762500,0.000000,66.912500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.500 0 1147 ,98.788889,56.093195,56.299999,116.166664,66.599998,23.649000,3.004000,11.600000,-44.500000,-46.799999,0.000000,24.953427,8.340103,57.028835,197.229812,197.542966,23.687067,7.720191,151.880249,3.022000,23.886000,0.000000,0.000000,113.066666,103.066666,96.100001,93.599998,92.333336,94.566668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.346000,68.920000,15.196000,15.044000,12.949000,C3H8,38576.437432,33204.353118,,432.000000,32.280000,15.255950,1.139959,65.199997,11.600000,29.321000,0.995916,0.990093,1.005882,0.000000,15.329701,1.135303,39309.043183,2911.191239
12/04/2024,13:55:10.743,481.00,3837.99,120.180000,2.462700,119.600000,104.360000,0.000000,60.000000,296.000000,0.404200,1.655216,1.418123,3836.000000,15.762500,0.000000,66.800000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.316 0 1155 ,98.244445,56.088166,56.302040,116.066666,66.599998,23.799000,3.003000,11.590000,-44.400002,-46.799999,0.000000,25.066054,8.339691,57.080875,198.481988,198.797207,23.837204,7.718184,151.880478,3.036000,24.037000,0.000000,0.000000,112.966667,103.466667,94.966667,93.400002,92.300003,92.366666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.920000,15.229000,15.074000,12.961000,C3H8,38653.364653,33235.124006,,456.000000,32.680000,16.103503,1.154084,65.199997,11.590000,29.321000,0.995892,0.990093,1.005857,0.000000,15.313168,1.149344,39266.648339,2947.193452
12/04/2024,13:55:13.745,484.00,3840.99,120.180000,2.462600,119.700000,104.460000,0.000000,60.000000,295.900000,0.404300,1.656298,1.418123,3839.000000,15.762500,0.000000,66.825000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.317 0 1162 ,98.500000,56.096450,56.320408,115.966667,66.599998,23.948000,3.007000,11.600000,-44.599998,-46.700001,0.000000,25.144784,8.339507,57.103477,199.726148,200.039303,23.986397,7.720023,151.880524,3.045000,24.187000,0.000000,0.000000,112.733332,103.666664,94.899999,94.966667,92.900002,91.833333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.347000,68.920000,15.243000,15.090000,12.974000,C3H8,38694.392505,33268.459136,,468.000000,33.040000,16.527280,1.166798,65.199997,11.600000,29.321000,0.995916,0.990093,1.005882,0.000000,15.275234,1.162033,39169.377297,2979.732296
12/04/2024,13:55:16.745,487.00,3843.99,120.180000,2.462500,119.700000,104.560000,0.000000,60.000000,295.900000,0.404400,1.654944,1.418123,3842.000000,15.762500,0.000000,66.737500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.433 0 1169 ,98.594444,56.104142,56.357143,115.833336,66.599998,24.098000,3.013000,11.590000,-44.500000,-46.700001,0.000000,25.114419,8.339664,57.083019,200.970718,201.285922,24.135874,7.715694,151.880844,3.041000,24.337000,0.000000,0.000000,112.566666,103.000000,94.733332,95.766668,93.000000,92.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.346000,68.920000,15.249000,15.097000,12.987000,C3H8,38712.342190,33301.794265,,444.000000,33.400000,15.679727,1.179511,65.199997,11.590000,29.321000,0.995892,0.990093,1.005857,0.000000,15.283479,1.174666,39190.518230,3012.125498
12/04/2024,13:55:19.747,490.00,3846.99,120.180000,2.462600,119.700000,104.660000,0.000000,60.000000,295.900000,0.404500,1.655202,1.418622,3845.000000,15.762500,0.000000,66.825000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.317 0 1177 ,98.405556,56.092752,56.387756,115.699997,66.599998,24.247000,3.004000,11.590000,-44.599998,-46.700001,0.000000,25.060395,8.339934,57.048664,202.213421,202.528640,24.284638,7.714373,151.881088,3.035000,24.487000,0.000000,0.000000,112.300001,102.233335,95.733332,95.033335,92.766668,92.366666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.920000,15.259000,15.104000,12.999000,C3H8,38730.291875,33332.565154,,420.000000,33.740000,14.832174,1.191518,65.099998,11.590000,29.321000,0.996082,0.990281,1.005857,0.000000,15.304866,1.186849,39245.361083,3043.367677
12/04/2024,13:55:22.747,493.00,3849.99,120.180000,2.462300,119.700000,104.760000,0.000000,60.000000,295.900000,0.404500,1.654551,1.418622,3848.000000,15.762500,0.000000,66.862500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.317 0 1184 ,97.872222,56.084911,56.400002,115.599998,66.599998,24.396000,3.000000,11.590000,-44.599998,-46.599998,0.000000,25.015597,8.339726,57.074856,203.460025,203.775229,24.434112,7.716933,151.881088,3.029000,24.637000,0.000000,0.000000,112.099998,100.466665,95.700002,94.733332,92.666667,91.566668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.346000,68.920000,15.266000,15.110000,13.012000,C3H8,38745.677319,33365.900283,,408.000000,34.100000,14.408398,1.204231,65.199997,11.590000,29.321000,0.995892,0.990093,1.005857,0.000000,15.327910,1.199284,39304.449743,3075.253877
12/04/2024,13:55:25.748,496.00,3852.99,120.180000,2.461600,119.600000,104.860000,0.000000,60.000000,295.800000,0.404300,1.655021,1.418123,3851.000000,15.762500,0.000000,66.887500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.433 0 1191 ,97.972222,56.073225,56.387756,115.400002,66.599998,24.545000,2.998000,11.610000,-44.700001,-46.599998,0.000000,24.988637,8.339677,57.082005,204.702940,205.020254,24.583401,7.716505,151.880951,3.026000,24.786000,0.000000,0.000000,111.800001,100.033333,95.399999,95.133334,93.733332,91.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.920000,15.193000,15.037000,13.024000,C3H8,38558.487747,33396.671172,,420.000000,34.440000,14.832174,1.216238,65.199997,11.610000,29.320000,0.995908,0.990093,1.005873,0.000000,15.375641,1.211261,39426.845244,3105.965112
12/04/2024,13:55:28.750,499.00,3855.99,120.180000,2.461300,119.600000,104.960000,0.000000,60.000000,295.800000,0.404300,1.654329,1.419121,3854.000000,15.762500,0.000000,66.812500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.315 0 1199 ,98.111111,56.060503,56.357143,115.133334,66.602039,24.696000,3.001000,11.610000,-44.700001,-46.599998,0.000000,25.007221,8.339643,57.085949,205.957348,206.270502,24.733571,7.718057,151.881088,3.028000,24.937000,0.000000,0.000000,111.633331,101.466667,95.266668,94.199999,93.199999,92.899999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.346000,68.920000,15.246000,15.090000,13.037000,C3H8,38694.392505,33430.006301,,420.000000,34.780000,14.832174,1.228245,65.199997,11.610000,29.321000,0.995941,0.990093,1.005906,0.000000,15.375466,1.223260,39426.395227,3136.731893
12/04/2024,13:55:31.751,502.00,3858.99,120.180000,2.461600,119.700000,105.060000,0.000000,60.000000,295.800000,0.404500,1.655712,1.418123,3857.000000,15.762500,0.000000,66.775000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.433 0 1206 ,97.933334,56.067603,56.320408,114.766668,66.614284,24.846000,3.007000,11.600000,-44.700001,-46.500000,0.000000,25.076671,8.339621,57.088051,207.213183,207.528417,24.884153,7.716357,151.881088,3.036000,25.087000,0.000000,0.000000,111.533333,102.099998,95.000000,93.033335,93.466665,92.466670,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.345000,68.920000,15.256000,15.104000,13.049000,C3H8,38730.291875,33460.777190,,432.000000,35.160000,15.255950,1.241665,65.199997,11.600000,29.320000,0.995883,0.990093,1.005849,0.000000,15.283024,1.236553,39189.353049,3170.820694
12/04/2024,13:55:34.752,505.00,3862.00,120.180000,2.461000,119.600000,105.160000,0.000000,60.000000,295.800000,0.404300,1.655872,1.418622,3860.000000,15.762500,0.000000,66.787500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.317 0 1214 ,98.011111,56.073373,56.302040,114.266668,66.636733,24.994000,3.004000,11.610000,-44.900002,-46.400002,0.000000,25.109796,8.339518,57.102547,208.444134,208.759353,25.032006,7.712381,151.881348,3.040000,25.233000,0.000000,0.000000,111.366669,102.566666,94.966665,93.733335,93.199999,92.233335,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.920000,15.203000,15.051000,13.062000,C3H8,38594.387117,33494.112319,,444.000000,35.520000,15.679727,1.254378,65.300003,11.610000,29.321000,0.995751,0.989904,1.005906,0.000000,15.162632,1.249048,38880.638432,3202.860613
12/04/2024,13:55:37.753,508.00,3865.00,120.180000,2.461600,119.700000,105.260000,0.000000,60.000000,295.800000,0.404700,1.654452,1.418123,3863.000000,15.762500,0.000000,66.800000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.433 0 1221 ,98.272222,56.063018,56.299999,113.833333,66.655100,25.144000,3.007000,11.600000,-44.900002,-46.500000,0.000000,25.077297,8.339288,57.130878,209.696630,210.009769,25.182187,7.716660,151.881500,3.035000,25.382000,0.000000,0.000000,111.199999,103.066666,95.133334,94.800001,93.766668,91.666664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.920000,15.216000,15.064000,13.075000,C3H8,38627.722246,33527.447449,,408.000000,35.840000,14.408398,1.265679,65.199997,11.600000,29.320000,0.995883,0.990093,1.005849,0.000000,15.065305,1.260469,38631.069239,3232.144871
12/04/2024,13:55:40.754,511.00,3868.00,120.180000,2.461800,119.800000,105.360000,0.000000,60.000000,295.900000,0.404800,1.655496,1.418123,3866.000000,15.762500,0.000000,66.812500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.487 0 1228 ,97.850000,56.057544,56.299999,113.400002,66.659181,25.292000,2.999000,11.620000,-44.900002,-46.400002,0.000000,24.994984,8.339417,57.113136,210.930344,211.243513,25.329887,7.714806,151.881912,3.025000,25.528000,0.000000,0.000000,110.866666,102.533333,94.700002,93.100001,94.166664,91.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.920000,15.206000,15.054000,13.087000,C3H8,38602.079839,33558.218337,,384.000000,36.160000,13.560845,1.276980,65.300003,11.620000,29.320000,0.995742,0.989904,1.005898,0.000000,14.964712,1.271543,38373.123369,3260.541448
12/04/2024,13:55:43.755,514.00,3871.00,120.180000,2.461300,119.700000,105.460000,0.000000,60.000000,295.800000,0.404700,1.654166,1.418622,3869.000000,15.762500,0.000000,66.875000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.500 0 1235 ,97.422222,56.043195,56.299999,113.199997,66.653059,25.440000,2.991000,11.590000,-45.000000,-46.299999,0.000000,24.935418,8.339806,57.066162,212.167748,212.482951,25.478506,7.713247,151.881683,3.018000,25.677000,0.000000,0.000000,110.500000,100.699997,93.833333,92.733332,94.833333,91.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.920000,15.229000,15.077000,13.100000,C3H8,38661.057375,33591.553467,,396.000000,36.520000,13.984621,1.289693,65.300003,11.590000,29.321000,0.995702,0.989904,1.005857,0.000000,14.862585,1.284150,38111.246968,3292.870293
12/04/2024,13:55:46.755,517.00,3874.00,120.180000,2.461100,119.700000,105.560000,0.000000,60.000000,295.800000,0.404700,1.655561,1.418622,3872.000000,15.762500,0.000000,66.925000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.486 0 1242 ,97.350000,56.041420,56.299999,113.233332,66.653059,25.589000,2.991000,11.590000,-45.000000,-46.400002,-0.001000,24.918884,8.339934,57.049068,213.409767,213.722906,25.627188,7.717477,151.881485,3.016000,25.827000,0.000000,0.000000,110.066666,99.933332,93.633334,94.433334,93.833333,92.199999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.920000,15.176000,15.024000,13.112000,C3H8,38525.152617,33622.324355,,408.000000,36.840000,14.408398,1.300994,65.199997,11.590000,29.321000,0.995892,0.990093,1.005857,0.000000,14.791721,1.295649,37929.533783,3322.356388
12/04/2024,13:55:49.755,520.00,3877.00,120.180000,2.461000,119.700000,105.660000,0.000000,60.000000,295.800000,0.404800,1.655628,1.418123,3875.000000,15.762500,0.000000,66.875000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.317 0 1250 ,97.283333,56.031065,56.299999,113.366669,66.661222,25.739000,2.994000,11.600000,-45.000000,-46.400002,0.000000,24.947042,8.339699,57.076031,214.660622,214.975887,25.777178,7.718438,151.881577,3.019000,25.980000,0.000000,0.000000,109.733332,100.500000,93.899999,93.166667,93.300001,93.100001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.346000,68.920000,15.167000,15.014000,13.125000,C3H8,38499.510210,33655.659485,,408.000000,37.200000,14.408398,1.313707,65.099998,11.600000,29.321000,0.996106,0.990281,1.005882,0.000000,14.704275,1.308592,37705.299793,3355.543701
12/04/2024,13:55:52.756,523.00,3880.00,120.180000,2.461100,119.700000,105.760000,0.000000,60.000000,295.800000,0.404800,1.654870,1.418123,3878.000000,15.762500,0.000000,66.587500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.316 0 1257 ,97.333333,56.038313,56.299999,113.400002,66.675508,25.893000,3.019000,11.610000,-44.900002,-46.500000,0.000000,25.121782,8.339826,57.059223,215.944834,216.260128,25.931423,7.721773,151.881744,3.040000,26.135000,0.000000,0.000000,109.433334,101.399999,94.733332,93.500000,92.399999,92.533335,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.920000,15.196000,15.044000,13.137000,C3H8,38576.437432,33686.430374,,444.000000,37.580000,15.679727,1.327126,65.300003,11.610000,29.321000,0.995751,0.989904,1.005906,0.000000,14.572329,1.321488,37366.958842,3388.612101
12/04/2024,13:55:55.757,526.00,3883.00,120.170000,2.460500,119.700000,105.860000,0.000000,60.000000,295.700000,0.404700,1.656208,1.418241,3881.000000,15.762500,0.000000,66.612500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.433 0 1264 ,97.205556,56.046449,56.299999,113.266668,66.685711,26.042000,3.023000,11.590000,-45.000000,-46.500000,-0.001000,25.301726,8.339556,57.095745,217.188735,217.503985,26.080566,7.713801,151.882065,3.062000,26.285000,0.000000,0.000000,109.233332,101.800003,94.799998,93.400002,91.366666,92.633334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.920000,15.143000,14.991000,13.150000,C3H8,38440.532673,33719.765503,,456.000000,37.940000,16.103503,1.339840,65.099998,11.590000,29.321000,0.996082,0.990281,1.005857,0.000000,14.484885,1.334590,37142.732168,3422.210127
12/04/2024,13:55:58.757,529.00,3886.00,120.180000,2.460800,119.700000,105.960000,0.000000,60.000000,295.700000,0.404900,1.654665,1.418123,3884.000000,15.762500,0.000000,66.600000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.499 0 1271 ,97.066666,56.034911,56.299999,113.000000,66.685711,26.191000,3.024000,11.600000,-44.900002,-46.500000,0.000000,25.312467,8.339399,57.116322,218.432015,218.747219,26.229394,7.712398,151.882446,3.063000,26.434000,0.000000,0.000000,109.000000,101.533335,94.299998,93.000000,93.066666,91.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.920000,15.249000,15.094000,13.162000,C3H8,38704.649468,33750.536392,,420.000000,38.280000,14.832174,1.351847,65.199997,11.600000,29.320000,0.995883,0.990093,1.005849,0.000000,14.496345,1.346282,37172.117063,3452.190448
12/04/2024,13:56:01.757,532.00,3889.00,120.180000,2.460400,119.700000,106.060000,0.000000,60.000000,295.700000,0.404800,1.655097,1.418622,3887.000000,15.762500,0.000000,66.650000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.332 0 1278 ,96.605556,56.034171,56.299999,112.699999,66.689793,26.340000,3.020000,11.620000,-44.799999,-46.500000,0.000000,25.145361,8.339610,57.087463,219.676645,219.989815,26.378642,7.712518,151.882629,3.043000,26.583000,0.000000,0.000000,108.800001,100.600001,94.133334,92.733332,91.666667,91.700002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.346000,68.920000,15.203000,15.051000,13.175000,C3H8,38594.387117,33783.871521,,408.000000,38.620000,14.408398,1.363854,65.300003,11.620000,29.320000,0.995742,0.989904,1.005898,0.000000,14.558943,1.358047,37332.633882,3482.359257
12/04/2024,13:56:04.758,535.00,3892.00,120.180000,2.460700,119.800000,106.160000,0.000000,60.000000,295.700000,0.405100,1.655058,1.418123,3890.000000,15.762500,0.000000,66.650000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.488 0 1285 ,96.716665,56.036094,56.299999,112.366666,66.695915,26.491000,3.007000,11.590000,-44.900002,-46.599998,0.000000,25.022514,8.339653,57.083199,220.933877,221.249127,26.529649,7.715491,151.882553,3.028000,26.733000,0.000000,0.000000,108.666664,99.966667,93.866666,93.966665,91.166664,92.666667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.920000,15.210000,15.057000,13.188000,C3H8,38609.772561,33817.206650,,420.000000,38.980000,14.832174,1.376567,65.300003,11.590000,29.320000,0.995669,0.989904,1.005824,0.000000,14.656227,1.370606,37582.093889,3514.562717
12/04/2024,13:56:07.759,538.00,3895.00,120.180000,2.460300,119.700000,106.260000,0.000000,60.000000,295.700000,0.404900,1.655814,1.418123,3893.000000,15.762500,0.000000,66.812500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.316 0 1293 ,96.344444,56.050000,56.299999,111.933334,66.699997,26.639000,3.001000,11.620000,-44.799999,-46.599998,0.001000,25.035361,8.339633,57.084717,222.169611,222.482765,26.677574,7.714748,151.881622,3.029000,26.879000,0.000000,0.000000,108.466667,99.466667,93.433332,93.166667,91.099998,92.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.920000,15.180000,15.027000,13.200000,C3H8,38532.845339,33847.977539,,420.000000,39.320000,14.832174,1.388574,65.300003,11.620000,29.320000,0.995742,0.989904,1.005898,0.000000,14.797945,1.382662,37945.492988,3545.478146
12/04/2024,13:56:10.760,541.00,3898.00,120.180000,2.460200,119.700000,106.360000,0.000000,60.000000,295.700000,0.404900,1.655556,1.418123,3896.000000,15.762500,0.000000,66.600000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.317 0 1300 ,96.127779,56.067011,56.299999,111.500000,66.699997,26.793000,3.015000,11.600000,-44.799999,-46.599998,-0.001000,25.117339,8.340136,57.019497,223.448994,223.762149,26.830984,7.721352,151.880920,3.039000,27.031000,0.000000,0.000000,108.300003,99.333336,94.333333,91.833333,91.066666,91.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.345000,68.920000,15.196000,15.044000,13.213000,C3H8,38576.437432,33881.312668,,408.000000,39.660000,14.408398,1.400581,65.300003,11.600000,29.319000,0.995661,0.989904,1.005815,0.000000,14.891908,1.394503,38186.435701,3575.842603
12/04/2024,13:56:13.760,544.00,3901.00,120.180000,2.459100,119.600000,106.450000,0.000000,60.000000,295.500000,0.404600,1.654996,1.418622,3899.000000,15.762500,0.000000,66.562500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.317 0 1307 ,96.033333,56.096301,56.299999,111.133334,66.699997,26.941000,3.016000,11.590000,-44.799999,-46.599998,-0.001000,25.181994,8.340155,57.019394,224.681388,224.996622,26.978996,7.720348,151.880707,3.046000,27.178000,0.000000,0.000000,108.199997,99.766668,93.799998,91.766668,90.966667,91.699999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.345000,68.920000,15.226000,15.071000,13.225000,C3H8,38645.671931,33912.083557,,432.000000,40.060000,15.255950,1.414707,65.199997,11.590000,29.320000,0.995859,0.990093,1.005824,0.000000,14.881904,1.408849,38160.783066,3612.627206
