Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,13:56:16.763,547.00,3904.01,120.180000,2.459500,119.700000,106.550000,0.000000,60.000000,295.600000,0.404800,1.654889,1.418123,3902.000000,15.762500,0.000000,66.562500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.500 0 1314 ,95.927778,56.120414,56.299999,110.800001,66.699997,27.089000,3.007000,11.590000,-44.900002,-46.500000,0.000000,25.159996,8.339968,57.043575,225.920507,226.235681,27.127314,7.715008,151.880600,3.043000,27.326000,0.000000,0.000000,108.166664,100.033335,93.133334,91.600001,91.066666,91.566668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.920000,15.170000,15.014000,13.238000,C3H8,38499.510210,33945.418687,,468.000000,40.440000,16.527280,1.428126,65.300003,11.590000,29.319000,0.995636,0.989904,1.005791,0.000000,14.856982,1.421895,38096.877542,3646.080197
12/04/2024,13:56:19.763,550.00,3907.01,120.170000,2.459500,119.600000,106.650000,0.000000,60.000000,295.600000,0.404800,1.656028,1.418241,3905.000000,15.762500,0.000000,66.700000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.317 0 1322 ,95.916667,56.114349,56.299999,110.500000,66.699997,27.238000,3.008000,11.610000,-44.900002,-46.500000,0.000000,25.043158,8.339636,57.085011,227.163954,227.477108,27.276417,7.718638,151.880539,3.029000,27.475000,0.000000,0.000000,108.099998,100.333333,92.666667,91.466667,91.333333,91.600001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.345000,68.920000,15.190000,15.034000,13.250000,C3H8,38550.795024,33976.189575,,456.000000,40.800000,16.103503,1.440840,65.300003,11.610000,29.319000,0.995685,0.989904,1.005840,0.000000,14.891340,1.434623,38184.979323,3678.717691
12/04/2024,13:56:22.764,553.00,3910.01,120.180000,2.459000,119.600000,106.750000,0.000000,60.000000,295.500000,0.404800,1.655388,1.418123,3908.000000,15.762500,0.000000,66.762500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.317 0 1329 ,95.755556,56.113165,56.302040,110.233332,66.699997,27.388000,2.990000,11.610000,-44.900002,-46.500000,0.000000,24.920790,8.339645,57.083858,228.408539,228.723727,27.425652,7.714491,151.880524,3.014000,27.623000,0.000000,0.000000,108.000000,99.633334,92.733335,91.533333,91.133334,91.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.920000,15.150000,14.998000,13.263000,C3H8,38458.482358,34009.524705,,408.000000,41.120000,14.408398,1.452140,65.099998,11.610000,29.320000,0.996098,0.990281,1.005873,0.000000,14.943841,1.446474,38319.606076,3709.106353
12/04/2024,13:56:25.764,556.00,3913.01,120.180000,2.459200,119.700000,106.850000,0.000000,60.000000,295.500000,0.404900,1.655742,1.418123,3911.000000,15.762500,0.000000,66.862500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.446 0 1336 ,95.988889,56.119674,56.314285,110.033333,66.699997,27.534000,2.983000,11.600000,-44.799999,-46.400002,0.000000,24.892524,8.339734,57.079426,229.629120,229.944278,27.572256,7.713272,151.880081,3.010000,27.770000,0.000000,0.000000,107.866669,99.733332,92.533333,92.700002,91.000000,92.100001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.920000,15.167000,15.014000,13.275000,C3H8,38499.510210,34040.295593,,408.000000,41.480000,14.408398,1.464854,65.199997,11.600000,29.320000,0.995883,0.990093,1.005849,0.000000,15.003004,1.458824,38471.313707,3740.774811
12/04/2024,13:56:28.764,559.00,3916.01,120.180000,2.458900,119.600000,106.950000,0.000000,60.000000,295.500000,0.404800,1.655212,1.418123,3914.000000,15.762500,0.000000,66.850000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.466 0 1344 ,96.427777,56.129142,56.344898,110.000000,66.699997,27.688000,2.985000,11.600000,-45.000000,-46.500000,0.000000,24.855813,8.339737,57.092686,230.911327,231.226562,27.725762,7.723203,151.879959,3.006000,27.925000,0.000000,0.000000,107.633331,100.033333,92.999997,94.199999,91.133334,92.566666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.345000,68.920000,15.147000,14.991000,13.288000,C3H8,38440.532673,34073.630723,,432.000000,41.840000,15.255950,1.477567,65.199997,11.600000,29.319000,0.995850,0.990093,1.005815,0.000000,15.115047,1.471436,38758.619946,3773.115509
12/04/2024,13:56:31.764,562.00,3919.01,120.170000,2.459400,119.700000,107.050000,0.000000,60.000000,295.600000,0.405100,1.653940,1.418241,3917.000000,15.762500,0.000000,66.812500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.316 0 1351 ,96.111111,56.136242,56.377552,110.000000,66.699997,27.833000,2.983000,11.610000,-44.900002,-46.400002,0.000000,24.858605,8.339918,57.069820,232.117197,232.434481,27.870848,7.715364,151.880234,3.006000,28.070000,0.000000,0.000000,107.400002,99.533333,92.866666,93.366664,91.566666,91.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.920000,15.160000,15.008000,13.300000,C3H8,38484.124766,34104.401611,,432.000000,42.200000,15.255950,1.490280,65.199997,11.610000,29.319000,0.995875,0.990093,1.005840,0.000000,15.218959,1.484133,39025.075335,3805.673175
12/04/2024,13:56:34.765,565.00,3922.01,120.180000,2.459100,119.700000,107.150000,0.000000,60.000000,295.500000,0.405000,1.654711,1.418123,3920.000000,15.762500,0.000000,66.825000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.446 0 1358 ,95.638888,56.132840,56.395920,110.000000,66.699997,27.981000,2.987000,11.610000,-44.799999,-46.400002,0.000000,24.935396,8.339893,57.073215,233.361372,233.676576,28.019781,7.719565,151.880508,3.015000,28.221000,0.000000,0.000000,107.199997,99.399999,92.733332,92.966667,90.866666,90.666667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.920000,15.190000,15.037000,13.313000,C3H8,38558.487747,34137.736741,,444.000000,42.600000,15.679727,1.504406,65.199997,11.610000,29.319000,0.995875,0.990093,1.005840,0.000000,15.227366,1.498200,39046.632368,3841.745907
12/04/2024,13:56:37.765,568.00,3925.01,120.180000,2.458600,119.700000,107.250000,0.000000,60.000000,295.500000,0.405000,1.654397,1.418622,3923.000000,15.762500,0.000000,66.825000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.498 0 1365 ,95.488888,56.121006,56.400002,110.000000,66.699997,28.131000,2.997000,11.590000,-45.000000,-46.500000,0.000000,24.989929,8.340158,57.039459,234.604849,234.920083,28.168882,7.717854,151.880829,3.022000,28.371000,0.000000,0.000000,107.033333,99.033333,91.766665,94.099998,90.333333,90.666667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.920000,15.163000,15.011000,13.325000,C3H8,38491.817488,34168.507629,,456.000000,42.960000,16.103503,1.517120,65.199997,11.590000,29.320000,0.995859,0.990093,1.005824,0.000000,15.193006,1.510837,38958.525535,3874.150394
12/04/2024,13:56:40.765,571.00,3928.01,120.170000,2.459100,119.700000,107.350000,0.000000,60.000000,295.500000,0.405100,1.654223,1.418241,3926.000000,15.762500,0.000000,66.775000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.316 0 1373 ,95.150001,56.102515,56.400002,109.966667,66.699997,28.279000,2.990000,11.610000,-44.900002,-46.500000,0.000000,24.986082,8.340174,57.037754,235.842101,236.157244,28.317217,7.713267,151.881256,3.022000,28.521000,0.000000,0.000000,106.866669,99.500000,91.900002,93.166664,89.766668,89.700002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.920000,15.176000,15.024000,13.338000,C3H8,38525.152617,34201.842759,,444.000000,0.000000,15.679727,0.000000,65.199997,11.610000,29.320000,0.995908,0.990093,1.005873,0.000000,15.211221,0.000000,39005.231058,0.000000
12/04/2024,13:56:43.765,574.00,3931.01,120.180000,2.459100,119.800000,107.450000,0.000000,60.000000,295.500000,0.405300,1.655565,1.418123,3929.000000,15.762500,0.000000,66.925000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.284 0 1380 ,94.905555,56.082544,56.400002,109.800001,66.699997,28.427000,2.991000,11.610000,-44.900002,-46.400002,0.000000,24.928314,8.339923,57.067043,237.076498,237.391748,28.465246,7.716746,151.881531,3.014000,28.669000,0.000000,0.000000,106.699997,99.633331,92.100001,91.633334,89.866666,89.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.920000,15.167000,15.014000,13.350000,C3H8,38499.510210,34232.613647,,420.000000,43.660000,14.832174,1.541840,65.300003,11.610000,29.319000,0.995685,0.989904,1.005840,0.000000,15.250752,1.535187,39106.599354,3936.588588
12/04/2024,13:56:46.765,577.00,3934.01,120.180000,2.458500,119.700000,107.550000,0.000000,60.000000,295.400000,0.405000,1.655034,1.418622,3932.000000,15.762500,0.000000,66.800000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.337 0 1388 ,94.966666,56.089201,56.387756,109.533333,66.699997,28.578000,2.995000,11.600000,-44.799999,-46.400002,0.000000,24.903687,8.340063,57.051453,238.337359,238.652578,28.616418,7.716835,151.881744,3.011000,28.820000,0.000000,0.000000,106.599998,99.833336,92.000000,91.166667,90.199999,89.999997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.345000,68.920000,15.173000,15.021000,13.363000,C3H8,38517.459895,34265.948777,,420.000000,44.020000,14.832174,1.554553,65.300003,11.600000,29.319000,0.995661,0.989904,1.005815,0.000000,15.273640,1.547807,39165.288966,3968.950867
12/04/2024,13:56:49.765,580.00,3937.01,120.180000,2.459200,119.800000,107.650000,0.000000,60.000000,295.500000,0.405400,1.654644,1.418123,3935.000000,15.762500,0.000000,66.800000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.316 0 1395 ,94.994444,56.091420,56.357143,109.133334,66.699997,28.727000,2.995000,11.610000,-45.000000,-46.400002,0.000000,25.014407,8.340239,57.026802,239.581610,239.896829,28.765609,7.721230,151.881622,3.024000,28.967000,0.000000,0.000000,106.466667,99.900002,92.233332,91.533330,90.000000,89.833333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.920000,15.170000,15.014000,13.375000,C3H8,38499.510210,34296.719666,,420.000000,44.360000,14.832174,1.566560,65.300003,11.610000,29.320000,0.995718,0.989904,1.005873,0.000000,15.309552,1.559852,39257.377503,3999.836392
12/04/2024,13:56:52.766,583.00,3940.01,120.170000,2.458600,119.700000,107.750000,0.000000,60.000000,295.500000,0.405200,1.654478,1.418241,3938.000000,15.762500,0.000000,0.000000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.446 1 1397 ,94.744443,56.090237,56.320408,108.766668,66.699997,28.868000,2.900000,11.610000,-45.000000,-46.400002,0.000000,24.835817,8.340117,57.012634,240.754276,241.067824,28.905911,7.696697,151.885269,3.003000,29.107000,0.000000,0.000000,106.199999,99.500000,92.266665,91.199999,90.133331,89.166664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.920000,15.180000,15.027000,13.388000,C3H8,38532.845339,34330.054795,,408.000000,44.700000,14.408398,1.578567,65.300003,11.610000,29.320000,0.995718,0.989904,1.005873,0.000000,15.315763,1.571808,39273.303359,4030.493388
12/04/2024,13:56:55.767,586.00,3943.01,120.180000,2.458300,119.700000,107.850000,0.000000,60.000000,295.400000,0.405200,1.655331,1.418123,3941.000000,15.762500,0.000000,0.000000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.446 1 1397 ,94.627777,56.073964,56.302040,108.599998,66.699997,28.885000,0.000000,11.600000,-45.000000,-46.400002,0.000000,21.277546,8.339742,56.982346,240.896323,241.207382,28.922496,7.599493,151.885101,2.572000,29.123000,0.000000,0.000000,106.000000,98.800001,92.833331,91.166664,89.966667,89.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.920000,15.163000,15.011000,13.400000,C3H8,38491.817488,34360.825684,,420.000000,45.080000,14.832174,1.591987,65.199997,11.600000,29.320000,0.995883,0.990093,1.005849,0.000000,15.228072,1.585433,39048.441625,4065.432220
12/04/2024,13:56:58.768,589.00,3946.01,120.180000,2.457900,119.600000,107.950000,0.000000,60.000000,295.400000,0.405100,1.655112,1.418123,3944.000000,15.762500,0.000000,0.000000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.446 1 1397 ,94.533334,56.049260,56.299999,108.566666,66.699997,28.885000,0.000000,11.620000,-45.099998,-46.400002,0.000000,13.167329,8.339359,57.032368,240.896323,241.207382,28.922496,7.599659,151.884872,1.592000,29.123000,0.000000,0.000000,105.766668,98.533333,92.700002,91.366666,89.733332,89.100001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.345000,68.920000,15.157000,15.001000,13.413000,C3H8,38466.175081,34394.160813,,444.000000,45.440000,15.679727,1.604700,65.300003,11.620000,29.320000,0.995742,0.989904,1.005898,0.000000,15.094354,1.597868,38705.557717,4097.317572
12/04/2024,13:57:01.769,592.00,3949.01,120.180000,2.458500,119.800000,108.050000,0.000000,60.000000,295.500000,0.405400,1.654708,1.418123,3947.000000,15.762500,0.000000,0.000000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.446 1 1397 ,94.577776,56.014349,56.299999,108.533333,66.699997,28.885000,0.000000,11.590000,-45.000000,-46.400002,0.000000,4.575151,8.339219,57.048561,240.896323,241.207382,28.922496,7.605085,151.884445,0.553000,29.122000,0.000000,0.000000,105.699997,98.599998,92.699999,92.033333,89.633331,88.799998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.345000,68.920000,15.163000,15.011000,13.425000,C3H8,38491.817488,34424.931702,,432.000000,45.780000,15.255950,1.616707,65.300003,11.590000,29.320000,0.995669,0.989904,1.005824,0.000000,14.987151,1.609706,38430.664028,4127.672683
12/04/2024,13:57:04.771,595.00,3952.01,120.180000,2.457800,119.700000,108.150000,0.000000,60.000000,295.400000,0.405200,1.654773,1.418123,3950.000000,15.762500,0.000000,0.000000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.446 1 1397 ,94.449999,55.984467,56.299999,108.500000,66.699997,28.885000,0.000000,11.630000,-44.900002,-46.400002,0.000000,0.438148,8.339349,57.029427,240.896323,241.207382,28.922496,7.603370,151.884247,0.053000,29.122000,0.000000,0.000000,105.566666,98.199999,92.299998,91.966667,89.699997,88.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.920000,15.124000,14.971000,13.438000,C3H8,38389.247859,34458.266831,,396.000000,46.100000,13.984621,1.628008,65.199997,11.630000,29.320000,0.995956,0.990093,1.005922,0.000000,14.888410,1.621425,38177.468281,4157.723295
12/04/2024,13:57:07.772,598.00,3955.02,120.180000,2.457900,119.700000,108.250000,0.000000,60.000000,295.400000,0.405200,1.654705,1.418622,3953.000000,15.762500,0.000000,0.000000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.446 1 1397 ,94.455556,55.947633,56.299999,108.500000,66.699997,28.885000,0.000000,11.620000,-45.000000,-46.400002,0.000000,0.000000,8.339206,57.047752,240.896323,241.207382,28.922496,7.604075,151.883911,0.000000,29.122000,0.000000,0.000000,105.500000,97.699999,93.000000,92.066668,89.466667,89.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.920000,15.127000,14.971000,13.450000,C3H8,38389.247859,34489.037720,,384.000000,46.420000,13.560845,1.639308,65.300003,11.620000,29.320000,0.995742,0.989904,1.005898,0.000000,14.794669,1.632329,37937.093541,4185.684016
12/04/2024,13:57:10.773,600.90,3958.02,120.180000,2.457900,119.700000,108.350000,0.000000,60.000000,295.400000,0.405300,1.655193,1.418123,3956.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,94.527779,55.917751,56.299999,108.500000,66.699997,0.000000,0.000000,11.620000,-45.000000,-46.400002,0.000000,0.000000,8.339159,57.051975,0.000000,241.207382,28.922496,7.604048,151.883743,0.000000,0.000000,0.000000,0.000000,105.400002,97.400002,93.533333,91.966667,89.433334,89.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.345000,68.920000,15.133000,14.981000,13.463000,C3H8,38414.890266,34522.372849,,396.000000,46.760000,13.984621,1.651315,65.099998,11.620000,29.320000,0.996122,0.990281,1.005898,0.000000,14.742197,1.644911,37802.541564,4217.948729
12/04/2024,13:57:13.775,603.90,3961.02,120.170000,2.458100,119.700000,108.450000,0.000000,60.000000,295.400000,0.405400,1.654733,1.418740,3959.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,94.227778,55.857988,56.299999,108.500000,66.699997,0.000000,0.000000,11.630000,-44.900002,-46.400002,0.000000,0.000000,8.338718,57.107750,0.000000,241.207382,28.922496,7.604419,151.883377,0.000000,0.000000,0.000000,0.000000,105.333336,97.066666,92.699999,91.133331,89.666667,89.466667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.345000,68.920000,15.107000,14.955000,13.475000,C3H8,38348.220007,34553.143738,,408.000000,47.100000,14.408398,1.663322,65.300003,11.630000,29.320000,0.995767,0.989904,1.005922,0.000000,14.683048,1.656281,37650.869535,4247.103299
12/04/2024,13:57:16.776,606.90,3964.02,120.180000,2.457600,119.700000,108.550000,0.000000,60.000000,295.300000,0.405300,1.654744,1.418123,3962.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,94.161111,55.795414,56.299999,108.500000,66.699997,0.000000,0.000000,11.600000,-45.000000,-46.299999,0.000000,0.000000,8.338555,57.130764,0.000000,241.207382,28.922496,7.604863,151.883194,0.000000,0.000000,0.000000,0.000000,105.199997,96.633334,92.199999,91.466667,89.933334,89.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.920000,15.176000,15.024000,13.488000,C3H8,38525.152617,34586.478867,,420.000000,47.480000,14.832174,1.676742,65.300003,11.600000,29.320000,0.995694,0.989904,1.005849,0.000000,14.564463,1.669521,37346.789000,4281.054802
12/04/2024,13:57:19.776,609.90,3967.02,120.180000,2.457700,119.700000,108.650000,0.000000,60.000000,295.400000,0.405400,1.654433,1.418123,3965.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,94.138888,55.743195,56.299999,108.500000,66.699997,0.000000,0.000000,11.600000,-44.900002,-46.400002,0.000000,0.000000,8.338020,57.197430,0.000000,241.207382,28.922496,7.604666,151.883087,0.000000,0.000000,0.000000,0.000000,105.099998,96.266665,92.266668,91.366669,90.166664,89.666664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.920000,15.140000,14.984000,13.500000,C3H8,38422.582988,34617.249756,,444.000000,47.840000,15.679727,1.689455,65.300003,11.600000,29.320000,0.995694,0.989904,1.005849,0.000000,14.454027,1.682180,37063.605817,4313.514358
12/04/2024,13:57:22.777,612.90,3970.02,120.180000,2.458000,119.800000,108.750000,0.000000,60.000000,295.400000,0.405600,1.655818,1.418622,3968.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,94.266666,55.711095,56.299999,108.500000,66.699997,0.000000,0.000000,11.590000,-44.799999,-46.400002,0.000000,0.000000,8.338182,57.183411,0.000000,241.207382,28.922496,7.605080,151.882721,0.000000,0.000000,0.000000,0.000000,105.099998,96.633334,92.633331,91.199997,90.233332,89.800001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.345000,68.920000,15.180000,15.027000,13.513000,C3H8,38532.845339,34650.584885,,444.000000,48.200000,15.679727,1.702169,65.300003,11.590000,29.320000,0.995669,0.989904,1.005824,0.000000,14.427471,1.694797,36995.508386,4345.867700
12/04/2024,13:57:25.777,615.90,3973.02,120.180000,2.457100,119.600000,108.850000,0.000000,60.000000,295.300000,0.405200,1.655407,1.419121,3971.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,94.505556,55.686243,56.299999,108.500000,66.699997,0.000000,0.000000,11.610000,-44.700001,-46.500000,0.000000,0.000000,8.337983,57.219162,0.000000,241.207382,28.922496,7.604722,151.882599,0.000000,0.000000,0.000000,0.000000,105.099998,97.166667,93.433334,91.166664,90.366669,89.800003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.346000,68.920000,15.167000,15.014000,13.525000,C3H8,38499.510210,34681.355774,,420.000000,48.520000,14.832174,1.713469,65.199997,11.610000,29.320000,0.995908,0.990093,1.005873,0.000000,14.463531,1.706457,37087.974687,4375.767341
12/04/2024,13:57:28.777,618.90,3976.02,120.180000,2.458200,119.800000,108.950000,0.000000,60.000000,295.400000,0.405700,1.653934,1.418123,3974.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,94.366667,55.669675,56.299999,108.500000,66.699997,0.000000,0.000000,11.600000,-44.700001,-46.599998,-0.001000,0.000000,8.337827,57.248917,0.000000,241.207382,28.922496,7.604721,151.882355,0.000000,0.000000,0.000000,0.000000,105.099998,96.833333,93.033333,91.099998,90.300003,89.833336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.346000,68.920000,15.163000,15.008000,13.538000,C3H8,38484.124766,34714.690903,,408.000000,48.880000,14.408398,1.726183,65.199997,11.600000,29.320000,0.995883,0.990093,1.005849,0.000000,14.540698,1.719077,37285.849268,4408.126152
12/04/2024,13:57:31.777,621.90,3979.02,120.180000,2.457900,119.800000,109.050000,0.000000,60.000000,295.400000,0.405600,1.655356,1.418123,3977.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,94.238889,55.658284,56.299999,108.500000,66.699997,0.000000,0.000000,11.600000,-44.599998,-46.700001,-0.001000,0.000000,8.337701,57.279541,0.000000,241.207382,28.922496,7.605452,151.882034,0.000000,0.000000,0.000000,0.000000,105.099998,95.933334,92.733332,91.099998,90.500003,90.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.920000,15.133000,14.981000,13.550000,C3H8,38414.890266,34745.461792,,408.000000,49.220000,14.408398,1.738190,65.199997,11.600000,29.320000,0.995883,0.990093,1.005849,0.000000,14.675691,1.731034,37632.004330,4438.788241
12/04/2024,13:57:34.779,624.90,3982.02,120.180000,2.457600,119.800000,109.150000,0.000000,60.000000,295.400000,0.405500,1.654256,1.418622,3980.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,94.344445,55.644970,56.299999,108.500000,66.699997,0.000000,0.000000,11.630000,-44.400002,-46.799999,0.000000,0.000000,8.337361,57.335331,0.000000,241.207382,28.922496,7.605674,151.881897,0.000000,0.000000,0.000000,0.000000,105.033333,95.333336,92.766668,91.933334,90.900002,90.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.920000,15.117000,14.965000,13.563000,C3H8,38373.862415,34778.796921,,408.000000,49.560000,14.408398,1.750197,65.199997,11.630000,29.320000,0.995956,0.990093,1.005922,0.000000,14.800921,1.743120,37953.125061,4469.778015
12/04/2024,13:57:37.780,627.90,3985.02,120.180000,2.457300,119.700000,109.250000,0.000000,60.000000,295.300000,0.405500,1.654092,1.418123,3983.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,94.427778,55.634615,56.299999,108.500000,66.704079,0.000000,0.000000,11.620000,-44.500000,-46.799999,0.000000,0.000000,8.337415,57.334507,0.000000,241.207382,28.922496,7.606201,151.881729,0.000000,0.000000,0.000000,0.000000,104.900002,95.366669,93.033333,92.000000,90.733332,90.533335,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.346000,68.920000,15.097000,14.945000,13.575000,C3H8,38322.577600,34809.567810,,420.000000,49.940000,14.832174,1.763616,65.300003,11.620000,29.320000,0.995742,0.989904,1.005898,0.000000,14.832337,1.756107,38033.681954,4503.081857
12/04/2024,13:57:40.781,630.90,3988.02,120.180000,2.456900,119.700000,109.350000,0.000000,60.000000,295.300000,0.405400,1.654809,1.418622,3986.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,94.477778,55.641568,56.299999,108.500000,66.718365,0.000000,0.000000,11.620000,-44.500000,-46.900002,-0.001000,0.000000,8.337450,57.341484,0.000000,241.207382,28.922496,7.605337,151.881424,0.000000,0.000000,0.000000,0.000000,104.833336,95.533333,92.833333,91.833336,90.733332,91.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.920000,15.130000,14.978000,13.588000,C3H8,38407.197544,34842.902939,,456.000000,50.320000,16.103503,1.777036,65.199997,11.620000,29.320000,0.995932,0.990093,1.005898,0.000000,14.814363,1.769807,37987.592365,4538.210919
12/04/2024,13:57:43.782,633.90,3991.03,120.180000,2.457100,119.800000,109.450000,0.000000,60.000000,295.300000,0.405600,1.654511,1.418622,3989.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,94.577778,55.647189,56.299999,108.500000,66.744898,0.000000,0.000000,11.610000,-44.400002,-46.799999,0.000000,0.000000,8.337556,57.341423,0.000000,241.207382,28.922496,7.605922,151.881226,0.000000,0.000000,0.000000,0.000000,104.800003,96.266668,93.566666,91.800001,90.666664,90.366669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.920000,15.127000,14.975000,13.600000,C3H8,38399.504822,34873.673828,,456.000000,50.680000,16.103503,1.789749,65.300003,11.610000,29.320000,0.995718,0.989904,1.005873,0.000000,14.824506,1.782085,38013.600762,4569.695859
12/04/2024,13:57:46.782,636.90,3994.03,120.180000,2.457100,119.700000,109.550000,0.000000,60.000000,295.300000,0.405500,1.654064,1.418622,3992.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,94.622222,55.644674,56.299999,108.500000,66.773471,0.000000,0.000000,11.620000,-44.500000,-46.799999,0.000000,0.000000,8.337154,57.404366,0.000000,241.207382,28.922496,7.606114,151.881058,0.000000,0.000000,0.000000,0.000000,104.800003,96.899999,93.166667,92.066668,90.666664,90.133331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.920000,15.127000,14.975000,13.613000,C3H8,38399.504822,34907.008958,,420.000000,51.020000,14.832174,1.801756,65.300003,11.620000,29.320000,0.995742,0.989904,1.005898,0.000000,14.854387,1.794085,38090.224683,4600.465285
12/04/2024,13:57:49.783,639.90,3997.03,120.180000,2.456800,119.700000,109.650000,0.000000,60.000000,295.200000,0.405500,1.654713,1.418622,3995.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,94.816666,55.639348,56.299999,108.500000,66.791839,0.000000,0.000000,11.600000,-44.599998,-46.799999,0.000000,0.000000,8.336548,57.490238,0.000000,241.207382,28.922496,7.606848,151.880798,0.000000,0.000000,0.000000,0.000000,104.833336,97.166664,93.099998,92.666667,90.633331,90.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.920000,15.147000,14.991000,13.625000,C3H8,38440.532673,34937.779846,,420.000000,51.380000,14.832174,1.814469,65.300003,11.600000,29.320000,0.995694,0.989904,1.005849,0.000000,14.897297,1.806656,38200.256562,4632.699994
12/04/2024,13:57:52.784,642.90,4000.03,120.180000,2.457000,119.800000,109.750000,0.000000,60.000000,295.300000,0.405600,1.654212,1.418123,3998.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,95.066666,55.633135,56.299999,108.500000,66.800003,0.000000,0.000000,11.590000,-44.700001,-46.700001,0.000000,0.000000,8.336486,57.511036,0.000000,241.207382,28.922496,7.606524,151.880630,0.000000,0.000000,0.000000,0.000000,104.900002,97.133331,94.000003,92.233332,91.166667,90.966665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.345000,68.920000,15.147000,14.994000,13.638000,C3H8,38448.225396,34971.114976,,432.000000,51.740000,15.255950,1.827183,65.199997,11.590000,29.320000,0.995859,0.990093,1.005824,0.000000,15.001027,1.819616,38466.243968,4665.934390
12/04/2024,13:57:55.786,645.90,4003.03,120.180000,2.456800,119.700000,109.850000,0.000000,60.000000,295.200000,0.405600,1.654429,1.418622,4001.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,94.966667,55.627958,56.299999,108.500000,66.800003,0.000000,0.000000,11.610000,-44.799999,-46.700001,0.000000,-0.017778,8.336413,57.538780,0.000000,241.207382,28.922496,7.606400,151.880508,-0.002000,0.000000,0.000000,0.000000,104.966667,96.333333,94.333336,92.100001,91.033333,91.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.930000,15.133000,14.981000,13.650000,C3H8,38414.890266,35001.885864,,420.000000,52.080000,14.832174,1.839190,65.300003,11.610000,29.320000,0.995718,0.989904,1.005873,0.000000,15.122932,1.831314,38778.838404,4695.930552
12/04/2024,13:57:58.787,648.90,4006.03,120.180000,2.456800,119.800000,109.950000,0.000000,60.000000,295.200000,0.405700,1.654266,1.418123,4004.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,95.055556,55.623964,56.299999,108.500000,66.800003,0.000000,0.000000,11.620000,-44.900002,-46.599998,0.000000,-0.051627,8.336493,57.527985,0.000000,241.207382,28.922496,7.606699,151.880600,-0.006000,0.000000,0.000000,0.000000,105.000000,96.099998,94.233335,93.566668,90.933334,90.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.930000,15.153000,15.001000,13.663000,C3H8,38466.175081,35035.220994,,432.000000,52.460000,15.255950,1.852609,65.300003,11.620000,29.320000,0.995742,0.989904,1.005898,0.000000,15.162363,1.844721,38879.947565,4730.309856
12/04/2024,13:58:01.787,651.90,4009.03,120.170000,2.457000,119.800000,110.050000,0.000000,60.000000,295.300000,0.405700,1.654579,1.418740,4007.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,95.172223,55.621301,56.299999,108.500000,66.800003,0.000000,0.000000,11.620000,-45.000000,-46.599998,0.000000,-0.072483,8.336466,57.532806,0.000000,241.207382,28.922496,7.606491,151.880524,-0.009000,0.000000,0.000000,0.000000,105.000000,95.933334,94.466667,93.866666,91.066668,90.700002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.346000,68.930000,15.153000,15.001000,13.675000,C3H8,38466.175081,35065.991882,,456.000000,52.840000,16.103503,1.866029,65.300003,11.620000,29.321000,0.995775,0.989904,1.005931,0.000000,15.145756,1.858145,38837.364904,4764.732283
12/04/2024,13:58:04.789,654.90,4012.03,120.180000,2.457200,119.900000,110.140000,0.000000,60.000000,295.300000,0.406000,1.654241,1.418622,4010.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,95.205556,55.619230,56.299999,108.500000,66.800003,0.000000,0.000000,11.610000,-44.900002,-46.400002,0.000000,-0.038635,8.336269,57.554852,0.000000,241.207382,28.922496,7.606159,151.880341,-0.005000,0.000000,0.000000,0.000000,105.099998,95.866669,94.266668,92.733335,91.233332,92.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.930000,15.160000,15.008000,13.688000,C3H8,38484.124766,35099.327012,,444.000000,53.220000,15.679727,1.879448,65.300003,11.610000,29.320000,0.995718,0.989904,1.005873,0.000000,15.158892,1.871401,38871.046964,4798.721658
12/04/2024,13:58:07.790,657.90,4015.03,120.180000,2.456400,119.700000,110.240000,0.000000,60.000000,295.200000,0.405600,1.654454,1.418123,4013.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,95.366665,55.617898,56.299999,108.500000,66.800003,0.000000,0.000000,11.620000,-44.900002,-46.400002,0.000000,-0.004787,8.335896,57.608479,0.000000,241.207382,28.922496,7.606901,151.880142,-0.001000,0.000000,0.000000,0.000000,105.133331,95.666664,94.300001,93.933332,91.166664,92.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.930000,15.110000,14.958000,13.700000,C3H8,38355.912729,35130.097900,,420.000000,53.540000,14.832174,1.890749,65.300003,11.620000,29.320000,0.995742,0.989904,1.005898,0.000000,15.178714,1.882699,38921.875354,4827.693284
12/04/2024,13:58:10.792,660.90,4018.04,120.180000,2.456200,119.700000,110.340000,0.000000,60.000000,295.200000,0.405600,1.655199,1.418123,4016.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,95.038889,55.617455,56.306122,108.433334,66.800003,0.000000,0.000000,11.620000,-45.000000,-46.400002,0.000000,0.000000,8.335771,57.634487,0.000000,241.207382,28.922496,7.606151,151.880051,0.000000,0.000000,0.000000,0.000000,105.300003,95.566666,94.133331,92.566666,91.099998,91.566668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.346000,68.930000,15.117000,14.965000,13.713000,C3H8,38373.862415,35163.433030,,420.000000,53.900000,14.832174,1.903462,65.300003,11.620000,29.321000,0.995775,0.989904,1.005931,0.000000,15.177040,1.895421,38917.584203,4860.315482
12/04/2024,13:58:13.792,663.90,4021.04,120.180000,2.456700,119.800000,110.440000,0.000000,60.000000,295.200000,0.405800,1.653845,1.418622,4019.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,94.872223,55.617011,56.318367,108.400002,66.800003,0.000000,0.000000,11.600000,-44.900002,-46.400002,0.000000,0.000000,8.335753,57.645084,0.000000,241.207382,28.922496,7.606063,151.879807,0.000000,0.000000,0.000000,0.000000,105.400002,95.366669,94.199999,91.933334,91.500000,90.833333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.346000,68.930000,15.153000,15.001000,13.725000,C3H8,38466.175081,35194.203918,,420.000000,54.240000,14.832174,1.915469,65.300003,11.600000,29.321000,0.995727,0.989904,1.005882,0.000000,15.211586,1.907284,39006.168737,4890.735207
12/04/2024,13:58:16.794,666.90,4024.04,120.180000,2.456100,119.700000,110.540000,0.000000,60.000000,295.200000,0.405600,1.655511,1.418622,4022.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,95.422222,55.615384,56.340816,108.400002,66.800003,0.000000,0.000000,11.620000,-44.799999,-46.400002,0.000000,0.000000,8.335922,57.631500,0.000000,241.207382,28.922496,7.606638,151.879608,0.000000,0.000000,0.000000,0.000000,105.400002,95.533333,93.933334,92.399999,94.066666,91.199999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.930000,15.124000,14.971000,13.738000,C3H8,38389.247859,35227.539048,,408.000000,54.580000,14.408398,1.927476,65.300003,11.620000,29.321000,0.995775,0.989904,1.005931,0.000000,15.251068,1.919333,39107.410193,4921.633006
12/04/2024,13:58:19.794,669.90,4027.04,120.180000,2.456000,119.700000,110.640000,0.000000,60.000000,295.200000,0.405600,1.654886,1.418123,4025.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,95.405556,55.612129,56.373470,108.400002,66.800003,0.000000,0.000000,11.600000,-44.700001,-46.400002,0.000000,0.000000,8.335988,57.636074,0.000000,241.207382,28.922496,7.606889,151.879425,0.000000,0.000000,0.000000,0.000000,105.433334,95.766668,93.900002,92.133331,92.833333,92.366666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.930000,15.120000,14.968000,13.750000,C3H8,38381.555137,35258.309937,,420.000000,54.940000,14.832174,1.940190,65.300003,11.600000,29.321000,0.995727,0.989904,1.005882,0.000000,15.203170,1.931899,38984.588397,4953.853102
12/04/2024,13:58:22.795,672.90,4030.04,120.180000,2.456400,119.800000,110.740000,0.000000,60.000000,295.200000,0.405800,1.654901,1.418622,4028.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,95.250000,55.608135,56.393879,108.400002,66.800003,0.000000,0.000000,11.610000,-44.799999,-46.599998,-0.001000,0.000000,8.335564,57.700565,0.000000,241.207382,28.922496,7.607129,151.879242,0.000000,0.000000,0.000000,0.000000,105.466667,95.766665,94.166664,92.433334,92.633334,91.033335,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.930000,15.137000,14.984000,13.763000,C3H8,38422.582988,35291.645066,,432.000000,55.320000,15.255950,1.953609,65.300003,11.610000,29.321000,0.995751,0.989904,1.005906,0.000000,15.092622,1.945308,38701.114742,4988.238995
12/04/2024,13:58:25.795,675.90,4033.04,120.180000,2.455800,119.700000,110.840000,0.000000,60.000000,295.100000,0.405500,1.655632,1.418123,4031.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,95.288890,55.604141,56.400002,108.400002,66.800003,0.000000,0.000000,11.620000,-44.599998,-46.599998,-0.001000,0.000000,8.335636,57.700329,0.000000,241.207382,28.922496,7.607038,151.879059,0.000000,0.000000,0.000000,0.000000,105.500000,96.099998,94.300003,92.966667,91.933334,90.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.930000,15.120000,14.968000,13.775000,C3H8,38381.555137,35322.415955,,432.000000,55.660000,15.255950,1.965616,65.300003,11.620000,29.321000,0.995775,0.989904,1.005931,0.000000,14.992019,1.957312,38443.146261,5019.019661
12/04/2024,13:58:28.796,678.90,4036.04,120.180000,2.455900,119.700000,110.940000,0.000000,60.000000,295.100000,0.405600,1.654139,1.418123,4034.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,95.400000,55.600147,56.400002,108.300003,66.800003,0.000000,0.000000,11.620000,-44.599998,-46.599998,0.000000,0.000000,8.335009,57.789906,0.000000,241.207382,28.922496,7.607997,151.878845,0.000000,0.000000,0.000000,0.000000,105.466667,96.400002,94.466667,93.033333,92.066666,90.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.930000,15.120000,14.968000,13.787000,C3H8,38381.555137,35353.186843,,408.000000,55.980000,14.408398,1.976917,65.300003,11.620000,29.321000,0.995775,0.989904,1.005931,0.000000,14.896418,1.968565,38198.001998,5047.874966
12/04/2024,13:58:31.798,681.90,4039.04,120.180000,2.456200,119.800000,111.040000,0.000000,60.000000,295.200000,0.405700,1.655362,1.418123,4037.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,95.705556,55.596153,56.400002,108.300003,66.800003,0.000000,0.000000,11.610000,-44.599998,-46.700001,0.000000,0.000000,8.335010,57.799171,0.000000,241.207382,28.922496,7.607768,151.878616,0.000000,0.000000,0.000000,0.000000,105.400002,97.000000,94.533333,93.266668,92.566668,91.466667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.930000,15.153000,15.001000,13.800000,C3H8,38466.175081,35386.521973,,384.000000,56.300000,13.560845,1.988218,65.300003,11.610000,29.320000,0.995718,0.989904,1.005873,0.000000,14.782684,1.979704,37906.360517,5076.437981
12/04/2024,13:58:34.799,684.90,4042.04,120.180000,2.455600,119.700000,111.140000,0.000000,60.000000,295.100000,0.405500,1.654830,1.418123,4040.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,95.977779,55.592750,56.400002,108.300003,66.800003,0.000000,0.000000,11.600000,-44.500000,-46.799999,0.000000,-0.007211,8.335236,57.788628,0.000000,241.207382,28.922496,7.607746,151.878357,-0.001000,0.000000,0.000000,0.000000,105.366669,97.133334,94.533333,93.800001,93.333333,91.700002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.930000,15.117000,14.965000,13.812000,C3H8,38373.862415,35417.292861,,396.000000,56.640000,13.984621,2.000225,65.300003,11.600000,29.320000,0.995694,0.989904,1.005849,0.000000,14.695299,1.991611,37682.283862,5106.970177
12/04/2024,13:58:37.799,687.90,4045.04,120.180000,2.455800,119.700000,111.240000,0.000000,60.000000,295.100000,0.405600,1.655021,1.418123,4043.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,95.877779,55.589792,56.400002,108.300003,66.800003,0.000000,0.000000,11.640000,-44.400002,-46.799999,0.000000,-0.088813,8.334970,57.822346,0.000000,241.207382,28.922496,7.608304,151.879059,-0.011000,0.000000,0.000000,0.000000,105.233332,96.866669,94.800003,93.800001,92.933334,91.633334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.930000,15.117000,14.965000,13.825000,C3H8,38373.862415,35450.627991,,396.000000,56.960000,13.984621,2.011525,65.300003,11.640000,29.321000,0.995824,0.989904,1.005980,0.000000,14.626088,2.003125,37504.810406,5136.495375
12/04/2024,13:58:40.801,690.90,4048.04,120.180000,2.456200,119.800000,111.340000,0.000000,60.000000,295.200000,0.405800,1.653856,1.418622,4046.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,96.111111,55.586241,56.400002,108.233332,66.800003,0.000000,0.000000,11.610000,-44.400002,-46.799999,0.000000,-0.209903,8.334701,57.855774,0.000000,241.207382,28.922496,7.607726,151.878815,-0.025000,0.000000,0.000000,0.000000,105.166664,96.733332,94.966667,94.199999,92.633334,92.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.930000,15.110000,14.958000,13.837000,C3H8,38355.912729,35481.398879,,408.000000,57.320000,14.408398,2.024239,65.300003,11.610000,29.320000,0.995718,0.989904,1.005873,0.000000,14.522218,2.015571,37238.463017,5168.408971
12/04/2024,13:58:43.802,693.90,4051.05,120.180000,2.455500,119.700000,111.440000,0.000000,60.000000,295.100000,0.405600,1.654490,1.418622,4049.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,95.755555,55.581951,56.400002,108.199997,66.800003,0.000000,0.000000,11.620000,-44.500000,-46.900002,0.000000,-0.224863,8.335066,57.808731,0.000000,241.207382,28.922496,7.607226,151.878616,-0.027000,0.000000,0.000000,0.000000,105.099998,96.599998,95.266665,93.899999,92.000000,91.666667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.930000,15.127000,14.975000,13.850000,C3H8,38399.504822,35514.734009,,444.000000,57.700000,15.679727,2.037658,65.300003,11.620000,29.320000,0.995742,0.989904,1.005898,0.000000,14.400140,2.028983,36925.425961,5202.799822
12/04/2024,13:58:46.802,696.90,4054.05,120.180000,2.455500,119.700000,111.540000,0.000000,60.000000,295.100000,0.405600,1.654571,1.418123,4052.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,95.766666,55.575590,56.400002,108.199997,66.800003,0.000000,0.000000,11.620000,-44.500000,-46.900002,0.000000,-0.113004,8.334895,57.830727,0.000000,241.207382,28.922496,7.608274,151.878403,-0.014000,0.000000,0.000000,0.000000,105.099998,96.500000,95.366666,94.466667,91.666664,91.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.930000,15.127000,14.975000,13.862000,C3H8,38399.504822,35545.504897,,444.000000,58.060000,15.679727,2.050371,65.300003,11.620000,29.320000,0.995742,0.989904,1.005898,0.000000,14.339046,2.041642,36768.764953,5235.260965
12/04/2024,13:58:49.803,699.90,4057.05,120.180000,2.455500,119.700000,111.640000,0.000000,60.000000,295.100000,0.405700,1.654653,1.418123,4055.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,95.838889,55.565383,56.400002,108.199997,66.800003,0.000000,0.000000,11.610000,-44.400002,-46.799999,0.000000,-0.017025,8.334701,57.862804,0.000000,241.207382,28.922496,7.608095,151.878128,-0.002000,0.000000,0.000000,0.000000,105.166664,96.500000,95.566668,94.400002,91.966667,91.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.346000,68.930000,15.124000,14.971000,13.875000,C3H8,38389.247859,35578.840027,,420.000000,58.400000,14.832174,2.062378,65.300003,11.610000,29.320000,0.995718,0.989904,1.005873,0.000000,14.370289,2.053547,36848.880296,5265.790020
12/04/2024,13:58:52.803,702.90,4060.05,120.180000,2.455700,119.700000,111.740000,0.000000,60.000000,295.100000,0.405700,1.653948,1.418622,4058.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,95.888889,55.551182,56.400002,108.166664,66.800003,0.000000,0.000000,11.610000,-44.599998,-46.900002,0.000000,0.000000,8.334874,57.854355,0.000000,241.207382,28.922496,7.607493,151.877884,0.000000,0.000000,0.000000,0.000000,105.266668,96.400002,95.533333,94.300001,91.866666,91.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.930000,15.140000,14.988000,13.887000,C3H8,38432.839951,35609.610916,,408.000000,58.740000,14.408398,2.074385,65.300003,11.610000,29.320000,0.995718,0.989904,1.005873,0.000000,14.446045,2.065503,37043.136089,5296.447016
12/04/2024,13:58:55.804,705.90,4063.05,120.180000,2.456000,119.800000,111.840000,0.000000,60.000000,295.100000,0.405900,1.655049,1.418622,4061.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,95.783334,55.532987,56.400002,108.099998,66.800003,0.000000,0.000000,11.600000,-44.599998,-46.900002,0.000000,0.000000,8.334766,57.878391,0.000000,241.207382,28.922496,7.608193,151.877777,0.000000,0.000000,0.000000,0.000000,105.300003,96.500000,95.433334,94.366664,91.500000,91.600001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.930000,15.157000,15.004000,13.900000,C3H8,38473.867803,35642.946045,,408.000000,59.080000,14.408398,2.086392,65.300003,11.600000,29.319000,0.995661,0.989904,1.005815,0.000000,14.566245,2.077339,37351.359553,5326.797302
12/04/2024,13:58:58.805,708.90,4066.05,120.170000,2.455300,119.700000,111.940000,0.000000,60.000000,295.100000,0.405600,1.655032,1.418241,4064.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,96.055556,55.510798,56.400002,108.099998,66.800003,0.000000,0.000000,11.610000,-44.599998,-46.799999,0.000000,0.000000,8.334935,57.867264,0.000000,241.207382,28.922496,7.608975,151.877487,0.000000,0.000000,0.000000,0.000000,105.400002,96.699999,95.433334,95.266665,91.766668,91.766665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.930000,15.120000,14.968000,13.912000,C3H8,38381.555137,35673.716934,,408.000000,59.420000,14.408398,2.098399,65.300003,11.610000,29.319000,0.995685,0.989904,1.005840,0.000000,14.709567,2.089345,37718.871244,5357.583460
12/04/2024,13:59:01.805,711.90,4069.05,120.180000,2.455400,119.700000,112.040000,0.000000,60.000000,295.100000,0.405700,1.654069,1.418622,4067.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,96.255556,55.484467,56.400002,108.099998,66.800003,0.000000,0.000000,11.610000,-44.799999,-46.700001,0.000000,0.000000,8.334870,57.886974,0.000000,241.207382,28.922496,7.608476,151.877350,0.000000,0.000000,0.000000,0.000000,105.400002,96.933334,95.433334,95.866669,92.000000,91.899999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.930000,15.107000,14.955000,13.925000,C3H8,38348.220007,35707.052063,,420.000000,59.780000,14.832174,2.111113,65.300003,11.610000,29.319000,0.995685,0.989904,1.005840,0.000000,14.788630,2.102003,37921.607667,5390.042734
12/04/2024,13:59:04.807,714.90,4072.05,120.180000,2.455600,119.800000,112.140000,0.000000,60.000000,295.100000,0.405800,1.655237,1.418123,4070.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,96.205557,55.455029,56.406124,108.066666,66.800003,0.000000,0.000000,11.610000,-44.700001,-46.700001,0.000000,0.000000,8.334670,57.921463,0.000000,241.207382,28.922496,7.609023,151.877106,0.000000,0.000000,0.000000,0.000000,105.400002,96.900002,95.466667,95.133334,91.966667,92.366669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.345000,68.930000,15.130000,14.975000,13.937000,C3H8,38399.504822,35737.822952,,456.000000,60.180000,16.103503,2.125239,65.300003,11.610000,29.319000,0.995685,0.989904,1.005840,0.000000,14.785251,2.116068,37912.943173,5426.108594
