Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,13:59:07.807,717.90,4075.05,120.180000,2.455200,119.700000,112.240000,0.000000,60.000000,295.100000,0.405600,1.654122,1.418622,4073.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,96.238889,55.425295,56.414287,108.000000,66.800003,0.000000,0.000000,11.620000,-44.700001,-46.599998,0.000000,0.000000,8.334569,57.945789,0.000000,241.207382,28.922496,7.608685,151.876938,0.000000,0.000000,0.000000,0.000000,105.400002,96.800003,95.966667,94.899999,92.099998,92.266665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.930000,15.080000,14.928000,13.950000,C3H8,38278.985508,35771.158081,,456.000000,60.540000,16.103503,2.137952,65.300003,11.620000,29.318000,0.995676,0.989904,1.005831,0.000000,14.785144,2.128708,37912.667863,5458.520379
12/04/2024,13:59:10.809,720.90,4078.05,120.170000,2.455300,119.700000,112.340000,0.000000,60.000000,295.100000,0.405700,1.653810,1.418740,4076.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,96.372223,55.398520,56.420409,108.000000,66.800003,0.000000,0.000000,11.620000,-44.700001,-46.599998,0.000000,0.000000,8.334511,57.964272,0.000000,241.207382,28.922496,7.609508,151.876694,0.000000,0.000000,0.000000,0.000000,105.400002,96.900002,95.966667,95.233335,92.266668,92.466667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.930000,15.107000,14.955000,13.962000,C3H8,38348.220007,35801.928970,,420.000000,60.880000,14.832174,2.149959,65.300003,11.620000,29.318000,0.995676,0.989904,1.005831,0.000000,14.826262,2.140663,38018.104475,5489.176093
12/04/2024,13:59:13.810,723.90,4081.05,120.180000,2.454800,119.600000,112.440000,0.000000,60.000000,295.000000,0.405600,1.654799,1.418123,4079.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,96.194446,55.376331,56.432654,108.000000,66.800003,0.000000,0.000000,11.630000,-44.900002,-46.599998,0.000000,0.000000,8.334596,57.964241,0.000000,241.207382,28.922496,7.609382,151.876511,0.000000,0.000000,0.000000,0.000000,105.400002,96.900002,95.766668,94.733332,92.300003,92.066668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.930000,15.097000,14.945000,13.975000,C3H8,38322.577600,35835.264099,,408.000000,61.220000,14.408398,2.161966,65.300003,11.630000,29.320000,0.995767,0.989904,1.005922,0.000000,14.874012,2.152814,38140.547532,5520.332568
12/04/2024,13:59:16.811,726.90,4084.05,120.180000,2.455000,119.700000,112.540000,0.000000,60.000000,295.000000,0.405700,1.654990,1.418123,4082.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,96.288890,55.359467,56.453062,108.000000,66.800003,0.000000,0.000000,11.610000,-45.000000,-46.599998,-0.001000,-0.031254,8.334967,57.941536,0.000000,241.207382,28.922496,7.610039,151.876022,-0.004000,0.000000,0.000000,0.000000,105.500000,97.033333,95.900002,94.933334,92.300003,92.066668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.930000,15.107000,14.955000,13.987000,C3H8,38348.220007,35866.034988,,420.000000,61.580000,14.832174,2.174679,65.300003,11.610000,29.318000,0.995652,0.989904,1.005806,0.000000,14.954774,2.165224,38347.640286,5552.155099
12/04/2024,13:59:19.812,729.90,4087.06,120.180000,2.455300,119.800000,112.640000,0.000000,60.000000,295.100000,0.405900,1.655032,1.418622,4085.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,96.261112,55.347337,56.475511,107.933334,66.795921,0.000000,0.000000,11.620000,-44.900002,-46.500000,0.000000,-0.152337,8.334697,57.981228,0.000000,241.207382,28.922496,7.610552,151.875885,-0.018000,0.000000,0.000000,0.000000,105.533333,97.066666,95.800001,94.433334,92.400002,92.333336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.345000,68.930000,15.057000,14.905000,13.999000,C3H8,38220.007971,35896.805876,,432.000000,61.940000,15.255950,2.187393,65.300003,11.620000,29.319000,0.995709,0.989904,1.005864,0.000000,15.068515,2.178007,38639.299214,5584.934869
12/04/2024,13:59:22.812,732.90,4090.06,120.170000,2.455100,119.700000,112.740000,0.000000,60.000000,295.000000,0.405800,1.654352,1.418740,4088.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,96.394445,55.336982,56.485715,107.900002,66.777553,0.000000,0.000000,11.630000,-45.099998,-46.400002,0.000000,-0.300560,8.334643,58.003395,0.000000,241.207382,28.922496,7.609974,151.875626,-0.036000,0.000000,0.000000,0.000000,105.566666,97.099998,95.900002,94.633336,92.533333,92.633334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.930000,15.064000,14.912000,14.012000,C3H8,38237.957656,35930.141006,,432.000000,62.300000,15.255950,2.200106,65.300003,11.630000,29.319000,0.995734,0.989904,1.005889,0.000000,15.127887,2.190720,38791.543472,5617.532221
12/04/2024,13:59:25.812,735.90,4093.06,120.180000,2.455100,119.700000,112.840000,0.000000,60.000000,295.000000,0.405800,1.654189,1.418123,4091.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,96.722222,55.326331,56.487755,107.900002,66.744898,0.000000,0.000000,11.620000,-45.000000,-46.400002,0.000000,-0.283600,8.334700,58.012848,0.000000,241.207382,28.922496,7.610011,151.875320,-0.034000,0.000000,0.000000,0.000000,105.633331,97.266668,96.033333,95.266668,92.533333,93.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.345000,68.930000,15.120000,14.968000,14.024000,C3H8,38381.555137,35960.911895,,444.000000,62.700000,15.679727,2.214232,65.300003,11.620000,29.319000,0.995709,0.989904,1.005864,0.000000,15.106522,2.204731,38736.759698,5653.461677
12/04/2024,13:59:28.812,738.90,4096.06,120.180000,2.455200,119.800000,112.940000,0.000000,60.000000,295.100000,0.405900,1.655344,1.418622,4094.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,96.650000,55.313314,56.493878,107.900002,66.714284,0.000000,0.000000,11.610000,-44.900002,-46.299999,0.000000,-0.138249,8.334854,58.008392,0.000000,241.207382,28.922496,7.609842,151.874985,-0.017000,0.000000,0.000000,0.000000,105.666664,97.466667,96.333333,95.300001,92.400002,92.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.345000,68.930000,15.104000,14.951000,14.037000,C3H8,38337.963044,35994.247024,,456.000000,63.060000,16.103503,2.226945,65.300003,11.610000,29.319000,0.995685,0.989904,1.005840,0.000000,15.091755,2.217336,38698.892419,5685.782784
12/04/2024,13:59:31.813,741.90,4099.06,120.180000,2.454800,119.700000,113.040000,0.000000,60.000000,295.000000,0.405700,1.653862,1.418123,4097.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,96.627778,55.296302,56.500000,107.900002,66.702038,0.000000,0.000000,11.620000,-44.900002,-46.400002,0.000000,-0.029633,8.335093,57.996120,0.000000,241.207382,28.922496,7.609996,151.874649,-0.004000,0.000000,0.000000,0.000000,105.699997,97.400002,96.199997,95.266668,92.466667,92.733335,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.930000,15.090000,14.938000,14.049000,C3H8,38304.627915,36025.017913,,432.000000,63.400000,15.255950,2.238952,65.300003,11.620000,29.319000,0.995709,0.989904,1.005864,0.000000,15.118108,2.229345,38766.468880,5716.578474
12/04/2024,13:59:34.814,744.90,4102.06,120.180000,2.454800,119.700000,113.140000,0.000000,60.000000,295.000000,0.405700,1.654554,1.418622,4100.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,96.988888,55.273373,56.500000,107.900002,66.699997,0.000000,0.000000,11.620000,-44.900002,-46.400002,0.000000,0.000000,8.334998,58.034554,0.000000,241.207382,28.922496,7.611053,151.874191,0.000000,0.000000,0.000000,0.000000,105.699997,97.466667,96.399999,96.133334,92.566666,93.666667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.930000,15.100000,14.948000,14.062000,C3H8,38330.270322,36058.353042,,408.000000,63.740000,14.408398,2.250959,65.300003,11.620000,29.319000,0.995709,0.989904,1.005864,0.000000,15.142832,2.241301,38829.866943,5747.235204
12/04/2024,13:59:37.816,747.90,4105.06,120.180000,2.454600,119.700000,113.240000,0.000000,60.000000,295.000000,0.405700,1.654852,1.418123,4103.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,96.905555,55.241864,56.500000,107.833336,66.699997,0.000000,0.000000,11.600000,-44.799999,-46.400002,0.000000,0.000000,8.334901,58.064007,0.000000,241.207382,28.922496,7.611383,151.873917,0.000000,0.000000,0.000000,0.000000,105.599998,97.500000,96.300001,96.266665,92.799998,92.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.920000,15.107000,14.955000,14.074000,C3H8,38348.220007,36089.123931,,420.000000,64.100000,14.832174,2.263672,65.300003,11.600000,29.319000,0.995661,0.989904,1.005815,0.000000,15.169198,2.253850,38897.476402,5779.412780
12/04/2024,13:59:40.816,750.90,4108.06,120.180000,2.454600,119.700000,113.340000,0.000000,60.000000,295.000000,0.405700,1.654526,1.418622,4106.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,97.122223,55.201184,56.502041,107.800003,66.699997,0.000000,0.000000,11.620000,-44.700001,-46.400002,0.000000,0.000000,8.334868,58.079502,0.000000,241.207382,28.922496,7.612314,151.873657,0.000000,0.000000,0.000000,0.000000,105.500000,97.600001,96.400002,96.500000,94.066668,92.666667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.345000,68.920000,15.064000,14.912000,14.087000,C3H8,38237.957656,36122.459060,,420.000000,64.440000,14.832174,2.275679,65.300003,11.620000,29.320000,0.995742,0.989904,1.005898,0.000000,15.215319,2.265990,39015.740537,5810.544550
12/04/2024,13:59:43.817,753.90,4111.06,120.180000,2.454100,119.600000,113.440000,0.000000,60.000000,294.900000,0.405500,1.654782,1.418123,4109.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,97.061111,55.152811,56.514285,107.800003,66.699997,0.000000,0.000000,11.620000,-44.799999,-46.500000,0.000000,0.000000,8.335131,58.055271,0.000000,241.207382,28.922496,7.611921,151.873505,0.000000,0.000000,0.000000,0.000000,105.433334,97.733332,96.500000,96.033333,93.966667,92.699999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.920000,15.064000,14.912000,14.099000,C3H8,38237.957656,36153.229949,,408.000000,64.780000,14.408398,2.287686,65.300003,11.620000,29.320000,0.995742,0.989904,1.005898,0.000000,15.211996,2.277946,39007.218359,5841.202296
12/04/2024,13:59:46.817,756.90,4114.06,120.180000,2.453900,119.600000,113.540000,0.000000,60.000000,294.900000,0.405400,1.655976,1.418123,4112.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,97.088890,55.100888,56.544897,107.800003,66.699997,0.000000,0.000000,11.610000,-44.599998,-46.599998,0.000000,0.000000,8.335199,58.058361,0.000000,241.207382,28.922496,7.612546,151.873260,0.000000,0.000000,0.000000,0.000000,105.400002,97.800001,96.500000,96.566668,93.733332,92.533335,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.920000,15.074000,14.922000,14.111000,C3H8,38263.600063,36184.000837,,432.000000,65.160000,15.255950,2.301106,65.300003,11.610000,29.319000,0.995685,0.989904,1.005840,0.000000,15.104872,2.291177,38732.528715,5875.128547
12/04/2024,13:59:49.819,759.90,4117.06,120.180000,2.454300,119.600000,113.640000,0.000000,60.000000,295.000000,0.405600,1.654973,1.418123,4115.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,97.216668,55.052219,56.577550,107.800003,66.699997,0.000000,0.000000,11.610000,-44.500000,-46.700001,0.000000,0.000000,8.335061,58.091526,0.000000,241.207382,28.922496,7.612811,151.872986,0.000000,0.000000,0.000000,0.000000,105.400002,97.900002,96.833336,96.166667,94.000000,93.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.920000,15.054000,14.902000,14.124000,C3H8,38212.315249,36217.335967,,432.000000,65.500000,15.255950,2.313113,65.300003,11.610000,29.320000,0.995718,0.989904,1.005873,0.000000,14.969730,2.303208,38385.991656,5905.980245
12/04/2024,13:59:52.821,762.90,4120.06,120.180000,2.454100,119.600000,113.740000,0.000000,60.000000,294.900000,0.405600,1.656004,1.418123,4118.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,97.138891,55.011391,56.595917,107.766668,66.699997,0.000000,0.000000,11.620000,-44.400002,-46.700001,0.000000,0.000000,8.334987,58.112637,0.000000,241.207382,28.922496,7.613069,151.872849,0.000000,0.000000,0.000000,0.000000,105.400002,97.833336,96.800003,95.866669,94.066666,92.866669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.345000,68.920000,15.074000,14.925000,14.136000,C3H8,38271.292786,36248.106855,,408.000000,65.840000,14.408398,2.325120,65.199997,11.620000,29.320000,0.995932,0.990093,1.005898,0.000000,14.872500,2.315661,38136.669685,5937.913492
12/04/2024,13:59:55.822,765.90,4123.07,120.180000,2.454100,119.600000,113.840000,0.000000,60.000000,294.900000,0.405500,1.654171,1.418622,4121.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,97.288889,54.980325,56.599998,107.699997,66.699997,0.000000,0.000000,11.620000,-44.500000,-46.900002,0.000000,0.000000,8.335146,58.105011,0.000000,241.207382,28.922496,7.612976,151.872513,0.000000,0.000000,0.000000,0.000000,105.400002,97.866669,97.000000,96.233332,94.133331,93.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.345000,68.920000,15.034000,14.882000,14.149000,C3H8,38161.030435,36281.441985,,396.000000,66.140000,13.984621,2.335714,65.300003,11.620000,29.320000,0.995742,0.989904,1.005898,0.000000,14.776997,2.325770,37891.777801,5963.833280
12/04/2024,13:59:58.823,768.90,4126.07,120.180000,2.454500,119.700000,113.940000,0.000000,60.000000,295.000000,0.405800,1.655327,1.418123,4124.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,97.400000,54.961686,56.612244,107.699997,66.699997,0.000000,0.000000,11.610000,-44.500000,-46.900002,0.000000,0.000000,8.335512,58.069084,0.000000,241.207382,28.922496,7.613533,151.872253,0.000000,0.000000,0.000000,0.000000,105.400002,97.900002,97.066666,96.199999,94.133331,93.700002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.920000,15.034000,14.885000,14.161000,C3H8,38168.723157,36312.212874,,384.000000,66.480000,13.560845,2.347721,65.300003,11.610000,29.320000,0.995718,0.989904,1.005873,0.000000,14.673250,2.337668,37625.744954,5994.344529
12/04/2024,14:00:01.824,771.90,4129.07,120.180000,2.454200,119.700000,114.040000,0.000000,60.000000,294.900000,0.405700,1.654103,1.418622,4127.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,97.405556,54.955621,56.642857,107.699997,66.699997,0.000000,0.000000,11.630000,-44.500000,-46.799999,0.000000,0.000000,8.335128,58.134171,0.000000,241.207382,28.922496,7.614002,151.872055,0.000000,0.000000,0.000000,0.000000,105.466667,97.900002,97.066666,96.333336,94.233332,93.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.920000,15.011000,14.859000,14.174000,C3H8,38102.052898,36345.548003,,396.000000,66.820000,13.984621,2.359728,65.300003,11.630000,29.320000,0.995767,0.989904,1.005922,0.000000,14.602452,2.349739,37444.202065,6025.296017
12/04/2024,14:00:04.824,774.90,4132.07,120.180000,2.454200,119.700000,114.140000,0.000000,60.000000,294.900000,0.405700,1.654633,1.418123,4130.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,97.538889,54.964497,56.679592,107.699997,66.699997,0.000000,0.000000,11.640000,-44.700001,-46.799999,0.000000,0.000000,8.335115,58.149445,0.000000,241.207382,28.922496,7.613455,151.871811,0.000000,0.000000,0.000000,0.000000,105.500000,98.133334,97.266668,96.066666,94.833333,93.433332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.920000,15.024000,14.875000,14.186000,C3H8,38143.080750,36376.318892,,408.000000,67.160000,14.408398,2.371735,65.300003,11.640000,29.320000,0.995791,0.989904,1.005947,0.000000,14.528389,2.361753,37254.285926,6056.102508
12/04/2024,14:00:07.826,777.90,4135.07,120.180000,2.454500,119.700000,114.240000,0.000000,60.000000,295.000000,0.405800,1.654838,1.418622,4133.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,97.449999,54.987130,56.697960,107.633331,66.699997,0.000000,0.000000,11.630000,-44.700001,-46.700001,0.000000,0.000000,8.335228,58.146366,0.000000,241.207382,28.922496,7.614308,151.871643,0.000000,0.000000,0.000000,0.000000,105.500000,98.500000,97.233332,95.933334,94.366666,93.166664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.920000,15.064000,14.912000,14.198000,C3H8,38237.957656,36407.089780,,432.000000,67.540000,15.255950,2.385155,65.300003,11.630000,29.320000,0.995767,0.989904,1.005922,0.000000,14.414794,2.375058,36963.002765,6090.219889
12/04/2024,14:00:10.827,781.90,4138.07,120.180000,2.454500,119.700000,114.340000,0.000000,60.000000,295.000000,0.405900,1.653901,1.418123,4136.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,97.427778,55.020562,56.700001,107.599998,66.699997,0.000000,0.000000,11.610000,-44.799999,-46.599998,0.000000,0.000000,8.335273,58.151905,0.000000,241.207382,28.922496,7.614610,151.871414,0.000000,0.000000,0.000000,0.000000,105.500000,98.500000,97.166667,96.500000,93.900002,93.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.920000,15.061000,14.908000,14.211000,C3H8,38227.700693,36440.424910,,444.000000,67.900000,15.679727,2.397868,65.300003,11.610000,29.320000,0.995718,0.989904,1.005873,0.000000,14.325823,2.387601,36734.859922,6122.382574
12/04/2024,14:00:13.829,784.90,4141.07,120.180000,2.453700,119.600000,114.440000,0.000000,60.000000,294.900000,0.405600,1.654603,1.418123,4139.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,97.494444,55.060947,56.700001,107.599998,66.699997,0.000000,0.000000,11.620000,-45.099998,-46.500000,0.000000,0.000000,8.335140,58.180431,0.000000,241.207382,28.922496,7.614557,151.871201,0.000000,0.000000,0.000000,0.000000,105.500000,98.466667,97.133331,97.033333,93.800001,93.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.920000,15.084000,14.931000,14.223000,C3H8,38286.678230,36471.195798,,432.000000,68.260000,15.255950,2.410581,65.300003,11.620000,29.320000,0.995742,0.989904,1.005898,0.000000,14.324216,2.400318,36730.737034,6154.993343
12/04/2024,14:00:16.830,787.90,4144.07,120.180000,2.453800,119.600000,114.540000,0.000000,60.000000,294.900000,0.405700,1.655310,1.418622,4142.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,97.372222,55.103698,56.700001,107.599998,66.699997,0.000000,0.000000,11.620000,-45.000000,-46.500000,0.000000,0.000000,8.335061,58.199684,0.000000,241.207382,28.922496,7.615540,151.871002,0.000000,0.000000,0.000000,0.000000,105.500000,98.433334,97.099998,96.400002,93.766668,93.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.920000,15.067000,14.915000,14.236000,C3H8,38245.650378,36504.530928,,408.000000,68.580000,14.408398,2.421882,65.300003,11.620000,29.320000,0.995742,0.989904,1.005898,0.000000,14.400105,2.411571,36925.336848,6183.847692
12/04/2024,14:00:19.832,790.90,4147.08,120.170000,2.454100,119.700000,114.630000,0.000000,60.000000,294.900000,0.405900,1.654945,1.418241,4145.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,97.422222,55.146746,56.700001,107.599998,66.699997,0.000000,0.000000,11.620000,-44.900002,-46.400002,0.000000,0.000000,8.335327,58.176910,0.000000,241.207382,28.922496,7.614799,151.870712,0.000000,0.000000,0.000000,0.000000,105.500000,98.466667,97.333336,96.133331,94.033333,93.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.920000,15.094000,14.941000,14.248000,C3H8,38312.320637,36535.301816,,408.000000,68.940000,14.408398,2.434595,65.300003,11.620000,29.320000,0.995742,0.989904,1.005898,0.000000,14.517169,2.424230,37225.516751,6216.308834
12/04/2024,14:00:22.833,793.90,4150.08,120.180000,2.454100,119.700000,114.730000,0.000000,60.000000,294.900000,0.405900,1.655026,1.418622,4148.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,97.516667,55.188462,56.700001,107.599998,66.699997,0.000000,0.000000,11.620000,-44.900002,-46.299999,0.000000,0.000000,8.334998,58.229553,0.000000,241.207382,28.922496,7.614992,151.870575,0.000000,0.000000,0.000000,0.000000,105.533333,98.599998,97.300003,96.233332,94.466667,92.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.920000,15.064000,14.912000,14.261000,C3H8,38237.957656,36568.636946,,420.000000,69.280000,14.832174,2.446602,65.300003,11.620000,29.320000,0.995742,0.989904,1.005898,0.000000,14.667166,2.436186,37610.144886,6246.966580
12/04/2024,14:00:25.833,796.90,4153.08,120.180000,2.454200,119.700000,114.830000,0.000000,60.000000,294.900000,0.405900,1.654470,1.418622,4151.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,97.677778,55.227515,56.700001,107.599998,66.699997,0.000000,0.000000,11.640000,-44.900002,-46.400002,0.000000,0.000000,8.334785,58.266850,0.000000,241.207382,28.922496,7.615765,151.870438,0.000000,0.000000,0.000000,0.000000,105.599998,98.699997,97.400002,96.966667,94.400002,93.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.346000,68.920000,15.064000,14.912000,14.273000,C3H8,38237.957656,36599.407834,,408.000000,69.620000,14.408398,2.458609,65.300003,11.640000,29.321000,0.995824,0.989904,1.005980,0.000000,14.787503,2.448342,37918.718138,6278.139185
12/04/2024,14:00:28.834,799.90,4156.08,120.170000,2.453900,119.700000,114.930000,0.000000,60.000000,294.900000,0.405900,1.655161,1.418740,4154.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,97.705555,55.263462,56.700001,107.500000,66.693875,0.000000,0.000000,11.630000,-44.799999,-46.400002,0.000000,0.000000,8.335100,58.234360,0.000000,241.207382,28.922496,7.615162,151.870148,0.000000,0.000000,0.000000,0.000000,105.666664,98.699997,97.400002,96.800001,94.666664,93.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.346000,68.920000,15.080000,14.928000,14.285000,C3H8,38278.985508,36630.178723,,420.000000,70.000000,14.832174,2.472029,65.300003,11.630000,29.321000,0.995800,0.989904,1.005956,0.000000,14.817202,2.461646,37994.872821,6312.252282
12/04/2024,14:00:31.836,802.90,4159.08,120.180000,2.453500,119.600000,115.030000,0.000000,60.000000,294.900000,0.405700,1.654168,1.418123,4157.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,97.794443,55.294083,56.700001,107.500000,66.671426,0.000000,0.000000,11.620000,-44.700001,-46.500000,-0.001000,0.000000,8.335176,58.234924,0.000000,241.207382,28.922496,7.615859,151.870010,0.000000,0.000000,0.000000,0.000000,105.766668,98.699997,97.666664,96.699997,94.866669,93.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.347000,68.910000,15.084000,14.935000,14.298000,C3H8,38296.935193,36663.513853,,456.000000,70.380000,16.103503,2.485449,65.300003,11.620000,29.321000,0.995775,0.989904,1.005931,0.000000,14.795753,2.474948,37939.873409,6346.363703
12/04/2024,14:00:34.837,805.90,4162.08,120.180000,2.454100,119.700000,115.130000,0.000000,60.000000,294.900000,0.405900,1.655271,1.418123,4160.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,97.861110,55.320119,56.700001,107.500000,66.644896,0.000000,0.000000,11.640000,-44.700001,-46.599998,0.000000,0.000000,8.335125,58.255684,0.000000,241.207382,28.922496,7.615001,151.869797,0.000000,0.000000,0.000000,0.000000,105.833336,98.699997,97.699997,96.899999,94.933334,93.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.347000,68.910000,15.064000,14.912000,14.310000,C3H8,38237.957656,36694.284741,,456.000000,70.740000,16.103503,2.498162,65.300003,11.640000,29.321000,0.995824,0.989904,1.005980,0.000000,14.802349,2.487730,37956.785596,6379.137690
12/04/2024,14:00:37.837,808.90,4165.08,120.180000,2.454100,119.700000,115.230000,0.000000,60.000000,294.900000,0.406000,1.655597,1.418622,4163.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,97.994444,55.341569,56.700001,107.500000,66.632651,0.000000,0.000000,11.630000,-44.599998,-46.700001,0.000000,0.000000,8.334960,58.285744,0.000000,241.207382,28.922496,7.615969,151.869461,0.000000,0.000000,0.000000,0.000000,105.900002,98.766668,97.699997,97.099998,95.300001,93.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.910000,15.024000,14.875000,14.323000,C3H8,38143.080750,36727.619871,,420.000000,71.060000,14.832174,2.509463,65.300003,11.630000,29.320000,0.995767,0.989904,1.005922,0.000000,14.835344,2.498839,38041.393947,6407.625486
12/04/2024,14:00:40.837,811.90,4168.08,120.180000,2.453900,119.700000,115.330000,0.000000,60.000000,294.900000,0.405900,1.654468,1.418622,4166.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,98.011111,55.358877,56.702042,107.400002,66.618366,0.000000,0.000000,11.620000,-44.400002,-46.799999,0.000000,0.000000,8.334998,58.292576,0.000000,241.207382,28.922496,7.615540,151.869354,0.000000,0.000000,0.000000,0.000000,105.800001,98.800003,97.833333,97.033333,95.400002,93.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.910000,15.051000,14.898000,14.335000,C3H8,38202.058286,36758.390759,,408.000000,71.420000,14.408398,2.522176,65.300003,11.620000,29.321000,0.995775,0.989904,1.005931,0.000000,14.870006,2.511521,38130.275210,6440.143446
12/04/2024,14:00:43.837,814.90,4171.08,120.180000,2.453500,119.600000,115.430000,0.000000,60.000000,294.800000,0.405800,1.655513,1.418123,4169.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,98.011112,55.372782,56.720409,107.400002,66.606121,0.000000,0.000000,11.620000,-44.400002,-46.799999,0.000000,0.000000,8.334884,58.319988,0.000000,241.207382,28.922496,7.615606,151.869080,0.000000,0.000000,0.000000,0.000000,105.400002,98.866669,97.966667,97.133331,95.333336,93.366669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.347000,68.910000,15.067000,14.915000,14.348000,C3H8,38245.650378,36791.725889,,420.000000,71.780000,14.832174,2.534889,65.300003,11.620000,29.321000,0.995775,0.989904,1.005931,0.000000,14.954087,2.524180,38345.878307,6472.605664
12/04/2024,14:00:46.839,817.90,4174.08,120.180000,2.453800,119.700000,115.530000,0.000000,60.000000,294.900000,0.405900,1.655229,1.418622,4172.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,98.044444,55.383137,56.757143,107.400002,66.599998,0.000000,0.000000,11.640000,-44.599998,-46.900002,0.000000,0.000000,8.334840,58.335201,0.000000,241.207382,28.922496,7.616590,151.868835,0.000000,0.000000,0.000000,0.000000,105.199997,99.033333,98.000000,97.300003,95.199999,93.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.347000,68.910000,15.024000,14.875000,14.360000,C3H8,38143.080750,36822.496777,,420.000000,72.120000,14.832174,2.546896,65.300003,11.640000,29.321000,0.995824,0.989904,1.005980,0.000000,15.051389,2.536260,38595.384977,6503.582276
12/04/2024,14:00:49.839,820.90,4177.08,120.180000,2.453500,119.700000,115.630000,0.000000,60.000000,294.900000,0.405900,1.654168,1.418123,4175.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,98.011111,55.390682,56.787755,107.400002,66.599998,0.000000,0.000000,11.630000,-44.500000,-46.799999,0.000000,0.000000,8.334897,58.343750,0.000000,241.207382,28.922496,7.616517,151.868607,0.000000,0.000000,0.000000,0.000000,105.300001,99.033333,97.966667,97.166664,95.066666,93.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.347000,68.910000,15.034000,14.882000,14.372000,C3H8,38161.030435,36853.267666,,432.000000,72.500000,15.255950,2.560316,65.300003,11.630000,29.321000,0.995800,0.989904,1.005956,0.000000,15.071215,2.549562,38646.222048,6537.689863
12/04/2024,14:00:52.840,823.90,4180.08,120.180000,2.453800,119.700000,115.730000,0.000000,60.000000,294.900000,0.406000,1.655392,1.418123,4178.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,98.083333,55.395564,56.799999,107.400002,66.599998,0.000000,0.000000,11.620000,-44.599998,-46.799999,-0.001000,0.000000,8.334876,58.358574,0.000000,241.207382,28.922496,7.616840,151.868393,0.000000,0.000000,0.000000,0.000000,105.433334,99.000000,98.100001,97.133331,95.133331,93.699999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.347000,68.910000,15.014000,14.862000,14.385000,C3H8,38109.745620,36886.602795,,456.000000,72.880000,16.103503,2.573735,65.199997,11.620000,29.321000,0.995965,0.990093,1.005931,0.000000,15.038280,2.563351,38561.770794,6573.047933
12/04/2024,14:00:55.840,826.90,4183.08,120.180000,2.453400,119.700000,115.830000,0.000000,60.000000,294.800000,0.405900,1.655091,1.418123,4181.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,98.305556,55.398226,56.799999,107.400002,66.599998,0.000000,0.000000,11.630000,-44.700001,-46.700001,-0.001000,0.000000,8.334915,58.365635,0.000000,241.207382,28.922496,7.617148,151.868225,0.000000,0.000000,0.000000,0.000000,105.500000,99.133331,98.466667,97.333333,95.500000,93.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.347000,68.910000,15.031000,14.879000,14.397000,C3H8,38153.337712,36917.373684,,444.000000,73.240000,15.679727,2.586449,65.300003,11.630000,29.321000,0.995800,0.989904,1.005956,0.000000,15.041634,2.575585,38570.370633,6604.419387
12/04/2024,14:00:58.840,829.90,4186.08,120.180000,2.453300,119.700000,115.930000,0.000000,60.000000,294.800000,0.405900,1.654302,1.418622,4184.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,98.422222,55.399558,56.799999,107.300003,66.599998,0.000000,0.000000,11.630000,-44.700001,-46.700001,0.000000,0.000000,8.335092,58.354752,0.000000,241.207382,28.922496,7.617301,151.867981,0.000000,0.000000,0.000000,0.000000,105.400002,99.199997,98.333336,97.966665,95.633331,94.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.347000,68.910000,15.021000,14.872000,14.410000,C3H8,38135.388027,36950.708813,,420.000000,73.580000,14.832174,2.598456,65.300003,11.630000,29.321000,0.995800,0.989904,1.005956,0.000000,15.071393,2.587541,38646.678962,6635.078898
12/04/2024,14:01:01.840,832.90,4189.08,120.180000,2.453300,119.700000,116.030000,0.000000,60.000000,294.800000,0.405900,1.653732,1.418622,4187.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,98.488889,55.400002,56.799999,107.300003,66.599998,0.000000,0.000000,11.620000,-44.799999,-46.599998,0.000000,0.000000,8.335089,58.368298,0.000000,241.207382,28.922496,7.616753,151.867752,0.000000,0.000000,0.000000,0.000000,105.300003,99.233332,98.199997,98.366666,95.733335,94.100001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.347000,68.910000,15.008000,14.859000,14.422000,C3H8,38102.052898,36981.479702,,408.000000,73.920000,14.408398,2.610463,65.300003,11.620000,29.321000,0.995775,0.989904,1.005931,0.000000,15.084671,2.599434,38680.728373,6665.575518
12/04/2024,14:01:04.840,835.90,4192.08,120.180000,2.453000,119.600000,116.130000,0.000000,60.000000,294.800000,0.405700,1.655442,1.418123,4190.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,98.694445,55.400002,56.799999,107.300003,66.599998,0.000000,0.000000,11.600000,-44.799999,-46.500000,0.000000,0.000000,8.334826,58.409557,0.000000,241.207382,28.922496,7.617425,151.867493,0.000000,0.000000,0.000000,0.000000,105.300003,99.233332,98.433332,99.033335,95.466667,94.700002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.347000,68.910000,15.031000,14.882000,14.434000,C3H8,38161.030435,37012.250591,,420.000000,74.280000,14.832174,2.623176,65.300003,11.600000,29.321000,0.995727,0.989904,1.005882,0.000000,15.116055,2.611966,38761.203425,6697.710383
12/04/2024,14:01:07.840,838.90,4195.08,120.180000,2.453100,119.700000,116.230000,0.000000,60.000000,294.800000,0.405900,1.654926,1.418123,4193.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,98.594444,55.400002,56.799999,107.300003,66.599998,0.000000,0.000000,11.610000,-44.900002,-46.500000,0.000000,0.000000,8.335176,58.380260,0.000000,241.207382,28.922496,7.618024,151.867279,0.000000,0.000000,0.000000,0.000000,105.300003,99.199997,98.733332,98.466667,95.300001,94.566666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.347000,68.910000,15.027000,14.875000,14.447000,C3H8,38143.080750,37045.585720,,408.000000,74.600000,14.408398,2.634477,65.300003,11.610000,29.321000,0.995751,0.989904,1.005906,0.000000,15.147429,2.623283,38841.653584,6726.728652
12/04/2024,14:01:10.840,841.90,4198.08,120.180000,2.453300,119.700000,116.330000,0.000000,60.000000,294.800000,0.406000,1.654710,1.418123,4196.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,98.688890,55.400002,56.812244,107.199997,66.599998,0.000000,0.000000,11.630000,-45.000000,-46.500000,0.000000,0.000000,8.335029,58.409199,0.000000,241.207382,28.922496,7.617580,151.867065,0.000000,0.000000,0.000000,0.000000,105.266668,99.300001,98.766668,98.500000,95.900002,94.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.347000,68.910000,15.021000,14.872000,14.459000,C3H8,38135.388027,37076.356609,,408.000000,74.960000,14.408398,2.647190,65.300003,11.630000,29.321000,0.995800,0.989904,1.005956,0.000000,15.094671,2.636071,38706.369200,6759.520443
12/04/2024,14:01:13.841,844.90,4201.09,120.180000,2.453200,119.700000,116.430000,0.000000,60.000000,294.800000,0.405900,1.654207,1.418622,4199.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,98.761112,55.400002,56.842857,107.199997,66.604080,0.000000,0.000000,11.630000,-44.900002,-46.400002,0.000000,0.000000,8.335100,58.416630,0.000000,241.207382,28.922496,7.618271,151.866867,0.000000,0.000000,0.000000,0.000000,104.866666,99.500000,99.166667,98.933334,95.800001,94.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.347000,68.910000,15.041000,14.888000,14.472000,C3H8,38176.415879,37109.691738,,444.000000,75.340000,15.679727,2.660609,65.300003,11.630000,29.321000,0.995800,0.989904,1.005956,0.000000,14.980894,2.649434,38414.618126,6793.786956
12/04/2024,14:01:16.841,847.90,4204.08,120.180000,2.453500,119.700000,116.530000,0.000000,60.000000,294.800000,0.406100,1.655268,1.418622,4202.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,98.788888,55.400445,56.879593,107.199997,66.610202,0.000000,0.000000,11.620000,-45.000000,-46.299999,0.000000,0.000000,8.335090,58.427177,0.000000,241.207382,28.922496,7.618293,151.866608,0.000000,0.000000,0.000000,0.000000,104.533333,99.666664,99.199999,98.166664,96.866666,94.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.347000,68.910000,15.024000,14.875000,14.484000,C3H8,38143.080750,37140.462627,,432.000000,75.680000,15.255950,2.672616,65.300003,11.620000,29.321000,0.995775,0.989904,1.005931,0.000000,14.891803,2.661326,38186.168641,6824.279697
12/04/2024,14:01:19.841,850.90,4207.08,120.180000,2.453100,119.700000,116.630000,0.000000,60.000000,294.800000,0.406000,1.654845,1.418123,4205.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,98.827777,55.401037,56.900001,107.199997,66.620406,0.000000,0.000000,11.610000,-44.900002,-46.400002,0.000000,0.000000,8.334724,58.485317,0.000000,241.207382,28.922496,7.618495,151.866348,0.000000,0.000000,0.000000,0.000000,104.466667,99.699997,99.166664,97.966667,97.199999,94.466667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.347000,68.910000,15.024000,14.875000,14.496000,C3H8,38143.080750,37171.233516,,396.000000,75.000000,13.984621,2.648602,65.300003,11.610000,29.321000,0.995751,0.989904,1.005906,0.000000,14.827435,2.637349,38021.111495,6762.796902
12/04/2024,14:01:22.841,853.90,4210.08,120.180000,2.452900,119.600000,116.730000,0.000000,60.000000,294.800000,0.405900,1.654083,1.418622,4208.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,98.777777,55.402368,56.920409,107.199997,66.626529,0.000000,0.000000,11.620000,-44.799999,-46.400002,0.000000,0.000000,8.335001,58.459930,0.000000,241.207382,28.922496,7.617805,151.866180,0.000000,0.000000,0.000000,0.000000,104.566666,99.699997,99.233332,98.500003,96.233332,94.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.347000,68.910000,15.044000,14.892000,14.509000,C3H8,38186.672842,37204.568645,,384.000000,76.320000,13.560845,2.695218,65.300003,11.620000,29.321000,0.995775,0.989904,1.005931,0.000000,14.740004,2.683832,37796.919126,6881.990308
12/04/2024,14:01:25.841,856.90,4213.08,120.180000,2.452700,119.600000,116.830000,0.000000,60.000000,294.800000,0.405900,1.654870,1.418622,4211.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,98.822222,55.405031,56.957144,107.099998,66.624488,0.000000,0.000000,11.640000,-44.700001,-46.400002,0.000000,0.000000,8.334976,58.476627,0.000000,241.207382,28.922496,7.618405,151.865921,0.000000,0.000000,0.000000,0.000000,104.666664,99.766668,99.233332,99.066668,95.966667,94.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.347000,68.910000,15.047000,14.895000,14.521000,C3H8,38194.365564,37235.339534,,396.000000,76.660000,13.984621,2.707225,65.300003,11.640000,29.321000,0.995824,0.989904,1.005980,0.000000,14.662478,2.695920,37598.123662,6912.986928
12/04/2024,14:01:28.841,859.90,4216.09,120.180000,2.452900,119.700000,116.930000,0.000000,60.000000,294.800000,0.405900,1.654491,1.418123,4214.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,98.794445,55.409025,56.989796,107.099998,66.612243,0.000000,0.000000,11.620000,-44.900002,-46.599998,-0.001000,0.000000,8.335422,58.431004,0.000000,241.207382,28.922496,7.619675,151.865707,0.000000,0.000000,0.000000,0.000000,104.666664,99.833336,99.066666,99.033333,95.800003,94.366669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.347000,68.910000,15.014000,14.862000,14.534000,C3H8,38109.745620,37268.674663,,396.000000,76.980000,13.984621,2.718526,65.300003,11.620000,29.321000,0.995775,0.989904,1.005931,0.000000,14.601444,2.707041,37441.617399,6941.504375
12/04/2024,14:01:31.841,862.90,4219.08,120.180000,2.452800,119.700000,117.030000,0.000000,60.000000,294.800000,0.405900,1.654232,1.418123,4217.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,98.761112,55.414350,57.020408,107.099998,66.606121,0.000000,0.000000,11.620000,-44.599998,-46.599998,0.000000,0.000000,8.335054,58.492229,0.000000,241.207382,28.922496,7.619493,151.865463,0.000000,0.000000,0.000000,0.000000,104.433334,100.000000,98.933334,98.900002,95.833336,94.466667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.347000,68.910000,15.051000,14.902000,14.546000,C3H8,38212.315249,37299.445552,,408.000000,77.340000,14.408398,2.731239,65.300003,11.620000,29.321000,0.995775,0.989904,1.005931,0.000000,14.484398,2.719700,37141.483476,6973.966593
12/04/2024,14:01:34.841,865.90,4222.08,120.180000,2.452800,119.700000,117.130000,0.000000,60.000000,294.800000,0.406000,1.655047,1.418622,4220.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,98.827778,55.421599,57.063265,107.099998,66.610202,0.000000,0.000000,11.630000,-44.500000,-46.599998,0.000000,0.000000,8.335150,58.490360,0.000000,241.207382,28.922496,7.619031,151.865234,0.000000,0.000000,0.000000,0.000000,104.400002,99.966667,98.966667,99.000000,96.033333,94.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.347000,68.910000,15.014000,14.865000,14.558000,C3H8,38117.438342,37330.216440,,444.000000,77.720000,15.679727,2.744658,65.300003,11.630000,29.321000,0.995800,0.989904,1.005956,0.000000,14.341004,2.733130,36773.785419,7008.403533
12/04/2024,14:01:37.841,868.90,4225.08,120.180000,2.453100,119.700000,117.230000,0.000000,60.000000,294.800000,0.406100,1.654763,1.418123,4223.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,98.855556,55.431362,57.118367,107.066666,66.614284,0.000000,0.000000,11.630000,-44.500000,-46.599998,0.000000,0.000000,8.334630,58.568398,0.000000,241.207382,28.922496,7.620234,151.865021,0.000000,0.000000,0.000000,0.000000,104.133334,100.000000,99.033333,99.199999,95.966667,94.800001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.347000,68.910000,15.054000,14.902000,14.571000,C3H8,38212.315249,37363.551570,,444.000000,78.080000,15.679727,2.757372,65.300003,11.630000,29.321000,0.995800,0.989904,1.005956,0.000000,14.276748,2.745790,36609.018888,7040.866545
12/04/2024,14:01:40.841,871.90,4228.08,120.180000,2.453000,119.700000,117.330000,0.000000,60.000000,294.800000,0.406100,1.654912,1.418622,4226.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,98.983332,55.443936,57.181633,107.000000,66.614284,0.000000,0.000000,11.620000,-44.400002,-46.799999,0.000000,0.000000,8.334622,58.579956,0.000000,241.207382,28.922496,7.619793,151.864807,0.000000,0.000000,0.000000,0.000000,103.933334,100.066666,99.133331,99.533330,96.099998,95.133331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.347000,68.910000,15.047000,14.895000,14.583000,C3H8,38194.365564,37394.322458,,420.000000,78.420000,14.832174,2.769379,65.300003,11.620000,29.321000,0.995775,0.989904,1.005931,0.000000,14.317987,2.757679,36714.765163,7071.353248
12/04/2024,14:01:43.842,874.90,4231.09,120.180000,2.453200,119.800000,117.430000,0.000000,60.000000,294.800000,0.406300,1.655633,1.418622,4229.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,98.988889,55.459172,57.242857,107.000000,66.618366,0.000000,0.000000,11.620000,-44.400002,-46.799999,0.000000,0.000000,8.335125,58.528625,0.000000,241.207382,28.922496,7.620169,151.864609,0.000000,0.000000,0.000000,0.000000,103.933334,100.133331,99.199999,99.066666,96.366669,95.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.347000,68.910000,15.008000,14.859000,14.596000,C3H8,38102.052898,37427.657588,,396.000000,78.740000,13.984621,2.780679,65.199997,11.620000,29.321000,0.995965,0.990093,1.005931,0.000000,14.402091,2.769460,36930.429023,7101.561392
12/04/2024,14:01:46.842,877.90,4234.09,120.180000,2.452800,119.700000,117.530000,0.000000,60.000000,294.800000,0.406100,1.655047,1.418622,4232.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,99.205555,55.477663,57.316327,107.000000,66.622447,0.000000,0.000000,11.630000,-44.400002,-46.799999,0.000000,0.000000,8.335114,58.541889,0.000000,241.207382,28.922496,7.620329,151.864365,0.000000,0.000000,0.000000,0.000000,104.166667,100.199999,99.699997,99.233335,96.599998,95.333336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.347000,68.910000,15.057000,14.908000,14.608000,C3H8,38227.700693,37458.428477,,408.000000,79.100000,14.408398,2.793393,65.300003,11.630000,29.321000,0.995800,0.989904,1.005956,0.000000,14.520819,2.781660,37234.876138,7132.845078
12/04/2024,14:01:49.843,880.90,4237.09,120.180000,2.452500,119.600000,117.630000,0.000000,60.000000,294.700000,0.405900,1.654353,1.418622,4235.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,99.366667,55.498077,57.404082,107.000000,66.626529,0.000000,0.000000,11.620000,-44.599998,-46.799999,0.000000,0.000000,8.334938,58.578087,0.000000,241.207382,28.922496,7.620112,151.864090,0.000000,0.000000,0.000000,0.000000,104.533333,100.533333,99.766668,99.366666,96.666664,95.333336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.347000,68.910000,14.984000,14.835000,14.620000,C3H8,38040.511121,37489.199365,,420.000000,79.440000,14.832174,2.805400,65.300003,11.620000,29.321000,0.995775,0.989904,1.005931,0.000000,14.662605,2.793548,37598.449177,7163.329534
12/04/2024,14:01:52.842,883.90,4240.09,120.180000,2.453000,119.800000,117.730000,0.000000,60.000000,294.800000,0.406300,1.654505,1.418622,4238.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,99.594444,55.520710,57.495918,107.000000,66.632651,0.000000,0.000000,11.610000,-44.700001,-46.799999,0.000000,0.000000,8.334958,58.587437,0.000000,241.207382,28.922496,7.621180,151.863892,0.000000,0.000000,0.000000,0.000000,104.766668,100.733332,99.833333,100.000000,96.699997,95.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.347000,68.910000,15.011000,14.862000,14.633000,C3H8,38109.745620,37522.534495,,420.000000,79.800000,14.832174,2.818113,65.300003,11.610000,29.321000,0.995751,0.989904,1.005906,0.000000,14.731846,2.806139,37775.999543,7195.615904
12/04/2024,14:01:55.843,886.90,4243.09,120.180000,2.452700,119.700000,117.830000,0.000000,60.000000,294.800000,0.406200,1.655889,1.419621,4241.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,99.772223,55.546006,57.589795,106.966667,66.632651,0.000000,0.000000,11.600000,-44.599998,-46.700001,0.000000,0.000000,8.334816,58.618340,0.000000,241.207382,28.922496,7.621199,151.863632,0.000000,0.000000,0.000000,0.000000,104.933334,100.866669,99.766665,100.766665,96.833336,95.466667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.347000,68.910000,15.008000,14.855000,14.645000,C3H8,38091.795935,37553.305383,,444.000000,80.180000,15.679727,2.831533,65.300003,11.600000,29.321000,0.995727,0.989904,1.005882,0.000000,14.715301,2.819433,37733.574710,7229.704072
12/04/2024,14:01:58.843,889.90,4246.09,120.170000,2.452900,119.700000,117.930000,0.000000,60.000000,294.800000,0.406200,1.655510,1.418241,4244.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,99.755556,55.573669,57.687755,106.900002,66.624488,0.000000,0.000000,11.610000,-44.900002,-46.500000,0.001000,0.000000,8.334708,58.641823,0.000000,241.207382,28.922496,7.620770,151.863434,0.000000,0.000000,0.000000,0.000000,105.000000,100.800001,100.033333,100.300001,96.866669,95.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.347000,68.910000,15.054000,14.905000,14.657000,C3H8,38220.007971,37584.076272,,444.000000,80.540000,15.679727,2.844246,65.300003,11.610000,29.321000,0.995751,0.989904,1.005906,0.000000,14.702073,2.832161,37699.653528,7262.342166
