Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,14:02:01.845,892.90,4249.09,120.180000,2.452700,119.700000,118.030000,0.000000,60.000000,294.800000,0.406200,1.654626,1.418622,4247.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,99.588889,55.602515,57.793878,106.900002,66.624488,0.000000,0.000000,11.620000,-45.099998,-46.599998,0.000000,0.000000,8.334677,58.660374,0.000000,241.207382,28.922496,7.620978,151.863205,0.000000,0.000000,0.000000,0.000000,105.000000,100.666664,99.933334,99.699999,96.966667,95.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.347000,68.910000,14.978000,14.829000,14.670000,C3H8,38025.125676,37617.411401,,420.000000,80.880000,14.832174,2.856253,65.300003,11.620000,29.321000,0.995775,0.989904,1.005931,0.000000,14.746487,2.844186,37813.542457,7293.178408
12/04/2024,14:02:04.846,895.90,4252.09,120.180000,2.453100,119.800000,118.130000,0.000000,60.000000,294.800000,0.406400,1.654600,1.418123,4250.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,99.611112,55.632248,57.900000,106.900002,66.626529,0.000000,0.000000,11.630000,-44.900002,-46.400002,0.000000,0.000000,8.334592,58.682217,0.000000,241.207382,28.922496,7.621621,151.863007,0.000000,0.000000,0.000000,0.000000,104.866669,100.766668,99.900002,99.800001,97.099998,95.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.910000,15.031000,14.882000,14.682000,C3H8,38161.030435,37648.182290,,408.000000,81.220000,14.408398,2.868260,65.300003,11.630000,29.321000,0.995800,0.989904,1.005956,0.000000,14.802434,2.856212,37957.004060,7324.016148
12/04/2024,14:02:07.846,898.90,4255.09,120.180000,2.452900,119.800000,118.230000,0.000000,60.000000,294.800000,0.406300,1.654001,1.418123,4253.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,99.450000,55.662130,57.995918,106.900002,66.614284,0.000000,0.000000,11.630000,-44.900002,-46.400002,0.000000,0.000000,8.334699,58.681129,0.000000,241.207382,28.922496,7.621809,151.862747,0.000000,0.000000,0.000000,0.000000,104.466667,100.766665,99.933334,99.033333,97.199997,95.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.910000,15.054000,14.902000,14.695000,C3H8,38212.315249,37681.517419,,420.000000,81.580000,14.832174,2.880973,65.300003,11.630000,29.321000,0.995800,0.989904,1.005956,0.000000,14.873213,2.868872,38138.497925,7356.479159
12/04/2024,14:02:10.847,901.90,4258.09,120.180000,2.452500,119.700000,118.330000,0.000000,60.000000,294.700000,0.406200,1.654516,1.418123,4256.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,99.461111,55.692751,58.085714,106.800003,66.602039,0.000000,0.000000,11.630000,-45.000000,-46.400002,0.000000,0.000000,8.334775,58.684444,0.000000,241.207382,28.922496,7.622267,151.862488,0.000000,0.000000,0.000000,0.000000,104.199999,100.900002,100.133331,98.900002,97.199997,95.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.346000,68.910000,14.981000,14.832000,14.707000,C3H8,38032.818398,37712.288308,,420.000000,81.920000,14.832174,2.892980,65.300003,11.630000,29.321000,0.995800,0.989904,1.005956,0.000000,14.977056,2.880829,38404.777305,7387.138670
12/04/2024,14:02:13.848,904.90,4261.09,120.180000,2.452600,119.800000,118.430000,0.000000,60.000000,294.700000,0.406300,1.653796,1.418123,4259.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,99.555555,55.723964,58.173469,106.800003,66.599998,0.000000,0.000000,11.630000,-45.000000,-46.400002,0.000000,0.000000,8.334677,58.710102,0.000000,241.207382,28.922496,7.622439,151.862228,0.000000,0.000000,0.000000,0.000000,103.933334,100.900002,100.166664,99.399999,97.233332,95.699999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.346000,68.910000,15.014000,14.862000,14.719000,C3H8,38109.745620,37743.059197,,420.000000,82.300000,14.832174,2.906400,65.300003,11.630000,29.321000,0.995800,0.989904,1.005956,0.000000,15.029853,2.894192,38540.161598,7421.405183
12/04/2024,14:02:16.848,907.90,4264.09,120.180000,2.452400,119.700000,118.530000,0.000000,60.000000,294.700000,0.406200,1.654909,1.418622,4262.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,99.677777,55.756065,58.267347,106.800003,66.599998,0.000000,0.000000,11.640000,-45.000000,-46.400002,0.000000,0.000000,8.334914,58.693470,0.000000,241.207382,28.922496,7.622697,151.862045,0.000000,0.000000,0.000000,0.000000,103.533333,100.866669,100.266668,100.566666,97.199997,95.633331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.910000,15.064000,14.912000,14.732000,C3H8,38237.957656,37776.394326,,456.000000,82.680000,16.103503,2.919819,65.300003,11.640000,29.320000,0.995791,0.989904,1.005947,0.000000,15.006819,2.907530,38481.096287,7455.606839
12/04/2024,14:02:19.849,910.90,4267.09,120.180000,2.452700,119.800000,118.630000,0.000000,60.000000,294.800000,0.406400,1.653892,1.418622,4265.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,99.661112,55.787426,58.365307,106.800003,66.599998,0.000000,0.000000,11.620000,-45.000000,-46.299999,0.000000,0.000000,8.334799,58.717545,0.000000,241.207382,28.922496,7.622844,151.861801,0.000000,0.000000,0.000000,0.000000,103.599998,100.900002,100.733335,99.900002,97.266668,95.566666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.910000,15.067000,14.915000,14.744000,C3H8,38245.650378,37807.165215,,468.000000,83.060000,16.527280,2.933239,65.300003,11.620000,29.320000,0.995742,0.989904,1.005898,0.000000,14.993694,2.920750,38447.441751,7489.506988
12/04/2024,14:02:22.850,913.90,4270.09,120.180000,2.452900,119.800000,118.730000,0.000000,60.000000,294.800000,0.406500,1.653675,1.418622,4268.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,99.666668,55.817604,58.457143,106.800003,66.599998,0.000000,0.000000,11.620000,-44.900002,-46.400002,0.000000,0.000000,8.334832,58.723797,0.000000,241.207382,28.922496,7.622457,151.861588,0.000000,0.000000,0.000000,0.000000,104.000000,100.966667,100.433334,99.533333,97.300003,95.766668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.910000,15.031000,14.879000,14.757000,C3H8,38153.337712,37840.500344,,432.000000,83.400000,15.255950,2.945246,65.300003,11.620000,29.320000,0.995742,0.989904,1.005898,0.000000,15.039904,2.932706,38565.935231,7520.164734
12/04/2024,14:02:25.850,916.90,4273.09,120.180000,2.452800,119.800000,118.830000,0.000000,60.000000,294.800000,0.406500,1.654966,1.418622,4271.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,99.905555,55.847633,58.542857,106.733332,66.599998,0.000000,0.000000,11.620000,-44.799999,-46.500000,-0.001000,0.000000,8.334629,58.762985,0.000000,241.207382,28.922496,7.623057,151.861389,0.000000,0.000000,0.000000,0.000000,104.433334,101.033333,100.500000,99.233332,97.500000,96.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.910000,15.027000,14.879000,14.769000,C3H8,38153.337712,37871.271233,,408.000000,83.740000,14.408398,2.957253,65.300003,11.620000,29.320000,0.995742,0.989904,1.005898,0.000000,15.089366,2.944662,38692.766528,7550.822480
12/04/2024,14:02:28.850,919.90,4276.09,120.180000,2.452600,119.800000,118.930000,0.000000,60.000000,294.700000,0.406400,1.654938,1.418622,4274.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,100.072223,55.878402,58.628571,106.699997,66.599998,0.000000,0.000000,11.620000,-44.700001,-46.500000,0.000000,0.000000,8.334640,58.774193,0.000000,241.207382,28.922496,7.623072,151.861084,0.000000,0.000000,0.000000,0.000000,104.699999,100.966667,100.433334,99.333333,97.933334,97.066668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.910000,15.057000,14.905000,14.781000,C3H8,38220.007971,37902.042122,,420.000000,84.100000,14.832174,2.969966,65.300003,11.620000,29.320000,0.995742,0.989904,1.005898,0.000000,15.142024,2.957321,38827.794108,7583.283623
12/04/2024,14:02:31.851,922.90,4279.09,120.180000,2.452500,119.800000,119.030000,0.000000,60.000000,294.700000,0.406400,1.655087,1.418123,4277.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,100.194444,55.908284,58.710204,106.699997,66.599998,0.000000,0.000000,11.640000,-44.799999,-46.599998,0.000000,0.000000,8.334861,58.757915,0.000000,241.207382,28.922496,7.623138,151.860916,0.000000,0.000000,0.000000,0.000000,104.900002,101.033333,100.733332,99.699999,98.066666,96.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.910000,15.057000,14.908000,14.794000,C3H8,38227.700693,37935.377251,,408.000000,84.420000,14.408398,2.981267,65.300003,11.640000,29.320000,0.995791,0.989904,1.005947,0.000000,15.216111,2.968719,39017.770859,7612.510031
12/04/2024,14:02:34.851,925.90,4282.09,120.180000,2.452600,119.800000,119.130000,0.000000,60.000000,294.700000,0.406500,1.655427,1.418123,4280.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,100.033333,55.938018,58.787755,106.699997,66.599998,0.000000,0.000000,11.620000,-44.700001,-46.599998,0.000000,0.000000,8.334822,58.775860,0.000000,241.207382,28.922496,7.623770,151.860672,0.000000,0.000000,0.000000,0.000000,104.900002,101.099998,100.500000,99.533333,97.633331,96.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.346000,68.910000,15.018000,14.865000,14.806000,C3H8,38117.438342,37966.148140,,396.000000,84.760000,13.984621,2.993274,65.300003,11.620000,29.320000,0.995742,0.989904,1.005898,0.000000,15.216020,2.980530,39017.537379,7642.795718
12/04/2024,14:02:37.851,928.90,4285.10,120.180000,2.452500,119.800000,119.230000,0.000000,60.000000,294.700000,0.406400,1.654924,1.418622,4283.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,100.188889,55.966864,58.863266,106.633331,66.599998,0.000000,0.000000,11.610000,-44.599998,-46.599998,-0.001000,0.000000,8.334886,58.781433,0.000000,241.207382,28.922496,7.623351,151.860382,0.000000,0.000000,0.000000,0.000000,104.900002,101.166664,100.600001,99.766665,98.233335,96.466667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.910000,15.034000,14.885000,14.819000,C3H8,38168.723157,37999.483269,,432.000000,85.140000,15.255950,3.006694,65.300003,11.610000,29.320000,0.995718,0.989904,1.005873,0.000000,15.102197,2.993819,38725.667542,7676.872641
12/04/2024,14:02:40.851,931.90,4288.10,120.180000,2.452300,119.700000,119.330000,0.000000,60.000000,294.700000,0.406300,1.654243,1.418123,4286.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,100.183333,55.994970,58.942858,106.599998,66.599998,0.000000,0.000000,11.610000,-44.700001,-46.700001,0.000000,0.000000,8.335135,58.762550,0.000000,241.207382,28.922496,7.624806,151.860245,0.000000,0.000000,0.000000,0.000000,104.566666,101.233332,100.666664,99.866669,98.233332,96.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.345000,68.910000,15.004000,14.855000,14.831000,C3H8,38091.795935,38030.254158,,444.000000,85.480000,15.679727,3.018701,65.300003,11.610000,29.320000,0.995718,0.989904,1.005873,0.000000,14.963665,3.005775,38370.439592,7707.529638
12/04/2024,14:02:43.851,934.90,4291.09,120.180000,2.452500,119.800000,119.430000,0.000000,60.000000,294.700000,0.406400,1.654516,1.418622,4289.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,100.250000,56.023077,59.028571,106.599998,66.599998,0.000000,0.000000,11.620000,-44.599998,-46.799999,0.000000,0.000000,8.334962,58.793488,0.000000,241.207382,28.922496,7.620402,151.860031,0.000000,0.000000,0.000000,0.000000,104.100001,101.300003,100.633331,100.400002,97.900002,97.166664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.910000,15.024000,14.872000,14.843000,C3H8,38135.388027,38061.025046,,408.000000,85.820000,14.408398,3.030708,65.300003,11.620000,29.320000,0.995742,0.989904,1.005898,0.000000,14.858132,3.017804,38099.825935,7738.375749
12/04/2024,14:02:46.852,937.90,4294.10,120.180000,2.452600,119.800000,119.530000,0.000000,60.000000,294.700000,0.406500,1.654938,1.418622,4292.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,100.249999,56.051479,59.114285,106.599998,66.599998,0.000000,0.000000,11.630000,-44.500000,-46.799999,0.000000,0.000000,8.334861,58.819263,0.000000,241.207382,28.922496,7.623013,151.859787,0.000000,0.000000,0.000000,0.000000,103.733332,101.533333,100.633334,100.333331,98.099998,97.166667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.910000,14.978000,14.829000,14.856000,C3H8,38025.125676,38094.360176,,384.000000,86.120000,13.560845,3.041302,65.300003,11.630000,29.319000,0.995734,0.989904,1.005889,0.000000,14.739445,3.028327,37795.486003,7765.359147
12/04/2024,14:02:49.853,940.90,4297.10,120.180000,2.452900,119.900000,119.620000,0.000000,60.000000,294.800000,0.406600,1.655143,1.418123,4295.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,100.133333,56.080917,59.204081,106.500000,66.599998,0.000000,0.000000,11.620000,-44.500000,-46.799999,0.001000,0.000000,8.335199,58.787724,0.000000,241.207382,28.922496,7.624371,151.859482,0.000000,0.000000,0.000000,0.000000,103.566666,101.500000,100.866669,100.033333,98.066666,96.766668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.345000,68.900000,15.018000,14.869000,14.868000,C3H8,38127.695305,38125.131064,,384.000000,86.480000,13.560845,3.054015,65.300003,11.620000,29.320000,0.995742,0.989904,1.005898,0.000000,14.625694,3.041012,37503.799194,7797.887844
12/04/2024,14:02:52.854,943.90,4300.10,120.180000,2.452400,119.800000,119.720000,0.000000,60.000000,294.700000,0.406400,1.654502,1.418123,4298.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,100.466668,56.109319,59.300000,106.500000,66.599998,0.000000,0.000000,11.620000,-44.599998,-46.900002,0.000000,0.000000,8.335116,58.811596,0.000000,241.207382,28.922496,7.625169,151.859299,0.000000,0.000000,0.000000,0.000000,103.633331,101.400002,100.900002,100.533335,99.500000,96.833336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.900000,15.014000,14.865000,14.881000,C3H8,38117.438342,38158.466194,,396.000000,86.800000,13.984621,3.065316,65.300003,11.620000,29.320000,0.995742,0.989904,1.005898,0.000000,14.559745,3.052265,37334.691945,7826.742194
12/04/2024,14:02:55.855,946.90,4303.10,120.180000,2.452300,119.800000,119.820000,0.000000,60.000000,294.700000,0.406500,1.655466,1.419121,4301.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,100.327778,56.136982,59.406123,106.500000,66.599998,0.000000,0.000000,11.630000,-44.599998,-46.900002,0.000000,0.000000,8.335015,58.835163,0.000000,241.207382,28.922496,7.625303,151.859055,0.000000,0.000000,0.000000,0.000000,103.766668,101.433334,100.866669,100.500000,98.666667,96.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.345000,68.900000,14.981000,14.832000,14.893000,C3H8,38032.818398,38189.237083,,408.000000,87.140000,14.408398,3.077323,65.300003,11.630000,29.319000,0.995734,0.989904,1.005889,0.000000,14.480618,3.064194,37131.789919,7857.331585
12/04/2024,14:02:58.856,949.90,4306.10,120.180000,2.452900,119.900000,119.920000,0.000000,60.000000,294.800000,0.406700,1.655673,1.418123,4304.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,100.355556,56.165828,59.520408,106.466667,66.599998,0.000000,0.000000,11.640000,-44.599998,-46.900002,-0.001000,0.000000,8.335000,58.848289,0.000000,241.207382,28.922496,7.625695,151.858826,0.000000,0.000000,0.000000,0.000000,103.733332,101.533333,100.866669,101.066666,98.133334,96.800003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.900000,15.047000,14.898000,14.905000,C3H8,38202.058286,38220.007971,,432.000000,87.520000,15.255950,3.090743,65.300003,11.640000,29.319000,0.995758,0.989904,1.005914,0.000000,14.350395,3.077632,36797.867973,7891.788687
12/04/2024,14:03:01.860,952.90,4309.10,120.180000,2.452200,119.800000,120.020000,0.000000,60.000000,294.700000,0.406500,1.654555,1.418123,4307.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,100.533333,56.194378,59.638775,106.433334,66.599998,0.000000,0.000000,11.620000,-44.799999,-46.799999,0.000000,0.000000,8.335019,58.859631,0.000000,241.207382,28.922496,7.626107,151.858566,0.000000,0.000000,0.000000,0.000000,103.699997,101.733332,101.066666,101.133334,98.666667,96.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.345000,68.900000,15.044000,14.895000,14.918000,C3H8,38194.365564,38253.343101,,444.000000,87.880000,15.679727,3.103456,65.300003,11.620000,29.319000,0.995709,0.989904,1.005864,0.000000,14.256429,3.090140,36556.916768,7923.863033
12/04/2024,14:03:04.861,955.90,4312.10,120.180000,2.452600,119.900000,120.120000,0.000000,60.000000,294.700000,0.406700,1.655345,1.418622,4310.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,100.672222,56.222929,59.761224,106.400002,66.599998,0.000000,0.000000,11.620000,-44.799999,-46.700001,0.000000,0.000000,8.334952,58.879082,0.000000,241.207382,28.922496,7.625504,151.858398,0.000000,0.000000,0.000000,0.000000,103.699997,101.866669,101.133331,101.199999,99.166667,96.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.344000,68.900000,15.041000,14.892000,14.930000,C3H8,38186.672842,38284.113989,,432.000000,88.220000,15.255950,3.115463,65.300003,11.620000,29.318000,0.995676,0.989904,1.005831,0.000000,14.264650,3.101993,36577.995983,7954.256158
12/04/2024,14:03:07.862,958.90,4315.11,120.170000,2.452200,119.800000,120.220000,0.000000,60.000000,294.700000,0.406500,1.654474,1.418241,4313.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,100.561111,56.251035,59.885714,106.400002,66.599998,0.000000,0.000000,11.630000,-44.799999,-46.700001,0.000000,0.000000,8.334835,58.906532,0.000000,241.207382,28.922496,7.626077,151.858124,0.000000,0.000000,0.000000,0.000000,103.733332,101.800003,101.099998,101.066668,98.633334,97.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.344000,68.900000,14.998000,14.849000,14.943000,C3H8,38076.410491,38317.449119,,408.000000,88.560000,14.408398,3.127470,65.300003,11.630000,29.318000,0.995701,0.989904,1.005856,0.000000,14.340425,3.114024,36772.302451,7985.107025
12/04/2024,14:03:10.864,961.90,4318.11,120.180000,2.452500,119.900000,120.320000,0.000000,60.000000,294.700000,0.406700,1.654434,1.418622,4316.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,100.699999,56.278698,60.012245,106.400002,66.599998,0.000000,0.000000,11.610000,-45.000000,-46.599998,0.000000,0.000000,8.335085,58.884758,0.000000,241.207382,28.922496,7.626095,151.857986,0.000000,0.000000,0.000000,0.000000,103.933334,101.766668,101.133331,101.533333,98.733332,97.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.344000,68.900000,15.004000,14.855000,14.955000,C3H8,38091.795935,38348.220007,,396.000000,88.900000,13.984621,3.139477,65.300003,11.610000,29.318000,0.995652,0.989904,1.005806,0.000000,14.447496,3.125827,37046.858703,8015.371685
12/04/2024,14:03:13.864,964.90,4321.11,120.180000,2.452200,119.900000,120.420000,0.000000,60.000000,294.700000,0.406700,1.653780,1.418123,4319.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,100.888890,56.305917,60.130612,106.400002,66.599998,0.000000,0.000000,11.620000,-45.000000,-46.599998,0.000000,0.000000,8.335271,58.873444,0.000000,241.207382,28.922496,7.624832,151.857742,0.000000,0.000000,0.000000,0.000000,103.966667,101.833336,101.433334,101.133331,99.600001,97.366669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.344000,68.890000,15.011000,14.862000,14.967000,C3H8,38109.745620,38378.990896,,408.000000,89.240000,14.408398,3.151484,65.300003,11.620000,29.318000,0.995676,0.989904,1.005831,0.000000,14.587501,3.137858,37405.864657,8046.223300
12/04/2024,14:03:16.865,967.90,4324.11,120.180000,2.452200,119.900000,120.520000,0.000000,60.000000,294.700000,0.406700,1.653699,1.418622,4322.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,101.027778,56.333432,60.242857,106.333336,66.587754,0.000000,0.000000,11.630000,-45.000000,-46.500000,0.000000,0.000000,8.335199,58.891941,0.000000,241.207382,28.922496,7.626046,151.857544,0.000000,0.000000,0.000000,0.000000,103.966667,102.033333,101.533333,101.199999,100.033333,97.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.344000,68.890000,14.988000,14.839000,14.980000,C3H8,38050.768083,38412.326025,,408.000000,89.580000,14.408398,3.163491,65.300003,11.630000,29.318000,0.995701,0.989904,1.005856,0.000000,14.701102,3.149890,37697.163498,8077.076415
12/04/2024,14:03:19.865,970.90,4327.11,120.180000,2.452500,119.900000,120.620000,0.000000,60.000000,294.700000,0.406800,1.653700,1.418123,4325.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,101.072222,56.362278,60.361225,106.300003,66.563264,0.000000,0.000000,11.610000,-45.000000,-46.500000,0.000000,0.000000,8.335401,58.878578,0.000000,241.207382,28.922496,7.626315,151.857315,0.000000,0.000000,0.000000,0.000000,103.866669,102.199997,101.500000,101.133331,100.033333,97.700002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.344000,68.890000,15.021000,14.869000,14.992000,C3H8,38127.695305,38443.096914,,432.000000,89.960000,15.255950,3.176910,65.199997,11.610000,29.318000,0.995842,0.990093,1.005806,0.000000,14.714158,3.163700,37730.642893,8112.488464
12/04/2024,14:03:22.867,973.90,4330.11,120.180000,2.451900,119.800000,120.720000,0.000000,60.000000,294.700000,0.406600,1.653983,1.418123,4328.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,101.300001,56.391716,60.485715,106.300003,66.532653,0.000000,0.000000,11.620000,-45.099998,-46.500000,0.000000,0.000000,8.335202,58.916283,0.000000,241.207382,28.922496,7.627405,151.857132,0.000000,0.000000,0.000000,0.000000,103.900002,102.266668,101.900002,102.066666,99.766665,97.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.343000,68.890000,15.037000,14.885000,15.004000,C3H8,38168.723157,38473.867803,,456.000000,90.340000,16.103503,3.190330,65.300003,11.620000,29.318000,0.995676,0.989904,1.005831,0.000000,14.676172,3.176536,37633.236734,8145.403552
12/04/2024,14:03:25.867,976.90,4333.11,120.180000,2.452300,119.900000,120.820000,0.000000,60.000000,294.700000,0.406800,1.653835,1.418622,4331.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,101.144445,56.420266,60.614286,106.300003,66.512245,0.000000,0.000000,11.630000,-45.000000,-46.400002,0.000000,0.000000,8.335149,58.931946,0.000000,241.207382,28.922496,7.627972,151.856903,0.000000,0.000000,0.000000,0.000000,104.166664,102.400002,101.800003,101.333333,99.400002,97.766668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.343000,68.890000,15.027000,14.879000,15.017000,C3H8,38153.337712,38507.202932,,444.000000,90.700000,15.679727,3.203043,65.300003,11.630000,29.318000,0.995701,0.989904,1.005856,0.000000,14.681057,3.189272,37645.764768,8178.062411
12/04/2024,14:03:28.867,979.90,4336.11,120.170000,2.451800,119.800000,120.920000,0.000000,60.000000,294.600000,0.406600,1.653724,1.418241,4334.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,101.155556,56.448817,60.742857,106.233332,66.504082,0.000000,0.000000,11.630000,-45.000000,-46.400002,0.000000,0.000000,8.334715,59.000980,0.000000,241.207382,28.922496,7.627412,151.856613,0.000000,0.000000,0.000000,0.000000,104.166664,102.400002,101.800003,101.366669,99.233332,97.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.344000,68.890000,15.024000,14.875000,15.029000,C3H8,38143.080750,38537.973821,,420.000000,91.040000,14.832174,3.215050,65.300003,11.630000,29.318000,0.995701,0.989904,1.005856,0.000000,14.735435,3.201228,37785.203726,8208.718875
12/04/2024,14:03:31.869,982.90,4339.11,120.170000,2.452200,119.800000,121.020000,0.000000,60.000000,294.700000,0.406700,1.653536,1.418740,4337.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,101.144444,56.477071,60.871429,106.199997,66.500000,0.000000,0.000000,11.620000,-45.000000,-46.400002,0.000000,0.000000,8.334903,58.985462,0.000000,241.207382,28.922496,7.627831,151.856461,0.000000,0.000000,0.000000,0.000000,104.099998,102.433334,101.866669,101.066666,99.133331,98.266665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.343000,68.890000,15.031000,14.882000,15.042000,C3H8,38161.030435,38571.308950,,408.000000,91.380000,14.408398,3.227057,65.300003,11.620000,29.317000,0.995643,0.989904,1.005798,0.000000,14.798091,3.212998,37945.868469,8238.900924
12/04/2024,14:03:34.870,985.90,4342.11,120.180000,2.452700,119.900000,121.120000,0.000000,60.000000,294.800000,0.406900,1.653973,1.418123,4340.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,101.055556,56.505769,61.000000,106.199997,66.500000,0.000000,0.000000,11.620000,-45.000000,-46.400002,0.000000,0.000000,8.335299,58.947880,0.000000,241.207382,28.922496,7.628171,151.856247,0.000000,0.000000,0.000000,0.000000,104.033333,102.533333,101.533333,101.533335,98.866666,97.833336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.343000,68.890000,15.031000,14.879000,15.054000,C3H8,38153.337712,38602.079839,,420.000000,91.740000,14.832174,3.239771,65.300003,11.620000,29.317000,0.995643,0.989904,1.005798,0.000000,14.901960,3.225656,38212.213338,8271.358840
12/04/2024,14:03:37.870,988.90,4345.11,120.180000,2.452500,119.900000,121.220000,0.000000,60.000000,294.700000,0.406900,1.653333,1.418123,4343.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,101.094445,56.534467,61.132653,106.199997,66.500000,0.000000,0.000000,11.630000,-45.000000,-46.299999,0.000000,0.000000,8.334849,59.016685,0.000000,241.207382,28.922496,7.627395,151.856033,0.000000,0.000000,0.000000,0.000000,104.066666,102.533333,101.466667,102.000003,98.800003,97.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.343000,68.890000,14.984000,14.832000,15.066000,C3H8,38032.818398,38632.850728,,420.000000,92.080000,14.832174,3.251778,65.300003,11.630000,29.318000,0.995701,0.989904,1.005856,0.000000,15.017293,3.237797,38507.953891,8302.491586
12/04/2024,14:03:40.870,991.90,4348.11,120.180000,2.452200,119.900000,121.320000,0.000000,60.000000,294.700000,0.406700,1.654392,1.418622,4346.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,101.072222,56.562574,61.275510,106.166664,66.500000,0.000000,0.000000,11.640000,-44.900002,-46.400002,0.000000,0.000000,8.334951,59.015694,0.000000,241.207382,28.922496,7.627368,151.855820,0.000000,0.000000,0.000000,0.000000,104.000000,102.500000,101.566666,101.766668,98.966667,97.633331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.343000,68.890000,15.014000,14.865000,15.079000,C3H8,38117.438342,38666.185857,,432.000000,92.460000,15.255950,3.265197,65.300003,11.640000,29.317000,0.995692,0.989904,1.005847,0.000000,15.046913,3.251131,38583.906125,8336.682164
12/04/2024,14:03:43.872,994.90,4351.12,120.180000,2.451600,119.800000,121.420000,0.000000,60.000000,294.600000,0.406500,1.653532,1.418123,4349.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,101.344444,56.589201,61.420408,106.099998,66.500000,0.000000,0.000000,11.620000,-45.099998,-46.400002,0.000000,0.000000,8.334919,59.033001,0.000000,241.207382,28.922496,7.628764,151.855560,0.000000,0.000000,0.000000,0.000000,104.000000,102.633331,101.933332,102.500000,99.099998,97.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.343000,68.890000,14.998000,14.849000,15.091000,C3H8,38076.410491,38696.956746,,456.000000,92.840000,16.103503,3.278617,65.300003,11.620000,29.317000,0.995643,0.989904,1.005798,0.000000,15.010579,3.264333,38490.738710,8370.535804
12/04/2024,14:03:46.872,997.90,4354.12,120.180000,2.452100,119.800000,121.520000,0.000000,60.000000,294.700000,0.406700,1.654541,1.418123,4352.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,101.299999,56.614497,61.557143,106.099998,66.500000,0.000000,0.000000,11.630000,-45.000000,-46.400002,0.000000,0.000000,8.335009,59.030243,0.000000,241.207382,28.922496,7.628132,151.855423,0.000000,0.000000,0.000000,0.000000,104.000000,102.699997,102.066666,101.466667,99.500000,98.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.343000,68.880000,15.011000,14.862000,15.104000,C3H8,38109.745620,38730.291875,,444.000000,93.200000,15.679727,3.291330,65.300003,11.630000,29.317000,0.995668,0.989904,1.005822,0.000000,15.005517,3.277071,38477.758546,8403.199097
12/04/2024,14:03:49.872,1000.90,4357.12,120.180000,2.451900,119.800000,121.620000,0.000000,60.000000,294.700000,0.406700,1.654839,1.418622,4355.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,101.316666,56.639201,61.687755,106.099998,66.500000,0.000000,0.000000,11.630000,-44.799999,-46.500000,0.000000,0.000000,8.335083,59.031300,0.000000,241.207382,28.922496,7.627855,151.855179,0.000000,0.000000,0.000000,0.000000,104.000000,102.699997,102.099998,101.366666,99.500000,98.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.343000,68.880000,14.998000,14.849000,15.116000,C3H8,38076.410491,38761.062764,,420.000000,93.540000,14.832174,3.303337,65.300003,11.630000,29.317000,0.995668,0.989904,1.005822,0.000000,15.040016,3.289026,38566.222036,8433.854545
12/04/2024,14:03:52.872,1003.90,4360.12,120.180000,2.451600,119.800000,121.720000,0.000000,60.000000,294.600000,0.406500,1.653614,1.418622,4358.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,101.366667,56.664940,61.826531,106.099998,66.500000,0.000000,0.000000,11.630000,-44.900002,-46.599998,0.000000,0.000000,8.335243,59.023212,0.000000,241.207382,28.922496,7.628325,151.854965,0.000000,0.000000,0.000000,0.000000,104.066666,102.766668,102.000000,101.666669,99.433334,98.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.343000,68.880000,15.027000,14.875000,15.128000,C3H8,38143.080750,38791.833652,,408.000000,93.880000,14.408398,3.315344,65.300003,11.630000,29.317000,0.995668,0.989904,1.005822,0.000000,15.063022,3.300981,38625.213705,8464.509992
12/04/2024,14:03:55.873,1006.90,4363.12,120.180000,2.452200,119.900000,121.820000,0.000000,60.000000,294.700000,0.406800,1.653699,1.418123,4361.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,101.366667,56.691272,61.975510,106.033333,66.500000,0.000000,0.000000,11.640000,-44.799999,-46.599998,-0.001000,0.000000,8.335400,59.013733,0.000000,241.207382,28.922496,7.629418,151.854736,0.000000,0.000000,0.000000,0.000000,104.033333,102.866669,102.099998,101.199997,99.699999,98.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.343000,68.880000,15.061000,14.912000,15.141000,C3H8,38237.957656,38825.168782,,420.000000,94.240000,14.832174,3.328057,65.300003,11.640000,29.317000,0.995692,0.989904,1.005847,0.000000,15.104158,3.313720,38730.697004,8497.176370
12/04/2024,14:03:58.874,1009.90,4366.12,120.180000,2.451700,119.800000,121.920000,0.000000,60.000000,294.600000,0.406600,1.654566,1.418622,4364.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,101.477778,56.718195,62.124490,106.000000,66.500000,0.000000,0.000000,11.630000,-44.599998,-46.599998,0.000000,0.000000,8.335277,59.041584,0.000000,241.207382,28.922496,7.628361,151.854553,0.000000,0.000000,0.000000,0.000000,104.066666,102.900002,102.266668,101.566666,99.933334,98.133334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.343000,68.880000,14.994000,14.845000,15.153000,C3H8,38066.153528,38855.939670,,408.000000,94.560000,14.408398,3.339358,65.300003,11.630000,29.317000,0.995668,0.989904,1.005822,0.000000,15.150236,3.324891,38848.851705,8525.820887
12/04/2024,14:04:01.875,1012.90,4369.12,120.180000,2.451900,119.900000,122.020000,0.000000,60.000000,294.700000,0.406700,1.653249,1.418123,4367.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,101.533333,56.745858,62.275510,106.000000,66.500000,0.000000,0.000000,11.630000,-44.700001,-46.700001,0.000000,0.000000,8.335273,59.052189,0.000000,241.207382,28.922496,7.629149,151.854370,0.000000,0.000000,0.000000,0.000000,104.000000,102.966667,102.399999,101.800001,99.933334,98.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.343000,68.880000,14.994000,14.845000,15.165000,C3H8,38066.153528,38886.710559,,408.000000,94.920000,14.408398,3.352071,65.300003,11.630000,29.317000,0.995668,0.989904,1.005822,0.000000,15.109011,3.337549,38743.141559,8558.279596
12/04/2024,14:04:04.876,1015.90,4372.12,120.180000,2.451700,119.800000,122.120000,0.000000,60.000000,294.600000,0.406500,1.653954,1.418123,4370.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,101.694444,56.773964,62.426531,106.000000,66.500000,0.000000,0.000000,11.640000,-44.599998,-46.799999,0.000000,0.000000,8.335327,59.058311,0.000000,241.207382,28.922496,7.628885,151.854156,0.000000,0.000000,0.000000,0.000000,103.966667,103.033333,102.699999,102.533333,99.900002,98.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.343000,68.880000,14.994000,14.845000,15.178000,C3H8,38066.153528,38920.045688,,432.000000,95.280000,15.255950,3.364785,65.300003,11.640000,29.317000,0.995692,0.989904,1.005847,0.000000,14.985399,3.350289,38426.169274,8590.948265
12/04/2024,14:04:07.877,1018.90,4375.12,120.180000,2.452200,119.900000,122.220000,0.000000,60.000000,294.700000,0.406800,1.654066,1.418123,4373.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,101.905556,56.803698,62.587755,106.000000,66.500000,0.000000,0.000000,11.630000,-44.500000,-46.799999,0.000000,0.000000,8.335080,59.098427,0.000000,241.207382,28.922496,7.629241,151.853867,0.000000,0.000000,0.000000,0.000000,103.900002,103.266668,102.833331,102.733335,99.866669,98.833333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.343000,68.880000,15.008000,14.859000,15.190000,C3H8,38102.052898,38950.816577,,432.000000,95.640000,15.255950,3.377498,65.300003,11.630000,29.317000,0.995668,0.989904,1.005822,0.000000,14.861783,3.362866,38109.189965,8623.197013
12/04/2024,14:04:10.879,1021.90,4378.12,120.180000,2.452000,119.900000,122.320000,0.000000,60.000000,294.700000,0.406700,1.654445,1.418622,4376.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,101.922222,56.834763,62.757143,106.000000,66.495918,0.000000,0.000000,11.640000,-44.500000,-46.799999,0.000000,0.000000,8.334641,59.166340,0.000000,241.207382,28.922496,7.629964,151.853683,0.000000,0.000000,0.000000,0.000000,103.900002,103.166664,103.000000,102.599998,99.833333,99.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.343000,68.880000,14.984000,14.832000,15.203000,C3H8,38032.818398,38984.151707,,408.000000,95.940000,14.408398,3.388092,65.300003,11.640000,29.317000,0.995692,0.989904,1.005847,0.000000,14.771152,3.373497,37876.790596,8650.457353
12/04/2024,14:04:13.879,1024.90,4381.12,120.170000,2.452200,119.900000,122.420000,0.000000,60.000000,294.700000,0.406800,1.653291,1.418740,4379.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,101.644445,56.867308,62.920408,105.900002,66.487755,0.000000,0.000000,11.640000,-44.599998,-46.799999,0.000000,0.000000,8.334755,59.164070,0.000000,241.207382,28.922496,7.629801,151.853561,0.000000,0.000000,0.000000,0.000000,103.900002,103.300001,103.033333,101.533335,99.500000,98.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.342000,68.880000,14.975000,14.826000,15.215000,C3H8,38017.432954,39014.922595,,384.000000,96.280000,13.560845,3.400099,65.300003,11.640000,29.317000,0.995692,0.989904,1.005847,0.000000,14.673944,3.385452,37627.525774,8681.113549
12/04/2024,14:04:16.880,1027.90,4384.12,120.180000,2.451600,119.800000,122.520000,0.000000,60.000000,294.600000,0.406600,1.653859,1.418123,4382.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,101.761111,56.901036,63.079592,105.900002,66.471429,0.000000,0.000000,11.620000,-44.599998,-46.900002,0.000000,0.000000,8.334826,59.163834,0.000000,241.207382,28.922496,7.629992,151.853241,0.000000,0.000000,0.000000,0.000000,104.000000,103.366669,103.099998,101.733332,99.666667,98.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.342000,68.880000,15.037000,14.888000,15.227000,C3H8,38176.415879,39045.693484,,396.000000,96.600000,13.984621,3.411400,65.300003,11.620000,29.316000,0.995610,0.989904,1.005764,0.000000,14.591573,3.396425,37416.304873,8709.252057
12/04/2024,14:04:19.880,1030.90,4387.12,120.180000,2.451700,119.800000,122.620000,0.000000,60.000000,294.600000,0.406700,1.653791,1.418123,4385.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,101.927778,56.934763,63.242857,105.900002,66.446940,0.000000,0.000000,11.640000,-44.599998,-46.799999,0.000000,0.000000,8.334834,59.173836,0.000000,241.207382,28.922496,7.630209,151.853134,0.000000,0.000000,0.000000,0.000000,104.000000,103.300003,102.933334,101.799998,100.699999,98.833336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.342000,68.880000,14.998000,14.845000,15.240000,C3H8,38066.153528,39079.028613,,396.000000,96.940000,13.984621,3.423407,65.300003,11.640000,29.316000,0.995659,0.989904,1.005814,0.000000,14.537225,3.408546,37276.943566,8740.332976
12/04/2024,14:04:22.880,1033.90,4390.12,120.180000,2.451800,119.800000,122.720000,0.000000,60.000000,294.600000,0.406700,1.653479,1.418622,4388.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,101.916667,56.969083,63.414286,105.900002,66.430613,0.000000,0.000000,11.650000,-44.799999,-46.700001,0.000000,0.000000,8.334685,59.205952,0.000000,241.207382,28.922496,7.630249,151.852921,0.000000,0.000000,0.000000,0.000000,104.099998,103.300003,103.000000,102.500000,99.900002,98.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.342000,68.880000,15.011000,14.859000,15.252000,C3H8,38102.052898,39109.799502,,396.000000,97.300000,13.984621,3.436120,65.199997,11.650000,29.316000,0.995873,0.990093,1.005838,0.000000,14.448265,3.421940,37048.829996,8774.677359
12/04/2024,14:04:25.881,1036.90,4393.12,120.170000,2.451400,119.800000,122.820000,0.000000,60.000000,294.600000,0.406500,1.654850,1.418241,4391.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,102.011111,57.002367,63.585714,105.866669,66.418369,0.000000,0.000000,11.620000,-44.900002,-46.700001,0.000000,0.000000,8.334965,59.179367,0.000000,241.207382,28.922496,7.630394,151.852631,0.000000,0.000000,0.000000,0.000000,104.166664,103.466667,103.133334,102.733332,99.866669,98.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.342000,68.880000,14.998000,14.849000,15.264000,C3H8,38076.410491,39140.570391,,432.000000,97.660000,15.255950,3.448834,65.199997,11.620000,29.316000,0.995800,0.990093,1.005764,0.000000,14.324741,3.434349,36732.084512,8806.497045
12/04/2024,14:04:28.883,1039.90,4396.13,120.180000,2.451900,119.900000,122.920000,0.000000,60.000000,294.700000,0.406800,1.654839,1.418123,4394.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,102.027778,57.035207,63.757143,105.800003,66.410205,0.000000,0.000000,11.640000,-45.000000,-46.599998,0.000000,0.000000,8.334693,59.223667,0.000000,241.207382,28.922496,7.630321,151.852463,0.000000,0.000000,0.000000,0.000000,104.300003,103.433334,103.266665,102.266665,100.166667,98.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.342000,68.880000,15.014000,14.862000,15.277000,C3H8,38109.745620,39173.905520,,444.000000,98.020000,15.679727,3.461547,65.300003,11.640000,29.316000,0.995659,0.989904,1.005814,0.000000,14.247359,3.446521,36533.657598,8837.708256
12/04/2024,14:04:31.884,1042.90,4399.13,120.180000,2.451400,119.800000,123.020000,0.000000,60.000000,294.600000,0.406600,1.653504,1.418622,4397.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,102.305557,57.067603,63.928571,105.800003,66.404083,0.000000,0.000000,11.630000,-45.000000,-46.500000,0.000000,0.000000,8.334826,59.219574,0.000000,241.207382,28.922496,7.630901,151.852295,0.000000,0.000000,0.000000,0.000000,104.333336,103.500000,103.766668,102.333333,101.033335,98.866669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.342000,68.880000,15.031000,14.879000,15.289000,C3H8,38153.337712,39204.676409,,420.000000,98.360000,14.832174,3.473554,65.199997,11.630000,29.316000,0.995824,0.990093,1.005789,0.000000,14.265529,3.459050,36580.251171,8869.836381
12/04/2024,14:04:34.885,1045.90,4402.13,120.180000,2.451600,119.800000,123.120000,0.000000,60.000000,294.600000,0.406700,1.653940,1.418622,4400.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,102.366667,57.098669,64.108163,105.800003,66.400002,0.000000,0.000000,11.630000,-45.099998,-46.400002,0.000000,0.000000,8.335087,59.198273,0.000000,241.207382,28.922496,7.631254,151.852051,0.000000,0.000000,0.000000,0.000000,104.400002,103.666664,103.500000,102.400002,101.300001,98.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.342000,68.880000,14.988000,14.835000,15.302000,C3H8,38040.511121,39238.011538,,396.000000,98.680000,13.984621,3.484855,65.300003,11.630000,29.316000,0.995635,0.989904,1.005789,0.000000,14.329868,3.469642,36745.231218,8896.997918
12/04/2024,14:04:37.885,1048.90,4405.13,120.170000,2.451900,119.900000,123.220000,0.000000,60.000000,294.700000,0.406800,1.654350,1.418740,4403.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,102.411112,57.128550,64.293877,105.766668,66.400002,0.000000,0.000000,11.630000,-45.000000,-46.400002,0.000000,0.000000,8.334971,59.224140,0.000000,241.207382,28.922496,7.631338,151.851883,0.000000,0.000000,0.000000,0.000000,104.400002,103.599998,103.300001,103.199999,101.033335,98.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.342000,68.880000,15.044000,14.892000,15.314000,C3H8,38186.672842,39268.782427,,408.000000,99.040000,14.408398,3.497568,65.300003,11.630000,29.316000,0.995635,0.989904,1.005789,0.000000,14.435412,3.482300,37015.871386,8929.455552
12/04/2024,14:04:40.886,1051.90,4408.13,120.180000,2.451400,119.800000,123.320000,0.000000,60.000000,294.600000,0.406700,1.654769,1.418622,4406.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,102.411110,57.157544,64.481632,105.699997,66.400002,0.000000,0.000000,11.650000,-45.000000,-46.400002,0.000000,0.000000,8.334752,59.262680,0.000000,241.207382,28.922496,7.630788,151.851669,0.000000,0.000000,0.000000,0.000000,104.533333,103.666664,103.166667,103.066666,100.933334,99.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.342000,68.880000,15.011000,14.862000,15.326000,C3H8,38109.745620,39299.553315,,420.000000,99.380000,14.832174,3.509575,65.199997,11.650000,29.316000,0.995873,0.990093,1.005838,0.000000,14.580425,3.495091,37387.719559,8962.255251
12/04/2024,14:04:43.887,1054.90,4411.13,120.180000,2.451700,119.800000,123.420000,0.000000,60.000000,294.600000,0.406700,1.654485,1.417540,4409.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,102.449999,57.185503,64.671428,105.699997,66.400002,0.000000,0.000000,11.630000,-44.799999,-46.500000,0.000000,0.000000,8.334825,59.265530,0.000000,241.207382,28.922496,7.631998,151.851410,0.000000,0.000000,0.000000,0.000000,104.599998,103.699997,103.266668,102.733335,101.199999,99.199999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.342000,68.880000,15.037000,14.885000,15.339000,C3H8,38168.723157,39332.888445,,408.000000,99.720000,14.408398,3.521582,65.300003,11.630000,29.316000,0.995635,0.989904,1.005789,0.000000,14.667724,3.506209,37611.574176,8990.764414
12/04/2024,14:04:46.889,1057.90,4414.13,120.180000,2.451200,119.800000,123.520000,0.000000,60.000000,294.600000,0.406500,1.653802,1.418123,4412.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,102.594443,57.213018,64.867347,105.699997,66.400002,0.000000,0.000000,11.640000,-44.700001,-46.700001,0.000000,0.000000,8.334621,59.302803,0.000000,241.207382,28.922496,7.632258,151.851257,0.000000,0.000000,0.000000,0.000000,104.599998,104.033333,103.233332,102.599998,101.699997,99.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.342000,68.880000,14.998000,14.845000,15.351000,C3H8,38066.153528,39363.659333,,444.000000,100.120000,15.679727,3.535708,65.300003,11.640000,29.316000,0.995659,0.989904,1.005814,0.000000,14.669344,3.520359,37615.728231,9027.049078
12/04/2024,14:04:49.889,1060.90,4417.13,120.180000,2.451200,119.800000,123.620000,0.000000,60.000000,294.600000,0.406600,1.653802,1.418123,4415.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,102.644444,57.240533,65.067347,105.699997,66.400002,0.000000,0.000000,11.640000,-44.599998,-46.799999,0.000000,0.000000,8.334698,59.303440,0.000000,241.207382,28.922496,7.632769,151.850998,0.000000,0.000000,0.000000,0.000000,104.599998,104.199999,103.199997,102.933334,101.433334,99.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.870000,14.984000,14.835000,15.364000,C3H8,38040.511121,39396.994463,,456.000000,100.480000,16.103503,3.548421,65.300003,11.640000,29.316000,0.995659,0.989904,1.005814,0.000000,14.669247,3.533018,37615.479324,9059.507504
12/04/2024,14:04:52.890,1063.90,4420.13,120.180000,2.451800,119.900000,123.720000,0.000000,60.000000,294.700000,0.406800,1.654336,1.418622,4418.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,102.799998,57.269083,65.267347,105.699997,66.400002,0.000000,0.000000,11.640000,-44.500000,-46.799999,0.000000,0.000000,8.335048,59.268391,0.000000,241.207382,28.922496,7.632239,151.850739,0.000000,0.000000,0.000000,0.000000,104.599998,104.166664,103.166664,103.199997,102.099998,99.566666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.341000,68.870000,14.951000,14.802000,15.376000,C3H8,37955.891177,39427.765352,,432.000000,100.840000,15.255950,3.561134,65.300003,11.640000,29.315000,0.995626,0.989904,1.005780,0.000000,14.715267,3.545558,37733.487874,9091.664617
