Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,14:04:55.890,1066.90,4423.13,120.180000,2.451400,119.800000,123.820000,0.000000,60.000000,294.600000,0.406700,1.653994,1.418622,4421.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,102.866666,57.297781,65.467347,105.599998,66.400002,0.000000,0.000000,11.630000,-44.599998,-46.799999,0.000000,0.000000,8.335073,59.276432,0.000000,241.207382,28.922496,7.632383,151.850555,0.000000,0.000000,0.000000,0.000000,104.633331,104.199997,103.233332,103.233335,102.133334,99.766668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.341000,68.870000,14.971000,14.822000,15.388000,C3H8,38007.175991,39458.536240,,408.000000,101.160000,14.408398,3.572435,65.300003,11.630000,29.316000,0.995635,0.989904,1.005789,0.000000,14.769542,3.556840,37872.659841,9120.594948
12/04/2024,14:04:58.890,1069.90,4426.13,120.180000,2.451600,119.800000,123.920000,0.000000,60.000000,294.600000,0.406800,1.654307,1.418123,4424.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,103.055555,57.326627,65.673469,105.599998,66.400002,0.000000,0.000000,11.620000,-44.700001,-46.900002,0.000000,0.000000,8.334762,59.328896,0.000000,241.207382,28.922496,7.633142,151.850372,0.000000,0.000000,0.000000,0.000000,104.699997,104.300001,103.333336,103.933332,102.266665,99.800001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.870000,14.981000,14.829000,15.401000,C3H8,38025.125676,39491.871370,,408.000000,101.520000,14.408398,3.585148,65.300003,11.620000,29.315000,0.995577,0.989904,1.005731,0.000000,14.841924,3.569293,38058.266107,9152.525524
12/04/2024,14:05:01.890,1072.90,4429.13,120.180000,2.451300,119.800000,124.020000,0.000000,60.000000,294.600000,0.406700,1.653245,1.418123,4427.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,102.816667,57.356213,65.885714,105.599998,66.400002,0.000000,0.000000,11.640000,-44.799999,-46.700001,0.000000,0.000000,8.334739,59.343357,0.000000,241.207382,28.922496,7.633008,151.850174,0.000000,0.000000,0.000000,0.000000,104.766668,104.333336,103.599998,103.133334,101.333333,99.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.870000,15.014000,14.862000,15.413000,C3H8,38109.745620,39522.642258,,432.000000,101.860000,15.255950,3.597155,65.199997,11.640000,29.315000,0.995816,0.990093,1.005780,0.000000,14.957193,3.582104,38353.842225,9185.376914
12/04/2024,14:05:04.890,1075.90,4432.13,120.180000,2.451000,119.700000,124.120000,0.000000,60.000000,294.500000,0.406500,1.653692,1.418622,4430.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,102.972222,57.385947,66.100000,105.599998,66.400002,0.000000,0.000000,11.630000,-44.799999,-46.599998,0.000000,0.000000,8.335129,59.303574,0.000000,241.207382,28.922496,7.633849,151.849976,0.000000,0.000000,0.000000,0.000000,104.833336,104.233332,104.033333,103.599998,101.466667,99.666664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.870000,14.971000,14.822000,15.425000,C3H8,38007.175991,39553.413147,,420.000000,102.220000,14.832174,3.609869,65.300003,11.630000,29.316000,0.995635,0.989904,1.005789,0.000000,15.029675,3.594111,38539.704180,9216.164645
12/04/2024,14:05:07.891,1078.90,4435.13,120.180000,2.451100,119.800000,124.220000,0.000000,60.000000,294.600000,0.406600,1.653706,1.418123,4433.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,102.877778,57.416124,66.314285,105.533333,66.400002,0.000000,0.000000,11.630000,-45.000000,-46.400002,0.000000,0.000000,8.335268,59.298054,0.000000,241.207382,28.922496,7.633337,151.849670,0.000000,0.000000,0.000000,0.000000,104.900002,104.199997,103.933334,103.266668,101.366669,99.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.870000,14.965000,14.812000,15.438000,C3H8,37981.533584,39586.748276,,432.000000,102.620000,15.255950,3.623995,65.300003,11.630000,29.316000,0.995635,0.989904,1.005789,0.000000,15.016498,3.608175,38505.916943,9252.228682
12/04/2024,14:05:10.892,1081.90,4438.14,120.180000,2.451400,119.800000,124.320000,0.000000,60.000000,294.600000,0.406800,1.653667,1.418622,4436.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,102.900001,57.445858,66.526530,105.500000,66.400002,0.000000,0.000000,11.630000,-45.000000,-46.400002,0.000000,0.000000,8.335250,59.313152,0.000000,241.207382,28.922496,7.633257,151.849579,0.000000,0.000000,0.000000,0.000000,104.900002,104.266668,103.766668,103.400002,101.266668,99.799998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.870000,14.958000,14.809000,15.450000,C3H8,37973.840862,39617.519165,,456.000000,102.980000,16.103503,3.636708,65.199997,11.630000,29.316000,0.995824,0.990093,1.005789,0.000000,14.988571,3.621522,38434.305207,9286.455373
12/04/2024,14:05:13.893,1084.90,4441.14,120.180000,2.451300,119.800000,124.420000,0.000000,60.000000,294.600000,0.406700,1.654143,1.418622,4439.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,102.861111,57.475740,66.732653,105.500000,66.400002,0.000000,0.000000,11.620000,-45.000000,-46.400002,-0.001000,0.000000,8.335230,59.325901,0.000000,241.207382,28.922496,7.633547,151.849380,0.000000,0.000000,0.000000,0.000000,104.933334,104.366669,103.633331,103.266665,100.833333,100.133331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.870000,14.998000,14.845000,15.462000,C3H8,38066.153528,39648.290054,,444.000000,103.340000,15.679727,3.649421,65.199997,11.620000,29.316000,0.995800,0.990093,1.005764,0.000000,15.010147,3.634094,38489.631343,9318.691426
12/04/2024,14:05:16.894,1087.90,4444.14,120.180000,2.451000,119.800000,124.520000,0.000000,60.000000,294.600000,0.406600,1.654019,1.418622,4442.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,103.033334,57.504586,66.934694,105.500000,66.400002,0.000000,0.000000,11.630000,-44.799999,-46.500000,0.000000,0.000000,8.335062,59.358315,0.000000,241.207382,28.922496,7.633943,151.849136,0.000000,0.000000,0.000000,0.000000,105.000000,104.400002,103.833336,103.866666,100.966667,100.133331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.870000,14.968000,14.816000,15.475000,C3H8,37991.790547,39681.625183,,408.000000,103.660000,14.408398,3.660722,65.300003,11.630000,29.315000,0.995602,0.989904,1.005756,0.000000,15.044949,3.644621,38578.871099,9345.685438
12/04/2024,14:05:19.897,1090.90,4447.14,120.180000,2.451300,119.800000,124.620000,0.000000,60.000000,294.600000,0.406700,1.653572,1.418622,4445.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,103.044444,57.532692,67.142857,105.433334,66.400002,0.000000,0.000000,11.620000,-44.700001,-46.700001,0.000000,0.000000,8.335080,59.365330,0.000000,241.207382,28.922496,7.634164,151.848938,0.000000,0.000000,0.000000,0.000000,105.033333,104.400002,103.766668,104.166667,100.733332,100.166664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.870000,15.024000,14.872000,15.488000,C3H8,38135.388027,39714.960312,,408.000000,104.040000,14.408398,3.674141,65.199997,11.620000,29.315000,0.995767,0.990093,1.005731,0.000000,15.066478,3.658589,38634.076983,9381.503038
12/04/2024,14:05:22.899,1093.90,4450.14,120.180000,2.450900,119.800000,124.710000,0.000000,60.000000,294.500000,0.406600,1.653760,1.418622,4448.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,103.333332,57.560651,67.363265,105.400002,66.400002,0.000000,0.000000,11.620000,-44.500000,-46.700001,0.000000,0.000000,8.334883,59.404987,0.000000,241.207382,28.922496,7.634776,151.848709,0.000000,0.000000,0.000000,0.000000,105.099998,104.466667,104.333333,103.866666,102.099998,100.133331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.870000,14.971000,14.819000,15.500000,C3H8,37999.483269,39745.731201,,420.000000,104.360000,14.832174,3.685442,65.300003,11.620000,29.315000,0.995577,0.989904,1.005731,0.000000,15.114364,3.669143,38756.867715,9408.565442
12/04/2024,14:05:25.900,1096.90,4453.14,120.180000,2.451000,119.700000,124.810000,0.000000,60.000000,294.600000,0.406500,1.654264,1.418123,4451.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,103.511111,57.588757,67.583673,105.400002,66.400002,0.000000,0.000000,11.620000,-44.599998,-46.900002,0.000000,0.000000,8.334730,59.434216,0.000000,241.207382,28.922496,7.634742,151.848495,0.000000,0.000000,0.000000,0.000000,105.199999,104.533333,104.500000,104.099998,102.800001,99.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.870000,14.981000,14.829000,15.512000,C3H8,38025.125676,39776.502090,,408.000000,104.700000,14.408398,3.697449,65.300003,11.620000,29.315000,0.995577,0.989904,1.005731,0.000000,15.132515,3.681097,38803.411453,9439.218108
12/04/2024,14:05:28.902,1099.90,4456.15,120.180000,2.451000,119.700000,124.910000,0.000000,60.000000,294.500000,0.406500,1.655284,1.418622,4454.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,103.477778,57.616420,67.795918,105.400002,66.400002,0.000000,0.000000,11.620000,-44.599998,-46.900002,0.000000,0.000000,8.334841,59.427860,0.000000,241.207382,28.922496,7.634737,151.848328,0.000000,0.000000,0.000000,0.000000,105.433334,104.800001,104.366669,103.533333,102.699999,100.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.870000,14.998000,14.845000,15.524000,C3H8,38066.153528,39807.272979,,420.000000,105.060000,14.832174,3.710162,65.199997,11.620000,29.315000,0.995767,0.990093,1.005731,0.000000,15.048397,3.694458,38587.712022,9473.478558
12/04/2024,14:05:31.904,1102.90,4459.15,120.170000,2.451600,119.900000,125.010000,0.000000,60.000000,294.600000,0.406800,1.654389,1.418241,4457.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,103.594443,57.644527,68.004082,105.366669,66.400002,0.000000,0.000000,11.630000,-44.599998,-46.799999,0.000000,0.000000,8.334637,59.470291,0.000000,241.207382,28.922496,7.634148,151.848022,0.000000,0.000000,0.000000,0.000000,105.633331,105.000000,104.166664,103.699999,102.799998,100.266665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.870000,14.998000,14.849000,15.537000,C3H8,38076.410491,39840.608108,,432.000000,105.420000,15.255950,3.722876,65.199997,11.630000,29.315000,0.995791,0.990093,1.005756,0.000000,14.911498,3.707208,38236.669437,9506.172856
12/04/2024,14:05:34.907,1105.90,4462.15,120.180000,2.451300,119.800000,125.110000,0.000000,60.000000,294.600000,0.406700,1.654755,1.418622,4460.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,103.844444,57.671746,68.216326,105.300003,66.400002,0.000000,0.000000,11.640000,-44.700001,-46.700001,0.000000,0.000000,8.334955,59.433865,0.000000,241.207382,28.922496,7.635795,151.847839,0.000000,0.000000,0.000000,0.000000,105.800001,105.066666,104.166664,104.166667,102.833333,101.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.870000,14.991000,14.839000,15.549000,C3H8,38050.768083,39871.378997,,420.000000,105.760000,14.832174,3.734883,65.300003,11.640000,29.315000,0.995626,0.989904,1.005780,0.000000,14.815853,3.718547,37991.413035,9535.248412
12/04/2024,14:05:37.907,1108.90,4465.15,120.180000,2.451400,119.800000,125.210000,0.000000,60.000000,294.600000,0.406700,1.653504,1.418123,4463.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,103.838889,57.698669,68.442857,105.300003,66.400002,0.000000,0.000000,11.630000,-45.000000,-46.599998,0.000000,0.000000,8.335377,59.392223,0.000000,241.207382,28.922496,7.636020,151.847672,0.000000,0.000000,0.000000,0.000000,105.900002,104.933334,104.099998,104.699999,102.100001,101.300001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.870000,14.978000,14.826000,15.561000,C3H8,38017.432954,39902.149885,,396.000000,106.060000,13.984621,3.745477,65.300003,11.630000,29.315000,0.995602,0.989904,1.005756,0.000000,14.733401,3.729003,37779.987350,9562.062489
12/04/2024,14:05:40.909,1111.90,4468.15,120.180000,2.451000,119.700000,125.310000,0.000000,60.000000,294.500000,0.406500,1.654019,1.418622,4466.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,103.938889,57.725740,68.675511,105.300003,66.400002,0.000000,0.000000,11.630000,-45.000000,-46.500000,0.000000,0.000000,8.335338,59.409851,0.000000,241.207382,28.922496,7.635833,151.847427,0.000000,0.000000,0.000000,0.000000,105.933334,104.966667,104.433334,105.300001,101.866666,101.133331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.870000,14.994000,14.842000,15.574000,C3H8,38058.460806,39935.485015,,384.000000,106.400000,13.560845,3.757484,65.300003,11.630000,29.315000,0.995602,0.989904,1.005756,0.000000,14.627946,3.740958,37509.575330,9592.715904
12/04/2024,14:05:43.909,1114.90,4471.15,120.170000,2.450800,119.700000,125.410000,0.000000,60.000000,294.500000,0.406500,1.655500,1.418241,4469.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,104.100000,57.754142,68.897960,105.300003,66.400002,0.000000,0.000000,11.620000,-45.000000,-46.400002,0.000000,0.000000,8.335186,59.441833,0.000000,241.207382,28.922496,7.635351,151.847244,0.000000,0.000000,0.000000,0.000000,106.033333,105.000000,104.800001,104.866669,102.733332,101.166664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.870000,14.988000,14.835000,15.586000,C3H8,38040.511121,39966.255903,,396.000000,106.720000,13.984621,3.768785,65.199997,11.620000,29.315000,0.995767,0.990093,1.005731,0.000000,14.553865,3.752832,37319.614185,9623.164208
12/04/2024,14:05:46.909,1117.90,4474.15,120.180000,2.451000,119.800000,125.510000,0.000000,60.000000,294.600000,0.406600,1.654508,1.418622,4472.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,104.011111,57.782693,69.114286,105.300003,66.400002,0.000000,0.000000,11.640000,-45.099998,-46.299999,0.000000,0.000000,8.335222,59.449215,0.000000,241.207382,28.922496,7.635960,151.847061,0.000000,0.000000,0.000000,0.000000,106.000000,105.066666,104.933334,104.566666,102.600001,100.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.870000,14.968000,14.816000,15.598000,C3H8,37991.790547,39997.026792,,396.000000,107.060000,13.984621,3.780792,65.199997,11.640000,29.315000,0.995816,0.990093,1.005780,0.000000,14.491316,3.764972,37159.222695,9654.294643
12/04/2024,14:05:49.910,1120.90,4477.15,120.180000,2.450900,119.700000,125.610000,0.000000,60.000000,294.500000,0.406500,1.654780,1.418622,4475.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,103.922223,57.810947,69.328572,105.266668,66.400002,0.000000,0.000000,11.640000,-45.000000,-46.400002,0.000000,0.000000,8.335137,59.472050,0.000000,241.207382,28.922496,7.636553,151.846786,0.000000,0.000000,0.000000,0.000000,106.000000,105.099998,104.900002,104.633334,102.033333,100.866669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.870000,14.984000,14.835000,15.611000,C3H8,38040.511121,40030.361921,,408.000000,107.420000,14.408398,3.793505,65.199997,11.640000,29.315000,0.995816,0.990093,1.005780,0.000000,14.375991,3.777632,36863.501349,9686.758178
12/04/2024,14:05:52.910,1123.90,4480.15,120.180000,2.451800,119.900000,125.710000,0.000000,60.000000,294.600000,0.406800,1.654172,1.418622,4478.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,103.822221,57.838462,69.542858,105.199997,66.400002,0.000000,0.000000,11.630000,-44.799999,-46.500000,0.000000,0.000000,8.335230,59.469021,0.000000,241.207382,28.922496,7.636181,151.846634,0.000000,0.000000,0.000000,0.000000,105.933334,105.199997,104.866666,104.199997,102.000000,100.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.870000,14.975000,14.822000,15.623000,C3H8,38007.175991,40061.132810,,444.000000,107.800000,15.679727,3.806925,65.300003,11.630000,29.314000,0.995569,0.989904,1.005722,0.000000,14.254071,3.790055,36550.868373,9718.613740
12/04/2024,14:05:55.910,1126.90,4483.15,120.180000,2.451100,119.800000,125.810000,0.000000,60.000000,294.600000,0.406600,1.654196,1.418123,4481.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,103.911111,57.866125,69.757143,105.199997,66.400002,0.000000,0.000000,11.610000,-44.700001,-46.599998,0.000000,0.000000,8.335051,59.503132,0.000000,241.207382,28.922496,7.636734,151.846375,0.000000,0.000000,0.000000,0.000000,105.933334,105.300001,105.099998,104.166664,102.133331,100.833336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.870000,14.978000,14.829000,15.636000,C3H8,38025.125676,40094.467939,,444.000000,108.160000,15.679727,3.819638,65.199997,11.610000,29.314000,0.995710,0.990093,1.005673,0.000000,14.227680,3.803251,36483.196142,9752.450364
12/04/2024,14:05:58.910,1129.90,4486.15,120.180000,2.451100,119.700000,125.910000,0.000000,60.000000,294.600000,0.406500,1.654278,1.418622,4484.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,104.055556,57.893196,69.965306,105.199997,66.400002,0.000000,0.000000,11.630000,-44.700001,-46.700001,0.000000,0.000000,8.335350,59.477478,0.000000,241.207382,28.922496,7.637133,151.846161,0.000000,0.000000,0.000000,0.000000,105.966667,105.400002,105.166667,104.233335,102.633334,100.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.870000,14.991000,14.839000,15.648000,C3H8,38050.768083,40125.238828,,408.000000,108.480000,14.408398,3.830939,65.300003,11.630000,29.314000,0.995569,0.989904,1.005722,0.000000,14.285342,3.813963,36631.056587,9779.918539
12/04/2024,14:06:01.910,1132.90,4489.15,120.180000,2.451200,119.800000,126.010000,0.000000,60.000000,294.600000,0.406600,1.654904,1.418622,4487.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,104.133333,57.920710,70.167347,105.166664,66.400002,0.000000,0.000000,11.610000,-44.500000,-46.799999,0.000000,0.000000,8.334790,59.560234,0.000000,241.207382,28.922496,7.636284,151.845917,0.000000,0.000000,0.000000,0.000000,105.966667,105.366669,105.399999,104.099998,102.966667,101.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.870000,15.024000,14.872000,15.660000,C3H8,38135.388027,40156.009717,,396.000000,108.820000,13.984621,3.842946,65.199997,11.610000,29.315000,0.995743,0.990093,1.005706,0.000000,14.366048,3.826585,36838.004836,9812.285729
12/04/2024,14:06:04.911,1135.90,4492.15,120.180000,2.451200,119.800000,126.110000,0.000000,60.000000,294.600000,0.406600,1.654577,1.418123,4490.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,104.177778,57.949261,70.373469,105.099998,66.400002,0.000000,0.000000,11.640000,-44.500000,-46.799999,0.000000,0.000000,8.334841,59.563610,0.000000,241.207382,28.922496,7.637347,151.845810,0.000000,0.000000,0.000000,0.000000,106.000000,105.366669,105.233332,104.266665,102.900002,101.300001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.870000,15.008000,14.855000,15.673000,C3H8,38091.795935,40189.344846,,420.000000,109.160000,14.832174,3.854953,65.199997,11.640000,29.315000,0.995816,0.990093,1.005780,0.000000,14.487974,3.838823,37150.653687,9843.665265
12/04/2024,14:06:07.912,1138.90,4495.16,120.180000,2.450800,119.700000,126.210000,0.000000,60.000000,294.500000,0.406500,1.653991,1.418622,4493.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,104.116666,57.976775,70.585714,105.099998,66.400002,0.000000,0.000000,11.630000,-44.599998,-46.900002,0.000000,0.000000,8.335024,59.549164,0.000000,241.207382,28.922496,7.636930,151.845612,0.000000,0.000000,0.000000,0.000000,106.000000,105.400002,105.066666,104.166664,102.633331,101.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.341000,68.870000,14.994000,14.845000,15.685000,C3H8,38066.153528,40220.115735,,408.000000,109.500000,14.408398,3.866960,65.300003,11.630000,29.315000,0.995602,0.989904,1.005756,0.000000,14.624754,3.849952,37501.388491,9872.202928
12/04/2024,14:06:10.913,1141.90,4498.16,120.180000,2.451200,119.800000,126.310000,0.000000,60.000000,294.600000,0.406600,1.653639,1.418123,4496.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,104.144444,58.003846,70.795918,105.099998,66.400002,0.000000,0.000000,11.640000,-44.599998,-46.900002,0.000000,0.000000,8.335204,59.537266,0.000000,241.207382,28.922496,7.637260,151.845306,0.000000,0.000000,0.000000,0.000000,106.000000,105.599998,105.033333,104.300001,102.566666,101.366669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.870000,15.051000,14.898000,15.697000,C3H8,38202.058286,40250.886624,,408.000000,109.860000,14.408398,3.879673,65.300003,11.640000,29.315000,0.995626,0.989904,1.005780,0.000000,14.672553,3.862703,37623.957381,9904.901575
12/04/2024,14:06:13.915,1144.90,4501.16,120.180000,2.450700,119.700000,126.410000,0.000000,60.000000,294.500000,0.406400,1.655160,1.418622,4499.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,104.272221,58.031361,71.000000,105.099998,66.400002,0.000000,0.000000,11.630000,-44.599998,-46.799999,0.000000,0.000000,8.335568,59.502918,0.000000,241.207382,28.922496,7.637754,151.845139,0.000000,0.000000,0.000000,0.000000,106.099998,105.599998,104.966667,104.199997,102.899999,101.866666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.870000,14.998000,14.845000,15.710000,C3H8,38066.153528,40284.221753,,456.000000,110.260000,16.103503,3.893799,65.300003,11.630000,29.315000,0.995602,0.989904,1.005756,0.000000,14.646133,3.876673,37556.209788,9940.722327
12/04/2024,14:06:16.917,1147.90,4504.16,120.180000,2.451000,119.700000,126.510000,0.000000,60.000000,294.500000,0.406500,1.653774,1.418622,4502.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,104.677778,58.060207,71.204082,105.000000,66.400002,0.000000,0.000000,11.630000,-44.700001,-46.799999,0.000000,0.000000,8.335211,59.560593,0.000000,241.207382,28.922496,7.637697,151.844955,0.000000,0.000000,0.000000,0.000000,106.099998,105.566666,105.033333,104.966667,103.966667,102.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.870000,15.018000,14.865000,15.722000,C3H8,38117.438342,40314.992642,,456.000000,110.620000,16.103503,3.906512,65.199997,11.630000,29.315000,0.995791,0.990093,1.005756,0.000000,14.661030,3.890071,37594.409438,9975.079124
12/04/2024,14:06:19.917,1150.90,4507.16,120.180000,2.450500,119.700000,126.610000,0.000000,60.000000,294.500000,0.406300,1.654438,1.418622,4505.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,104.788889,58.090237,71.414286,105.000000,66.400002,0.000000,0.000000,11.640000,-44.799999,-46.700001,0.000000,0.000000,8.334808,59.622364,0.000000,241.207382,28.922496,7.637733,151.844757,0.000000,0.000000,0.000000,0.000000,106.133331,105.599998,105.300003,105.266668,103.766668,102.666667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.342000,68.860000,15.027000,14.875000,15.735000,C3H8,38143.080750,40348.327771,,420.000000,110.960000,14.832174,3.918519,65.199997,11.640000,29.316000,0.995849,0.990093,1.005814,0.000000,14.732004,3.902252,37776.404781,10006.314557
12/04/2024,14:06:22.918,1153.90,4510.16,120.180000,2.450800,119.700000,126.710000,0.000000,60.000000,294.500000,0.406400,1.654847,1.418123,4508.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,104.777778,58.120562,71.626531,105.000000,66.400002,0.000000,0.000000,11.640000,-44.900002,-46.599998,0.000000,0.000000,8.334677,59.647232,0.000000,241.207382,28.922496,7.637611,151.844574,0.000000,0.000000,0.000000,0.000000,106.099998,105.733332,105.566668,105.899999,102.933334,102.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.342000,68.860000,15.037000,14.885000,15.747000,C3H8,38168.723157,40379.098660,,408.000000,111.300000,14.408398,3.930526,65.199997,11.640000,29.315000,0.995816,0.990093,1.005780,0.000000,14.798024,3.914080,37945.696049,10036.642946
12/04/2024,14:06:25.918,1156.90,4513.16,120.170000,2.451000,119.700000,126.810000,0.000000,60.000000,294.500000,0.406500,1.654590,1.418740,4511.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,104.777777,58.151775,71.832653,105.000000,66.400002,0.000000,0.000000,11.630000,-45.000000,-46.599998,0.000000,0.000000,8.334720,59.652737,0.000000,241.207382,28.922496,7.638382,151.844360,0.000000,0.000000,0.000000,0.000000,106.166664,106.066666,105.733332,105.133334,102.800003,102.766665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.342000,68.860000,15.051000,14.898000,15.759000,C3H8,38202.058286,40409.869548,,420.000000,111.660000,14.832174,3.943239,65.300003,11.630000,29.316000,0.995635,0.989904,1.005789,0.000000,14.893777,3.926026,38191.230561,10067.275918
12/04/2024,14:06:28.920,1159.90,4516.16,120.180000,2.450400,119.700000,126.910000,0.000000,60.000000,294.500000,0.406300,1.655607,1.418123,4514.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,104.744444,58.182544,72.034694,105.000000,66.400002,0.000000,0.000000,11.640000,-45.099998,-46.400002,0.000000,0.000000,8.334634,59.671852,0.000000,241.207382,28.922496,7.638851,151.844177,0.000000,0.000000,0.000000,0.000000,106.233332,106.000000,105.566666,105.133331,102.800003,102.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.342000,68.860000,15.011000,14.859000,15.772000,C3H8,38102.052898,40443.204678,,420.000000,112.000000,14.832174,3.955246,65.199997,11.640000,29.315000,0.995816,0.990093,1.005780,0.000000,15.020960,3.938697,38517.356892,10099.766487
12/04/2024,14:06:31.921,1162.90,4519.16,120.180000,2.450600,119.700000,127.010000,0.000000,60.000000,294.500000,0.406400,1.655391,1.418123,4517.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,104.833333,58.213018,72.248979,104.933334,66.400002,0.000000,0.000000,11.620000,-45.099998,-46.400002,0.000000,0.000000,8.334966,59.642426,0.000000,241.207382,28.922496,7.638583,151.844009,0.000000,0.000000,0.000000,0.000000,106.300003,105.966667,105.566666,104.966667,102.766665,103.433332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.342000,68.860000,15.051000,14.898000,15.784000,C3H8,38202.058286,40473.975566,,420.000000,112.360000,14.832174,3.967960,65.199997,11.620000,29.315000,0.995767,0.990093,1.005731,0.000000,15.068994,3.951164,38640.526893,10131.734730
12/04/2024,14:06:34.923,1165.90,4522.17,120.180000,2.450700,119.700000,127.110000,0.000000,60.000000,294.500000,0.406400,1.655323,1.418622,4520.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,104.950000,58.243491,72.475510,104.900002,66.395920,0.000000,0.000000,11.630000,-45.000000,-46.400002,0.000000,0.000000,8.335016,59.647888,0.000000,241.207382,28.922496,7.638283,151.843750,0.000000,0.000000,0.000000,0.000000,106.333336,105.933334,105.800001,105.566666,103.166667,102.899999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.342000,68.860000,15.027000,14.879000,15.796000,C3H8,38153.337712,40504.746455,,456.000000,112.760000,16.103503,3.982086,65.199997,11.630000,29.315000,0.995791,0.990093,1.005756,0.000000,15.027970,3.965327,38535.331817,10168.052089
12/04/2024,14:06:37.924,1168.90,4525.17,120.170000,2.451000,119.700000,127.210000,0.000000,60.000000,294.500000,0.406500,1.654794,1.418241,4523.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,104.983334,58.273373,72.697959,104.900002,66.385716,0.000000,0.000000,11.640000,-45.000000,-46.400002,0.000000,0.000000,8.335259,59.628330,0.000000,241.207382,28.922496,7.639448,151.843613,0.000000,0.000000,0.000000,0.000000,106.400002,106.000000,105.833336,105.300001,103.233332,103.133334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.342000,68.860000,15.018000,14.869000,15.809000,C3H8,38127.695305,40538.081584,,456.000000,113.120000,16.103503,3.994799,65.199997,11.640000,29.315000,0.995816,0.990093,1.005780,0.000000,15.001713,3.978084,38468.002649,10200.764151
12/04/2024,14:06:40.924,1171.90,4528.17,120.180000,2.450700,119.700000,127.310000,0.000000,60.000000,294.500000,0.406400,1.654915,1.418622,4526.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,104.955555,58.302219,72.914286,104.900002,66.377553,0.000000,0.000000,11.630000,-45.000000,-46.400002,0.000000,0.000000,8.335245,59.639839,0.000000,241.207382,28.922496,7.640126,151.843353,0.000000,0.000000,0.000000,0.000000,106.466667,106.066666,105.766668,105.399999,103.066666,102.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.342000,68.850000,14.968000,14.816000,15.821000,C3H8,37991.790547,40568.852473,,420.000000,113.460000,14.832174,4.006806,65.199997,11.630000,29.315000,0.995791,0.990093,1.005756,0.000000,15.023164,3.989943,38523.008734,10231.174087
12/04/2024,14:06:43.925,1174.90,4531.17,120.180000,2.450300,119.600000,127.410000,0.000000,60.000000,294.500000,0.406200,1.655512,1.418622,4529.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,105.016666,58.329882,73.126531,104.900002,66.371431,0.000000,0.000000,11.640000,-44.900002,-46.400002,0.000000,0.000000,8.335289,59.642002,0.000000,241.207382,28.922496,7.639419,151.843185,0.000000,0.000000,0.000000,0.000000,106.466667,106.166664,105.633331,105.266668,103.033333,103.533330,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.342000,68.850000,15.004000,14.852000,15.834000,C3H8,38084.103213,40602.187603,,408.000000,113.800000,14.408398,4.018813,65.199997,11.640000,29.316000,0.995849,0.990093,1.005814,0.000000,15.041280,4.002130,38569.462914,10262.424266
12/04/2024,14:06:46.926,1177.90,4534.17,120.180000,2.450700,119.700000,127.510000,0.000000,60.000000,294.500000,0.406400,1.655405,1.418622,4532.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,105.072222,58.356213,73.332653,104.800003,66.359186,0.000000,0.000000,11.620000,-44.799999,-46.500000,0.000000,0.000000,8.335105,59.676231,0.000000,241.207382,28.922496,7.639649,151.843018,0.000000,0.000000,0.000000,0.000000,106.533333,106.300001,105.699999,105.400002,103.099998,103.399999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.342000,68.850000,15.037000,14.885000,15.846000,C3H8,38168.723157,40632.958491,,420.000000,114.160000,14.832174,4.031526,65.199997,11.620000,29.316000,0.995800,0.990093,1.005764,0.000000,15.072566,4.014594,38649.688545,10294.385651
12/04/2024,14:06:49.928,1180.90,4537.17,120.180000,2.450200,119.600000,127.610000,0.000000,60.000000,294.500000,0.406200,1.654640,1.418622,4535.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,105.050000,58.381953,73.534694,104.800003,66.334696,0.000000,0.000000,11.630000,-44.799999,-46.599998,0.000000,0.000000,8.335703,59.614376,0.000000,241.207382,28.922496,7.639533,151.842789,0.000000,0.000000,0.000000,0.000000,106.566666,106.533333,105.866669,105.133334,103.233332,102.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.342000,68.850000,14.965000,14.816000,15.858000,C3H8,37991.790547,40663.729380,,408.000000,114.480000,14.408398,4.042827,65.300003,11.630000,29.316000,0.995635,0.989904,1.005789,0.000000,15.125267,4.025179,38784.824848,10321.527378
12/04/2024,14:06:52.930,1183.90,4540.17,120.180000,2.451100,119.800000,127.710000,0.000000,60.000000,294.600000,0.406600,1.654890,1.418123,4538.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,105.000000,58.407397,73.740816,104.800003,66.310207,0.000000,0.000000,11.640000,-44.700001,-46.599998,0.000000,0.000000,8.335285,59.677235,0.000000,241.207382,28.922496,7.640108,151.842590,0.000000,0.000000,0.000000,0.000000,106.599998,106.566666,106.000000,105.166667,103.333333,102.333333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.342000,68.850000,15.014000,14.862000,15.871000,C3H8,38109.745620,40697.064509,,408.000000,114.840000,14.408398,4.055540,65.199997,11.640000,29.315000,0.995816,0.990093,1.005780,0.000000,15.107111,4.038571,38738.269726,10355.867708
12/04/2024,14:06:55.931,1186.90,4543.17,120.180000,2.450800,119.700000,127.810000,0.000000,60.000000,294.500000,0.406400,1.655092,1.418622,4541.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,105.183333,58.432101,73.948979,104.800003,66.302044,0.000000,0.000000,11.640000,-44.599998,-46.700001,0.000000,0.000000,8.335178,59.699753,0.000000,241.207382,28.922496,7.640305,151.842377,0.000000,0.000000,0.000000,0.000000,106.599998,106.599998,105.766665,105.533333,103.866669,102.733335,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.342000,68.850000,15.024000,14.875000,15.883000,C3H8,38143.080750,40727.835398,,432.000000,115.200000,15.255950,4.068253,65.199997,11.640000,29.316000,0.995849,0.990093,1.005814,0.000000,14.995054,4.051365,38450.928587,10388.675531
12/04/2024,14:06:58.931,1189.90,4546.17,120.180000,2.450800,119.700000,127.910000,0.000000,60.000000,294.500000,0.406400,1.654929,1.418123,4544.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,105.305555,58.455621,74.148979,104.766668,66.300003,0.000000,0.000000,11.630000,-44.500000,-46.700001,0.000000,0.000000,8.335334,59.689590,0.000000,241.207382,28.922496,7.640048,151.842270,0.000000,0.000000,0.000000,0.000000,106.666664,106.599998,105.633331,106.166667,104.166669,102.600001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.342000,68.850000,14.981000,14.829000,15.895000,C3H8,38025.125676,40758.606287,,420.000000,115.540000,14.832174,4.080260,65.199997,11.630000,29.316000,0.995824,0.990093,1.005789,0.000000,14.871464,4.063223,38134.012799,10419.081898
12/04/2024,14:07:01.931,1192.90,4549.17,120.180000,2.451100,119.800000,128.010000,0.000000,60.000000,294.600000,0.406600,1.654522,1.418123,4547.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,105.188889,58.479438,74.348980,104.699997,66.300003,0.000000,0.000000,11.640000,-44.599998,-46.799999,0.000000,0.000000,8.335248,59.709732,0.000000,241.207382,28.922496,7.640889,151.842010,0.000000,0.000000,0.000000,0.000000,106.733332,106.566666,105.933334,105.666667,103.800001,102.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.342000,68.840000,14.981000,14.832000,15.908000,C3H8,38032.818398,40791.941416,,408.000000,115.860000,14.408398,4.091561,65.199997,11.640000,29.316000,0.995849,0.990093,1.005814,0.000000,14.775831,4.074576,37888.786993,10448.193985
12/04/2024,14:07:04.932,1195.90,4552.18,120.180000,2.450600,119.700000,128.110000,0.000000,60.000000,294.500000,0.406400,1.653636,1.418123,4550.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,105.161112,58.501775,74.542857,104.699997,66.300003,0.000000,0.000000,11.640000,-44.599998,-46.799999,0.000000,0.000000,8.335703,59.662392,0.000000,241.207382,28.922496,7.640918,151.841843,0.000000,0.000000,0.000000,0.000000,106.800003,106.500000,105.866669,105.666667,103.466667,102.666669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.342000,68.840000,14.938000,14.792000,15.920000,C3H8,37930.248770,40822.712305,,384.000000,116.180000,13.560845,4.102862,65.199997,11.640000,29.316000,0.995849,0.990093,1.005814,0.000000,14.670342,4.085830,37618.288291,10477.051417
12/04/2024,14:07:07.933,1198.90,4555.18,120.180000,2.451100,119.700000,128.210000,0.000000,60.000000,294.600000,0.406500,1.655379,1.418622,4553.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,105.227778,58.523668,74.744897,104.699997,66.300003,0.000000,0.000000,11.620000,-44.500000,-46.799999,0.000000,0.000000,8.335543,59.692123,0.000000,241.207382,28.922496,7.640642,151.841644,0.000000,0.000000,0.000000,0.000000,106.866669,106.533333,105.933334,106.166667,103.099998,102.766665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.342000,68.840000,15.001000,14.852000,15.933000,C3H8,38084.103213,40856.047434,,384.000000,116.520000,13.560845,4.114869,65.199997,11.620000,29.315000,0.995767,0.990093,1.005731,0.000000,14.574802,4.097451,37373.301173,10506.850576
12/04/2024,14:07:10.933,1201.90,4558.18,120.180000,2.451000,119.700000,128.310000,0.000000,60.000000,294.600000,0.406500,1.653856,1.418123,4556.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,105.194444,58.544822,74.957142,104.699997,66.300003,0.000000,0.000000,11.630000,-44.599998,-46.799999,0.000000,0.000000,8.335793,59.672108,0.000000,241.207382,28.922496,7.641090,151.841461,0.000000,0.000000,0.000000,0.000000,106.900002,106.666664,106.199997,105.500000,103.000000,102.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.840000,14.975000,14.826000,15.945000,C3H8,38017.432954,40886.818323,,408.000000,116.840000,14.408398,4.126170,65.199997,11.630000,29.315000,0.995791,0.990093,1.005756,0.000000,14.515523,4.108804,37221.296454,10535.963161
12/04/2024,14:07:13.935,1204.90,4561.18,120.180000,2.450300,119.600000,128.410000,0.000000,60.000000,294.500000,0.406300,1.654328,1.418622,4559.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,105.383334,58.565680,75.165306,104.666664,66.300003,0.000000,0.000000,11.620000,-44.599998,-46.900002,0.000000,0.000000,8.335638,59.701279,0.000000,241.207382,28.922496,7.642236,151.841263,0.000000,0.000000,0.000000,0.000000,106.933334,106.833336,106.333336,105.599998,103.300001,103.300001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.840000,15.001000,14.852000,15.957000,C3H8,38084.103213,40917.589211,,396.000000,117.180000,13.984621,4.138177,65.199997,11.620000,29.315000,0.995767,0.990093,1.005731,0.000000,14.428243,4.120660,36997.487028,10566.364148
12/04/2024,14:07:16.936,1207.90,4564.18,120.180000,2.450300,119.600000,128.510000,0.000000,60.000000,294.500000,0.406300,1.654410,1.418622,4562.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,105.622223,58.585502,75.373469,104.599998,66.300003,0.000000,0.000000,11.630000,-44.599998,-46.900002,0.000000,0.000000,8.335359,59.745556,0.000000,241.207382,28.922496,7.641276,151.841080,0.000000,0.000000,0.000000,0.000000,107.066666,106.900002,106.433334,105.533333,103.900002,103.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.840000,15.014000,14.865000,15.970000,C3H8,38117.438342,40950.924341,,420.000000,117.560000,14.832174,4.151596,65.199997,11.630000,29.314000,0.995758,0.990093,1.005722,0.000000,14.299795,4.133987,36668.117892,10600.537304
12/04/2024,14:07:19.937,1210.90,4567.18,120.180000,2.450700,119.700000,128.610000,0.000000,60.000000,294.500000,0.406500,1.654793,1.418123,4565.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,105.611110,58.604585,75.585714,104.599998,66.300003,0.000000,0.000000,11.630000,-44.799999,-46.799999,0.000000,0.000000,8.335229,59.772350,0.000000,241.207382,28.922496,7.641391,151.840973,0.000000,0.000000,0.000000,0.000000,107.166664,106.900002,106.633331,106.199999,103.633331,103.133334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.840000,14.965000,14.816000,15.982000,C3H8,37991.790547,40981.695229,,456.000000,117.920000,16.103503,4.164309,65.199997,11.630000,29.314000,0.995758,0.990093,1.005722,0.000000,14.209206,4.146646,36435.823927,10632.998970
12/04/2024,14:07:22.937,1213.90,4570.18,120.180000,2.450200,119.600000,128.710000,0.000000,60.000000,294.500000,0.406200,1.654396,1.418123,4568.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,105.605556,58.624260,75.795918,104.599998,66.300003,0.000000,0.000000,11.630000,-44.700001,-46.799999,0.000000,0.000000,8.335114,59.796253,0.000000,241.207382,28.922496,7.642011,151.840729,0.000000,0.000000,0.000000,0.000000,107.366669,106.900002,106.433334,106.366666,103.933334,102.633334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.840000,15.014000,14.865000,15.994000,C3H8,38117.438342,41012.466118,,432.000000,118.260000,15.255950,4.176316,65.199997,11.630000,29.314000,0.995758,0.990093,1.005722,0.000000,14.219068,4.158602,36461.111982,10663.657210
12/04/2024,14:07:25.937,1216.90,4573.18,120.180000,2.450000,119.600000,128.810000,0.000000,60.000000,294.400000,0.406300,1.655796,1.418123,4571.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,105.827778,58.644082,76.004082,104.599998,66.300003,0.000000,0.000000,11.630000,-44.700001,-46.700001,0.000000,0.000000,8.335261,59.786819,0.000000,241.207382,28.922496,7.641354,151.840485,0.000000,0.000000,0.000000,0.000000,107.400002,106.933334,106.599998,106.300001,103.966667,103.766668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.840000,14.981000,14.832000,16.007000,C3H8,38032.818398,41045.801248,,396.000000,118.600000,13.984621,4.188323,65.199997,11.630000,29.313000,0.995725,0.990093,1.005689,0.000000,14.288250,4.170420,36638.513305,10693.961001
12/04/2024,14:07:28.939,1219.90,4576.18,120.180000,2.450800,119.700000,128.910000,0.000000,60.000000,294.500000,0.406600,1.654643,1.418123,4574.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,105.822222,58.664497,76.214286,104.533333,66.300003,0.000000,0.000000,11.630000,-44.799999,-46.700001,0.000000,0.000000,8.335314,59.791935,0.000000,241.207382,28.922496,7.641869,151.840347,0.000000,0.000000,0.000000,0.000000,107.400002,107.000000,106.633331,105.966667,104.000000,103.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.830000,15.031000,14.879000,16.019000,C3H8,38153.337712,41076.572136,,408.000000,118.940000,14.408398,4.200330,65.199997,11.630000,29.313000,0.995725,0.990093,1.005689,0.000000,14.391956,4.182376,36904.438437,10724.618224
12/04/2024,14:07:31.940,1222.90,4579.18,120.180000,2.450400,119.700000,129.010000,0.000000,60.000000,294.500000,0.406400,1.654505,1.418123,4577.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,105.822222,58.686390,76.426531,104.500000,66.300003,0.000000,0.000000,11.620000,-44.900002,-46.599998,0.001000,0.000000,8.335026,59.837364,0.000000,241.207382,28.922496,7.642628,151.840210,0.000000,0.000000,0.000000,0.000000,107.400002,106.933334,106.599998,106.300003,104.166664,103.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.830000,14.978000,14.829000,16.032000,C3H8,38025.125676,41109.907266,,408.000000,119.280000,14.408398,4.212337,65.199997,11.620000,29.313000,0.995701,0.990093,1.005664,0.000000,14.541767,4.194229,37288.590632,10755.012550
12/04/2024,14:07:34.940,1225.90,4582.18,120.170000,2.450100,119.600000,129.110000,0.000000,60.000000,294.400000,0.406200,1.654381,1.418740,4580.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,105.850000,58.709023,76.632653,104.500000,66.300003,0.000000,0.000000,11.640000,-45.000000,-46.599998,-0.001000,0.000000,8.335061,59.841396,0.000000,241.207382,28.922496,7.642160,151.840027,0.000000,0.000000,0.000000,0.000000,107.400002,107.099998,106.766668,106.199997,104.400002,103.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.339000,68.830000,14.991000,14.842000,16.044000,C3H8,38058.460806,41140.678154,,396.000000,119.620000,13.984621,4.224344,65.199997,11.640000,29.313000,0.995750,0.990093,1.005714,0.000000,14.658623,4.206390,37588.238878,10786.196319
12/04/2024,14:07:37.940,1228.90,4585.18,120.180000,2.451000,119.800000,129.210000,0.000000,60.000000,294.500000,0.406700,1.653937,1.418123,4583.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,105.900000,58.732248,76.834694,104.500000,66.300003,0.000000,0.000000,11.620000,-45.000000,-46.500000,0.000000,0.000000,8.335289,59.823868,0.000000,241.207382,28.922496,7.642579,151.839920,0.000000,0.000000,0.000000,0.000000,107.400002,107.199997,106.666664,106.466670,104.299998,103.366669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.339000,68.830000,15.011000,14.859000,16.056000,C3H8,38102.052898,41171.449043,,432.000000,120.000000,15.255950,4.237764,65.199997,11.620000,29.313000,0.995701,0.990093,1.005664,0.000000,14.674977,4.219546,37630.174228,10819.932143
12/04/2024,14:07:40.941,1231.90,4588.18,120.180000,2.450100,119.600000,129.310000,0.000000,60.000000,294.400000,0.406300,1.654953,1.418622,4586.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,106.022222,58.756509,77.042858,104.500000,66.300003,0.000000,0.000000,11.640000,-45.099998,-46.400002,0.000000,0.000000,8.335453,59.813133,0.000000,241.207382,28.922496,7.642766,151.839661,0.000000,0.000000,0.000000,0.000000,107.366669,107.199997,106.933332,106.833333,104.366666,103.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.339000,68.830000,15.027000,14.879000,16.069000,C3H8,38153.337712,41204.784172,,456.000000,120.380000,16.103503,4.251184,65.199997,11.640000,29.313000,0.995750,0.990093,1.005714,0.000000,14.656730,4.233115,37583.383164,10854.725906
12/04/2024,14:07:43.941,1234.90,4591.19,120.180000,2.450600,119.700000,129.410000,0.000000,60.000000,294.500000,0.406500,1.655472,1.418123,4589.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,106.033334,58.781213,77.263266,104.400002,66.300003,0.000000,0.000000,11.620000,-45.099998,-46.400002,0.000000,0.000000,8.335326,59.838394,0.000000,241.207382,28.922496,7.643130,151.839432,0.000000,0.000000,0.000000,0.000000,107.466667,107.199997,107.199999,106.666667,104.366669,103.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.339000,68.830000,14.991000,14.839000,16.081000,C3H8,38050.768083,41235.555061,,444.000000,120.740000,15.679727,4.263897,65.199997,11.620000,29.313000,0.995701,0.990093,1.005664,0.000000,14.679686,4.245567,37642.249732,10886.655058
