Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,14:07:46.941,1237.90,4594.18,120.180000,2.450500,119.700000,129.510000,0.000000,60.000000,294.500000,0.406400,1.654356,1.418622,4592.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,106.072223,58.807397,77.487755,104.400002,66.300003,0.000000,0.000000,11.630000,-45.000000,-46.400002,0.000000,0.000000,8.335247,59.856293,0.000000,241.207382,28.922496,7.642906,151.839340,0.000000,0.000000,0.000000,0.000000,107.533333,107.266668,107.400002,106.433334,104.333336,103.466667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.339000,68.830000,15.001000,14.852000,16.093000,C3H8,38084.103213,41266.325950,,420.000000,121.080000,14.832174,4.275904,65.199997,11.630000,29.312000,0.995692,0.990093,1.005656,0.000000,14.720824,4.257485,37747.735716,10917.216537
12/04/2024,14:07:49.942,1240.90,4597.19,120.180000,2.450200,119.700000,129.610000,0.000000,60.000000,294.500000,0.406400,1.654804,1.418622,4595.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,106.022222,58.834912,77.710204,104.400002,66.300003,0.000000,0.000000,11.620000,-45.000000,-46.400002,0.000000,0.000000,8.335373,59.851467,0.000000,241.207382,28.922496,7.642997,151.839081,0.000000,0.000000,0.000000,0.000000,107.599998,107.433334,107.199999,106.266665,104.266665,103.366669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.339000,68.830000,15.034000,14.882000,16.106000,C3H8,38161.030435,41299.661079,,408.000000,121.420000,14.408398,4.287911,65.199997,11.620000,29.313000,0.995701,0.990093,1.005664,0.000000,14.780120,4.269477,37899.784941,10947.968007
12/04/2024,14:07:52.942,1243.90,4600.19,120.180000,2.450600,119.700000,129.710000,0.000000,60.000000,294.500000,0.406600,1.654126,1.418622,4598.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,106.199999,58.863314,77.928571,104.400002,66.300003,0.000000,0.000000,11.630000,-45.099998,-46.299999,0.000000,0.000000,8.335206,59.880493,0.000000,241.207382,28.922496,7.643182,151.838959,0.000000,0.000000,0.000000,0.000000,107.599998,107.599998,107.133331,106.533333,104.266668,104.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.830000,15.021000,14.872000,16.118000,C3H8,38135.388027,41330.431968,,420.000000,121.780000,14.832174,4.300624,65.199997,11.630000,29.313000,0.995725,0.990093,1.005689,0.000000,14.885552,4.282241,38170.137909,10980.696211
12/04/2024,14:07:55.943,1246.90,4603.19,120.180000,2.450900,119.800000,129.810000,0.000000,60.000000,294.500000,0.406700,1.654494,1.418123,4601.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,106.522221,58.890829,78.142857,104.366669,66.300003,0.000000,0.000000,11.630000,-45.000000,-46.400002,0.000000,0.000000,8.335280,59.879932,0.000000,241.207382,28.922496,7.643665,151.838760,0.000000,0.000000,0.000000,0.000000,107.599998,107.599998,107.166664,107.000000,104.833333,104.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.830000,15.011000,14.862000,16.131000,C3H8,38109.745620,41363.767097,,420.000000,122.120000,14.832174,4.312631,65.199997,11.630000,29.313000,0.995725,0.990093,1.005689,0.000000,14.979472,4.294196,38410.972477,11011.353435
12/04/2024,14:07:58.943,1249.90,4606.19,120.180000,2.450800,119.800000,129.910000,0.000000,60.000000,294.500000,0.406700,1.654072,1.418622,4604.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,106.677777,58.918639,78.363265,104.300003,66.300003,0.000000,0.000000,11.630000,-44.900002,-46.400002,0.000000,0.000000,8.335302,59.887783,0.000000,241.207382,28.922496,7.643751,151.838516,0.000000,0.000000,0.000000,0.000000,107.599998,107.599998,107.333333,107.266665,105.599998,104.666667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.830000,15.044000,14.895000,16.143000,C3H8,38194.365564,41394.537986,,432.000000,122.500000,15.255950,4.326051,65.199997,11.630000,29.313000,0.995725,0.990093,1.005689,0.000000,14.995986,4.307559,38453.317111,11045.617391
12/04/2024,14:08:01.943,1252.90,4609.19,120.180000,2.451100,119.800000,130.010000,0.000000,60.000000,294.600000,0.406800,1.653625,1.418622,4607.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,106.666667,58.946154,78.583673,104.300003,66.300003,0.000000,0.000000,11.640000,-44.799999,-46.500000,0.000000,0.000000,8.335305,59.897892,0.000000,241.207382,28.922496,7.643641,151.838379,0.000000,0.000000,0.000000,0.000000,107.599998,107.599998,107.433334,107.600001,104.966667,104.800001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.830000,15.047000,14.898000,16.155000,C3H8,38202.058286,41425.308875,,456.000000,122.880000,16.103503,4.339470,65.199997,11.640000,29.313000,0.995750,0.990093,1.005714,0.000000,14.979569,4.321027,38411.221657,11080.152179
12/04/2024,14:08:04.945,1255.90,4612.19,120.180000,2.449700,119.600000,130.100000,0.000000,60.000000,294.400000,0.406200,1.655060,1.418622,4610.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,106.500000,58.973077,78.802041,104.300003,66.300003,0.000000,0.000000,11.620000,-44.799999,-46.599998,0.000000,0.000000,8.335370,59.899315,0.000000,241.207382,28.922496,7.644470,151.838196,0.000000,0.000000,0.000000,0.000000,107.699997,107.599998,107.366669,107.333333,105.000000,104.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.820000,15.001000,14.849000,16.168000,C3H8,38076.410491,41458.644004,,444.000000,123.240000,15.679727,4.352184,65.199997,11.620000,29.313000,0.995701,0.990093,1.005664,0.000000,14.991170,4.333474,38440.969171,11112.070311
12/04/2024,14:08:07.945,1258.90,4615.19,120.180000,2.450500,119.700000,130.200000,0.000000,60.000000,294.500000,0.406500,1.653867,1.418622,4613.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,106.499999,58.999260,79.024490,104.300003,66.300003,0.000000,0.000000,11.640000,-44.700001,-46.599998,0.000000,0.000000,8.335487,59.892788,0.000000,241.207382,28.922496,7.644138,151.838043,0.000000,0.000000,0.000000,0.000000,107.666664,107.666664,107.633331,107.233335,105.066666,103.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.820000,15.004000,14.855000,16.180000,C3H8,38091.795935,41489.414893,,420.000000,123.560000,14.832174,4.363484,65.199997,11.640000,29.313000,0.995750,0.990093,1.005714,0.000000,15.020919,4.344938,38517.252362,11141.468126
12/04/2024,14:08:10.947,1261.90,4618.19,120.180000,2.450300,119.700000,130.300000,0.000000,60.000000,294.500000,0.406500,1.655593,1.418622,4616.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,106.488888,59.025000,79.251021,104.300003,66.300003,0.000000,0.000000,11.640000,-44.599998,-46.599998,0.000000,0.000000,8.335362,59.919258,0.000000,241.207382,28.922496,7.644330,151.837814,0.000000,0.000000,0.000000,0.000000,107.733332,107.666664,107.466667,107.133331,105.099998,103.833336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.820000,15.027000,14.879000,16.193000,C3H8,38153.337712,41522.750022,,408.000000,123.900000,14.408398,4.375491,65.199997,11.640000,29.313000,0.995750,0.990093,1.005714,0.000000,15.044112,4.356894,38576.724621,11172.126099
12/04/2024,14:08:13.948,1264.90,4621.19,120.180000,2.450300,119.700000,130.400000,0.000000,60.000000,294.500000,0.406500,1.654736,1.418622,4619.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,106.627778,59.048076,79.465306,104.199997,66.300003,0.000000,0.000000,11.630000,-44.599998,-46.599998,0.000000,0.000000,8.335071,59.966019,0.000000,241.207382,28.922496,7.644603,151.837738,0.000000,0.000000,0.000000,0.000000,107.833336,107.799998,107.533333,107.500000,105.166664,103.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.820000,15.031000,14.882000,16.205000,C3H8,38161.030435,41553.520911,,408.000000,124.260000,14.408398,4.388205,65.199997,11.630000,29.314000,0.995758,0.990093,1.005722,0.000000,15.078807,4.369592,38665.689890,11204.684973
12/04/2024,14:08:16.950,1267.90,4624.19,120.180000,2.450900,119.800000,130.500000,0.000000,60.000000,294.500000,0.406700,1.654413,1.418622,4622.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,106.688889,59.068490,79.667347,104.199997,66.300003,0.000000,0.000000,11.630000,-44.799999,-46.700001,0.000000,0.000000,8.335097,59.972855,0.000000,241.207382,28.922496,7.644285,151.837448,0.000000,0.000000,0.000000,0.000000,107.900002,107.966667,107.633331,107.233332,105.400002,104.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.820000,14.984000,14.835000,16.217000,C3H8,38040.511121,41584.291799,,408.000000,124.500000,14.408398,4.396680,65.199997,11.630000,29.314000,0.995758,0.990093,1.005722,0.000000,15.093695,4.378031,38703.866495,11226.326083
12/04/2024,14:08:19.952,1270.90,4627.20,120.180000,2.450600,119.800000,130.600000,0.000000,60.000000,294.500000,0.406600,1.654534,1.418622,4625.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,106.900000,59.087721,79.867347,104.199997,66.300003,0.000000,0.000000,11.630000,-44.700001,-46.599998,0.000000,0.000000,8.335106,59.979515,0.000000,241.207382,28.922496,7.644782,151.837326,0.000000,0.000000,0.000000,0.000000,108.000000,107.966667,107.533333,107.566668,106.300001,104.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.820000,15.004000,14.855000,16.230000,C3H8,38091.795935,41617.626929,,420.000000,124.940000,14.832174,4.412219,65.199997,11.630000,29.314000,0.995758,0.990093,1.005722,0.000000,15.017927,4.393504,38509.581038,11266.001452
12/04/2024,14:08:22.952,1273.90,4630.20,120.180000,2.450400,119.700000,130.700000,0.000000,60.000000,294.500000,0.406600,1.654424,1.418622,4628.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,107.061111,59.106656,80.067347,104.199997,66.300003,0.000000,0.000000,11.650000,-44.900002,-46.400002,0.000000,0.000000,8.334768,60.032234,0.000000,241.207382,28.922496,7.644656,151.837097,0.000000,0.000000,0.000000,0.000000,108.066666,108.000000,107.599998,108.233332,106.200002,104.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.820000,15.041000,14.888000,16.242000,C3H8,38176.415879,41648.397817,,420.000000,125.300000,14.832174,4.424932,65.199997,11.650000,29.314000,0.995807,0.990093,1.005771,0.000000,14.882863,4.406379,38163.242472,11299.015424
12/04/2024,14:08:25.953,1276.90,4633.20,120.180000,2.450600,119.800000,130.800000,0.000000,60.000000,294.500000,0.406700,1.653636,1.418123,4631.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,107.083332,59.125295,80.267347,104.199997,66.300003,0.000000,0.000000,11.640000,-44.900002,-46.500000,0.000000,0.000000,8.335037,60.007301,0.000000,241.207382,28.922496,7.644407,151.836914,0.000000,0.000000,0.000000,0.000000,108.199997,108.133334,107.633331,108.266665,105.533333,104.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.820000,15.021000,14.872000,16.255000,C3H8,38135.388027,41681.732947,,420.000000,125.660000,14.832174,4.437645,65.199997,11.640000,29.315000,0.995816,0.990093,1.005780,0.000000,14.759313,4.419077,37846.431443,11331.577292
12/04/2024,14:08:28.955,1279.90,4636.20,120.180000,2.450100,119.700000,130.900000,0.000000,60.000000,294.400000,0.406500,1.654055,1.418622,4634.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,107.094444,59.144082,80.467347,104.099998,66.300003,0.000000,0.000000,11.620000,-45.000000,-46.400002,0.000000,0.000000,8.335185,59.996616,0.000000,241.207382,28.922496,7.645394,151.836807,0.000000,0.000000,0.000000,0.000000,108.233332,108.233332,107.933334,107.600001,105.500000,105.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.820000,14.998000,14.849000,16.267000,C3H8,38076.410491,41712.503835,,420.000000,125.980000,14.832174,4.448946,65.199997,11.620000,29.314000,0.995734,0.990093,1.005698,0.000000,14.672055,4.429967,37622.679698,11359.501933
12/04/2024,14:08:31.956,1282.90,4639.20,120.180000,2.450300,119.700000,131.000000,0.000000,60.000000,294.500000,0.406600,1.653757,1.418622,4637.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,107.216668,59.164349,80.667347,104.099998,66.300003,0.000000,0.000000,11.630000,-45.000000,-46.400002,0.000000,0.000000,8.335043,60.027008,0.000000,241.207382,28.922496,7.645442,151.836655,0.000000,0.000000,0.000000,0.000000,108.333336,108.300003,108.133331,107.900002,105.733332,104.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.820000,15.027000,14.879000,16.279000,C3H8,38153.337712,41743.274724,,396.000000,126.320000,13.984621,4.460953,65.199997,11.630000,29.314000,0.995758,0.990093,1.005722,0.000000,14.607863,4.442031,37458.078270,11390.437838
12/04/2024,14:08:34.956,1285.90,4642.20,120.180000,2.450200,119.700000,131.100000,0.000000,60.000000,294.500000,0.406600,1.653906,1.418622,4640.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,107.311111,59.184171,80.873469,104.099998,66.300003,0.000000,0.000000,11.630000,-45.099998,-46.299999,0.000000,0.000000,8.335197,60.016651,0.000000,241.207382,28.922496,7.645878,151.836456,0.000000,0.000000,0.000000,0.000000,108.400002,108.400002,107.933334,107.866666,105.666664,105.600001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.820000,15.021000,14.872000,16.292000,C3H8,38135.388027,41776.609854,,396.000000,126.660000,13.984621,4.472960,65.199997,11.630000,29.314000,0.995758,0.990093,1.005722,0.000000,14.573314,4.453987,37369.485383,11421.096078
12/04/2024,14:08:37.957,1288.90,4645.20,120.180000,2.450500,119.800000,131.200000,0.000000,60.000000,294.500000,0.406700,1.655050,1.418123,4643.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,107.416667,59.205029,81.085714,104.099998,66.300003,0.000000,0.000000,11.640000,-45.000000,-46.500000,0.000000,0.000000,8.335288,60.015259,0.000000,241.207382,28.922496,7.645297,151.836273,0.000000,0.000000,0.000000,0.000000,108.533333,108.466667,108.000000,108.566668,105.599998,105.333333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.820000,14.981000,14.832000,16.304000,C3H8,38032.818398,41807.380742,,408.000000,126.980000,14.408398,4.484261,65.199997,11.640000,29.315000,0.995816,0.990093,1.005780,0.000000,14.556877,4.465497,37327.337176,11450.610254
12/04/2024,14:08:40.957,1291.90,4648.20,120.180000,2.450200,119.700000,131.300000,0.000000,60.000000,294.500000,0.406600,1.653824,1.418123,4646.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,107.305555,59.227219,81.300000,104.099998,66.300003,0.000000,0.000000,11.640000,-44.900002,-46.599998,0.000000,0.000000,8.335278,60.023396,0.000000,241.207382,28.922496,7.646386,151.836090,0.000000,0.000000,0.000000,0.000000,108.500000,108.533333,108.066666,107.899999,105.999997,104.833333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.820000,15.011000,14.862000,16.316000,C3H8,38109.745620,41838.151631,,396.000000,127.320000,13.984621,4.496268,65.199997,11.640000,29.315000,0.995816,0.990093,1.005780,0.000000,14.518995,4.477454,37230.197612,11481.270260
12/04/2024,14:08:43.959,1294.90,4651.20,120.180000,2.449900,119.700000,131.400000,0.000000,60.000000,294.400000,0.406500,1.653945,1.418123,4649.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,107.366666,59.250888,81.510204,104.033333,66.300003,0.000000,0.000000,11.630000,-44.799999,-46.700001,0.000000,0.000000,8.334895,60.085548,0.000000,241.207382,28.922496,7.646192,151.835892,0.000000,0.000000,0.000000,0.000000,108.599998,108.533333,108.466667,107.933332,106.033333,104.633331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.820000,14.981000,14.832000,16.329000,C3H8,38032.818398,41871.486760,,420.000000,127.680000,14.832174,4.508981,65.199997,11.630000,29.315000,0.995791,0.990093,1.005756,0.000000,14.443175,4.490004,37035.777436,11513.452383
12/04/2024,14:08:46.960,1297.90,4654.20,120.180000,2.450600,119.800000,131.500000,0.000000,60.000000,294.500000,0.406800,1.654207,1.418123,4652.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,107.538888,59.275000,81.712245,104.000000,66.300003,0.000000,0.000000,11.630000,-44.799999,-46.700001,0.000000,0.000000,8.335010,60.078064,0.000000,241.207382,28.922496,7.645488,151.835724,0.000000,0.000000,0.000000,0.000000,108.666664,108.433334,108.333333,108.033333,106.933332,104.833333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.820000,15.014000,14.865000,16.341000,C3H8,38117.438342,41902.257649,,432.000000,128.040000,15.255950,4.521694,65.199997,11.630000,29.314000,0.995758,0.990093,1.005722,0.000000,14.373944,4.502515,36858.253433,11545.532463
12/04/2024,14:08:49.960,1300.90,4657.20,120.180000,2.449400,119.600000,131.600000,0.000000,60.000000,294.400000,0.406400,1.654038,1.418622,4655.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,107.616667,59.298965,81.906122,104.000000,66.300003,0.000000,0.000000,11.630000,-44.799999,-46.799999,-0.001000,0.000000,8.335032,60.082764,0.000000,241.207382,28.922496,7.646332,151.835571,0.000000,0.000000,0.000000,0.000000,108.699997,108.466667,108.199999,108.000000,107.566668,104.766668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.820000,14.998000,14.849000,16.354000,C3H8,38076.410491,41935.592778,,408.000000,128.380000,14.408398,4.533701,65.199997,11.630000,29.314000,0.995758,0.990093,1.005722,0.000000,14.364081,4.514471,36832.960580,11576.190703
12/04/2024,14:08:52.960,1303.90,4660.20,120.170000,2.450300,119.700000,131.700000,0.000000,60.000000,294.500000,0.406700,1.655348,1.418241,4658.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,107.472223,59.322929,82.104081,104.000000,66.300003,0.000000,0.000000,11.620000,-44.599998,-46.799999,0.000000,0.000000,8.334833,60.121044,0.000000,241.207382,28.922496,7.647057,151.835327,0.000000,0.000000,0.000000,0.000000,108.733332,108.400002,108.199999,107.800001,106.900002,104.800003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.820000,14.981000,14.832000,16.366000,C3H8,38032.818398,41966.363667,,408.000000,128.720000,14.408398,4.545708,65.199997,11.620000,29.314000,0.995734,0.990093,1.005698,0.000000,14.387193,4.526317,36892.226516,11606.565239
12/04/2024,14:08:55.961,1306.90,4663.20,120.180000,2.450200,119.800000,131.800000,0.000000,60.000000,294.500000,0.406700,1.654559,1.418123,4661.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,107.516668,59.346006,82.310204,104.000000,66.300003,0.000000,0.000000,11.620000,-44.700001,-46.799999,0.000000,0.000000,8.334724,60.143497,0.000000,241.207382,28.922496,7.646996,151.835159,0.000000,0.000000,0.000000,0.000000,108.733332,108.466667,108.266668,107.866669,106.966667,104.800003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.820000,15.024000,14.875000,16.378000,C3H8,38143.080750,41997.134556,,420.000000,129.060000,14.832174,4.557715,65.199997,11.620000,29.314000,0.995734,0.990093,1.005698,0.000000,14.430034,4.538272,37002.079822,11637.222730
12/04/2024,14:08:58.961,1309.90,4666.20,120.180000,2.450300,119.800000,131.900000,0.000000,60.000000,294.500000,0.406900,1.654491,1.418622,4664.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,107.588889,59.367752,82.512245,103.933334,66.300003,0.000000,0.000000,11.640000,-44.500000,-46.900002,0.000000,0.000000,8.334893,60.129833,0.000000,241.207382,28.922496,7.646550,151.834991,0.000000,0.000000,0.000000,0.000000,108.766668,108.666664,108.300001,107.733332,107.133334,104.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.820000,14.961000,14.812000,16.391000,C3H8,37981.533584,42030.469685,,408.000000,129.400000,14.408398,4.569722,65.199997,11.640000,29.314000,0.995783,0.990093,1.005747,0.000000,14.509105,4.550451,37204.836775,11668.450626
12/04/2024,14:09:01.963,1312.90,4669.21,120.180000,2.450100,119.700000,132.000000,0.000000,60.000000,294.400000,0.406600,1.653810,1.418123,4667.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,107.600000,59.390237,82.706123,103.900002,66.300003,0.000000,0.000000,11.630000,-44.500000,-46.900002,0.000000,0.000000,8.334852,60.145664,0.000000,241.207382,28.922496,7.647123,151.834732,0.000000,0.000000,0.000000,0.000000,108.800003,108.766668,108.500000,108.299998,106.299998,104.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.820000,14.971000,14.819000,16.403000,C3H8,37999.483269,42061.240574,,408.000000,129.760000,14.408398,4.582435,65.199997,11.630000,29.315000,0.995791,0.990093,1.005756,0.000000,14.566753,4.563150,37352.661647,11701.014891
12/04/2024,14:09:04.964,1315.90,4672.21,120.180000,2.450400,119.800000,132.100000,0.000000,60.000000,294.500000,0.406800,1.653689,1.418123,4670.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,107.844445,59.412426,82.900000,103.900002,66.300003,0.000000,0.000000,11.630000,-44.500000,-46.799999,0.000000,0.000000,8.335073,60.125584,0.000000,241.207382,28.922496,7.647080,151.834610,0.000000,0.000000,0.000000,0.000000,108.900002,109.066666,108.433334,108.333333,107.366666,104.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.820000,15.004000,14.855000,16.415000,C3H8,38091.795935,42092.011462,,444.000000,130.140000,15.679727,4.595855,65.199997,11.630000,29.315000,0.995791,0.990093,1.005756,0.000000,14.571661,4.576513,37365.245345,11735.281118
12/04/2024,14:09:07.965,1318.90,4675.21,120.180000,2.450200,119.800000,132.200000,0.000000,60.000000,294.500000,0.406900,1.654314,1.418123,4673.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,108.094444,59.434320,83.100000,103.900002,66.300003,0.000000,0.000000,11.640000,-44.599998,-46.900002,0.000000,0.000000,8.335229,60.116730,0.000000,241.207382,28.922496,7.647503,151.834442,0.000000,0.000000,0.000000,0.000000,109.099998,109.000000,108.900002,108.366669,108.099998,105.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.820000,15.008000,14.859000,16.428000,C3H8,38102.052898,42125.346592,,444.000000,130.500000,15.679727,4.608568,65.199997,11.640000,29.315000,0.995816,0.990093,1.005780,0.000000,14.589748,4.589285,37411.626586,11768.031487
12/04/2024,14:09:10.966,1321.90,4678.21,120.180000,2.450700,119.900000,132.300000,0.000000,60.000000,294.500000,0.407000,1.653895,1.418123,4676.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,108.088888,59.455622,83.291837,103.900002,66.300003,0.000000,0.000000,11.630000,-44.500000,-46.799999,0.000000,0.000000,8.335150,60.137543,0.000000,241.207382,28.922496,7.647848,151.834229,0.000000,0.000000,0.000000,0.000000,109.199997,109.000000,108.599998,108.866666,107.233332,105.633334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.820000,14.981000,14.832000,16.440000,C3H8,38032.818398,42156.117480,,432.000000,130.860000,15.255950,4.621282,65.199997,11.630000,29.315000,0.995791,0.990093,1.005756,0.000000,14.657337,4.601833,37584.941454,11800.206601
12/04/2024,14:09:13.967,1324.90,4681.21,120.180000,2.450400,119.800000,132.400000,0.000000,60.000000,294.500000,0.406800,1.653526,1.418123,4679.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,108.222221,59.476775,83.471429,103.833336,66.304085,0.000000,0.000000,11.630000,-44.500000,-46.799999,0.000000,0.000000,8.335174,60.144115,0.000000,241.207382,28.922496,7.646996,151.834091,0.000000,0.000000,0.000000,0.000000,109.199997,109.099998,108.600001,109.100001,107.933332,105.399999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.820000,14.961000,14.812000,16.452000,C3H8,37981.533584,42186.888369,,408.000000,131.180000,14.408398,4.632582,65.199997,11.630000,29.315000,0.995791,0.990093,1.005756,0.000000,14.728288,4.613086,37766.876868,11829.062372
12/04/2024,14:09:16.969,1327.90,4684.21,120.180000,2.450100,119.800000,132.500000,0.000000,60.000000,294.400000,0.406800,1.654871,1.418622,4682.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,108.188888,59.497189,83.642857,103.800003,66.310207,0.000000,0.000000,11.620000,-44.400002,-46.700001,0.000000,0.000000,8.335011,60.175278,0.000000,241.207382,28.922496,7.647270,151.833908,0.000000,0.000000,0.000000,0.000000,109.166664,109.099998,108.866669,108.633334,107.699999,105.666664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.820000,14.981000,14.832000,16.465000,C3H8,38032.818398,42220.223499,,408.000000,131.540000,14.408398,4.645296,65.199997,11.620000,29.315000,0.995767,0.990093,1.005731,0.000000,14.804181,4.625632,37961.485061,11861.235194
12/04/2024,14:09:19.971,1330.90,4687.22,120.180000,2.449800,119.700000,132.600000,0.000000,60.000000,294.400000,0.406700,1.654502,1.418123,4685.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,108.288888,59.517160,83.820409,103.800003,66.312248,0.000000,0.000000,11.640000,-44.599998,-46.799999,0.000000,0.000000,8.334788,60.213161,0.000000,241.207382,28.922496,7.647771,151.833710,0.000000,0.000000,0.000000,0.000000,109.166664,109.000000,108.633331,108.933334,107.900002,106.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.820000,14.968000,14.819000,16.477000,C3H8,37999.483269,42250.994387,,432.000000,131.900000,15.255950,4.658009,65.199997,11.640000,29.315000,0.995816,0.990093,1.005780,0.000000,14.909727,4.638519,38232.128835,11894.278568
12/04/2024,14:09:22.972,1333.90,4690.22,120.180000,2.450200,119.800000,132.700000,0.000000,60.000000,294.500000,0.406800,1.654232,1.418622,4688.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,108.111111,59.537869,84.000000,103.800003,66.306125,0.000000,0.000000,11.640000,-44.500000,-46.700001,0.000000,0.000000,8.335046,60.188946,0.000000,241.207382,28.922496,7.648681,151.833542,0.000000,0.000000,0.000000,0.000000,109.199997,109.000000,108.733332,108.866666,106.900002,105.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.830000,14.978000,14.829000,16.490000,C3H8,38025.125676,42284.329517,,420.000000,132.240000,14.832174,4.670016,65.199997,11.640000,29.315000,0.995816,0.990093,1.005780,0.000000,14.974075,4.650475,38397.131725,11924.938573
12/04/2024,14:09:25.974,1336.90,4693.22,120.180000,2.450300,119.800000,132.800000,0.000000,60.000000,294.500000,0.406900,1.654328,1.418622,4691.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,108.155556,59.558875,84.179591,103.800003,66.308166,0.000000,0.000000,11.640000,-44.599998,-46.700001,0.001000,0.000000,8.335007,60.204281,0.000000,241.207382,28.922496,7.648280,151.833298,0.000000,0.000000,0.000000,0.000000,109.266668,108.966667,109.000000,108.833333,107.366666,105.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.830000,14.994000,14.845000,16.502000,C3H8,38066.153528,42315.100405,,432.000000,132.640000,15.255950,4.684142,65.199997,11.640000,29.315000,0.995816,0.990093,1.005780,0.000000,14.962572,4.664542,38367.637613,11961.009168
12/04/2024,14:09:28.975,1339.90,4696.22,120.180000,2.450000,119.800000,132.900000,0.000000,60.000000,294.400000,0.406900,1.655184,1.418123,4694.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,108.283334,59.578402,84.361224,103.733332,66.332656,0.000000,0.000000,11.640000,-44.700001,-46.700001,0.000000,0.000000,8.335126,60.198685,0.000000,241.207382,28.922496,7.648840,151.833160,0.000000,0.000000,0.000000,0.000000,109.300003,109.133331,108.866669,109.099998,107.600001,105.699999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.830000,15.031000,14.882000,16.515000,C3H8,38161.030435,42348.435535,,456.000000,133.020000,16.103503,4.697561,65.199997,11.640000,29.314000,0.995783,0.990093,1.005747,0.000000,14.941149,4.677751,38312.701692,11994.878688
12/04/2024,14:09:31.975,1342.90,4699.22,120.180000,2.450500,119.900000,133.000000,0.000000,60.000000,294.500000,0.407000,1.654030,1.418123,4697.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,108.350000,59.597485,84.538775,103.699997,66.367349,0.000000,0.000000,11.620000,-44.599998,-46.599998,0.000000,0.000000,8.335256,60.191097,0.000000,241.207382,28.922496,7.649134,151.833023,0.000000,0.000000,0.000000,0.000000,109.300003,109.166664,108.933334,109.399999,107.366666,105.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.830000,14.984000,14.835000,16.527000,C3H8,38040.511121,42379.206423,,444.000000,133.360000,15.679727,4.709568,65.199997,11.620000,29.314000,0.995734,0.990093,1.005698,0.000000,14.965865,4.689478,38376.081289,12024.949816
12/04/2024,14:09:34.978,1345.90,4702.22,120.180000,2.450400,119.800000,133.100000,0.000000,60.000000,294.500000,0.406900,1.653689,1.418123,4700.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,108.372222,59.616863,84.714286,103.699997,66.391838,0.000000,0.000000,11.630000,-44.599998,-46.599998,0.001000,0.000000,8.335160,60.213966,0.000000,241.207382,28.922496,7.649713,151.832764,0.000000,0.000000,0.000000,0.000000,109.400002,109.199997,108.800001,108.766665,108.066668,106.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.830000,14.975000,14.826000,16.539000,C3H8,38017.432954,42409.977312,,408.000000,133.700000,14.408398,4.721575,65.199997,11.630000,29.314000,0.995758,0.990093,1.005722,0.000000,15.005416,4.701548,38477.498064,12055.901986
12/04/2024,14:09:37.980,1348.90,4705.22,120.180000,2.450400,119.900000,133.200000,0.000000,60.000000,294.500000,0.407000,1.654097,1.418622,4703.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,108.444444,59.636686,84.891837,103.699997,66.400002,0.000000,0.000000,11.640000,-44.799999,-46.599998,0.000000,0.000000,8.335274,60.208389,0.000000,241.207382,28.922496,7.648366,151.832626,0.000000,0.000000,0.000000,0.000000,109.466667,109.199997,109.066666,108.699999,108.233332,106.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.830000,14.994000,14.845000,16.552000,C3H8,38066.153528,42443.312441,,408.000000,134.040000,14.408398,4.733582,65.199997,11.640000,29.315000,0.995816,0.990093,1.005780,0.000000,15.036684,4.713776,38557.678125,12087.256249
12/04/2024,14:09:40.981,1351.90,4708.22,120.180000,2.449900,119.800000,133.300000,0.000000,60.000000,294.400000,0.406900,1.653945,1.418622,4706.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,108.688889,59.656656,85.073469,103.699997,66.400002,0.000000,0.000000,11.640000,-44.799999,-46.599998,0.000000,0.000000,8.335464,60.193939,0.000000,241.207382,28.922496,7.648941,151.832413,0.000000,0.000000,0.000000,0.000000,109.500000,109.466667,109.000000,109.666667,108.399999,106.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.830000,14.991000,14.842000,16.564000,C3H8,38058.460806,42474.083330,,420.000000,134.380000,14.832174,4.745589,65.199997,11.640000,29.315000,0.995816,0.990093,1.005780,0.000000,15.084433,4.725733,38680.116354,12117.916254
12/04/2024,14:09:43.982,1354.90,4711.23,120.180000,2.450300,119.800000,133.400000,0.000000,60.000000,294.500000,0.406900,1.654328,1.418123,4709.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,108.566666,59.676627,85.248979,103.699997,66.400002,0.000000,0.000000,11.640000,-44.799999,-46.500000,0.000000,0.000000,8.335268,60.230320,0.000000,241.207382,28.922496,7.649405,151.832260,0.000000,0.000000,0.000000,0.000000,109.500000,109.533333,108.933334,109.399999,107.933332,106.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.830000,14.994000,14.845000,16.578000,C3H8,38066.153528,42509.982700,,408.000000,134.760000,14.408398,4.759009,65.199997,11.640000,29.315000,0.995816,0.990093,1.005780,0.000000,15.097572,4.739096,38713.808224,12152.183319
12/04/2024,14:09:46.983,1357.90,4714.23,120.180000,2.450200,119.800000,133.500000,0.000000,60.000000,294.500000,0.406900,1.653906,1.418622,4712.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,108.688889,59.697041,85.416326,103.666664,66.400002,0.000000,0.000000,11.620000,-44.799999,-46.500000,0.000000,0.000000,8.335017,60.269054,0.000000,241.207382,28.922496,7.649521,151.832062,0.000000,0.000000,0.000000,0.000000,109.500000,109.599998,109.066668,110.333333,107.500000,106.133331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.830000,14.975000,14.826000,16.589000,C3H8,38017.432954,42538.189348,,420.000000,135.080000,14.832174,4.770310,65.199997,11.620000,29.315000,0.995767,0.990093,1.005731,0.000000,15.018418,4.750117,38510.838473,12180.444352
12/04/2024,14:09:49.983,1360.90,4717.23,120.180000,2.450700,119.900000,133.600000,0.000000,60.000000,294.500000,0.407200,1.653242,1.418123,4715.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,108.750000,59.717455,85.577551,103.599998,66.400002,0.000000,0.000000,11.620000,-44.900002,-46.500000,0.000000,0.000000,8.334891,60.292038,0.000000,241.207382,28.922496,7.649729,151.831909,0.000000,0.000000,0.000000,0.000000,109.566666,109.599998,109.366669,110.633331,107.333336,106.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.830000,14.988000,14.839000,16.601000,C3H8,38050.768083,42568.960237,,432.000000,135.440000,15.255950,4.783023,65.199997,11.620000,29.314000,0.995734,0.990093,1.005698,0.000000,14.896432,4.762619,38198.037385,12212.501523
12/04/2024,14:09:52.984,1363.90,4720.23,120.180000,2.449400,119.700000,133.700000,0.000000,60.000000,294.400000,0.406600,1.654446,1.418123,4718.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,108.727776,59.738314,85.746938,103.599998,66.400002,0.000000,0.000000,11.630000,-44.900002,-46.500000,0.000000,0.000000,8.335193,60.264099,0.000000,241.207382,28.922496,7.649314,151.831741,0.000000,0.000000,0.000000,0.000000,109.633331,109.699997,109.433334,110.366666,107.199997,106.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.830000,15.008000,14.855000,16.614000,C3H8,38091.795935,42602.295366,,420.000000,135.780000,14.832174,4.795030,65.199997,11.630000,29.314000,0.995758,0.990093,1.005722,0.000000,14.799193,4.774691,37948.693553,12243.458278
12/04/2024,14:09:55.986,1366.90,4723.23,120.180000,2.450300,119.800000,133.800000,0.000000,60.000000,294.500000,0.407000,1.654736,1.418622,4721.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,108.583332,59.760207,85.924490,103.599998,66.400002,0.000000,0.000000,11.630000,-44.799999,-46.400002,0.000000,0.000000,8.335429,60.245678,0.000000,241.207382,28.922496,7.649920,151.831512,0.000000,0.000000,0.000000,0.000000,109.699997,109.699997,109.400002,109.466667,107.133331,106.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.830000,14.961000,14.812000,16.626000,C3H8,37981.533584,42633.066255,,384.000000,136.080000,13.560845,4.805624,65.199997,11.630000,29.314000,0.995758,0.990093,1.005722,0.000000,14.708545,4.785241,37716.249158,12270.509666
12/04/2024,14:09:58.986,1369.90,4726.23,120.170000,2.450000,119.800000,133.900000,0.000000,60.000000,294.400000,0.406800,1.654041,1.418740,4724.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,108.588888,59.781509,86.097959,103.599998,66.400002,0.000000,0.000000,11.640000,-45.000000,-46.400002,0.000000,0.000000,8.335270,60.274460,0.000000,241.207382,28.922496,7.650594,151.831390,0.000000,0.000000,0.000000,0.000000,109.766668,109.866666,109.599998,109.133331,107.000000,106.166664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.830000,14.968000,14.819000,16.638000,C3H8,37999.483269,42663.837144,,384.000000,136.420000,13.560845,4.817631,65.199997,11.640000,29.314000,0.995783,0.990093,1.005747,0.000000,14.607991,4.797314,37458.406426,12301.468581
12/04/2024,14:10:01.988,1372.90,4729.23,120.180000,2.450000,119.800000,134.000000,0.000000,60.000000,294.400000,0.406900,1.653959,1.418622,4727.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,108.611112,59.802811,86.263266,103.500000,66.400002,0.000000,0.000000,11.650000,-45.000000,-46.400002,0.000000,0.000000,8.335274,60.286671,0.000000,241.207382,28.922496,7.650476,151.831238,0.000000,0.000000,0.000000,0.000000,109.900002,109.900002,109.866666,108.900002,107.000000,106.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.830000,14.935000,14.786000,16.651000,C3H8,37914.863325,42697.172273,,396.000000,136.740000,13.984621,4.828932,65.199997,11.650000,29.314000,0.995807,0.990093,1.005771,0.000000,14.533791,4.808685,37268.138264,12330.625451
12/04/2024,14:10:04.990,1375.90,4732.23,120.180000,2.450000,119.800000,134.100000,0.000000,60.000000,294.400000,0.406900,1.654776,1.418123,4730.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,108.788889,59.824261,86.428572,103.500000,66.400002,0.000000,0.000000,11.650000,-45.000000,-46.400002,0.000000,0.000000,8.334957,60.334988,0.000000,241.207382,28.922496,7.650469,151.831085,0.000000,0.000000,0.000000,0.000000,109.900002,109.900002,109.966667,108.966667,107.899999,106.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.830000,14.951000,14.802000,16.663000,C3H8,37955.891177,42727.943162,,396.000000,137.080000,13.984621,4.840939,65.199997,11.650000,29.314000,0.995807,0.990093,1.005771,0.000000,14.456282,4.820641,37069.387429,12361.285190
12/04/2024,14:10:07.991,1378.90,4735.23,120.170000,2.450000,119.800000,134.200000,0.000000,60.000000,294.400000,0.406900,1.655102,1.418241,4733.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,108.844445,59.846154,86.602041,103.500000,66.400002,0.000000,0.000000,11.630000,-45.099998,-46.400002,-0.001000,0.000000,8.334600,60.389881,0.000000,241.207382,28.922496,7.650589,151.830765,0.000000,0.000000,0.000000,0.000000,110.066666,109.866669,109.933334,108.933334,107.966667,106.300001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.830000,14.948000,14.799000,16.675000,C3H8,37948.198455,42758.714050,,420.000000,137.440000,14.832174,4.853652,65.199997,11.630000,29.314000,0.995758,0.990093,1.005722,0.000000,14.334279,4.833065,36756.542122,12393.142625
12/04/2024,14:10:10.992,1381.90,4738.24,120.180000,2.450200,119.800000,134.300000,0.000000,60.000000,294.500000,0.407000,1.653661,1.419121,4736.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,109.083333,59.868048,86.779592,103.500000,66.400002,0.000000,0.000000,11.630000,-45.099998,-46.400002,0.000000,0.000000,8.334854,60.366901,0.000000,241.207382,28.922496,7.651402,151.830643,0.000000,0.000000,0.000000,0.000000,110.133331,109.800001,109.900002,109.466667,108.733332,106.466667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.830000,14.968000,14.819000,16.688000,C3H8,37999.483269,42792.049180,,432.000000,137.820000,15.255950,4.867072,65.199997,11.630000,29.313000,0.995725,0.990093,1.005689,0.000000,14.215577,4.846267,36452.161949,12426.995827
12/04/2024,14:10:13.993,1384.90,4741.24,120.180000,2.449900,119.800000,134.400000,0.000000,60.000000,294.400000,0.406900,1.653496,1.418622,4739.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,109.233334,59.888462,86.957143,103.433334,66.400002,0.000000,0.000000,11.640000,-45.000000,-46.500000,0.000000,0.000000,8.334940,60.362270,0.000000,241.207382,28.922496,7.651165,151.830551,0.000000,0.000000,0.000000,0.000000,110.166664,109.933334,109.866669,109.833333,108.900002,106.699999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.830000,14.948000,14.799000,16.700000,C3H8,37948.198455,42822.820068,,432.000000,138.160000,15.255950,4.879079,65.199997,11.640000,29.313000,0.995750,0.990093,1.005714,0.000000,14.184226,4.858342,36371.769886,12457.957561
12/04/2024,14:10:16.995,1387.90,4744.24,120.180000,2.450100,119.800000,134.500000,0.000000,60.000000,294.400000,0.407000,1.653565,1.418123,4742.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,109.405556,59.907545,87.128571,103.433334,66.400002,0.000000,0.000000,11.640000,-44.900002,-46.500000,0.000000,0.000000,8.335276,60.330948,0.000000,241.207382,28.922496,7.650731,151.830383,0.000000,0.000000,0.000000,0.000000,110.233332,110.033333,109.800001,110.266668,109.166667,106.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.830000,14.941000,14.792000,16.712000,C3H8,37930.248770,42853.590957,,408.000000,138.500000,14.408398,4.891086,65.199997,11.640000,29.313000,0.995750,0.990093,1.005714,0.000000,14.233636,4.870298,36498.469667,12488.615534
12/04/2024,14:10:19.995,1390.90,4747.24,120.170000,2.450300,119.800000,134.600000,0.000000,60.000000,294.500000,0.407000,1.653430,1.418241,4745.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,109.483334,59.926036,87.302041,103.400002,66.400002,0.000000,0.000000,11.620000,-45.000000,-46.599998,0.000000,0.000000,8.335074,60.364834,0.000000,241.207382,28.922496,7.650747,151.830215,0.000000,0.000000,0.000000,0.000000,110.300003,110.366669,109.766665,110.166667,109.299998,107.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.830000,14.994000,14.845000,16.725000,C3H8,38066.153528,42886.926086,,408.000000,138.840000,14.408398,4.903093,65.199997,11.620000,29.313000,0.995701,0.990093,1.005664,0.000000,14.322588,4.882015,36726.563839,12518.661490
12/04/2024,14:10:22.997,1393.90,4750.24,120.180000,2.450100,119.800000,134.700000,0.000000,60.000000,294.400000,0.406900,1.653361,1.418123,4748.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,109.455556,59.944675,87.475510,103.400002,66.400002,0.000000,0.000000,11.640000,-44.900002,-46.700001,0.000000,0.000000,8.335124,60.367470,0.000000,241.207382,28.922496,7.651393,151.830032,0.000000,0.000000,0.000000,0.000000,110.266668,110.733335,109.933332,110.199999,108.600001,107.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.830000,14.971000,14.822000,16.737000,C3H8,38007.175991,42917.696975,,420.000000,139.180000,14.832174,4.915100,65.199997,11.640000,29.314000,0.995783,0.990093,1.005747,0.000000,14.457661,4.894372,37072.922076,12550.347435
12/04/2024,14:10:25.997,1396.90,4753.24,120.180000,2.449900,119.800000,134.790000,0.000000,60.000000,294.400000,0.406900,1.653619,1.418622,4751.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,109.494444,59.962870,87.646938,103.400002,66.400002,0.000000,0.000000,11.650000,-44.799999,-46.700001,0.000000,0.000000,8.334955,60.396049,0.000000,241.207382,28.922496,7.651536,151.829788,0.000000,0.000000,0.000000,0.000000,110.300003,110.599998,110.166664,110.366666,108.433332,107.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.830000,14.925000,14.776000,16.749000,C3H8,37889.220918,42948.467864,,396.000000,139.500000,13.984621,4.926401,65.199997,11.650000,29.313000,0.995774,0.990093,1.005738,0.000000,14.589451,4.905582,37410.865043,12579.093477
12/04/2024,14:10:28.997,1399.90,4756.24,120.170000,2.450000,119.800000,134.890000,0.000000,60.000000,294.400000,0.406900,1.654367,1.418241,4754.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,109.427778,59.979734,87.808163,103.333336,66.400002,0.000000,0.000000,11.650000,-44.599998,-46.700001,0.000000,0.000000,8.335306,60.361885,0.000000,241.207382,28.922496,7.651672,151.829681,0.000000,0.000000,0.000000,0.000000,110.366669,110.433334,110.166664,109.766668,108.866669,106.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.830000,14.971000,14.822000,16.762000,C3H8,38007.175991,42981.802993,,420.000000,139.880000,14.832174,4.939820,65.199997,11.650000,29.314000,0.995807,0.990093,1.005771,0.000000,14.643815,4.919108,37550.267617,12613.777155
12/04/2024,14:10:31.997,1402.90,4759.24,120.170000,2.450100,119.800000,134.990000,0.000000,60.000000,294.400000,0.406900,1.654463,1.418241,4757.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,109.394444,59.995266,87.973469,103.300003,66.400002,0.000000,0.000000,11.630000,-44.700001,-46.799999,0.000000,0.000000,8.335040,60.403206,0.000000,241.207382,28.922496,7.651655,151.829483,0.000000,0.000000,0.000000,0.000000,110.500000,110.500000,110.133331,109.799998,108.400002,107.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.830000,14.994000,14.845000,16.774000,C3H8,38066.153528,43012.573882,,456.000000,140.260000,16.103503,4.953240,65.199997,11.630000,29.315000,0.995791,0.990093,1.005756,0.000000,14.638880,4.932394,37537.613393,12647.844856
12/04/2024,14:10:34.997,1405.90,4762.24,120.180000,2.450200,119.800000,135.090000,0.000000,60.000000,294.500000,0.407000,1.654314,1.418622,4760.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,109.544444,60.009615,88.142857,103.300003,66.400002,0.000000,0.000000,11.630000,-44.599998,-46.799999,0.000000,0.000000,8.335150,60.399406,0.000000,241.207382,28.922496,7.651834,151.829346,0.000000,0.000000,0.000000,0.000000,110.633331,110.966667,110.099998,110.099998,108.300003,107.166664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.830000,14.984000,14.835000,16.786000,C3H8,38040.511121,43043.344771,,444.000000,140.620000,15.679727,4.965953,65.199997,11.630000,29.314000,0.995758,0.990093,1.005722,0.000000,14.658706,4.944890,37588.451343,12679.887340
