Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,14:10:37.998,1408.90,4765.24,120.180000,2.450500,119.900000,135.190000,0.000000,60.000000,294.500000,0.407200,1.653703,1.418622,4763.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,109.566667,60.024704,88.314286,103.300003,66.400002,0.000000,0.000000,11.630000,-44.500000,-46.799999,0.000000,0.000000,8.335132,60.410316,0.000000,241.207382,28.922496,7.652207,151.829208,0.000000,0.000000,0.000000,0.000000,110.766668,110.800001,110.266668,110.100001,108.266668,107.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.340000,68.830000,14.948000,14.799000,16.799000,C3H8,37948.198455,43076.679900,,420.000000,140.960000,14.832174,4.977960,65.199997,11.630000,29.315000,0.995791,0.990093,1.005756,0.000000,14.713210,4.957010,37728.212917,12710.966854
12/04/2024,14:10:40.999,1411.90,4768.24,120.180000,2.450200,119.800000,135.290000,0.000000,60.000000,294.500000,0.407000,1.653906,1.418622,4766.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,109.483332,60.041124,88.485715,103.300003,66.400002,0.000000,0.000000,11.640000,-44.599998,-46.799999,0.000000,0.000000,8.335041,60.429523,0.000000,241.207382,28.922496,7.652141,151.829071,0.000000,0.000000,0.000000,0.000000,110.766668,110.599998,110.233332,110.000000,108.099998,107.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.830000,14.961000,14.812000,16.811000,C3H8,37981.533584,43107.450789,,408.000000,141.300000,14.408398,4.989967,65.199997,11.640000,29.315000,0.995816,0.990093,1.005780,0.000000,14.772656,4.969088,37880.645722,12741.937541
12/04/2024,14:10:43.999,1414.90,4771.24,120.180000,2.449800,119.800000,135.390000,0.000000,60.000000,294.400000,0.406800,1.654013,1.418123,4769.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,109.611112,60.058579,88.657143,103.300003,66.400002,0.000000,0.000000,11.640000,-44.500000,-46.900002,0.000000,0.000000,8.335046,60.436790,0.000000,241.207382,28.922496,7.652866,151.828888,0.000000,0.000000,0.000000,0.000000,110.800003,110.500000,110.466667,110.733335,107.933334,107.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.830000,14.961000,14.812000,16.823000,C3H8,37981.533584,43138.221677,,420.000000,141.660000,14.832174,5.002680,65.199997,11.640000,29.315000,0.995816,0.990093,1.005780,0.000000,14.866717,4.981748,38121.840351,12774.401076
12/04/2024,14:10:47.000,1417.90,4774.24,120.180000,2.450200,119.800000,135.490000,0.000000,60.000000,294.500000,0.407000,1.654640,1.418622,4772.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,109.733334,60.075591,88.820409,103.266668,66.400002,0.000000,0.000000,11.650000,-44.500000,-46.799999,0.000000,0.000000,8.335423,60.398430,0.000000,241.207382,28.922496,7.654116,151.828735,0.000000,0.000000,0.000000,0.000000,110.800003,110.433334,110.300001,111.333333,108.199999,107.333336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.830000,14.931000,14.786000,16.836000,C3H8,37914.863325,43171.556807,,420.000000,142.000000,14.832174,5.014687,65.199997,11.650000,29.315000,0.995840,0.990093,1.005805,0.000000,14.972319,4.993827,38392.630968,12805.374025
12/04/2024,14:10:50.000,1420.90,4777.24,120.170000,2.450200,119.800000,135.590000,0.000000,60.000000,294.500000,0.407000,1.654640,1.418241,4775.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,109.777778,60.091863,88.975510,103.199997,66.400002,0.000000,0.000000,11.630000,-44.400002,-46.799999,0.000000,0.000000,8.335106,60.446789,0.000000,241.207382,28.922496,7.652141,151.828522,0.000000,0.000000,0.000000,0.000000,110.900002,110.566666,110.733332,110.566666,108.400002,107.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.830000,14.961000,14.812000,16.848000,C3H8,37981.533584,43202.327695,,420.000000,142.380000,14.832174,5.028107,65.199997,11.630000,29.315000,0.995791,0.990093,1.005756,0.000000,15.005409,5.006946,38477.481775,12839.014335
12/04/2024,14:10:53.000,1423.90,4780.24,120.180000,2.450000,119.800000,135.690000,0.000000,60.000000,294.400000,0.406900,1.654122,1.418622,4778.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,110.100000,60.108727,89.124489,103.199997,66.400002,0.000000,0.000000,11.640000,-44.500000,-46.900002,-0.001000,0.000000,8.335372,60.422470,0.000000,241.207382,28.922496,7.653258,151.828400,0.000000,0.000000,0.000000,0.000000,110.900002,110.733332,110.699999,111.000000,109.666669,107.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.830000,14.984000,14.835000,16.860000,C3H8,38040.511121,43233.098584,,444.000000,142.760000,15.679727,5.041527,65.199997,11.640000,29.315000,0.995816,0.990093,1.005780,0.000000,14.967605,5.020432,38380.541504,12873.595211
12/04/2024,14:10:56.000,1426.90,4783.24,120.180000,2.450000,119.800000,135.790000,0.000000,60.000000,294.400000,0.406900,1.654449,1.418622,4781.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,110.011111,60.126479,89.275510,103.199997,66.400002,0.000000,0.000000,11.640000,-44.500000,-46.799999,0.000000,0.000000,8.335323,60.437691,0.000000,241.207382,28.922496,7.652917,151.828262,0.000000,0.000000,0.000000,0.000000,110.900002,110.699997,110.833336,110.433334,109.600001,107.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.830000,14.971000,14.822000,16.873000,C3H8,38007.175991,43266.433713,,456.000000,143.120000,16.103503,5.054240,65.199997,11.640000,29.315000,0.995816,0.990093,1.005780,0.000000,14.939688,5.033092,38308.955240,12906.058746
12/04/2024,14:10:59.001,1429.90,4786.24,120.180000,2.449500,119.700000,135.890000,0.000000,60.000000,294.400000,0.406700,1.653889,1.418123,4784.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,110.083333,60.145562,89.424490,103.199997,66.400002,0.000000,0.000000,11.630000,-44.599998,-46.700001,0.000000,0.000000,8.335038,60.483219,0.000000,241.207382,28.922496,7.652645,151.828110,0.000000,0.000000,0.000000,0.000000,110.900002,110.833333,110.833333,111.466667,108.766665,107.699999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.830000,14.938000,14.789000,16.885000,C3H8,37922.556047,43297.204602,,432.000000,143.460000,15.255950,5.066247,65.199997,11.630000,29.316000,0.995824,0.990093,1.005789,0.000000,14.959558,5.045092,38359.908931,12936.831306
12/04/2024,14:11:02.001,1432.90,4789.25,120.180000,2.449800,119.800000,135.990000,0.000000,60.000000,294.400000,0.406800,1.654339,1.418622,4787.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,110.222223,60.165088,89.575510,103.199997,66.400002,0.000000,0.000000,11.630000,-44.599998,-46.799999,0.000000,0.000000,8.334916,60.507454,0.000000,241.207382,28.922496,7.653480,151.827927,0.000000,0.000000,0.000000,0.000000,110.966667,110.900002,110.800001,111.799998,109.000000,107.866669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.830000,14.981000,14.832000,16.897000,C3H8,38032.818398,43327.975491,,408.000000,143.800000,14.408398,5.078254,65.199997,11.630000,29.316000,0.995824,0.990093,1.005789,0.000000,14.986037,5.057049,38427.805516,12967.491578
12/04/2024,14:11:05.001,1435.90,4792.24,120.170000,2.450500,119.900000,136.090000,0.000000,60.000000,294.500000,0.407000,1.653458,1.418241,4790.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,110.416668,60.183284,89.724490,103.133331,66.400002,0.000000,0.000000,11.640000,-44.599998,-46.799999,0.000000,0.000000,8.334831,60.526009,0.000000,241.207382,28.922496,7.653570,151.827744,0.000000,0.000000,0.000000,0.000000,111.000000,110.966667,111.233335,112.433332,109.033335,107.833336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.342000,68.830000,14.955000,14.806000,16.910000,C3H8,37966.148140,43361.310620,,408.000000,144.140000,14.408398,5.090261,65.199997,11.640000,29.316000,0.995849,0.990093,1.005814,0.000000,15.017410,5.069130,38508.254828,12998.469540
12/04/2024,14:11:08.001,1438.90,4795.25,120.180000,2.449700,119.800000,136.190000,0.000000,60.000000,294.400000,0.406900,1.653917,1.418123,4793.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,110.427778,60.200148,89.873470,103.099998,66.400002,0.000000,0.000000,11.630000,-44.500000,-46.700001,0.000000,0.000000,8.334726,60.547539,0.000000,241.207382,28.922496,7.653681,151.827621,0.000000,0.000000,0.000000,0.000000,111.099998,111.300001,111.066666,112.500003,108.666667,107.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.342000,68.830000,14.965000,14.816000,16.922000,C3H8,37991.790547,43392.081509,,408.000000,144.480000,14.408398,5.102268,65.199997,11.630000,29.316000,0.995824,0.990093,1.005789,0.000000,15.068554,5.080963,38639.400495,13028.812122
12/04/2024,14:11:11.001,1441.90,4798.24,120.180000,2.449800,119.800000,136.290000,0.000000,60.000000,294.400000,0.406900,1.655400,1.418123,4796.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,110.294444,60.216124,90.012245,103.099998,66.400002,0.000000,0.000000,11.650000,-44.599998,-46.799999,0.000000,0.000000,8.335035,60.513718,0.000000,241.207382,28.922496,7.654162,151.827484,0.000000,0.000000,0.000000,0.000000,111.133331,111.400002,111.199999,111.466667,108.533333,108.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.830000,14.978000,14.829000,16.934000,C3H8,38025.125676,43422.852397,,408.000000,144.820000,14.408398,5.114275,65.199997,11.650000,29.315000,0.995840,0.990093,1.005805,0.000000,15.070256,5.093000,38643.763139,13059.677932
12/04/2024,14:11:14.001,1444.90,4801.24,120.180000,2.449700,119.800000,136.390000,0.000000,60.000000,294.400000,0.406800,1.653917,1.418123,4799.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,110.405555,60.232101,90.142857,103.099998,66.400002,0.000000,0.000000,11.630000,-44.599998,-46.799999,0.000000,0.000000,8.334850,60.545303,0.000000,241.207382,28.922496,7.653924,151.827240,0.000000,0.000000,0.000000,0.000000,111.199997,111.366669,111.566666,111.733335,108.566666,108.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.342000,68.830000,14.978000,14.829000,16.947000,C3H8,38025.125676,43456.187527,,432.000000,145.200000,15.255950,5.127694,65.199997,11.630000,29.316000,0.995824,0.990093,1.005789,0.000000,14.971418,5.106283,38390.320451,13093.739757
12/04/2024,14:11:17.003,1447.90,4804.25,120.180000,2.449900,119.800000,136.490000,0.000000,60.000000,294.400000,0.406900,1.653863,1.418622,4802.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,110.466667,60.247337,90.271429,103.099998,66.400002,0.000000,0.000000,11.650000,-44.500000,-46.799999,0.000000,0.000000,8.335166,60.511913,0.000000,241.207382,28.922496,7.654095,151.827179,0.000000,0.000000,0.000000,0.000000,111.300003,111.333336,111.666664,111.833333,108.666667,108.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.342000,68.830000,14.988000,14.839000,16.959000,C3H8,38050.768083,43486.958416,,432.000000,145.540000,15.255950,5.139701,65.199997,11.650000,29.316000,0.995873,0.990093,1.005838,0.000000,14.841213,5.118490,38056.442979,13125.041551
12/04/2024,14:11:20.005,1450.90,4807.25,120.180000,2.449900,119.800000,136.590000,0.000000,60.000000,294.400000,0.406900,1.654680,1.418123,4805.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,110.433334,60.262278,90.400001,103.000000,66.400002,0.000000,0.000000,11.630000,-44.599998,-46.799999,0.000000,0.000000,8.335362,60.497410,0.000000,241.207382,28.922496,7.653975,151.826965,0.000000,0.000000,0.000000,0.000000,111.400002,111.433334,111.800001,110.933332,108.966667,108.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.342000,68.830000,14.945000,14.799000,16.972000,C3H8,37948.198455,43520.293545,,408.000000,145.860000,14.408398,5.151002,65.199997,11.630000,29.316000,0.995824,0.990093,1.005789,0.000000,14.752214,5.129494,37828.227541,13153.256756
12/04/2024,14:11:23.006,1453.90,4810.25,120.180000,2.450000,119.800000,136.690000,0.000000,60.000000,294.400000,0.407000,1.654857,1.419121,4808.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,110.633334,60.276035,90.532653,103.000000,66.400002,0.000000,0.000000,11.640000,-44.599998,-46.799999,0.000000,0.000000,8.335402,60.500481,0.000000,241.207382,28.922496,7.654215,151.826889,0.000000,0.000000,0.000000,0.000000,111.433334,111.599998,111.966667,111.300001,109.233335,108.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.342000,68.830000,14.965000,14.816000,16.984000,C3H8,37991.790547,43551.064434,,384.000000,146.180000,13.560845,5.162303,65.199997,11.640000,29.316000,0.995849,0.990093,1.005814,0.000000,14.671466,5.140873,37621.169575,13182.435669
12/04/2024,14:11:26.007,1456.90,4813.25,120.170000,2.450200,119.800000,136.790000,0.000000,60.000000,294.400000,0.406900,1.653906,1.418241,4811.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,110.638889,60.287870,90.675510,103.000000,66.400002,0.000000,0.000000,11.630000,-44.500000,-46.799999,0.000000,0.000000,8.335839,60.455082,0.000000,241.207382,28.922496,7.654352,151.826630,0.000000,0.000000,0.000000,0.000000,111.466667,111.666667,111.900002,111.633334,109.033333,108.133331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.342000,68.830000,14.968000,14.819000,16.996000,C3H8,37999.483269,43581.835322,,372.000000,146.500000,13.137068,5.173604,65.199997,11.630000,29.316000,0.995824,0.990093,1.005789,0.000000,14.574212,5.152001,37371.787757,13210.970210
12/04/2024,14:11:29.007,1459.90,4816.25,120.180000,2.450000,119.800000,136.890000,0.000000,60.000000,294.400000,0.406900,1.655388,1.418123,4814.000000,15.762500,0.000000,0.000000,2.000000,Heating Tanks.... ,110.644444,60.299852,90.820409,103.000000,66.400002,0.000000,0.000000,11.630000,-44.400002,-46.799999,0.000000,0.000000,8.335158,60.544750,0.000000,241.207382,28.922496,7.654359,151.826584,0.000000,0.000000,0.000000,0.000000,111.566666,111.966667,111.599998,111.533333,109.099998,108.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.342000,68.830000,14.935000,14.786000,17.009000,C3H8,37914.863325,43615.170452,,396.000000,146.840000,13.984621,5.185611,65.199997,11.630000,29.316000,0.995824,0.990093,1.005789,0.000000,14.496709,5.163958,37173.050893,13241.630482
12/04/2024,14:11:32.008,1461.90,4819.25,120.180000,2.449700,119.800000,136.990000,0.000000,60.000000,294.400000,0.406800,1.654488,1.418123,4817.000000,15.762500,0.000000,0.000000,2.000000,Waiting for TC Tree Stabilization Waiting for T2 >= 8.00° Below Setpoint....,110.827778,60.313165,90.957143,103.000000,66.400002,0.000000,0.000000,11.660000,-44.599998,-46.799999,0.000000,0.000000,8.335384,60.528728,0.000000,241.207382,28.922496,7.654910,151.826340,0.000000,0.000000,0.000000,0.000000,111.599998,112.099998,111.800001,111.800001,109.400002,108.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.342000,68.830000,14.918000,14.769000,17.021000,C3H8,37871.271233,43645.941340,,408.000000,147.180000,14.408398,5.197618,65.199997,11.660000,29.316000,0.995897,0.990093,1.005863,0.000000,14.409337,5.176294,36949.007476,13273.263894
12/04/2024,14:11:50.013,1480.65,4837.26,120.180000,2.449400,119.700000,137.590000,0.000000,60.000000,294.400000,0.406700,1.654119,1.418622,4835.000000,75.000000,0.000000,74.187500,2.000000,Starting Draw after Cutout.... 0.442 15870 2.968 2.630 3.000 ,111.127779,61.137722,75.906121,102.800003,66.400002,0.512000,2.656000,11.640000,-44.500000,-46.900002,0.000000,24.001239,8.317826,60.401310,4.261205,241.207382,28.922496,7.752588,151.870728,2.898000,0.515000,0.000000,0.000000,112.300003,112.099998,112.233335,112.266668,109.433334,108.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.210000,0.860000,29.341000,68.830000,14.978000,14.829000,17.095000,C3H8,38025.125676,43835.695154,,420.000000,149.280000,14.832174,5.271778,65.199997,11.640000,29.315000,0.995816,0.990093,1.005780,0.000000,14.508115,5.249720,37202.298530,13461.545903
12/04/2024,14:12:20.021,1510.65,4867.26,120.180000,2.449700,119.800000,138.590000,0.000000,60.000000,294.400000,0.406800,1.654978,1.418622,4865.000000,15.762500,0.000000,66.500000,2.000000,Starting Draw after Cutout.... 0.443 14641 2.660 3.168 3.000 ,111.527778,77.899113,75.567346,102.900002,66.400002,2.161000,3.164000,11.630000,-44.900002,-46.299999,0.000000,26.709542,8.418257,68.972908,18.112257,241.207382,28.922496,8.084030,151.504623,3.225000,2.187000,0.000000,0.000000,112.699997,113.133331,112.566668,111.066666,110.333336,109.366669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.830000,14.991000,14.839000,17.219000,C3H8,38050.768083,44153.661003,,456.000000,152.860000,16.103503,5.398205,65.199997,11.630000,29.315000,0.995791,0.990093,1.005756,0.000000,14.928111,5.375486,38279.269725,13784.040815
12/04/2024,14:12:50.027,1540.65,4897.27,120.180000,2.449100,119.700000,139.580000,0.000000,60.000000,294.300000,0.406600,1.653628,1.418123,4895.000000,15.762500,0.000000,65.362500,2.000000,Starting Draw after Cutout.... 0.308 14459 2.615 3.085 3.000 ,112.144445,55.426923,61.026530,102.599998,66.444899,3.710000,3.077000,11.620000,-44.500000,-46.900002,0.000000,25.461662,8.281960,65.205086,30.954768,241.207382,28.922496,7.749836,151.866821,3.074000,3.737000,0.000000,0.000000,113.400002,113.466667,112.500000,111.933334,111.133334,110.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.341000,68.830000,14.978000,14.829000,17.342000,C3H8,38025.125676,44469.062612,,372.000000,156.280000,13.137068,5.518981,65.199997,11.620000,29.315000,0.995767,0.990093,1.005731,0.000000,14.590365,5.495620,37413.208214,14092.092414
12/04/2024,14:13:20.031,1570.65,4927.28,120.180000,2.448600,119.600000,140.580000,0.000000,60.000000,294.300000,0.406400,1.654905,1.418123,4925.000000,15.762500,0.000000,65.212500,2.000000,Starting Draw after Cutout.... 0.444 14435 2.609 3.038 3.000 ,112.727778,55.989349,56.834694,102.300003,66.500000,5.225000,3.039000,11.630000,-45.099998,-46.400002,0.000000,25.324326,8.324051,59.148670,43.538033,241.207382,28.922496,7.734848,151.878433,3.057000,5.256000,0.000000,0.000000,113.800003,113.466667,113.599998,112.866666,111.799998,110.833333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.339000,68.840000,14.945000,14.796000,17.465000,C3H8,37940.505732,44784.464221,,408.000000,159.720000,14.408398,5.640464,65.199997,11.630000,29.313000,0.995725,0.990093,1.005689,0.000000,14.629708,5.616353,37514.093739,14401.681712
12/04/2024,14:13:50.037,1600.65,4957.28,120.180000,2.449300,119.700000,141.580000,0.000000,60.000000,294.400000,0.406600,1.655167,1.418622,4955.000000,15.762500,0.000000,64.862500,2.000000,Starting Draw after Cutout.... 0.306 14378 2.595 3.035 3.000 ,113.244445,55.968786,56.630611,102.199997,66.500000,6.733000,3.036000,11.640000,-44.500000,-46.799999,0.000000,25.245482,8.333761,57.884830,56.098845,241.207382,28.922496,7.718708,151.881210,3.048000,6.773000,0.000000,0.000000,114.133331,114.400002,114.699999,113.400002,111.800003,111.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.336000,68.840000,14.948000,14.796000,17.589000,C3H8,37940.505732,45102.430071,,444.000000,163.300000,15.679727,5.766891,65.199997,11.640000,29.310000,0.995651,0.990093,1.005614,0.000000,14.926118,5.741809,38274.159773,14723.380045
12/04/2024,14:14:20.045,1630.65,4987.29,120.180000,2.449300,119.700000,142.580000,0.000000,60.000000,294.300000,0.406500,1.654105,1.418123,4985.000000,15.762500,0.000000,64.675000,2.000000,Starting Draw after Cutout.... 0.250 14349 2.587 3.024 3.000 ,114.011110,55.958432,56.530612,102.000000,66.500000,8.235000,3.019000,11.630000,-44.799999,-46.599998,0.000000,25.239650,8.336962,57.463951,68.618114,241.207382,28.922496,7.719714,151.881729,3.047000,8.284000,0.000000,0.000000,115.099998,114.599998,114.066666,114.333333,113.266665,112.699999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.336000,68.840000,14.958000,14.809000,17.712000,C3H8,37973.840862,45417.831680,,396.000000,166.700000,13.984621,5.886960,65.199997,11.630000,29.310000,0.995626,0.990093,1.005589,0.000000,14.520294,5.861213,37233.530068,15029.561879
12/04/2024,14:14:50.056,1660.65,5017.30,120.180000,2.448700,119.600000,143.570000,0.000000,60.000000,294.300000,0.406300,1.655246,1.418123,5015.000000,15.762500,0.000000,64.737500,2.000000,Starting Draw after Cutout.... 0.305 14358 2.589 3.004 3.000 ,114.444444,55.956953,56.436736,101.800003,66.500000,9.733000,3.013000,11.630000,-44.599998,-46.799999,0.000000,25.147745,8.338472,57.257820,81.110461,241.207382,28.922496,7.718281,151.881699,3.036000,9.791000,0.000000,0.000000,115.233332,115.500000,114.999997,114.766668,113.066668,113.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.335000,68.840000,14.994000,14.842000,17.835000,C3H8,38058.460806,45733.233289,,444.000000,170.180000,15.679727,6.009856,65.199997,11.630000,29.310000,0.995626,0.990093,1.005589,0.000000,14.498506,5.983571,37177.658767,15343.316381
12/04/2024,14:15:20.066,1690.65,5047.31,120.180000,2.449000,119.600000,144.570000,0.000000,60.000000,294.300000,0.406500,1.654390,1.418123,5045.000000,15.762500,0.000000,64.650000,2.000000,Starting Draw after Cutout.... 0.306 14344 2.586 3.000 3.000 ,115.100000,55.973077,56.479592,101.599998,66.400002,11.228000,2.999000,11.640000,-45.000000,-46.400002,0.000000,24.981336,8.339052,57.184315,93.576253,241.207382,28.922496,7.716961,151.881012,3.016000,11.296000,0.000000,0.000000,115.966667,115.800003,115.866666,115.933332,113.699997,113.333333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.336000,68.840000,14.984000,14.835000,17.959000,C3H8,38040.511121,46051.199138,,396.000000,173.720000,13.984621,6.134870,65.199997,11.640000,29.310000,0.995651,0.990093,1.005614,0.000000,14.960401,6.108188,38362.069315,15662.863328
12/04/2024,14:15:50.077,1720.65,5077.32,120.180000,2.448700,119.600000,145.570000,0.000000,60.000000,294.300000,0.406500,1.654429,1.418123,5075.000000,15.762500,0.000000,64.675000,2.000000,Starting Draw after Cutout.... 0.250 14349 2.587 2.990 3.000 ,115.605556,55.961687,56.444899,101.400002,66.400002,12.724000,2.986000,11.650000,-44.900002,-46.299999,0.000000,24.881798,8.339147,57.155209,106.054336,241.207382,28.922496,7.713447,151.881241,3.003000,12.801000,0.000000,0.000000,116.500000,116.466667,115.966667,116.199999,115.199999,113.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.336000,68.840000,14.961000,14.809000,18.083000,C3H8,37973.840862,46369.164988,,396.000000,177.100000,13.984621,6.254233,65.199997,11.650000,29.310000,0.995675,0.990093,1.005638,0.000000,14.423147,6.227184,36984.421284,15967.999642
12/04/2024,14:16:20.085,1750.65,5107.33,120.170000,2.448800,119.700000,146.570000,0.000000,60.000000,294.300000,0.406700,1.654075,1.418740,5105.000000,15.762500,0.000000,64.612500,2.000000,Starting Draw after Cutout.... 0.445 14338 2.584 3.003 3.000 ,116.000000,55.953846,56.348980,101.199997,66.400002,14.217000,3.002000,11.640000,-44.500000,-46.799999,0.001000,25.051203,8.339643,57.048958,118.508385,241.207382,28.922496,7.718472,151.881332,3.024000,14.304000,0.000000,0.000000,116.833336,116.900002,116.566666,116.433332,115.133331,114.133331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.337000,68.840000,14.991000,14.839000,18.206000,C3H8,38050.768083,46684.566597,,444.000000,180.640000,15.679727,6.379247,65.099998,11.640000,29.311000,0.995873,0.990281,1.005647,0.000000,14.604111,6.352923,37448.456270,16290.424730
12/04/2024,14:16:50.090,1780.65,5137.33,120.180000,2.448600,119.700000,147.560000,0.000000,60.000000,294.300000,0.406700,1.654496,1.418123,5135.000000,15.762500,0.000000,64.812500,2.000000,Starting Draw after Cutout.... 0.444 14370 2.593 2.989 3.000 ,116.611111,55.885799,56.420409,101.099998,66.400002,15.703000,2.990000,11.630000,-45.000000,-46.299999,0.000000,24.930181,8.339715,57.040619,130.897992,241.207382,28.922496,7.706549,151.883041,3.009000,15.799000,0.000000,0.000000,117.566666,117.599998,117.166664,116.766668,115.766668,114.800001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.336000,68.840000,15.004000,14.852000,18.330000,C3H8,38084.103213,47002.532446,,408.000000,184.160000,14.408398,6.503555,65.099998,11.630000,29.310000,0.995816,0.990281,1.005589,0.000000,15.000314,6.476345,38464.416628,16606.907901
12/04/2024,14:17:20.095,1810.65,5167.34,120.180000,2.448800,119.700000,148.560000,0.000000,60.000000,294.300000,0.406800,1.654606,1.418622,5165.000000,15.762500,0.000000,64.775000,2.000000,Starting Draw after Cutout.... 0.250 14364 2.591 3.007 3.000 ,117.088888,55.902367,56.332653,100.900002,66.400002,17.193000,3.008000,11.650000,-44.400002,-46.799999,0.000000,25.133352,8.339860,57.012577,143.324227,241.207382,28.922496,7.716038,151.883286,3.033000,17.298000,0.000000,0.000000,118.066666,118.066666,117.733332,117.233332,116.433334,115.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.336000,68.840000,15.008000,14.855000,18.454000,C3H8,38091.795935,47320.498296,,432.000000,187.560000,15.255950,6.623625,65.199997,11.650000,29.310000,0.995675,0.990093,1.005638,0.000000,14.237946,6.594979,36509.519957,16911.112439
12/04/2024,14:17:50.101,1840.65,5197.34,120.180000,2.448800,119.600000,149.570000,0.000000,60.000000,294.300000,0.406500,1.654525,1.418622,5196.000000,15.762500,0.000000,64.650000,2.000000,Starting Draw after Cutout.... 0.500 14344 2.586 3.013 3.000 ,117.761111,56.004438,56.455103,100.699997,66.400002,18.687000,3.008000,11.640000,-44.900002,-46.500000,-0.001000,25.163246,8.339778,57.018436,155.785745,241.207382,28.922496,7.717195,151.881577,3.037000,18.801000,0.000000,0.000000,118.900002,118.699997,118.500003,118.166664,116.800001,115.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.337000,68.840000,14.951000,14.799000,18.579000,C3H8,37948.198455,47641.028386,,420.000000,191.080000,14.832174,6.747933,65.099998,11.640000,29.310000,0.995840,0.990281,1.005614,0.000000,14.662070,6.719865,37597.075924,17231.350647
12/04/2024,14:18:20.109,1870.65,5227.35,120.170000,2.448900,119.600000,150.570000,0.000000,60.000000,294.300000,0.406500,1.653926,1.418241,5226.000000,15.762500,0.000000,64.700000,2.000000,Starting Draw after Cutout.... 0.401 14352 2.588 3.006 3.000 ,118.266666,56.022485,56.497959,100.500000,66.400002,20.179000,3.013000,11.660000,-45.000000,-46.500000,0.000000,25.031196,8.339579,57.064373,168.218524,241.207382,28.922496,7.721751,151.881409,3.021000,20.301000,0.000000,0.000000,119.099998,119.333336,119.066666,118.666664,117.133331,116.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.335000,68.840000,14.965000,14.816000,18.702000,C3H8,37991.790547,47956.429995,,408.000000,194.580000,14.408398,6.871534,65.099998,11.660000,29.309000,0.995856,0.990281,1.005629,0.000000,15.024850,6.843060,38527.331261,17547.252394
12/04/2024,14:18:50.118,1900.65,5257.36,120.180000,2.449100,119.700000,151.570000,0.000000,60.000000,294.300000,0.406700,1.654404,1.418123,5256.000000,15.762500,0.000000,64.862500,2.000000,Starting Draw after Cutout.... 0.304 14379 2.595 2.990 3.000 ,119.083332,55.933728,56.495918,100.400002,66.300003,21.670000,2.992000,11.650000,-44.599998,-46.900002,0.000000,25.069995,8.339376,57.092422,180.662203,241.207382,28.922496,7.717247,151.881577,3.025000,21.802000,0.000000,0.000000,120.166664,120.400002,119.566666,119.033333,118.099998,117.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.334000,68.830000,14.994000,14.842000,18.826000,C3H8,38058.460806,48274.395845,,444.000000,198.020000,15.679727,6.993017,65.099998,11.650000,29.307000,0.995766,0.990281,1.005538,0.000000,14.118792,6.963407,36203.982348,17855.851728
12/04/2024,14:19:09.992,1920.65,5277.24,120.180000,2.448800,119.700000,152.220000,0.000000,60.000000,294.300000,0.406800,1.655015,1.418622,5275.000000,15.762500,0.000000,64.675000,2.000000,Starting Draw after Cutout.... 0.447 14349 2.587 3.010 3.000 ,119.361112,55.959467,56.328571,100.199997,66.300003,22.666000,3.014000,11.650000,-45.099998,-46.400002,0.000000,25.158810,8.339586,57.052349,188.964993,241.207382,28.922496,7.718418,151.881622,3.036000,22.803000,0.000000,0.000000,120.400002,120.433334,119.933334,119.900002,118.233332,117.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.334000,68.820000,15.011000,14.855000,18.907000,C3H8,38091.795935,48482.099343,,444.000000,200.300000,15.679727,7.073534,65.199997,11.650000,29.307000,0.995576,0.990093,1.005538,0.000000,14.576575,7.042242,37377.845977,18058.002725
12/04/2024,14:19:11.157,1921.65,5278.40,120.180000,2.448400,119.600000,152.270000,0.000000,60.000000,294.200000,0.406500,1.655612,1.418123,5277.000000,15.762500,0.000000,64.587500,2.000000,Starting Draw after Cutout.... 0.312 14335 2.584 3.015 3.000 ,119.411112,55.961390,56.320408,100.199997,66.300003,22.723000,3.016000,11.620000,-45.000000,-46.299999,0.001000,25.172281,8.339823,57.022476,189.441131,241.207382,28.922496,7.718559,151.881439,3.038000,22.861000,0.000000,0.000000,120.400002,120.400002,120.166664,119.900002,118.266668,117.333336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.820000,14.988000,14.835000,18.912000,C3H8,38040.511121,48494.920547,,456.000000,200.460000,16.103503,7.079185,65.099998,11.620000,29.307000,0.995693,0.990281,1.005464,0.000000,14.581464,7.048693,37390.384264,18074.545638
12/04/2024,14:19:12.518,1922.65,5279.76,120.180000,2.448700,119.600000,152.300000,0.000000,60.000000,294.300000,0.406600,1.655654,1.418123,5278.000000,15.762500,0.000000,64.575000,2.000000,Starting Draw after Cutout.... 0.500 14333 2.583 3.016 3.000 ,119.472223,55.971449,56.328571,100.199997,66.300003,22.791000,3.014000,11.640000,-45.000000,-46.299999,0.000000,25.165921,8.340109,56.988262,190.014969,241.207382,28.922496,7.713708,151.881317,3.037000,22.930000,0.000000,0.000000,120.400002,120.400002,120.133331,120.200002,118.399999,117.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.334000,68.820000,15.011000,14.859000,18.917000,C3H8,38102.052898,48507.741750,,456.000000,200.600000,16.103503,7.084129,65.099998,11.640000,29.307000,0.995741,0.990281,1.005514,0.000000,14.616011,7.053961,37478.970725,18088.053215
12/04/2024,14:19:13.669,1924.65,5280.91,120.180000,2.448900,119.700000,152.350000,0.000000,60.000000,294.300000,0.406700,1.654008,1.418123,5279.000000,15.762500,0.000000,64.612500,2.000000,Starting Draw after Cutout.... 0.250 14339 2.585 3.014 3.000 ,119.577778,55.978402,56.346939,100.199997,66.300003,22.847000,3.002000,11.640000,-44.799999,-46.299999,0.000000,25.097661,8.340310,56.962826,190.475591,241.207382,28.922496,7.711164,151.881195,3.029000,22.986000,0.000000,0.000000,120.466667,120.400002,120.066666,120.500000,118.666664,117.366669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.820000,15.004000,14.852000,18.923000,C3H8,38084.103213,48523.127195,,432.000000,200.760000,15.255950,7.089779,65.199997,11.640000,29.307000,0.995552,0.990093,1.005514,0.000000,14.670330,7.058242,37618.256721,18099.031484
12/04/2024,14:19:15.029,1925.65,5282.27,120.180000,2.448700,119.700000,152.380000,0.000000,60.000000,294.300000,0.406700,1.654511,1.418123,5280.000000,15.762500,0.000000,64.762500,2.000000,Starting Draw after Cutout.... 0.248 14362 2.590 2.999 3.000 ,119.572222,55.982396,56.367348,100.199997,66.300003,22.914000,2.998000,11.630000,-44.799999,-46.400002,0.000000,25.008781,8.340107,56.989464,191.037131,241.207382,28.922496,7.712899,151.881241,3.018000,23.054000,0.000000,0.000000,120.533333,120.400002,119.933334,120.533333,118.666664,117.366669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.334000,68.820000,15.004000,14.852000,18.927000,C3H8,38084.103213,48533.384158,,432.000000,200.880000,15.255950,7.094017,65.099998,11.630000,29.307000,0.995717,0.990281,1.005489,0.000000,14.734566,7.063634,37782.973285,18112.857916
12/04/2024,14:19:16.492,1926.65,5283.74,120.170000,2.448500,119.600000,152.430000,0.000000,60.000000,294.200000,0.406400,1.655299,1.418241,5282.000000,15.762500,0.000000,64.750000,2.000000,Starting Draw after Cutout.... 0.554 14360 2.590 3.001 3.000 ,119.594445,55.963905,56.387756,100.199997,66.300003,22.991000,3.004000,11.640000,-44.900002,-46.500000,0.000000,24.943588,8.339860,57.018169,191.677923,241.207382,28.922496,7.719182,151.881348,3.010000,23.131000,0.000000,0.000000,120.566666,120.433334,120.033333,120.500000,118.699999,117.333336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.820000,15.021000,14.869000,18.933000,C3H8,38127.695305,48548.769602,,420.000000,201.040000,14.832174,7.099667,65.199997,11.640000,29.308000,0.995585,0.990093,1.005547,0.000000,14.815251,7.068320,37989.869275,18124.875035
12/04/2024,14:19:17.679,1928.65,5284.92,120.180000,2.448400,119.600000,152.480000,0.000000,60.000000,294.200000,0.406600,1.654795,1.418622,5283.000000,15.762500,0.000000,64.700000,2.000000,Starting Draw after Cutout.... 0.393 14353 2.588 3.004 3.000 ,119.616667,55.946598,56.408165,100.199997,66.300003,23.049000,3.006000,11.650000,-44.799999,-46.500000,-0.001000,24.959066,8.339676,57.041042,192.163049,241.207382,28.922496,7.720509,151.881393,3.012000,23.189000,0.000000,0.000000,120.533333,120.433334,120.199997,120.500000,118.733332,117.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.820000,15.011000,14.859000,18.939000,C3H8,38102.052898,48564.155046,,396.000000,201.200000,13.984621,7.105318,65.099998,11.650000,29.308000,0.995799,0.990281,1.005571,0.000000,14.914107,7.075467,38243.361434,18143.199987
12/04/2024,14:19:19.083,1929.65,5286.33,120.180000,2.448700,119.700000,152.520000,0.000000,60.000000,294.300000,0.406700,1.654837,1.418622,5284.000000,15.762500,0.000000,64.675000,2.000000,Starting Draw after Cutout.... 0.249 14348 2.587 3.006 3.000 ,119.644444,55.945266,56.430613,100.199997,66.300003,23.121000,3.007000,11.630000,-44.700001,-46.500000,0.000000,25.068370,8.339753,57.031349,192.759053,241.207382,28.922496,7.724660,151.881287,3.025000,23.261000,0.000000,0.000000,120.566666,120.433334,120.199997,120.600001,118.699997,117.366669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.334000,68.820000,15.018000,14.862000,18.944000,C3H8,38109.745620,48576.976250,,420.000000,201.340000,14.832174,7.110262,65.199997,11.630000,29.308000,0.995560,0.990093,1.005522,0.000000,15.011337,7.078695,38492.680418,18151.477944
12/04/2024,14:19:20.470,1930.65,5287.71,120.180000,2.449200,119.700000,152.570000,0.000000,60.000000,294.300000,0.406800,1.655398,1.418123,5286.000000,15.762500,0.000000,64.637500,2.000000,Starting Draw after Cutout.... 0.305 14343 2.586 3.008 3.000 ,119.738888,55.949704,56.457144,100.199997,66.300003,23.191000,3.008000,11.640000,-44.700001,-46.599998,0.000000,25.181927,8.339869,57.017704,193.342668,241.207382,28.922496,7.721791,151.881348,3.039000,23.332000,0.000000,0.000000,120.599998,120.500000,120.466667,120.599998,118.866664,117.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.334000,68.820000,15.018000,14.865000,18.950000,C3H8,38117.438342,48592.361694,,408.000000,201.500000,14.408398,7.115912,65.099998,11.640000,29.308000,0.995774,0.990281,1.005547,0.000000,15.082233,7.085843,38674.476628,18169.808316
12/04/2024,14:19:21.673,1932.65,5288.92,120.180000,2.448800,119.700000,152.620000,0.000000,60.000000,294.300000,0.406700,1.654770,1.418123,5287.000000,15.762500,0.000000,64.625000,2.000000,Starting Draw after Cutout.... 0.446 14341 2.585 3.008 3.000 ,119.783332,55.951479,56.479592,100.199997,66.300003,23.249000,3.011000,11.650000,-44.599998,-46.599998,0.000000,25.219919,8.339916,57.014008,193.830725,241.207382,28.922496,7.717918,151.881195,3.043000,23.391000,0.000000,0.000000,120.599998,120.666664,120.733332,120.133331,119.133331,117.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.334000,68.820000,14.998000,14.845000,18.956000,C3H8,38066.153528,48607.747139,,420.000000,201.680000,14.832174,7.122269,65.099998,11.650000,29.308000,0.995799,0.990281,1.005571,0.000000,15.108667,7.092347,38742.260088,18186.483963
12/04/2024,14:19:23.094,1933.65,5290.34,120.180000,2.448800,119.700000,152.650000,0.000000,60.000000,294.300000,0.406700,1.653504,1.418622,5288.000000,15.762500,0.000000,64.575000,2.000000,Starting Draw after Cutout.... 0.249 14333 2.583 3.012 3.000 ,119.777777,55.950000,56.493878,100.199997,66.300003,23.318000,3.010000,11.640000,-44.599998,-46.599998,0.000000,25.153182,8.339944,57.009426,194.407113,241.207382,28.922496,7.716115,151.881287,3.035000,23.460000,0.000000,0.000000,120.633331,120.633331,120.833331,120.166664,118.966667,117.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.334000,68.820000,14.981000,14.829000,18.961000,C3H8,38025.125676,48620.568342,,420.000000,201.800000,14.832174,7.126506,65.199997,11.640000,29.308000,0.995585,0.990093,1.005547,0.000000,15.082358,7.095041,38674.796256,18193.393265
12/04/2024,14:19:24.499,1934.65,5291.74,120.170000,2.448800,119.600000,152.700000,0.000000,60.000000,294.300000,0.406500,1.655096,1.418241,5290.000000,15.762500,0.000000,64.625000,2.000000,Starting Draw after Cutout.... 0.304 14341 2.585 3.007 3.000 ,119.872222,55.929586,56.500000,100.166664,66.300003,23.389000,3.004000,11.650000,-44.500000,-46.700001,-0.001000,25.025099,8.339932,57.009647,194.996133,241.207382,28.922496,7.714920,151.881332,3.020000,23.531000,0.000000,0.000000,120.699997,120.733335,121.166667,120.366666,118.833336,117.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.334000,68.820000,14.955000,14.802000,18.966000,C3H8,37955.891177,48633.389546,,420.000000,201.960000,14.832174,7.132157,65.099998,11.650000,29.308000,0.995799,0.990281,1.005571,0.000000,15.021456,7.102193,38518.629142,18211.732949
12/04/2024,14:19:25.665,1936.65,5292.91,120.170000,2.448900,119.700000,152.750000,0.000000,60.000000,294.300000,0.406800,1.653191,1.418740,5291.000000,15.762500,0.000000,64.675000,2.000000,Starting Draw after Cutout.... 0.446 14349 2.587 3.004 3.000 ,119.838889,55.900296,56.500000,100.099998,66.300003,23.445000,3.010000,11.640000,-44.299999,-46.700001,0.001000,24.962955,8.339957,57.004223,195.466456,241.207382,28.922496,7.717731,151.881561,3.012000,23.588000,0.000000,0.000000,120.699997,120.800003,120.966667,120.266665,118.766668,117.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.820000,14.965000,14.812000,18.972000,C3H8,37981.533584,48648.774990,,420.000000,202.120000,14.832174,7.137807,65.199997,11.640000,29.308000,0.995585,0.990093,1.005547,0.000000,14.939095,7.106292,38307.435611,18222.243047
12/04/2024,14:19:27.088,1937.65,5294.33,120.170000,2.449000,119.700000,152.780000,0.000000,60.000000,294.300000,0.406800,1.654308,1.418241,5292.000000,15.762500,0.000000,64.612500,2.000000,Starting Draw after Cutout.... 0.249 14339 2.585 3.013 3.000 ,119.855556,55.887574,56.500000,100.099998,66.300003,23.519000,3.015000,11.650000,-44.500000,-46.799999,0.000000,25.017706,8.339870,57.014721,196.078129,241.207382,28.922496,7.722672,151.881699,3.019000,23.661000,0.000000,0.000000,120.666664,120.800003,120.800003,120.466667,118.766668,117.633331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.820000,14.981000,14.829000,18.977000,C3H8,38025.125676,48661.596194,,420.000000,202.280000,14.832174,7.143458,65.099998,11.650000,29.308000,0.995799,0.990281,1.005571,0.000000,14.848508,7.113446,38075.148825,18240.588933
12/04/2024,14:19:28.478,1938.65,5295.72,120.180000,2.448800,119.600000,152.830000,0.000000,60.000000,294.300000,0.406500,1.655260,1.418622,5294.000000,15.762500,0.000000,64.562500,2.000000,Starting Draw after Cutout.... 0.499 14330 2.582 3.015 3.000 ,119.950000,55.893343,56.493878,100.099998,66.300003,23.591000,3.015000,11.640000,-44.500000,-46.900002,0.000000,25.163446,8.340132,56.982796,196.678900,241.207382,28.922496,7.719820,151.882050,3.037000,23.734000,0.000000,0.000000,120.699997,120.800003,120.766668,121.000000,118.766668,117.666664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.334000,68.820000,15.034000,14.879000,18.983000,C3H8,38153.337712,48676.981638,,420.000000,202.440000,14.832174,7.149108,65.199997,11.640000,29.308000,0.995585,0.990093,1.005547,0.000000,14.764493,7.117543,37859.714340,18251.092828
12/04/2024,14:19:29.598,1940.65,5296.84,120.180000,2.449000,119.700000,152.880000,0.000000,60.000000,294.300000,0.406800,1.655125,1.419121,5295.000000,15.762500,0.000000,64.562500,2.000000,Starting Draw after Cutout.... 0.500 14330 2.582 3.015 3.000 ,119.922222,55.900148,56.479592,100.099998,66.300003,23.646000,3.021000,11.650000,-44.400002,-46.799999,0.000000,25.318273,8.340202,56.975529,197.144699,241.207382,28.922496,7.718397,151.882080,3.055000,23.790000,0.000000,0.000000,120.699997,120.900002,120.766665,120.800003,118.766665,117.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.820000,15.018000,14.865000,18.989000,C3H8,38117.438342,48692.367083,,444.000000,202.640000,15.679727,7.156171,65.199997,11.650000,29.308000,0.995609,0.990093,1.005571,0.000000,14.706822,7.124749,37711.831720,18269.570525
12/04/2024,14:19:31.083,1941.65,5298.33,120.180000,2.449000,119.700000,152.920000,0.000000,60.000000,294.300000,0.406800,1.654716,1.418622,5296.000000,15.762500,0.000000,64.487500,2.000000,Starting Draw after Cutout.... 0.217 14319 2.580 3.026 3.000 ,120.027778,55.906065,56.457144,100.099998,66.300003,23.722000,3.030000,11.620000,-44.400002,-46.900002,0.000000,25.367700,8.340222,56.971134,197.778720,241.207382,28.922496,7.717887,151.882248,3.061000,23.867000,0.000000,0.000000,120.766668,121.099998,120.866669,120.699999,119.066668,117.666664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.334000,68.820000,15.011000,14.859000,18.994000,C3H8,38102.052898,48705.188286,,444.000000,202.780000,15.679727,7.161115,65.199997,11.620000,29.308000,0.995536,0.990093,1.005498,0.000000,14.683745,7.129148,37652.655758,18280.851850
12/04/2024,14:19:32.488,1942.65,5299.73,120.180000,2.448700,119.700000,152.970000,0.000000,60.000000,294.300000,0.406700,1.655491,1.418123,5298.000000,15.762500,0.000000,64.375000,2.000000,Starting Draw after Cutout.... 0.500 14301 2.575 3.033 3.000 ,120.088889,55.922781,56.430613,100.099998,66.300003,23.789000,3.035000,11.630000,-44.500000,-46.900002,0.000000,25.324730,8.340328,56.959946,198.336267,241.207382,28.922496,7.713855,151.882324,3.056000,23.934000,0.000000,0.000000,120.800003,121.233332,120.933334,120.433332,119.433334,117.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.820000,15.014000,14.862000,18.999000,C3H8,38109.745620,48718.009490,,444.000000,202.960000,15.679727,7.167472,65.199997,11.630000,29.308000,0.995560,0.990093,1.005522,0.000000,14.698551,7.135651,37690.621868,18297.526391
12/04/2024,14:19:33.575,1943.65,5300.82,120.180000,2.448700,119.600000,153.000000,0.000000,60.000000,294.300000,0.406600,1.654061,1.418123,5299.000000,15.762500,0.000000,64.325000,2.000000,Starting Draw after Cutout.... 0.250 14292 2.573 3.034 3.000 ,120.055555,55.955621,56.412246,100.099998,66.300003,23.845000,3.028000,11.630000,-44.500000,-46.799999,0.000000,25.231118,8.340417,56.949818,198.798209,241.207382,28.922496,7.713269,151.882263,3.045000,23.990000,0.000000,0.000000,120.800003,121.166664,121.066666,120.033333,119.566666,117.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.334000,68.820000,15.047000,14.895000,19.004000,C3H8,38194.365564,48730.830693,,456.000000,203.080000,16.103503,7.171709,65.099998,11.630000,29.308000,0.995750,0.990281,1.005522,0.000000,14.751259,7.141230,37825.780057,18311.833573
12/04/2024,14:19:34.981,1945.65,5302.22,120.180000,2.448600,119.700000,153.050000,0.000000,60.000000,294.300000,0.406600,1.654660,1.418622,5300.000000,15.762500,0.000000,64.537500,2.000000,Starting Draw after Cutout.... 0.304 14326 2.581 3.019 3.000 ,120.077778,55.975444,56.402042,100.099998,66.300003,23.916000,3.010000,11.620000,-44.599998,-46.799999,0.000000,25.125094,8.340321,56.962132,199.393758,241.207382,28.922496,7.712474,151.882309,3.032000,24.061000,0.000000,0.000000,120.800003,121.099998,121.199999,120.100001,119.533333,117.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.820000,15.031000,14.879000,19.010000,C3H8,38153.337712,48746.216138,,432.000000,203.240000,15.255950,7.177360,65.199997,11.620000,29.308000,0.995536,0.990093,1.005498,0.000000,14.833633,7.145320,38037.006582,18322.321383
12/04/2024,14:19:36.162,1946.65,5303.41,120.170000,2.448800,119.700000,153.100000,0.000000,60.000000,294.300000,0.406600,1.653504,1.418241,5302.000000,15.762500,0.000000,64.637500,2.000000,Starting Draw after Cutout.... 0.446 14343 2.586 3.010 3.000 ,120.055556,55.975740,56.400002,100.099998,66.300003,23.970000,2.995000,11.640000,-44.599998,-46.900002,0.000000,25.009608,8.340294,56.964031,199.842871,241.207382,28.922496,7.710923,151.882324,3.018000,24.116000,0.000000,0.000000,120.833336,121.099998,121.199999,120.266668,119.133334,117.800003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.334000,68.820000,15.008000,14.855000,19.016000,C3H8,38091.795935,48761.601582,,432.000000,203.400000,15.255950,7.183010,65.099998,11.640000,29.308000,0.995774,0.990281,1.005547,0.000000,14.935782,7.152658,38298.941187,18341.136533
