Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,14:19:37.583,1948.65,5304.83,120.170000,2.448900,119.700000,153.130000,0.000000,60.000000,294.300000,0.406700,1.654008,1.418740,5303.000000,15.762500,0.000000,64.812500,2.000000,Starting Draw after Cutout.... 0.250 14370 2.593 2.993 3.000 ,119.988889,55.966124,56.400002,100.099998,66.300003,24.042000,2.992000,11.650000,-44.700001,-46.799999,0.000000,24.908936,8.340528,56.933609,200.443294,241.207382,28.922496,7.711875,151.882553,3.006000,24.188000,0.000000,0.000000,120.933334,121.099998,120.900002,120.233332,118.900002,117.866669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.820000,15.011000,14.855000,19.020000,C3H8,38091.795935,48771.858545,,432.000000,203.540000,15.255950,7.187954,65.199997,11.650000,29.308000,0.995609,0.990093,1.005571,0.000000,15.046160,7.156392,38581.975041,18350.712518
12/04/2024,14:19:38.956,1949.65,5306.20,120.170000,2.448600,119.600000,153.180000,0.000000,60.000000,294.300000,0.406500,1.654047,1.418241,5304.000000,15.762500,0.000000,64.812500,2.000000,Starting Draw after Cutout.... 0.500 14371 2.593 2.992 3.000 ,120.022224,55.953994,56.402042,100.099998,66.300003,24.111000,2.991000,11.650000,-44.599998,-46.700001,0.000000,24.851994,8.340305,56.963814,201.015157,241.207382,28.922496,7.710614,151.882660,2.999000,24.257000,0.000000,0.000000,121.000000,121.199999,120.800003,120.333336,118.900002,117.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.820000,15.008000,14.855000,19.026000,C3H8,38091.795935,48787.243989,,408.000000,203.680000,14.408398,7.192898,65.199997,11.650000,29.308000,0.995609,0.990093,1.005571,0.000000,15.149946,7.161315,38848.107267,18363.334606
12/04/2024,14:19:40.094,1950.65,5307.34,120.170000,2.448600,119.600000,153.210000,0.000000,60.000000,294.300000,0.406600,1.654660,1.418740,5305.000000,15.762500,0.000000,64.787500,2.000000,Starting Draw after Cutout.... 0.250 14367 2.592 2.990 3.000 ,120.155557,55.953994,56.410205,100.099998,66.300003,24.168000,2.990000,11.630000,-44.599998,-46.700001,0.000000,24.876400,8.340177,56.978779,201.491690,241.207382,28.922496,7.711413,151.882523,3.002000,24.315000,0.000000,0.000000,121.033333,121.366669,120.800003,120.233332,119.600001,117.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.334000,68.820000,15.014000,14.862000,19.031000,C3H8,38109.745620,48800.065193,,408.000000,203.820000,14.408398,7.197842,65.099998,11.630000,29.308000,0.995750,0.990281,1.005522,0.000000,15.224087,7.167252,39038.224688,18378.559774
12/04/2024,14:19:41.468,1951.65,5308.71,120.180000,2.449100,119.800000,153.260000,0.000000,60.000000,294.300000,0.406900,1.653955,1.418123,5307.000000,15.762500,0.000000,64.762500,2.000000,Starting Draw after Cutout.... 0.304 14362 2.590 2.990 3.000 ,120.216667,55.973077,56.418369,100.099998,66.300003,24.237000,2.990000,11.650000,-44.900002,-46.700001,0.000000,24.958647,8.340108,56.987846,202.068990,241.207382,28.922496,7.715719,151.882126,3.012000,24.384000,0.000000,0.000000,121.000000,121.233332,120.900002,120.433334,119.833333,117.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.334000,68.820000,15.014000,14.862000,19.037000,C3H8,38109.745620,48815.450637,,408.000000,203.980000,14.408398,7.203493,65.099998,11.650000,29.308000,0.995799,0.990281,1.005571,0.000000,15.260370,7.173229,39131.262993,18393.886348
12/04/2024,14:19:42.665,1953.65,5309.91,120.180000,2.449000,119.700000,153.310000,0.000000,60.000000,294.300000,0.406700,1.655696,1.418622,5308.000000,15.762500,0.000000,64.725000,2.000000,Starting Draw after Cutout.... 0.446 14357 2.589 2.990 3.000 ,120.200000,55.996006,56.426532,100.099998,66.300003,24.293000,2.993000,11.630000,-44.700001,-46.599998,0.000000,25.027775,8.340053,56.996574,202.537430,241.207382,28.922496,7.715894,151.881882,3.020000,24.441000,0.000000,0.000000,121.000000,121.133331,120.933334,120.733335,119.433332,117.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.820000,15.027000,14.875000,19.042000,C3H8,38143.080750,48828.271841,,408.000000,204.160000,14.408398,7.209849,65.099998,11.630000,29.308000,0.995750,0.990281,1.005522,0.000000,15.258749,7.179208,39127.104730,18409.217758
12/04/2024,14:19:44.501,1954.65,5311.74,120.180000,2.448900,119.700000,153.360000,0.000000,60.000000,294.300000,0.406700,1.653518,1.418123,5310.000000,15.762500,0.000000,64.612500,2.000000,Starting Draw after Cutout.... 0.553 14338 2.585 2.995 3.000 ,120.127777,56.001183,56.422450,100.099998,66.300003,24.385000,2.997000,11.660000,-44.900002,-46.599998,0.000000,25.046260,8.339872,57.018406,203.307304,241.207382,28.922496,7.714223,151.881607,3.022000,24.534000,0.000000,0.000000,121.066666,121.066666,121.000000,120.400002,119.199997,118.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.820000,15.037000,14.885000,19.049000,C3H8,38168.723157,48846.221526,,420.000000,204.320000,14.832174,7.215500,65.199997,11.660000,29.308000,0.995633,0.990093,1.005596,0.000000,15.219225,7.183992,39025.756270,18421.485908
12/04/2024,14:19:45.667,1956.65,5312.91,120.180000,2.449000,119.700000,153.410000,0.000000,60.000000,294.300000,0.406800,1.653859,1.418622,5311.000000,15.762500,0.000000,64.562500,2.000000,Starting Draw after Cutout.... 0.393 14330 2.583 2.997 3.000 ,120.233332,55.977219,56.414287,100.099998,66.300003,24.441000,2.995000,11.640000,-45.000000,-46.599998,0.000000,25.002994,8.339915,57.013016,203.773103,241.207382,28.922496,7.716519,151.881332,3.017000,24.590000,0.000000,0.000000,121.099998,121.099998,121.066666,120.833336,119.199997,118.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.820000,15.021000,14.869000,19.055000,C3H8,38127.695305,48861.606970,,396.000000,204.480000,13.984621,7.221150,65.099998,11.640000,29.308000,0.995774,0.990281,1.005547,0.000000,15.140154,7.190637,38822.999920,18438.523099
12/04/2024,14:19:47.090,1957.65,5314.33,120.170000,2.448800,119.700000,153.450000,0.000000,60.000000,294.300000,0.406700,1.654443,1.418241,5312.000000,15.762500,0.000000,64.600000,2.000000,Starting Draw after Cutout.... 0.249 14337 2.584 2.991 3.000 ,120.416666,55.946006,56.406124,100.066666,66.300003,24.513000,2.986000,11.650000,-45.000000,-46.599998,0.000000,24.917834,8.339943,57.010906,204.369715,241.207382,28.922496,7.715911,151.881195,3.007000,24.662000,0.000000,0.000000,121.166664,121.333333,121.166667,121.433334,119.233332,118.166664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.820000,15.004000,14.852000,19.060000,C3H8,38084.103213,48874.428174,,408.000000,204.620000,14.408398,7.226094,65.199997,11.650000,29.308000,0.995609,0.990093,1.005571,0.000000,15.033108,7.194365,38548.508534,18448.082910
12/04/2024,14:19:48.495,1958.65,5315.74,120.170000,2.448700,119.700000,153.500000,0.000000,60.000000,294.300000,0.406700,1.653816,1.418241,5314.000000,15.762500,0.000000,64.850000,2.000000,Starting Draw after Cutout.... 0.304 14377 2.594 2.979 3.000 ,120.427777,55.915532,56.400002,100.000000,66.300003,24.583000,2.971000,11.640000,-44.900002,-46.500000,0.000000,24.806483,8.340048,56.997879,204.952631,241.207382,28.922496,7.711937,151.881088,2.993000,24.732000,0.000000,0.000000,121.199997,121.433334,121.133331,121.266668,119.333336,118.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.870000,29.334000,68.820000,15.021000,14.869000,19.066000,C3H8,38127.695305,48889.813618,,408.000000,204.780000,14.408398,7.231744,65.199997,11.640000,29.308000,0.995585,0.990093,1.005547,0.000000,14.906281,7.199814,38223.291819,18462.056853
12/04/2024,14:19:49.662,1960.65,5316.91,120.180000,2.448700,119.700000,153.550000,0.000000,60.000000,294.300000,0.406600,1.654919,1.419121,5315.000000,15.762500,0.000000,64.962500,2.000000,Starting Draw after Cutout.... 0.446 14394 2.599 2.971 3.000 ,120.433333,55.876923,56.402042,100.000000,66.300003,24.635000,2.959000,11.630000,-44.700001,-46.599998,0.000000,24.676744,8.340142,56.984520,205.394047,241.207382,28.922496,7.712058,151.881256,2.978000,24.785000,0.000000,0.000000,121.233332,121.500000,120.966667,121.466667,119.233332,118.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.820000,15.034000,14.882000,19.071000,C3H8,38161.030435,48902.634822,,408.000000,204.940000,14.408398,7.237395,65.199997,11.630000,29.308000,0.995560,0.990093,1.005522,0.000000,14.772858,7.205263,37881.163271,18476.030048
12/04/2024,14:19:51.086,1961.65,5318.33,120.180000,2.448400,119.600000,153.580000,0.000000,60.000000,294.200000,0.406500,1.655040,1.418622,5316.000000,15.762500,0.000000,65.112500,2.000000,Starting Draw after Cutout.... 0.250 14418 2.604 2.959 3.000 ,120.450000,55.830177,56.412246,100.000000,66.300003,24.709000,2.962000,11.650000,-45.000000,-46.400002,0.000000,24.599856,8.340174,56.977268,206.001848,241.207382,28.922496,7.719257,151.881516,2.968000,24.858000,0.000000,0.000000,121.300003,121.500000,121.000000,121.433334,119.199997,118.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.334000,68.820000,15.004000,14.852000,19.076000,C3H8,38084.103213,48915.456025,,420.000000,205.100000,14.832174,7.243045,65.199997,11.650000,29.308000,0.995609,0.990093,1.005571,0.000000,14.654274,7.211241,37577.086669,18491.358639
12/04/2024,14:19:52.488,1962.65,5319.73,120.180000,2.448900,119.700000,153.630000,0.000000,60.000000,294.300000,0.406800,1.653681,1.418622,5318.000000,15.762500,0.000000,64.962500,2.000000,Starting Draw after Cutout.... 0.302 14394 2.599 2.969 3.000 ,120.388889,55.797189,56.434695,100.000000,66.300003,24.781000,2.977000,11.640000,-45.000000,-46.400002,0.000000,24.643482,8.340057,56.990990,206.606916,241.207382,28.922496,7.719981,151.881790,2.974000,24.931000,0.000000,0.000000,121.366669,121.466667,121.099998,120.900002,119.133331,118.366669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.820000,15.018000,14.865000,19.082000,C3H8,38117.438342,48930.841470,,432.000000,205.260000,15.255950,7.248695,65.099998,11.640000,29.308000,0.995774,0.990281,1.005547,0.000000,14.566935,7.218066,37353.128664,18508.857841
12/04/2024,14:19:53.655,1964.65,5320.90,120.180000,2.448900,119.700000,153.680000,0.000000,60.000000,294.300000,0.406700,1.655355,1.418622,5319.000000,15.762500,0.000000,64.850000,2.000000,Starting Draw after Cutout.... 0.447 14377 2.594 2.977 3.000 ,120.322223,55.789201,56.465307,100.000000,66.300003,24.838000,2.989000,11.650000,-45.099998,-46.400002,0.000000,24.839297,8.339990,57.000423,207.081004,241.207382,28.922496,7.719824,151.881973,2.997000,24.989000,0.000000,0.000000,121.400002,121.400002,121.099998,120.766668,118.933334,118.333336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.820000,15.061000,14.908000,19.088000,C3H8,38227.700693,48946.226914,,432.000000,205.420000,15.255950,7.254346,65.199997,11.650000,29.308000,0.995609,0.990093,1.005571,0.000000,14.512572,7.222492,37213.728443,18520.209126
12/04/2024,14:19:55.071,1965.65,5322.31,120.170000,2.448500,119.600000,153.710000,0.000000,60.000000,294.200000,0.406500,1.655136,1.418740,5320.000000,15.762500,0.000000,64.700000,2.000000,Starting Draw after Cutout.... 0.250 14352 2.588 2.992 3.000 ,120.288890,55.802071,56.491837,100.000000,66.300003,24.908000,2.994000,11.630000,-44.900002,-46.299999,0.000000,25.088254,8.340002,57.000576,207.667079,241.207382,28.922496,7.717308,151.882126,3.027000,25.059000,0.000000,0.000000,121.400002,121.333336,121.099998,120.733332,118.866669,118.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.820000,15.024000,14.872000,19.093000,C3H8,38135.388027,48959.048118,,420.000000,205.560000,14.832174,7.259290,65.199997,11.630000,29.308000,0.995560,0.990093,1.005522,0.000000,14.484551,7.227061,37141.875196,18531.925132
12/04/2024,14:19:56.500,1966.65,5323.74,120.170000,2.449000,119.700000,153.760000,0.000000,60.000000,294.300000,0.406800,1.654716,1.418241,5322.000000,15.762500,0.000000,64.587500,2.000000,Starting Draw after Cutout.... 0.304 14334 2.584 2.998 3.000 ,120.355556,55.818047,56.504082,100.000000,66.300003,24.980000,3.001000,11.630000,-45.099998,-46.400002,0.000000,25.242768,8.340209,56.973740,208.268458,241.207382,28.922496,7.717018,151.882431,3.046000,25.132000,0.000000,0.000000,121.433334,121.266668,121.099998,121.066666,118.833336,118.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.334000,68.820000,15.024000,14.872000,19.099000,C3H8,38135.388027,48974.433562,,420.000000,205.720000,14.832174,7.264940,65.099998,11.630000,29.308000,0.995750,0.990281,1.005522,0.000000,14.486179,7.234065,37146.049234,18549.883803
12/04/2024,14:19:57.664,1968.65,5324.91,120.170000,2.448400,119.600000,153.810000,0.000000,60.000000,294.200000,0.406400,1.654632,1.418740,5323.000000,15.762500,0.000000,64.550000,2.000000,Starting Draw after Cutout.... 0.446 14329 2.582 3.001 3.000 ,120.422222,55.815237,56.497959,100.000000,66.300003,25.037000,3.011000,11.620000,-45.099998,-46.299999,0.000000,25.222633,8.340419,56.949162,208.737369,241.207382,28.922496,7.714335,151.882614,3.044000,25.189000,0.000000,0.000000,121.533333,121.400002,121.099998,120.833333,118.966667,118.699999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.820000,14.994000,14.842000,19.104000,C3H8,38058.460806,48987.254766,,408.000000,205.860000,14.408398,7.269884,65.199997,11.620000,29.308000,0.995536,0.990093,1.005498,0.000000,14.512467,7.237432,37213.458424,18558.517418
12/04/2024,14:19:59.048,1969.65,5326.29,120.170000,2.448800,119.700000,153.860000,0.000000,60.000000,294.300000,0.406800,1.654525,1.418740,5325.000000,15.762500,0.000000,64.475000,2.000000,Starting Draw after Cutout.... 0.245 14317 2.579 3.011 3.000 ,120.455555,55.798225,56.485715,100.000000,66.300003,25.108000,3.007000,11.630000,-45.000000,-46.299999,0.000000,25.067811,8.340388,56.954296,209.332629,241.207382,28.922496,7.711139,151.882996,3.025000,25.260000,0.000000,0.000000,121.633331,121.466667,121.033333,120.866669,119.000000,118.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.820000,15.037000,14.885000,19.111000,C3H8,38168.723157,49005.204451,,396.000000,206.040000,13.984621,7.276241,65.199997,11.630000,29.308000,0.995560,0.990093,1.005522,0.000000,14.550296,7.243937,37310.460940,18575.198746
12/04/2024,14:20:00.513,1970.65,5327.76,120.180000,2.448900,119.700000,153.900000,0.000000,60.000000,294.300000,0.406900,1.653926,1.418622,5326.000000,15.762500,0.000000,64.587500,2.000000,Starting Draw after Cutout.... 0.500 14335 2.584 3.006 3.000 ,120.466666,55.778402,56.471429,100.000000,66.300003,25.179000,3.003000,11.640000,-45.000000,-46.299999,0.000000,24.925546,8.340150,56.966713,209.926189,241.207382,28.922496,7.715943,151.883423,3.008000,25.332000,0.000000,0.000000,121.699997,121.500000,121.033333,121.033333,118.866669,118.666664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.820000,15.018000,14.865000,19.115000,C3H8,38117.438342,49015.461414,,384.000000,206.120000,13.560845,7.279066,65.099998,11.640000,29.308000,0.995774,0.990281,1.005547,0.000000,14.583223,7.248308,37394.894149,18586.406402
12/04/2024,14:20:01.660,1972.65,5328.90,120.180000,2.448500,119.600000,153.950000,0.000000,60.000000,294.200000,0.406500,1.655136,1.418622,5327.000000,15.762500,0.000000,64.700000,2.000000,Starting Draw after Cutout.... 0.309 14353 2.588 2.997 3.000 ,120.466666,55.769379,56.465307,100.000000,66.300003,25.233000,2.991000,11.650000,-45.000000,-46.299999,0.000000,24.866021,8.340001,56.971035,210.380070,241.207382,28.922496,7.718586,151.883743,3.001000,25.387000,0.000000,0.000000,121.733332,121.433334,121.066666,121.099998,118.833336,118.633331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.335000,68.820000,15.031000,14.879000,19.121000,C3H8,38153.337712,49030.846858,,384.000000,206.280000,13.560845,7.284716,65.199997,11.650000,29.308000,0.995609,0.990093,1.005571,0.000000,14.599640,7.252730,37436.992587,18597.744808
12/04/2024,14:20:03.023,1973.65,5330.27,120.180000,2.448600,119.600000,153.980000,0.000000,60.000000,294.300000,0.406600,1.653720,1.418123,5328.000000,15.762500,0.000000,64.950000,2.000000,Starting Draw after Cutout.... 0.303 14393 2.598 2.987 3.000 ,120.411112,55.786539,56.455103,100.000000,66.300003,25.303000,2.984000,11.640000,-45.000000,-46.299999,0.000000,24.884199,8.339757,56.984268,210.960679,241.207382,28.922496,7.716636,151.884094,3.003000,25.457000,0.000000,0.000000,121.733332,121.400002,121.033333,120.933334,118.833336,118.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.335000,68.820000,15.031000,14.879000,19.125000,C3H8,38153.337712,49041.103821,,384.000000,206.400000,13.560845,7.288954,65.099998,11.640000,29.308000,0.995774,0.990281,1.005547,0.000000,14.579826,7.258154,37386.184454,18611.654771
12/04/2024,14:20:04.169,1974.65,5331.41,120.180000,2.448900,119.700000,154.030000,0.000000,60.000000,294.300000,0.406800,1.654171,1.418622,5330.000000,15.762500,0.000000,64.987500,2.000000,Starting Draw after Cutout.... 0.446 14399 2.600 2.984 3.000 ,120.450000,55.812870,56.430613,99.966667,66.300003,25.359000,2.984000,11.630000,-44.900002,-46.299999,0.000000,24.937286,8.339515,57.001541,211.430167,241.207382,28.922496,7.716259,151.884308,3.009000,25.513000,0.000000,0.000000,121.733332,121.400002,121.066666,121.099998,118.900002,118.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.335000,68.820000,15.027000,14.875000,19.131000,C3H8,38143.080750,49056.489265,,384.000000,206.560000,13.560845,7.294604,65.199997,11.630000,29.309000,0.995593,0.990093,1.005556,0.000000,14.520446,7.262460,37233.918752,18622.695821
12/04/2024,14:20:05.535,1975.65,5332.78,120.170000,2.448300,119.600000,154.060000,0.000000,60.000000,294.200000,0.406500,1.654250,1.418241,5331.000000,15.762500,0.000000,64.962500,2.000000,Starting Draw after Cutout.... 0.249 14394 2.598 2.988 3.000 ,120.533333,55.839941,56.400001,99.900002,66.300003,25.426000,2.992000,11.640000,-45.000000,-46.299999,0.000000,24.961978,8.339272,57.017860,211.988488,241.207382,28.922496,7.714055,151.884399,3.012000,25.580000,0.000000,0.000000,121.800003,121.400002,121.466665,120.899999,119.033333,118.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.335000,68.820000,15.008000,14.855000,19.136000,C3H8,38091.795935,49069.310469,,396.000000,206.680000,13.984621,7.298842,65.199997,11.640000,29.309000,0.995618,0.990093,1.005580,0.000000,14.434733,7.266857,37014.131036,18633.970114
12/04/2024,14:20:06.660,1977.65,5333.90,120.180000,2.448200,119.500000,154.110000,0.000000,60.000000,294.200000,0.406300,1.654154,1.418622,5332.000000,15.762500,0.000000,64.825000,2.000000,Starting Draw after Cutout.... 0.310 14373 2.593 2.998 3.000 ,120.511110,55.871302,56.363266,99.900002,66.300003,25.484000,3.005000,11.640000,-45.099998,-46.299999,0.000000,25.004251,8.339121,57.035866,212.465158,241.207382,28.922496,7.714228,151.884491,3.017000,25.638000,0.000000,0.000000,121.733332,121.333336,121.599998,120.633331,119.133331,118.633331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.335000,68.820000,14.968000,14.816000,19.142000,C3H8,37991.790547,49084.695913,,396.000000,206.840000,13.984621,7.304493,65.199997,11.640000,29.309000,0.995618,0.990093,1.005580,0.000000,14.329251,7.272482,36743.648231,18648.395483
12/04/2024,14:20:08.045,1978.65,5335.29,120.180000,2.448400,119.600000,154.150000,0.000000,60.000000,294.200000,0.406500,1.655367,1.418622,5333.000000,15.762500,0.000000,64.537500,2.000000,Starting Draw after Cutout.... 0.304 14327 2.582 3.012 3.000 ,120.449999,55.914793,56.330612,99.900002,66.300003,25.554000,3.011000,11.650000,-45.000000,-46.299999,0.000000,25.073263,8.339109,57.038090,213.054618,241.207382,28.922496,7.716181,151.884247,3.026000,25.709000,0.000000,0.000000,121.699997,121.400002,121.299998,120.466667,119.299998,118.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.335000,68.820000,14.971000,14.819000,19.146000,C3H8,37999.483269,49094.952876,,396.000000,206.960000,13.984621,7.308730,65.199997,11.650000,29.309000,0.995642,0.990093,1.005605,0.000000,14.208992,7.276879,36435.275120,18659.670614
12/04/2024,14:20:09.169,1979.65,5336.41,120.180000,2.448600,119.700000,154.200000,0.000000,60.000000,294.300000,0.406700,1.653966,1.418622,5335.000000,15.762500,0.000000,64.537500,2.000000,Starting Draw after Cutout.... 0.446 14327 2.582 3.011 3.000 ,120.477777,55.953994,56.312244,99.900002,66.300003,25.609000,3.008000,11.650000,-45.000000,-46.299999,0.000000,25.152040,8.339128,57.036476,213.507664,241.207382,28.922496,7.716758,151.883926,3.035000,25.764000,0.000000,0.000000,121.699997,121.633334,121.133331,120.333336,119.566666,118.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.335000,68.820000,14.961000,14.812000,19.152000,C3H8,37981.533584,49110.338320,,396.000000,207.100000,13.984621,7.313674,65.199997,11.650000,29.309000,0.995642,0.990093,1.005605,0.000000,14.085435,7.281802,36118.444857,18672.293120
12/04/2024,14:20:10.560,1980.65,5337.80,120.180000,2.448500,119.700000,154.230000,0.000000,60.000000,294.300000,0.406700,1.654564,1.418622,5336.000000,15.762500,0.000000,64.575000,2.000000,Starting Draw after Cutout.... 0.276 14332 2.583 3.006 3.000 ,120.555555,55.967456,56.302040,99.900002,66.300003,25.677000,3.006000,11.650000,-45.000000,-46.400002,0.000000,25.174241,8.339116,57.038372,214.079269,241.207382,28.922496,7.713901,151.883835,3.038000,25.833000,0.000000,0.000000,121.699997,121.766668,121.366666,120.433334,119.566666,118.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.335000,68.820000,14.981000,14.832000,19.157000,C3H8,38032.818398,49123.159524,,396.000000,207.260000,13.984621,7.319325,65.199997,11.650000,29.309000,0.995642,0.990093,1.005605,0.000000,13.978306,7.287428,35843.742399,18686.718841
12/04/2024,14:20:11.996,1982.65,5339.24,120.180000,2.448800,119.700000,154.280000,0.000000,60.000000,294.300000,0.406600,1.655668,1.418123,5337.000000,15.762500,0.000000,64.600000,2.000000,Starting Draw after Cutout.... 0.475 14337 2.584 3.006 3.000 ,120.566666,55.953846,56.299999,99.900002,66.300003,25.749000,3.007000,11.630000,-44.700001,-46.299999,0.000000,25.114801,8.339336,57.009300,214.680527,241.207382,28.922496,7.712488,151.883682,3.031000,25.905000,0.000000,0.000000,121.666664,121.666664,121.633331,120.533333,119.400002,118.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.335000,68.820000,14.978000,14.826000,19.162000,C3H8,38017.432954,49135.980728,,408.000000,207.420000,14.408398,7.324975,65.099998,11.630000,29.309000,0.995783,0.990281,1.005556,0.000000,13.894265,7.294087,35628.240542,18703.793738
12/04/2024,14:20:13.486,1983.65,5340.73,120.180000,2.448400,119.600000,154.330000,0.000000,60.000000,294.200000,0.406600,1.654632,1.419121,5339.000000,15.762500,0.000000,64.637500,2.000000,Starting Draw after Cutout.... 0.384 14342 2.586 3.007 3.000 ,120.572222,55.938757,56.299999,99.900002,66.300003,25.824000,3.005000,11.650000,-44.900002,-46.400002,0.000000,25.011638,8.339441,56.996468,215.304724,241.207382,28.922496,7.711527,151.883408,3.018000,25.980000,0.000000,0.000000,121.699997,121.599998,121.733335,120.566666,119.333336,118.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.335000,68.820000,15.001000,14.849000,19.169000,C3H8,38076.410491,49153.930413,,432.000000,207.620000,15.255950,7.332038,65.199997,11.650000,29.309000,0.995642,0.990093,1.005605,0.000000,13.858029,7.300086,35535.323281,18719.176715
12/04/2024,14:20:14.646,1985.65,5341.89,120.180000,2.448800,119.600000,154.380000,0.000000,60.000000,294.300000,0.406500,1.655015,1.418622,5340.000000,15.762500,0.000000,64.700000,2.000000,Starting Draw after Cutout.... 0.250 14353 2.588 3.005 3.000 ,120.544444,55.941420,56.299999,99.900002,66.300003,25.881000,2.999000,11.640000,-44.900002,-46.500000,0.000000,24.938102,8.339493,56.988590,215.777188,241.207382,28.922496,7.712766,151.883270,3.009000,26.037000,0.000000,0.000000,121.666664,121.533333,121.666667,120.533333,119.366669,118.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.335000,68.820000,15.001000,14.852000,19.175000,C3H8,38084.103213,49169.315857,,444.000000,207.780000,15.679727,7.337688,65.099998,11.640000,29.310000,0.995840,0.990281,1.005614,0.000000,13.876172,7.307167,35581.844509,18737.335343
12/04/2024,14:20:16.085,1986.65,5343.33,120.180000,2.448300,119.500000,154.410000,0.000000,60.000000,294.200000,0.406300,1.654005,1.418622,5341.000000,15.762500,0.000000,64.812500,2.000000,Starting Draw after Cutout.... 0.250 14370 2.593 2.995 3.000 ,120.572222,55.953994,56.299999,99.900002,66.300003,25.954000,2.991000,11.640000,-44.599998,-46.400002,0.000000,24.921209,8.339576,56.980865,216.388451,241.207382,28.922496,7.712612,151.882812,3.007000,26.111000,0.000000,0.000000,121.699997,121.766668,121.433334,120.533333,119.433334,118.566666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.335000,68.820000,14.958000,14.806000,19.179000,C3H8,37966.148140,49179.572820,,444.000000,207.920000,15.679727,7.342632,65.099998,11.640000,29.309000,0.995807,0.990281,1.005580,0.000000,13.942145,7.311848,35751.014794,18749.338855
12/04/2024,14:20:17.463,1987.65,5344.71,120.180000,2.448600,119.700000,154.460000,0.000000,60.000000,294.300000,0.406800,1.653884,1.418123,5343.000000,15.762500,0.000000,64.937500,2.000000,Starting Draw after Cutout.... 0.302 14390 2.598 2.988 3.000 ,120.600000,55.971598,56.299999,99.900002,66.300003,26.023000,2.988000,11.630000,-44.700001,-46.500000,0.000000,24.933989,8.339504,56.988468,216.965553,241.207382,28.922496,7.714058,151.882370,3.009000,26.181000,0.000000,0.000000,121.699997,121.866669,121.400002,120.533333,119.466667,118.633331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.335000,68.820000,15.018000,14.865000,19.185000,C3H8,38117.438342,49194.958264,,444.000000,208.100000,15.679727,7.348989,65.099998,11.630000,29.309000,0.995783,0.990281,1.005556,0.000000,14.047695,7.317999,36021.670565,18765.111739
12/04/2024,14:20:18.657,1989.65,5345.90,120.180000,2.448400,119.600000,154.510000,0.000000,60.000000,294.200000,0.406300,1.654713,1.418123,5344.000000,15.762500,0.000000,64.900000,2.000000,Starting Draw after Cutout.... 0.448 14385 2.596 2.988 3.000 ,120.583333,55.985651,56.299999,99.900002,66.300003,26.080000,2.993000,11.620000,-44.799999,-46.599998,-0.001000,24.956027,8.339819,56.946667,217.435481,241.207382,28.922496,7.717016,151.882278,3.011000,26.238000,0.000000,0.000000,121.699997,121.833336,121.400002,120.433334,119.500000,118.633331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.335000,68.820000,15.014000,14.862000,19.191000,C3H8,38109.745620,49210.343708,,420.000000,208.240000,14.832174,7.353933,65.199997,11.620000,29.309000,0.995569,0.990093,1.005531,0.000000,14.181221,7.321348,36364.063590,18773.699522
12/04/2024,14:20:20.082,1990.65,5347.33,120.170000,2.448600,119.600000,154.540000,0.000000,60.000000,294.300000,0.406400,1.655150,1.418241,5345.000000,15.762500,0.000000,64.787500,2.000000,Starting Draw after Cutout.... 0.252 14366 2.592 2.996 3.000 ,120.544444,55.980325,56.299999,99.900002,66.300003,26.152000,2.999000,11.630000,-44.799999,-46.500000,0.000000,24.980767,8.340164,56.906910,218.044269,241.207382,28.922496,7.715098,151.881958,3.014000,26.311000,0.000000,0.000000,121.699997,121.900002,121.266665,120.366669,119.500000,118.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.335000,68.820000,15.004000,14.852000,19.196000,C3H8,38084.103213,49223.164912,,408.000000,208.380000,14.408398,7.358877,65.199997,11.630000,29.309000,0.995593,0.990093,1.005556,0.000000,14.331223,7.326450,36748.705005,18786.780380
12/04/2024,14:20:21.503,1991.65,5348.75,120.180000,2.449000,119.800000,154.590000,0.000000,60.000000,294.300000,0.406900,1.654635,1.418123,5347.000000,15.762500,0.000000,64.675000,2.000000,Starting Draw after Cutout.... 0.302 14348 2.587 3.000 3.000 ,120.561112,55.970414,56.302040,99.900002,66.300003,26.223000,2.996000,11.650000,-44.500000,-46.599998,0.000000,25.004690,8.340202,56.921654,218.634959,241.207382,28.922496,7.711791,151.881516,3.017000,26.382000,0.000000,0.000000,121.766668,121.866669,121.166664,120.333336,119.733335,118.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.335000,68.820000,14.998000,14.845000,19.202000,C3H8,38066.153528,49238.550356,,408.000000,208.520000,14.408398,7.363821,65.099998,11.650000,29.309000,0.995832,0.990281,1.005605,0.000000,14.482911,7.333127,37137.669251,18803.903926
12/04/2024,14:20:22.654,1993.65,5349.90,120.180000,2.448200,119.500000,154.640000,0.000000,60.000000,294.200000,0.406300,1.655747,1.418123,5348.000000,15.762500,0.000000,64.725000,2.000000,Starting Draw after Cutout.... 0.448 14356 2.589 2.996 3.000 ,120.544445,55.962870,56.312244,99.900002,66.300003,26.278000,2.988000,11.640000,-44.500000,-46.599998,0.000000,24.994551,8.340405,56.903366,219.087549,241.207382,28.922496,7.714803,151.881409,3.016000,26.437000,0.000000,0.000000,121.800003,121.800003,121.099998,120.233332,119.833336,118.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.335000,68.820000,14.998000,14.845000,19.208000,C3H8,38066.153528,49253.935801,,396.000000,208.680000,13.984621,7.369472,65.199997,11.640000,29.309000,0.995618,0.990093,1.005580,0.000000,14.626361,7.337177,37505.510525,18814.287224
12/04/2024,14:20:24.058,1994.65,5351.30,120.180000,2.448700,119.600000,154.680000,0.000000,60.000000,294.300000,0.406500,1.654919,1.418123,5349.000000,15.762500,0.000000,64.812500,2.000000,Starting Draw after Cutout.... 0.304 14370 2.593 2.988 3.000 ,120.550000,55.946450,56.330612,99.900002,66.300003,26.346000,2.990000,11.630000,-44.500000,-46.700001,0.000000,24.955086,8.340647,56.875835,219.660931,241.207382,28.922496,7.720511,151.881317,3.011000,26.506000,0.000000,0.000000,121.800003,121.933334,121.099998,120.199997,119.766668,118.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.335000,68.820000,15.037000,14.885000,19.212000,C3H8,38168.723157,49264.192764,,408.000000,208.820000,14.408398,7.374416,65.199997,11.630000,29.309000,0.995593,0.990093,1.005556,0.000000,14.731878,7.341920,37776.080371,18826.449174
12/04/2024,14:20:25.160,1995.65,5352.40,120.180000,2.449200,119.800000,154.730000,0.000000,60.000000,294.300000,0.407000,1.654499,1.418622,5351.000000,15.762500,0.000000,64.787500,2.000000,Starting Draw after Cutout.... 0.445 14366 2.591 2.990 3.000 ,120.583333,55.916124,56.357143,99.866669,66.300003,26.402000,2.995000,11.640000,-44.400002,-46.700001,0.000000,24.905829,8.340466,56.900032,220.126336,241.207382,28.922496,7.719294,151.881317,3.005000,26.562000,0.000000,0.000000,121.833336,122.066666,121.099998,120.233332,119.733332,118.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.335000,68.820000,15.047000,14.895000,19.218000,C3H8,38194.365564,49279.578208,,396.000000,208.980000,13.984621,7.380066,65.199997,11.640000,29.309000,0.995618,0.990093,1.005580,0.000000,14.792879,7.347725,37932.503468,18841.334790
12/04/2024,14:20:26.566,1996.65,5353.81,120.180000,2.448800,119.600000,154.780000,0.000000,60.000000,294.300000,0.406400,1.655423,1.418622,5352.000000,15.762500,0.000000,64.750000,2.000000,Starting Draw after Cutout.... 0.500 14360 2.590 2.995 3.000 ,120.605555,55.887870,56.379593,99.800003,66.300003,26.476000,2.996000,11.640000,-44.500000,-46.700001,0.000000,24.905584,8.340412,56.907116,220.742138,241.207382,28.922496,7.718595,151.881500,3.005000,26.636000,0.000000,0.000000,121.900002,122.033333,121.066666,120.266668,119.699997,118.666667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.335000,68.820000,15.008000,14.855000,19.224000,C3H8,38091.795935,49294.963652,,408.000000,209.140000,14.408398,7.385716,65.199997,11.640000,29.309000,0.995618,0.990093,1.005580,0.000000,14.804344,7.353350,37961.901630,18855.760159
12/04/2024,14:20:28.084,1998.65,5355.33,120.180000,2.448600,119.600000,154.810000,0.000000,60.000000,294.300000,0.406400,1.656048,1.418123,5353.000000,15.762500,0.000000,64.750000,2.000000,Starting Draw after Cutout.... 0.216 14360 2.590 2.995 3.000 ,120.783334,55.876035,56.393879,99.800003,66.300003,26.551000,2.992000,11.650000,-44.299999,-46.700001,0.000000,24.963228,8.340440,56.904320,221.367004,241.207382,28.922496,7.718614,151.881485,3.012000,26.711000,0.000000,0.000000,121.900002,121.933334,121.133331,120.933334,119.766668,119.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.335000,68.820000,14.984000,14.832000,19.229000,C3H8,38032.818398,49307.784856,,408.000000,209.280000,14.408398,7.390660,65.199997,11.650000,29.309000,0.995642,0.990093,1.005605,0.000000,14.769638,7.358453,37872.906395,18868.843574
12/04/2024,14:20:29.449,1999.65,5356.69,120.180000,2.448300,119.600000,154.860000,0.000000,60.000000,294.200000,0.406600,1.654863,1.418622,5355.000000,15.762500,0.000000,64.825000,2.000000,Starting Draw after Cutout.... 0.500 14373 2.593 2.989 3.000 ,120.866667,55.884467,56.400002,99.800003,66.300003,26.614000,2.984000,11.640000,-44.500000,-46.799999,-0.001000,24.994957,8.340289,56.929958,221.897085,241.207382,28.922496,7.715902,151.881500,3.016000,26.775000,0.000000,0.000000,121.900002,121.866669,121.166664,121.266668,119.800003,119.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.335000,68.820000,14.988000,14.839000,19.234000,C3H8,38050.768083,49320.606060,,408.000000,209.420000,14.408398,7.395604,65.099998,11.640000,29.309000,0.995807,0.990281,1.005580,0.000000,14.702014,7.364598,37699.501830,18884.602458
12/04/2024,14:20:30.562,2000.65,5357.81,120.180000,2.449300,119.800000,154.890000,0.000000,60.000000,294.300000,0.407000,1.653656,1.418622,5356.000000,15.762500,0.000000,64.962500,2.000000,Starting Draw after Cutout.... 0.305 14394 2.599 2.982 3.000 ,120.844445,55.893935,56.400002,99.800003,66.300003,26.669000,2.982000,11.640000,-44.400002,-46.799999,-0.001000,24.957854,8.340066,56.954071,222.355703,241.207382,28.922496,7.715553,151.881485,3.012000,26.831000,0.000000,0.000000,121.900002,121.800003,121.099998,121.233332,119.800003,119.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.335000,68.820000,14.971000,14.819000,19.239000,C3H8,37999.483269,49333.427263,,396.000000,209.560000,13.984621,7.400549,65.199997,11.640000,29.309000,0.995618,0.990093,1.005580,0.000000,14.613018,7.368117,37471.294663,18893.626752
12/04/2024,14:20:31.961,2002.65,5359.20,120.180000,2.448500,119.600000,154.940000,0.000000,60.000000,294.200000,0.406400,1.654972,1.418622,5357.000000,15.762500,0.000000,64.912500,2.000000,Starting Draw after Cutout.... 0.303 14386 2.597 2.984 3.000 ,120.888889,55.885799,56.406124,99.800003,66.300003,26.743000,2.985000,11.640000,-44.500000,-46.900002,0.000000,24.859817,8.339923,56.969246,222.967436,241.207382,28.922496,7.714578,151.881699,3.000000,26.905000,0.000000,0.000000,121.966667,121.733332,121.166664,121.400002,119.833336,119.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.830000,14.998000,14.845000,19.245000,C3H8,38066.153528,49348.812708,,408.000000,209.720000,14.408398,7.406199,65.199997,11.640000,29.308000,0.995585,0.990093,1.005547,0.000000,14.515728,7.373499,37221.822043,18907.425350
12/04/2024,14:20:33.164,2003.65,5360.41,120.180000,2.448900,119.700000,154.990000,0.000000,60.000000,294.300000,0.406900,1.654702,1.418123,5359.000000,15.762500,0.000000,64.887500,2.000000,Starting Draw after Cutout.... 0.447 14382 2.596 2.985 3.000 ,120.983333,55.867455,56.420409,99.800003,66.300003,26.797000,2.985000,11.650000,-44.400002,-46.799999,0.000000,24.782591,8.339972,56.962502,223.421878,241.207382,28.922496,7.717586,151.881882,2.990000,26.959000,0.000000,0.000000,122.066666,121.766668,121.199997,121.599998,119.966667,119.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.335000,68.830000,15.004000,14.852000,19.251000,C3H8,38084.103213,49364.198152,,408.000000,209.900000,14.408398,7.412556,65.099998,11.650000,29.309000,0.995832,0.990281,1.005605,0.000000,14.423395,7.381659,36985.057797,18928.349482
12/04/2024,14:20:34.589,2005.65,5361.83,120.180000,2.449500,119.800000,155.030000,0.000000,60.000000,294.400000,0.407100,1.653439,1.418622,5360.000000,15.762500,0.000000,64.875000,2.000000,Starting Draw after Cutout.... 0.251 14381 2.595 2.986 3.000 ,121.155555,55.849260,56.442858,99.800003,66.300003,26.870000,2.991000,11.620000,-44.500000,-46.900002,0.000000,24.821067,8.340025,56.953602,224.033794,241.207382,28.922496,7.720483,151.882050,2.995000,27.033000,0.000000,0.000000,122.099998,121.800003,121.199997,121.533333,121.000000,119.300001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.830000,15.037000,14.882000,19.256000,C3H8,38161.030435,49377.019355,,432.000000,210.060000,15.255950,7.418206,65.199997,11.620000,29.309000,0.995569,0.990093,1.005531,0.000000,14.360781,7.385336,36824.499309,18937.780069
12/04/2024,14:20:35.995,2006.65,5363.24,120.180000,2.448300,119.500000,155.080000,0.000000,60.000000,294.200000,0.406300,1.653923,1.418123,5361.000000,15.762500,0.000000,64.812500,2.000000,Starting Draw after Cutout.... 0.499 14370 2.592 2.996 3.000 ,121.166667,55.839053,56.467347,99.800003,66.300003,26.942000,2.998000,11.630000,-44.500000,-46.799999,-0.001000,24.975795,8.339872,56.974777,224.631923,241.207382,28.922496,7.717118,151.882355,3.014000,27.105000,0.000000,0.000000,122.099998,121.800003,121.199997,121.533335,121.333333,119.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.334000,68.830000,15.021000,14.869000,19.261000,C3H8,38127.695305,49389.840559,,456.000000,210.240000,16.103503,7.424563,65.099998,11.630000,29.308000,0.995750,0.990281,1.005522,0.000000,14.332826,7.393009,36752.815707,18957.454650
12/04/2024,14:20:37.158,2007.65,5364.40,120.170000,2.448700,119.700000,155.130000,0.000000,60.000000,294.300000,0.406800,1.653816,1.418740,5363.000000,15.762500,0.000000,64.725000,2.000000,Starting Draw after Cutout.... 0.250 14357 2.589 2.998 3.000 ,121.044445,55.848077,56.475511,99.800003,66.300003,26.999000,3.006000,11.640000,-44.299999,-46.799999,0.000000,25.150892,8.339902,56.971985,225.109565,241.207382,28.922496,7.719086,151.882599,3.035000,27.163000,0.000000,0.000000,122.166664,121.866669,121.133331,121.600001,120.600001,118.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.830000,15.084000,14.931000,19.267000,C3H8,38286.678230,49405.226003,,456.000000,210.420000,16.103503,7.430919,65.199997,11.640000,29.308000,0.995585,0.990093,1.005547,0.000000,14.354390,7.398110,36808.112081,18970.534246
12/04/2024,14:20:38.581,2009.65,5365.83,120.170000,2.448200,119.600000,155.160000,0.000000,60.000000,294.200000,0.406600,1.654399,1.418241,5364.000000,15.762500,0.000000,64.637500,2.000000,Starting Draw after Cutout.... 0.250 14342 2.586 3.012 3.000 ,120.949999,55.860355,56.467347,99.800003,66.300003,27.073000,3.017000,11.640000,-44.500000,-46.900002,0.000000,25.278402,8.339909,56.970566,225.718868,241.207382,28.922496,7.715127,151.882904,3.050000,27.237000,0.000000,0.000000,122.199997,121.900002,121.099998,121.300001,120.199999,119.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.830000,15.031000,14.879000,19.272000,C3H8,38153.337712,49418.047207,,456.000000,210.540000,16.103503,7.435157,65.199997,11.640000,29.308000,0.995585,0.990093,1.005547,0.000000,14.422099,7.402329,36981.734742,18981.352914
12/04/2024,14:20:39.985,2010.65,5367.23,120.180000,2.448600,119.600000,155.210000,0.000000,60.000000,294.300000,0.406400,1.654905,1.418123,5365.000000,15.762500,0.000000,64.525000,2.000000,Starting Draw after Cutout.... 0.500 14324 2.581 3.022 3.000 ,121.005555,55.869822,56.440817,99.800003,66.300003,27.142000,3.024000,11.630000,-44.599998,-46.900002,0.000000,25.282843,8.340045,56.954151,226.294422,241.207382,28.922496,7.715300,151.883041,3.051000,27.306000,0.000000,0.000000,122.199997,121.900002,121.233332,121.433332,120.166667,119.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.830000,15.014000,14.862000,19.278000,C3H8,38109.745620,49433.432651,,444.000000,210.700000,15.679727,7.440807,65.199997,11.630000,29.308000,0.995560,0.990093,1.005522,0.000000,14.527644,7.407773,37252.377259,18995.313414
12/04/2024,14:20:41.489,2011.65,5368.73,120.170000,2.448500,119.700000,155.260000,0.000000,60.000000,294.300000,0.406700,1.654278,1.418740,5367.000000,15.762500,0.000000,64.525000,2.000000,Starting Draw after Cutout.... 0.499 14324 2.581 3.022 3.000 ,121.144444,55.891124,56.408164,99.766668,66.300003,27.217000,3.020000,11.630000,-44.500000,-46.799999,0.000000,25.206035,8.339931,56.969692,226.925209,241.207382,28.922496,7.710904,151.882919,3.041000,27.382000,0.000000,0.000000,122.199997,121.900002,121.666667,121.666667,120.233332,119.199999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.830000,15.018000,14.865000,19.284000,C3H8,38117.438342,49448.818096,,432.000000,210.880000,15.255950,7.447164,65.099998,11.630000,29.308000,0.995750,0.990281,1.005522,0.000000,14.662783,7.415514,37598.905917,19015.163797
12/04/2024,14:20:42.673,2013.65,5369.92,120.170000,2.448500,119.600000,155.310000,0.000000,60.000000,294.300000,0.406400,1.654196,1.418241,5368.000000,15.762500,0.000000,64.575000,2.000000,Starting Draw after Cutout.... 0.447 14333 2.583 3.020 3.000 ,121.227778,55.921598,56.375511,99.733332,66.300003,27.275000,3.014000,11.640000,-44.599998,-46.799999,0.000000,25.102037,8.339940,56.967201,227.405978,241.207382,28.922496,7.710461,151.882919,3.029000,27.440000,0.000000,0.000000,122.199997,121.900002,121.966667,121.833333,120.166664,119.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.830000,15.018000,14.865000,19.290000,C3H8,38117.438342,49464.203540,,408.000000,211.040000,14.408398,7.452814,65.199997,11.640000,29.308000,0.995585,0.990093,1.005547,0.000000,14.807843,7.419908,37970.874737,19026.430697
12/04/2024,14:20:44.077,2014.65,5371.32,120.180000,2.448400,119.600000,155.340000,0.000000,60.000000,294.200000,0.406400,1.655285,1.418123,5369.000000,15.762500,0.000000,64.687500,2.000000,Starting Draw after Cutout.... 0.250 14350 2.588 3.006 3.000 ,121.166668,55.943491,56.348980,99.699997,66.300003,27.345000,2.998000,11.640000,-44.700001,-46.799999,0.000000,24.999056,8.339996,56.962063,227.989456,241.207382,28.922496,7.712650,151.882858,3.016000,27.510000,0.000000,0.000000,122.266668,121.900002,121.966667,121.466667,120.099998,119.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.830000,14.988000,14.835000,19.295000,C3H8,38040.511121,49477.024744,,408.000000,211.160000,14.408398,7.457052,65.099998,11.640000,29.308000,0.995774,0.990281,1.005547,0.000000,14.947916,7.425542,38330.054686,19040.877042
12/04/2024,14:20:45.500,2015.65,5372.74,120.180000,2.448300,119.700000,155.390000,0.000000,60.000000,294.200000,0.406700,1.653760,1.418622,5371.000000,15.762500,0.000000,64.937500,2.000000,Starting Draw after Cutout.... 0.303 14391 2.598 2.994 3.000 ,121.205557,55.954142,56.338776,99.699997,66.300003,27.415000,2.991000,11.620000,-44.599998,-46.700001,0.000000,24.925928,8.340055,56.952862,228.574969,241.207382,28.922496,7.710814,151.882965,3.008000,27.581000,0.000000,0.000000,122.300003,121.900002,121.900002,121.366669,120.466665,119.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.334000,68.830000,15.014000,14.862000,19.301000,C3H8,38109.745620,49492.410188,,408.000000,211.340000,14.408398,7.463409,65.099998,11.620000,29.308000,0.995726,0.990281,1.005498,0.000000,15.063231,7.431508,38625.750406,19056.176356
12/04/2024,14:20:46.664,2017.65,5373.91,120.170000,2.448500,119.600000,155.440000,0.000000,60.000000,294.300000,0.406400,1.654278,1.418241,5372.000000,15.762500,0.000000,64.962500,2.000000,Starting Draw after Cutout.... 0.447 14395 2.599 2.991 3.000 ,121.327780,55.953846,56.336735,99.699997,66.300003,27.471000,2.992000,11.660000,-44.599998,-46.599998,0.000000,24.895488,8.339864,56.976589,229.043015,241.207382,28.922496,7.712999,151.883011,3.004000,27.637000,0.000000,0.000000,122.300003,121.866669,121.900002,121.366669,121.233335,119.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.830000,14.998000,14.845000,19.307000,C3H8,38066.153528,49507.795632,,408.000000,211.500000,14.408398,7.469059,65.199997,11.660000,29.308000,0.995633,0.990093,1.005596,0.000000,15.143887,7.436445,38832.570470,19068.834522
12/04/2024,14:20:47.991,2018.65,5375.24,120.180000,2.447900,119.500000,155.470000,0.000000,60.000000,294.200000,0.406200,1.655623,1.418622,5373.000000,15.762500,0.000000,64.887500,2.000000,Starting Draw after Cutout.... 0.304 14382 2.596 2.994 3.000 ,121.311112,55.957101,56.344898,99.699997,66.300003,27.540000,2.997000,11.640000,-44.900002,-46.700001,0.000000,24.924266,8.339993,56.958359,229.618037,241.207382,28.922496,7.717706,151.882889,3.007000,27.706000,0.000000,0.000000,122.300003,122.066666,121.900002,121.233332,121.066668,119.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.334000,68.830000,15.011000,14.859000,19.311000,C3H8,38102.052898,49518.052595,,408.000000,211.620000,14.408398,7.473297,65.199997,11.640000,29.308000,0.995585,0.990093,1.005547,0.000000,15.170102,7.440300,38899.794530,19078.720926
