Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,14:20:49.158,2019.65,5376.40,120.170000,2.448900,119.700000,155.520000,0.000000,60.000000,294.300000,0.406900,1.653926,1.418740,5375.000000,15.762500,0.000000,64.825000,2.000000,Starting Draw after Cutout.... 0.446 14373 2.593 2.997 3.000 ,121.283334,55.980621,56.351021,99.699997,66.300003,27.597000,3.004000,11.640000,-44.799999,-46.599998,0.000000,25.018301,8.340117,56.943615,230.095056,241.207382,28.922496,7.718245,151.882782,3.019000,27.764000,0.000000,0.000000,122.300003,122.199997,121.933334,121.233332,120.733332,119.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.830000,15.004000,14.852000,19.317000,C3H8,38084.103213,49533.438040,,420.000000,211.780000,14.832174,7.478947,65.099998,11.640000,29.308000,0.995774,0.990281,1.005547,0.000000,15.145240,7.447345,38836.042123,19096.784145
12/04/2024,14:20:50.583,2021.65,5377.83,120.170000,2.448700,119.700000,155.560000,0.000000,60.000000,294.300000,0.406800,1.654511,1.418740,5376.000000,15.762500,0.000000,64.700000,2.000000,Starting Draw after Cutout.... 0.252 14352 2.588 3.007 3.000 ,121.294445,56.015976,56.361225,99.699997,66.300003,27.671000,3.009000,11.640000,-44.900002,-46.599998,0.000000,25.135569,8.340181,56.937401,230.704557,241.207382,28.922496,7.718869,151.882538,3.033000,27.838000,0.000000,0.000000,122.300003,122.066666,122.000000,121.700002,120.466667,119.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.334000,68.830000,14.984000,14.829000,19.322000,C3H8,38025.125676,49546.259243,,420.000000,211.920000,14.832174,7.483891,65.099998,11.640000,29.308000,0.995774,0.990281,1.005547,0.000000,15.077613,7.452268,38662.630483,19109.408329
12/04/2024,14:20:51.984,2022.65,5379.23,120.170000,2.448400,119.500000,155.610000,0.000000,60.000000,294.200000,0.406300,1.655040,1.418241,5377.000000,15.762500,0.000000,64.562500,2.000000,Starting Draw after Cutout.... 0.303 14330 2.582 3.012 3.000 ,121.283334,56.046598,56.375511,99.699997,66.300003,27.740000,3.014000,11.640000,-44.900002,-46.500000,0.000000,25.216657,8.340096,56.947639,231.287140,241.207382,28.922496,7.718407,151.882156,3.043000,27.908000,0.000000,0.000000,122.300003,121.966667,122.000000,121.833333,120.366669,119.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.830000,14.971000,14.819000,19.328000,C3H8,37999.483269,49561.644687,,408.000000,212.080000,14.408398,7.489542,65.099998,11.640000,29.307000,0.995741,0.990281,1.005514,0.000000,14.977086,7.457647,38404.852803,19123.202024
12/04/2024,14:20:53.168,2023.65,5380.41,120.180000,2.448200,119.700000,155.660000,0.000000,60.000000,294.200000,0.406700,1.654930,1.418622,5379.000000,15.762500,0.000000,64.525000,2.000000,Starting Draw after Cutout.... 0.447 14325 2.581 3.014 3.000 ,121.322223,56.065089,56.383675,99.699997,66.300003,27.796000,3.019000,11.640000,-45.099998,-46.500000,0.000000,25.231584,8.340124,56.944542,231.755095,241.207382,28.922496,7.717716,151.881958,3.045000,27.964000,0.000000,0.000000,122.300003,121.966667,121.966667,121.866666,120.466667,119.366669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.830000,14.991000,14.839000,19.333000,C3H8,38050.768083,49574.465891,,420.000000,212.260000,14.832174,7.495898,65.199997,11.640000,29.308000,0.995585,0.990093,1.005547,0.000000,14.863392,7.462802,38113.315207,19136.420488
12/04/2024,14:20:54.563,2024.65,5381.81,120.180000,2.448300,119.700000,155.690000,0.000000,60.000000,294.200000,0.406700,1.654413,1.418123,5380.000000,15.762500,0.000000,64.475000,2.000000,Starting Draw after Cutout.... 0.250 14317 2.579 3.019 3.000 ,121.400000,56.062574,56.383675,99.699997,66.300003,27.867000,3.018000,11.650000,-44.799999,-46.400002,0.000000,25.181341,8.339914,56.970173,232.343522,241.207382,28.922496,7.715178,151.881653,3.038000,28.035000,0.000000,0.000000,122.300003,121.966667,121.966667,122.066666,120.666664,119.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.334000,68.830000,14.975000,14.822000,19.338000,C3H8,38007.175991,49587.287095,,420.000000,212.400000,14.832174,7.500842,65.099998,11.650000,29.308000,0.995799,0.990281,1.005571,0.000000,14.756323,7.469330,37838.763082,19153.159429
12/04/2024,14:20:55.995,2026.65,5383.24,120.180000,2.447900,119.500000,155.740000,0.000000,60.000000,294.200000,0.406100,1.654193,1.418123,5381.000000,15.762500,0.000000,64.600000,2.000000,Starting Draw after Cutout.... 0.303 14336 2.584 3.014 3.000 ,121.488889,56.053698,56.369389,99.699997,66.300003,27.940000,3.007000,11.640000,-45.099998,-46.400002,0.000000,25.095758,8.339776,56.991249,232.946161,241.207382,28.922496,7.712154,151.881180,3.028000,28.108000,0.000000,0.000000,122.300003,122.033333,122.133331,122.233332,120.866664,119.366669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.334000,68.830000,15.008000,14.855000,19.344000,C3H8,38091.795935,49602.672539,,432.000000,212.580000,15.255950,7.507199,65.199997,11.640000,29.308000,0.995585,0.990093,1.005547,0.000000,14.670674,7.474053,37619.139596,19165.270269
12/04/2024,14:20:57.161,2027.65,5384.40,120.170000,2.448700,119.700000,155.790000,0.000000,60.000000,294.300000,0.406800,1.654061,1.418740,5383.000000,15.762500,0.000000,64.712500,2.000000,Starting Draw after Cutout.... 0.448 14354 2.589 3.007 3.000 ,121.605555,56.043935,56.357143,99.699997,66.300003,27.993000,2.993000,11.640000,-45.099998,-46.400002,0.000000,24.984050,8.339766,57.002106,233.397598,241.207382,28.922496,7.714032,151.881134,3.015000,28.163000,0.000000,0.000000,122.333336,122.099998,122.166664,122.099998,121.599998,119.333336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.830000,15.024000,14.872000,19.350000,C3H8,38135.388027,49618.057983,,456.000000,212.760000,16.103503,7.513556,65.099998,11.640000,29.308000,0.995774,0.990281,1.005547,0.000000,14.618012,7.481807,37484.101671,19185.153436
12/04/2024,14:20:58.538,2028.65,5385.78,120.170000,2.448800,119.700000,155.820000,0.000000,60.000000,294.300000,0.406800,1.654851,1.418241,5384.000000,15.762500,0.000000,64.962500,2.000000,Starting Draw after Cutout.... 0.304 14394 2.599 2.989 3.000 ,121.672223,56.024260,56.353062,99.666664,66.300003,28.062000,2.988000,11.630000,-45.000000,-46.299999,0.000000,24.883071,8.339551,57.026566,233.973090,241.207382,28.922496,7.715583,151.881149,3.002000,28.232000,0.000000,0.000000,122.366669,122.199999,122.300001,122.133334,121.633334,119.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.830000,15.041000,14.885000,19.354000,C3H8,38168.723157,49628.314946,,456.000000,212.900000,16.103503,7.518500,65.199997,11.630000,29.308000,0.995560,0.990093,1.005522,0.000000,14.618119,7.485121,37484.375696,19193.650811
12/04/2024,14:20:59.987,2030.65,5387.23,120.180000,2.448200,119.500000,155.870000,0.000000,60.000000,294.200000,0.406300,1.655665,1.418622,5385.000000,15.762500,0.000000,64.962500,2.000000,Starting Draw after Cutout.... 0.500 14394 2.598 2.989 3.000 ,121.738890,55.999408,56.367348,99.633331,66.300003,28.137000,2.992000,11.640000,-45.000000,-46.400002,0.000000,24.837670,8.339799,56.993431,234.594130,241.207382,28.922496,7.718381,151.881226,2.997000,28.307000,0.000000,0.000000,122.400002,122.366669,122.400002,122.133334,121.633334,119.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.333000,68.830000,15.018000,14.865000,19.360000,C3H8,38117.438342,49643.700391,,456.000000,213.080000,16.103503,7.524856,65.099998,11.640000,29.308000,0.995774,0.990281,1.005547,0.000000,14.667633,7.493060,37611.342325,19214.008714
12/04/2024,14:21:01.154,2031.65,5388.40,120.170000,2.449000,119.800000,155.920000,0.000000,60.000000,294.300000,0.406900,1.654635,1.418740,5387.000000,15.762500,0.000000,64.887500,2.000000,Starting Draw after Cutout.... 0.500 14382 2.596 2.992 3.000 ,121.794446,55.986538,56.393878,99.599998,66.300003,28.195000,2.997000,11.640000,-45.000000,-46.400002,0.000000,24.894718,8.339813,56.992332,235.078254,241.207382,28.922496,7.715701,151.881210,3.004000,28.365000,0.000000,0.000000,122.400002,122.400002,122.366669,121.900002,122.200002,119.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.333000,68.830000,15.011000,14.855000,19.366000,C3H8,38091.795935,49659.085835,,444.000000,213.240000,15.679727,7.530507,65.199997,11.640000,29.307000,0.995552,0.990093,1.005514,0.000000,14.753327,7.497009,37831.081813,19224.135652
12/04/2024,14:21:02.595,2033.65,5389.84,120.180000,2.449100,119.800000,155.960000,0.000000,60.000000,294.300000,0.407000,1.654404,1.418622,5388.000000,15.762500,0.000000,64.787500,2.000000,Starting Draw after Cutout.... 0.250 14366 2.592 2.999 3.000 ,121.716667,55.985059,56.424491,99.599998,66.300003,28.269000,3.002000,11.630000,-45.000000,-46.299999,0.000000,25.036161,8.339577,57.022144,235.692644,241.207382,28.922496,7.713891,151.881271,3.021000,28.439000,0.000000,0.000000,122.400002,122.466667,122.266668,122.000000,121.633334,119.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.333000,68.830000,14.998000,14.845000,19.371000,C3H8,38066.153528,49671.907039,,432.000000,213.380000,15.255950,7.535451,65.199997,11.630000,29.308000,0.995560,0.990093,1.005522,0.000000,14.865318,7.501996,38118.253450,19236.924425
12/04/2024,14:21:03.979,2034.65,5391.22,120.170000,2.448100,119.500000,156.010000,0.000000,60.000000,294.200000,0.406200,1.655325,1.418241,5389.000000,15.762500,0.000000,64.662500,2.000000,Starting Draw after Cutout.... 0.302 14346 2.586 3.004 3.000 ,121.738889,55.990089,56.457144,99.599998,66.300003,28.338000,3.006000,11.630000,-45.099998,-46.299999,0.000000,25.172895,8.339678,57.010525,236.274346,241.207382,28.922496,7.711171,151.881134,3.037000,28.509000,0.000000,0.000000,122.466667,122.533333,122.266668,122.000000,121.566668,119.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.333000,68.830000,14.998000,14.842000,19.377000,C3H8,38058.460806,49687.292483,,408.000000,213.520000,14.408398,7.540395,65.199997,11.630000,29.308000,0.995560,0.990093,1.005522,0.000000,14.987147,7.506918,38430.651447,19249.545895
12/04/2024,14:21:05.165,2035.65,5392.41,120.180000,2.448700,119.700000,156.060000,0.000000,60.000000,294.300000,0.406800,1.654674,1.418123,5391.000000,15.762500,0.000000,64.612500,2.000000,Starting Draw after Cutout.... 0.447 14339 2.585 3.006 3.000 ,121.850000,55.990237,56.479592,99.599998,66.300003,28.394000,3.013000,11.640000,-45.099998,-46.400002,-0.001000,25.226950,8.339632,57.019928,236.737595,241.207382,28.922496,7.711502,151.881058,3.044000,28.565000,0.000000,0.000000,122.500000,122.666664,122.400002,122.366666,121.566668,119.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.333000,68.830000,15.008000,14.855000,19.383000,C3H8,38091.795935,49702.677927,,408.000000,213.680000,14.408398,7.546045,65.199997,11.640000,29.307000,0.995552,0.990093,1.005514,0.000000,15.095771,7.512478,38709.189995,19263.802786
12/04/2024,14:21:06.572,2036.65,5393.82,120.180000,2.448600,119.700000,156.090000,0.000000,60.000000,294.300000,0.406800,1.654823,1.418123,5392.000000,15.762500,0.000000,64.512500,2.000000,Starting Draw after Cutout.... 0.252 14322 2.580 3.014 3.000 ,121.744444,55.972189,56.493878,99.599998,66.300003,28.466000,3.013000,11.650000,-44.900002,-46.299999,0.000000,25.172788,8.339540,57.034370,237.340142,241.207382,28.922496,7.715808,151.881104,3.037000,28.638000,0.000000,0.000000,122.500000,122.699997,122.333333,122.266665,121.066668,119.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.333000,68.830000,15.064000,14.912000,19.388000,C3H8,38237.957656,49715.499131,,396.000000,213.820000,13.984621,7.550989,65.199997,11.650000,29.308000,0.995609,0.990093,1.005571,0.000000,15.176344,7.517833,38915.799188,19277.534394
12/04/2024,14:21:07.954,2038.65,5395.20,120.180000,2.448600,119.600000,156.140000,0.000000,60.000000,294.300000,0.406500,1.655558,1.418123,5393.000000,15.762500,0.000000,64.525000,2.000000,Starting Draw after Cutout.... 0.500 14324 2.581 3.010 3.000 ,121.766666,55.939941,56.500000,99.599998,66.300003,28.532000,3.008000,11.640000,-45.099998,-46.299999,0.000000,25.059965,8.339689,57.012157,237.886196,241.207382,28.922496,7.713307,151.881180,3.024000,28.704000,0.000000,0.000000,122.500000,122.833333,122.300001,122.266665,121.000000,119.699999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.333000,68.830000,15.034000,14.882000,19.393000,C3H8,38161.030435,49728.320334,,408.000000,213.980000,14.408398,7.556640,65.099998,11.640000,29.307000,0.995741,0.990281,1.005514,0.000000,15.219026,7.524459,39025.246546,19294.524561
12/04/2024,14:21:09.080,2039.65,5396.32,120.170000,2.449400,119.800000,156.190000,0.000000,60.000000,294.400000,0.407200,1.654283,1.418740,5395.000000,15.762500,0.000000,64.600000,2.000000,Starting Draw after Cutout.... 0.304 14337 2.584 3.008 3.000 ,122.072222,55.904734,56.500000,99.599998,66.300003,28.592000,3.010000,11.630000,-45.200001,-46.700001,0.000000,24.993667,8.339788,56.997631,238.388448,241.207382,28.922496,7.717382,151.881393,3.016000,28.764000,0.000000,0.000000,122.566666,123.133331,122.533333,122.699999,121.600001,119.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.830000,15.024000,14.872000,19.399000,C3H8,38135.388027,49743.705779,,408.000000,214.140000,14.408398,7.562290,65.199997,11.630000,29.308000,0.995560,0.990093,1.005522,0.000000,15.208962,7.528716,38999.440358,19305.440980
12/04/2024,14:21:10.581,2041.65,5397.82,120.170000,2.448700,119.700000,156.220000,0.000000,60.000000,294.300000,0.406900,1.653898,1.418740,5396.000000,15.762500,0.000000,64.650000,2.000000,Starting Draw after Cutout.... 0.216 14344 2.586 3.008 3.000 ,122.100000,55.884319,56.497959,99.599998,66.300003,28.667000,3.005000,11.640000,-45.000000,-46.299999,0.000000,24.995914,8.339935,56.982193,239.012312,241.207382,28.922496,7.720518,151.881424,3.016000,28.839000,0.000000,0.000000,122.599998,123.233332,122.666664,122.766668,121.433334,119.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.830000,15.011000,14.859000,19.404000,C3H8,38102.052898,49756.526982,,420.000000,214.280000,14.832174,7.567234,65.199997,11.640000,29.307000,0.995552,0.990093,1.005514,0.000000,15.152769,7.533573,38855.347461,19317.894333
12/04/2024,14:21:11.987,2042.65,5399.23,120.170000,2.448700,119.600000,156.270000,0.000000,60.000000,294.300000,0.406500,1.655491,1.418241,5397.000000,15.762500,0.000000,64.775000,2.000000,Starting Draw after Cutout.... 0.304 14364 2.591 3.002 3.000 ,121.955555,55.886242,56.487755,99.599998,66.300003,28.736000,3.000000,11.640000,-45.099998,-46.299999,0.000000,25.050451,8.339904,56.985493,239.594120,241.207382,28.922496,7.717392,151.881821,3.023000,28.910000,0.000000,0.000000,122.633331,123.099998,122.599998,122.500000,121.066666,119.833336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.334000,68.830000,15.018000,14.865000,19.410000,C3H8,38117.438342,49771.912427,,420.000000,214.440000,14.832174,7.572884,65.199997,11.640000,29.308000,0.995585,0.990093,1.005547,0.000000,15.057071,7.539448,38609.955376,19332.959623
12/04/2024,14:21:13.155,2043.65,5400.40,120.180000,2.448900,119.800000,156.320000,0.000000,60.000000,294.300000,0.407000,1.653355,1.418123,5399.000000,15.762500,0.000000,64.800000,2.000000,Starting Draw after Cutout.... 0.446 14368 2.592 3.000 3.000 ,121.866666,55.888905,56.469388,99.599998,66.300003,28.793000,3.001000,11.650000,-45.000000,-46.299999,0.000000,25.102570,8.340009,56.971798,240.064216,241.207382,28.922496,7.715832,151.881882,3.029000,28.966000,0.000000,0.000000,122.699997,122.966667,122.500000,122.199999,121.066666,119.766668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.333000,68.830000,15.001000,14.849000,19.416000,C3H8,38076.410491,49787.297871,,420.000000,214.600000,14.832174,7.578535,65.199997,11.650000,29.307000,0.995576,0.990093,1.005538,0.000000,14.940016,7.545008,38309.796167,19347.216099
12/04/2024,14:21:14.560,2044.65,5401.80,120.180000,2.448700,119.700000,156.360000,0.000000,60.000000,294.300000,0.406900,1.654061,1.418123,5400.000000,15.762500,0.000000,64.712500,2.000000,Starting Draw after Cutout.... 0.305 14354 2.588 3.005 3.000 ,121.861112,55.890532,56.442858,99.599998,66.300003,28.863000,3.010000,11.640000,-45.099998,-46.299999,0.000000,25.101597,8.339940,56.980083,240.650412,241.207382,28.922496,7.718904,151.882050,3.029000,29.037000,0.000000,0.000000,122.800001,123.000000,122.500000,122.033333,121.033333,119.800003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.333000,68.830000,15.031000,14.879000,19.421000,C3H8,38153.337712,49800.119075,,408.000000,214.740000,14.408398,7.583479,65.199997,11.640000,29.307000,0.995552,0.990093,1.005514,0.000000,14.813122,7.549745,37984.411727,19359.364519
12/04/2024,14:21:15.980,2046.65,5403.22,120.170000,2.448600,119.600000,156.410000,0.000000,60.000000,294.300000,0.406600,1.654496,1.418241,5401.000000,15.762500,0.000000,64.625000,2.000000,Starting Draw after Cutout.... 0.500 14341 2.585 3.015 3.000 ,121.855556,55.901923,56.420409,99.599998,66.300003,28.936000,3.018000,11.630000,-45.000000,-46.299999,0.000000,25.111824,8.339845,56.991051,241.255025,241.207382,28.922496,7.720525,151.882034,3.030000,29.110000,0.000000,0.000000,122.900002,123.033333,122.400002,122.099998,120.900002,119.800003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.333000,68.830000,15.001000,14.849000,19.426000,C3H8,38076.410491,49812.940278,,408.000000,214.900000,14.408398,7.589129,65.199997,11.630000,29.307000,0.995527,0.990093,1.005489,0.000000,14.692834,7.555186,37675.964063,19373.315283
12/04/2024,14:21:17.085,2047.65,5404.33,120.170000,2.448500,119.600000,156.440000,0.000000,60.000000,294.200000,0.406400,1.654564,1.418241,5402.000000,15.762500,0.000000,64.500000,2.000000,Starting Draw after Cutout.... 0.249 14321 2.580 3.020 3.000 ,121.855556,55.922189,56.406124,99.566666,66.300003,28.991000,3.014000,11.650000,-45.099998,-46.299999,0.000000,25.125658,8.340024,56.971619,241.720869,241.207382,28.922496,7.718359,151.881958,3.032000,29.166000,0.000000,0.000000,122.966667,123.066666,122.300003,122.133331,120.833336,119.833336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.870000,29.333000,68.830000,15.021000,14.865000,19.431000,C3H8,38117.438342,49825.761482,,420.000000,215.040000,14.832174,7.594073,65.099998,11.650000,29.307000,0.995766,0.990281,1.005538,0.000000,14.595668,7.561918,37426.807267,19390.578505
12/04/2024,14:21:18.486,2048.65,5405.73,120.170000,2.449100,119.800000,156.490000,0.000000,60.000000,294.300000,0.406900,1.654975,1.418740,5404.000000,15.762500,0.000000,64.637500,2.000000,Starting Draw after Cutout.... 0.302 14342 2.585 3.007 3.000 ,121.844444,55.931657,56.400002,99.500000,66.300003,29.061000,3.004000,11.640000,-45.000000,-46.299999,0.000000,25.140709,8.339902,56.986458,242.304955,241.207382,28.922496,7.713839,151.882034,3.033000,29.236000,0.000000,0.000000,123.033333,123.066666,122.233332,122.066666,120.766668,119.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.333000,68.830000,15.037000,14.885000,19.437000,C3H8,38168.723157,49841.146926,,420.000000,215.200000,14.832174,7.599723,65.199997,11.640000,29.307000,0.995552,0.990093,1.005514,0.000000,14.531423,7.565918,37262.065985,19400.834704
12/04/2024,14:21:19.589,2050.65,5406.83,120.170000,2.449000,119.800000,156.520000,0.000000,60.000000,294.300000,0.406900,1.654635,1.418241,5405.000000,15.762500,0.000000,64.662500,2.000000,Starting Draw after Cutout.... 0.447 14347 2.587 3.002 3.000 ,121.811111,55.925444,56.400002,99.500000,66.300003,29.114000,3.000000,11.630000,-45.200001,-46.299999,0.000000,25.093600,8.340078,56.961842,242.747980,241.207382,28.922496,7.712366,151.882126,3.028000,29.290000,0.000000,0.000000,123.066666,122.966667,122.233332,122.000000,120.699997,119.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.333000,68.830000,15.057000,14.902000,19.441000,C3H8,38212.315249,49851.403889,,420.000000,215.340000,14.832174,7.604667,65.099998,11.630000,29.307000,0.995717,0.990281,1.005489,0.000000,14.500130,7.572097,37181.824507,19416.680723
12/04/2024,14:21:20.996,2051.65,5408.24,120.180000,2.448400,119.600000,156.570000,0.000000,60.000000,294.200000,0.406300,1.655448,1.418123,5406.000000,15.762500,0.000000,64.700000,2.000000,Starting Draw after Cutout.... 0.438 14353 2.588 3.000 3.000 ,121.861111,55.910947,56.402042,99.500000,66.300003,29.183000,3.001000,11.640000,-45.000000,-46.400002,0.000000,25.001892,8.340132,56.956650,243.323184,241.207382,28.922496,7.715934,151.882248,3.017000,29.359000,0.000000,0.000000,123.099998,122.900002,122.533333,122.000000,120.733332,119.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.333000,68.830000,15.041000,14.888000,19.447000,C3H8,38176.415879,49866.789333,,432.000000,215.500000,15.255950,7.610318,65.199997,11.640000,29.307000,0.995552,0.990093,1.005514,0.000000,14.496872,7.576465,37173.470579,19427.880478
12/04/2024,14:21:22.147,2052.65,5409.39,120.180000,2.448800,119.700000,156.620000,0.000000,60.000000,294.300000,0.406900,1.654606,1.418622,5408.000000,15.762500,0.000000,64.687500,2.000000,Starting Draw after Cutout.... 0.250 14351 2.588 3.001 3.000 ,121.905555,55.897929,56.412246,99.500000,66.300003,29.241000,3.001000,11.630000,-45.000000,-46.299999,0.000000,24.927520,8.340147,56.955940,243.804651,241.207382,28.922496,7.716916,151.882614,3.008000,29.417000,0.000000,0.000000,123.099998,122.866669,122.866666,122.000000,120.699997,119.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.333000,68.830000,15.034000,14.882000,19.453000,C3H8,38161.030435,49882.174778,,432.000000,215.660000,15.255950,7.615968,65.199997,11.630000,29.307000,0.995527,0.990093,1.005489,0.000000,14.524888,7.581905,37245.310054,19441.829567
12/04/2024,14:21:24.004,2054.65,5411.25,120.170000,2.448500,119.600000,156.670000,0.000000,60.000000,294.200000,0.406400,1.654115,1.418740,5409.000000,15.762500,0.000000,64.737500,2.000000,Starting Draw after Cutout.... 0.553 14359 2.590 2.998 3.000 ,121.966667,55.898816,56.430613,99.500000,66.300003,29.334000,2.996000,11.640000,-45.000000,-46.400002,0.000000,24.927592,8.339960,56.979164,244.583847,241.207382,28.922496,7.714024,151.882507,3.008000,29.511000,0.000000,0.000000,123.133331,122.833336,122.733332,122.266668,120.933332,119.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.333000,68.830000,15.057000,14.905000,19.460000,C3H8,38220.007971,49900.124463,,408.000000,215.820000,14.408398,7.621619,65.099998,11.640000,29.307000,0.995741,0.990281,1.005514,0.000000,14.561097,7.589161,37338.157485,19460.436914
12/04/2024,14:21:25.148,2055.65,5412.39,120.180000,2.448600,119.700000,156.720000,0.000000,60.000000,294.300000,0.406800,1.654047,1.418622,5411.000000,15.762500,0.000000,64.775000,2.000000,Starting Draw after Cutout.... 0.393 14364 2.591 2.996 3.000 ,122.038890,55.914349,56.451021,99.500000,66.300003,29.391000,2.998000,11.630000,-45.000000,-46.500000,0.000000,24.998408,8.339828,56.995235,245.053852,241.207382,28.922496,7.715701,151.882523,3.016000,29.568000,0.000000,0.000000,123.133331,122.800003,122.533333,122.400002,121.466667,119.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.333000,68.830000,15.054000,14.902000,19.465000,C3H8,38212.315249,49912.945667,,408.000000,215.980000,14.408398,7.627269,65.199997,11.630000,29.307000,0.995527,0.990093,1.005489,0.000000,14.600565,7.593155,37439.362168,19470.677687
12/04/2024,14:21:26.575,2056.65,5413.82,120.170000,2.448600,119.700000,156.750000,0.000000,60.000000,294.300000,0.406800,1.654129,1.418241,5412.000000,15.762500,0.000000,64.725000,2.000000,Starting Draw after Cutout.... 0.251 14356 2.589 3.000 3.000 ,121.966668,55.938165,56.459184,99.500000,66.300003,29.464000,3.004000,11.660000,-45.099998,-46.500000,0.000000,25.085727,8.339746,57.003716,245.665038,241.207382,28.922496,7.717273,151.882401,3.027000,29.642000,0.000000,0.000000,123.133331,122.800003,122.533333,122.366669,121.066668,119.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.333000,68.830000,15.044000,14.888000,19.470000,C3H8,38176.415879,49925.766870,,396.000000,216.100000,13.984621,7.631507,65.199997,11.660000,29.307000,0.995600,0.990093,1.005563,0.000000,14.635094,7.597931,37527.903226,19482.924564
12/04/2024,14:21:27.997,2058.65,5415.24,120.180000,2.448400,119.600000,156.800000,0.000000,60.000000,294.200000,0.406400,1.654958,1.418123,5413.000000,15.762500,0.000000,64.562500,2.000000,Starting Draw after Cutout.... 0.304 14330 2.582 3.008 3.000 ,121.972222,55.947041,56.451021,99.500000,66.300003,29.535000,3.011000,11.650000,-44.799999,-46.500000,0.000000,25.144974,8.339761,57.003578,246.258234,241.207382,28.922496,7.716839,151.882309,3.034000,29.713000,0.000000,0.000000,123.166664,122.800003,122.666664,122.500000,120.800001,119.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.333000,68.830000,15.064000,14.912000,19.476000,C3H8,38237.957656,49941.152314,,384.000000,216.260000,13.560845,7.637157,65.199997,11.650000,29.307000,0.995576,0.990093,1.005538,0.000000,14.649829,7.603371,37565.688220,19496.873037
12/04/2024,14:21:29.084,2059.65,5416.33,120.170000,2.448900,119.600000,156.840000,0.000000,60.000000,294.300000,0.406600,1.655600,1.418740,5414.000000,15.762500,0.000000,64.525000,2.000000,Starting Draw after Cutout.... 0.447 14324 2.581 3.012 3.000 ,121.922222,55.933432,56.430613,99.500000,66.300003,29.589000,3.011000,11.630000,-44.900002,-46.599998,0.000000,25.154334,8.339819,56.997391,246.700652,241.207382,28.922496,7.714859,151.882248,3.035000,29.767000,0.000000,0.000000,123.166664,122.866669,122.633331,122.333336,120.633331,119.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.333000,68.830000,15.031000,14.879000,19.481000,C3H8,38153.337712,49953.973518,,384.000000,216.360000,13.560845,7.640688,65.199997,11.630000,29.307000,0.995527,0.990093,1.005489,0.000000,14.633271,7.606515,37523.228140,19504.934829
12/04/2024,14:21:30.487,2060.65,5417.73,120.170000,2.448700,119.700000,156.890000,0.000000,60.000000,294.300000,0.406900,1.654061,1.418740,5416.000000,15.762500,0.000000,64.537500,2.000000,Starting Draw after Cutout.... 0.438 14327 2.582 3.008 3.000 ,121.944444,55.923668,56.412246,99.500000,66.300003,29.658000,3.004000,11.640000,-44.900002,-46.599998,-0.001000,25.103871,8.339885,56.988300,247.277753,241.207382,28.922496,7.714942,151.882065,3.029000,29.836000,0.000000,0.000000,123.133331,122.933334,122.633331,122.300003,120.766665,119.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.333000,68.830000,15.047000,14.895000,19.486000,C3H8,38194.365564,49966.794722,,396.000000,216.520000,13.984621,7.646339,65.199997,11.640000,29.307000,0.995552,0.990093,1.005514,0.000000,14.595296,7.612326,37425.852794,19519.836107
12/04/2024,14:21:31.592,2062.65,5418.84,120.170000,2.448900,119.800000,156.920000,0.000000,60.000000,294.300000,0.406900,1.653926,1.419239,5417.000000,15.762500,0.000000,64.687500,2.000000,Starting Draw after Cutout.... 0.305 14351 2.588 3.000 3.000 ,122.055555,55.914497,56.402042,99.500000,66.300003,29.711000,2.995000,11.630000,-44.799999,-46.599998,0.000000,25.006401,8.340002,56.973427,247.725759,241.207382,28.922496,7.716197,151.881973,3.017000,29.890000,0.000000,0.000000,123.133331,123.000000,122.699997,122.500000,121.099998,119.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.333000,68.830000,15.047000,14.895000,19.491000,C3H8,38194.365564,49979.615925,,384.000000,216.640000,13.560845,7.650577,65.099998,11.630000,29.307000,0.995717,0.990281,1.005489,0.000000,14.527648,7.617810,37252.387328,19533.898541
12/04/2024,14:21:32.995,2063.65,5420.24,120.180000,2.448700,119.600000,156.970000,0.000000,60.000000,294.300000,0.406500,1.655736,1.418123,5418.000000,15.762500,0.000000,64.750000,2.000000,Starting Draw after Cutout.... 0.499 14361 2.590 2.990 3.000 ,122.094444,55.896597,56.400002,99.500000,66.300003,29.780000,2.985000,11.620000,-44.700001,-46.700001,0.000000,24.882061,8.340060,56.966717,248.294616,241.207382,28.922496,7.711291,151.882141,3.002000,29.959000,0.000000,0.000000,123.133331,123.000000,122.800001,122.666664,121.033333,119.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.333000,68.830000,15.031000,14.879000,19.497000,C3H8,38153.337712,49995.001370,,384.000000,216.780000,13.560845,7.655521,65.199997,11.620000,29.307000,0.995503,0.990093,1.005464,0.000000,14.423800,7.621094,36986.094383,19542.320194
12/04/2024,14:21:34.147,2064.65,5421.39,120.180000,2.448700,119.700000,157.020000,0.000000,60.000000,294.300000,0.406800,1.654674,1.418622,5420.000000,15.762500,0.000000,64.875000,2.000000,Starting Draw after Cutout.... 0.250 14380 2.595 2.985 3.000 ,122.122222,55.865532,56.400002,99.500000,66.300003,29.836000,2.979000,11.650000,-44.799999,-46.700001,-0.001000,24.784118,8.340077,56.964111,248.768538,241.207382,28.922496,7.710515,151.882050,2.990000,30.016000,0.000000,0.000000,123.199997,123.000000,122.833336,122.633331,121.066666,120.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.333000,68.830000,15.024000,14.869000,19.503000,C3H8,38127.695305,50010.386814,,384.000000,216.940000,13.560845,7.661171,65.199997,11.650000,29.307000,0.995576,0.990093,1.005538,0.000000,14.300195,7.627279,36669.142371,19558.178288
12/04/2024,14:21:35.584,2066.65,5422.83,120.180000,2.448800,119.700000,157.050000,0.000000,60.000000,294.300000,0.406800,1.653912,1.418123,5421.000000,15.762500,0.000000,64.937500,2.000000,Starting Draw after Cutout.... 0.250 14391 2.598 2.979 3.000 ,122.155555,55.838609,56.400002,99.500000,66.300003,29.909000,2.980000,11.650000,-44.799999,-46.700001,0.000000,24.757516,8.340003,56.971680,249.374623,241.207382,28.922496,7.710626,151.882309,2.987000,30.089000,0.000000,0.000000,123.199997,123.033333,122.866669,122.533333,121.266668,120.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.333000,68.830000,15.008000,14.855000,19.508000,C3H8,38091.795935,50023.208018,,384.000000,217.080000,13.560845,7.666115,65.199997,11.650000,29.307000,0.995576,0.990093,1.005538,0.000000,14.165066,7.632201,36322.639935,19570.799957
12/04/2024,14:21:36.991,2067.65,5424.23,120.170000,2.448400,119.600000,157.100000,0.000000,60.000000,294.200000,0.406400,1.654795,1.418740,5422.000000,15.762500,0.000000,64.912500,2.000000,Starting Draw after Cutout.... 0.500 14387 2.597 2.981 3.000 ,122.127778,55.830473,56.402042,99.500000,66.300003,29.979000,2.984000,11.630000,-44.700001,-46.799999,0.000000,24.824775,8.340218,56.945896,249.962398,241.207382,28.922496,7.714706,151.882355,2.995000,30.160000,0.000000,0.000000,123.199997,123.099998,122.800001,122.400002,121.266668,120.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.333000,68.830000,15.018000,14.865000,19.513000,C3H8,38117.438342,50036.029221,,396.000000,217.240000,13.984621,7.671765,65.199997,11.630000,29.307000,0.995527,0.990093,1.005489,0.000000,14.028286,7.637453,35971.901368,19584.267157
12/04/2024,14:21:38.491,2068.65,5425.73,120.170000,2.448700,119.700000,157.150000,0.000000,60.000000,294.300000,0.406800,1.654061,1.418241,5424.000000,15.762500,0.000000,64.775000,2.000000,Starting Draw after Cutout.... 0.553 14365 2.591 2.989 3.000 ,122.205555,55.836686,56.412246,99.500000,66.300003,30.057000,2.993000,11.650000,-44.700001,-46.799999,0.000000,24.958150,8.340209,56.946770,250.604071,241.207382,28.922496,7.721727,151.882355,3.011000,30.238000,0.000000,0.000000,123.233332,123.233332,122.833331,122.366669,121.566666,120.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.333000,68.830000,15.044000,14.892000,19.520000,C3H8,38186.672842,50053.978906,,408.000000,217.420000,14.408398,7.678122,65.199997,11.650000,29.307000,0.995576,0.990093,1.005538,0.000000,13.914583,7.644155,35680.340598,19601.452583
12/04/2024,14:21:39.995,2070.65,5427.24,120.180000,2.448400,119.600000,157.200000,0.000000,60.000000,294.200000,0.406300,1.655122,1.418123,5425.000000,15.762500,0.000000,64.700000,2.000000,Starting Draw after Cutout.... 0.448 14353 2.588 2.995 3.000 ,122.405555,55.846597,56.428573,99.500000,66.300003,30.129000,2.997000,11.640000,-44.599998,-46.799999,0.000000,25.078827,8.340149,56.954636,251.205101,241.207382,28.922496,7.719812,151.882278,3.026000,30.310000,0.000000,0.000000,123.233332,123.366669,123.099998,122.800001,121.933332,120.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.333000,68.830000,15.021000,14.869000,19.526000,C3H8,38127.695305,50069.364351,,432.000000,217.620000,15.255950,7.685185,65.199997,11.640000,29.307000,0.995552,0.990093,1.005514,0.000000,13.840438,7.650999,35490.215096,19619.003942
12/04/2024,14:21:41.093,2071.65,5428.34,120.180000,2.448200,119.500000,157.240000,0.000000,60.000000,294.200000,0.406300,1.655502,1.418622,5426.000000,15.762500,0.000000,64.637500,2.000000,Starting Draw after Cutout.... 0.499 14343 2.586 2.998 3.000 ,122.405556,55.846154,56.444899,99.433334,66.300003,30.184000,2.999000,11.640000,-44.500000,-46.799999,0.000000,25.120325,8.340258,56.941566,251.664584,241.207382,28.922496,7.716814,151.882294,3.031000,30.365000,0.000000,0.000000,123.199997,123.300003,123.033333,123.366669,121.500000,120.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.333000,68.830000,15.018000,14.865000,19.530000,C3H8,38117.438342,50079.621313,,432.000000,217.740000,15.255950,7.689423,65.199997,11.640000,29.307000,0.995552,0.990093,1.005514,0.000000,13.802554,7.655218,35393.069957,19629.822252
12/04/2024,14:21:42.490,2072.65,5429.73,120.170000,2.449000,119.800000,157.290000,0.000000,60.000000,294.300000,0.406900,1.654880,1.418740,5428.000000,15.762500,0.000000,64.612500,2.000000,Starting Draw after Cutout.... 0.500 14339 2.585 2.999 3.000 ,122.427778,55.831065,56.448980,99.400002,66.300003,30.253000,3.000000,11.620000,-44.500000,-46.799999,0.000000,25.064442,8.340176,56.951862,252.239302,241.207382,28.922496,7.715846,151.882187,3.024000,30.434000,0.000000,0.000000,123.199997,123.333336,123.000000,123.399999,121.400002,120.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.333000,68.830000,15.024000,14.869000,19.536000,C3H8,38127.695305,50095.006758,,444.000000,217.900000,15.679727,7.695073,65.199997,11.620000,29.307000,0.995503,0.990093,1.005464,0.000000,13.817392,7.660469,35431.119898,19643.286144
12/04/2024,14:21:43.670,2074.65,5430.91,120.180000,2.449100,119.700000,157.340000,0.000000,60.000000,294.300000,0.406700,1.653873,1.419121,5429.000000,15.762500,0.000000,64.625000,2.000000,Starting Draw after Cutout.... 0.307 14340 2.585 2.999 3.000 ,122.444444,55.806657,56.436736,99.400002,66.300003,30.313000,3.003000,11.630000,-44.400002,-46.799999,0.000000,24.970090,8.340093,56.957886,252.738684,241.207382,28.922496,7.718755,151.882401,3.013000,30.494000,0.000000,0.000000,123.199997,123.466667,122.933334,123.199997,121.300003,120.566668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.333000,68.830000,15.034000,14.882000,19.542000,C3H8,38161.030435,50110.392202,,432.000000,218.080000,15.255950,7.701430,65.199997,11.630000,29.307000,0.995527,0.990093,1.005489,0.000000,13.886552,7.666984,35608.463173,19659.993471
12/04/2024,14:21:45.059,2075.65,5432.30,120.180000,2.448800,119.600000,157.370000,0.000000,60.000000,294.300000,0.406600,1.654770,1.418622,5430.000000,15.762500,0.000000,64.612500,2.000000,Starting Draw after Cutout.... 0.500 14339 2.585 3.007 3.000 ,122.494446,55.788166,56.420409,99.400002,66.300003,30.380000,3.009000,11.630000,-44.500000,-46.900002,0.000000,24.957341,8.340116,56.955952,253.301393,241.207382,28.922496,7.719676,151.882736,3.011000,30.562000,0.000000,0.000000,123.266668,123.466667,122.866669,123.199999,121.300003,120.866669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.333000,68.830000,15.061000,14.908000,19.547000,C3H8,38227.700693,50123.213406,,432.000000,218.220000,15.255950,7.706374,65.099998,11.630000,29.307000,0.995717,0.990281,1.005489,0.000000,14.001864,7.673368,35904.149849,19676.363273
12/04/2024,14:21:46.496,2076.65,5433.74,120.180000,2.449200,119.800000,157.420000,0.000000,60.000000,294.300000,0.407000,1.654744,1.418123,5432.000000,15.762500,0.000000,64.600000,2.000000,Starting Draw after Cutout.... 0.446 14336 2.584 3.009 3.000 ,122.488890,55.792160,56.406124,99.400002,66.300003,30.453000,3.006000,11.630000,-44.500000,-46.900002,0.000000,25.026573,8.339943,56.980228,253.909179,241.207382,28.922496,7.716089,151.883011,3.020000,30.636000,0.000000,0.000000,123.300003,123.466667,122.833336,123.300001,121.333336,120.699999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.333000,68.830000,15.047000,14.892000,19.553000,C3H8,38186.672842,50138.598850,,420.000000,218.360000,14.832174,7.711318,65.199997,11.630000,29.307000,0.995527,0.990093,1.005489,0.000000,14.151788,7.676828,36288.592312,19685.235576
12/04/2024,14:21:47.647,2078.65,5434.89,120.170000,2.447900,119.500000,157.470000,0.000000,60.000000,294.200000,0.406100,1.654193,1.418740,5433.000000,15.762500,0.000000,64.675000,2.000000,Starting Draw after Cutout.... 0.250 14348 2.587 3.006 3.000 ,122.477779,55.803994,56.400002,99.400002,66.300003,30.510000,3.001000,11.650000,-44.500000,-46.900002,0.000000,25.135203,8.339996,56.971916,254.387670,241.207382,28.922496,7.714915,151.883179,3.033000,30.693000,0.000000,0.000000,123.300003,123.633334,122.933334,123.033333,121.433334,120.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.333000,68.830000,15.011000,14.855000,19.559000,C3H8,38091.795935,50153.984294,,408.000000,218.520000,14.408398,7.716968,65.199997,11.650000,29.307000,0.995576,0.990093,1.005538,0.000000,14.324781,7.682829,36732.186349,19700.622843
12/04/2024,14:21:49.044,2079.65,5436.29,120.170000,2.448700,119.600000,157.500000,0.000000,60.000000,294.300000,0.406500,1.654429,1.419239,5434.000000,15.762500,0.000000,64.762500,2.000000,Starting Draw after Cutout.... 0.250 14362 2.590 3.004 3.000 ,122.544445,55.817603,56.400002,99.400002,66.300003,30.579000,3.007000,11.650000,-44.400002,-46.900002,0.000000,25.180254,8.340112,56.956310,254.963163,241.207382,28.922496,7.715741,151.883362,3.038000,30.763000,0.000000,0.000000,123.300003,123.666667,123.000000,123.066666,121.500000,120.733335,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.333000,68.830000,14.998000,14.842000,19.563000,C3H8,38058.460806,50164.241257,,408.000000,218.640000,14.408398,7.721206,65.099998,11.650000,29.307000,0.995766,0.990281,1.005538,0.000000,14.489548,7.688513,37154.688174,19715.197565
12/04/2024,14:21:50.154,2080.65,5437.40,120.170000,2.448500,119.700000,157.550000,0.000000,60.000000,294.200000,0.406700,1.654278,1.418241,5436.000000,15.762500,0.000000,64.675000,2.000000,Starting Draw after Cutout.... 0.499 14349 2.587 3.007 3.000 ,122.566668,55.833580,56.397961,99.400002,66.300003,30.634000,3.014000,11.630000,-44.500000,-46.799999,0.000000,25.141586,8.340209,56.945114,255.418698,241.207382,28.922496,7.717519,151.883514,3.033000,30.818000,0.000000,0.000000,123.300003,123.500000,123.100001,123.000000,121.633334,120.866669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.333000,68.830000,15.047000,14.895000,19.569000,C3H8,38194.365564,50179.626702,,408.000000,218.800000,14.408398,7.726856,65.199997,11.630000,29.307000,0.995527,0.990093,1.005489,0.000000,14.627957,7.692297,37509.603359,19724.901740
12/04/2024,14:21:51.557,2081.65,5438.80,120.170000,2.448200,119.600000,157.590000,0.000000,60.000000,294.200000,0.406600,1.654563,1.418241,5437.000000,15.762500,0.000000,64.587500,2.000000,Starting Draw after Cutout.... 0.250 14334 2.583 3.014 3.000 ,122.572224,55.858728,56.387756,99.400002,66.300003,30.705000,3.014000,11.640000,-44.400002,-46.799999,0.000000,25.078089,8.340321,56.930820,256.014854,241.207382,28.922496,7.721048,151.883514,3.026000,30.890000,0.000000,0.000000,123.300003,123.433334,123.400002,123.000003,121.666667,120.633334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.333000,68.830000,15.067000,14.915000,19.574000,C3H8,38245.650378,50192.447905,,408.000000,218.940000,14.408398,7.731800,65.199997,11.640000,29.307000,0.995552,0.990093,1.005514,0.000000,14.731747,7.697407,37775.745673,19738.005345
12/04/2024,14:21:52.999,2083.65,5440.24,120.180000,2.448200,119.500000,157.640000,0.000000,60.000000,294.200000,0.406300,1.655502,1.418622,5438.000000,15.762500,0.000000,64.650000,2.000000,Starting Draw after Cutout.... 0.302 14345 2.586 3.008 3.000 ,122.583334,55.882840,56.369389,99.400002,66.300003,30.778000,3.001000,11.640000,-44.400002,-46.700001,0.000000,25.025585,8.340313,56.934101,256.622427,241.207382,28.922496,7.718836,151.883392,3.019000,30.963000,0.000000,0.000000,123.300003,123.366669,123.400002,123.300001,121.599998,120.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.333000,68.830000,15.084000,14.928000,19.580000,C3H8,38278.985508,50207.833350,,408.000000,219.100000,14.408398,7.737451,65.199997,11.640000,29.307000,0.995552,0.990093,1.005514,0.000000,14.784466,7.703033,37910.929387,19752.429757
12/04/2024,14:21:54.167,2084.65,5441.41,120.180000,2.448400,119.700000,157.690000,0.000000,60.000000,294.200000,0.406600,1.654427,1.418622,5440.000000,15.762500,0.000000,64.737500,2.000000,Starting Draw after Cutout.... 0.448 14358 2.589 3.001 3.000 ,122.672223,55.891864,56.342857,99.400002,66.300003,30.833000,2.996000,11.640000,-44.500000,-46.700001,0.000000,24.997888,8.340315,56.932060,257.075655,241.207382,28.922496,7.716205,151.883392,3.016000,31.018000,0.000000,0.000000,123.366669,123.300003,123.466667,123.699999,121.599998,120.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.333000,68.830000,15.024000,14.872000,19.585000,C3H8,38135.388027,50220.654553,,408.000000,219.260000,14.408398,7.743101,65.199997,11.640000,29.307000,0.995552,0.990093,1.005514,0.000000,14.794371,7.708658,37936.328114,19766.854170
12/04/2024,14:21:55.585,2086.65,5442.83,120.180000,2.449000,119.800000,157.720000,0.000000,60.000000,294.300000,0.406900,1.653614,1.418123,5441.000000,15.762500,0.000000,64.762500,2.000000,Starting Draw after Cutout.... 0.251 14363 2.591 2.998 3.000 ,122.761112,55.888757,56.320408,99.400002,66.300003,30.905000,3.001000,11.650000,-44.599998,-46.799999,0.000000,24.998073,8.340287,56.934341,257.682925,241.207382,28.922496,7.716338,151.883438,3.016000,31.091000,0.000000,0.000000,123.466667,123.300003,123.400002,123.766668,121.599998,121.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.333000,68.830000,14.991000,14.839000,19.590000,C3H8,38050.768083,50233.475757,,408.000000,219.380000,14.408398,7.747339,65.099998,11.650000,29.307000,0.995766,0.990281,1.005538,0.000000,14.764723,7.714535,37860.302899,19781.924816
12/04/2024,14:21:56.994,2087.65,5444.24,120.180000,2.448100,119.500000,157.770000,0.000000,60.000000,294.200000,0.406200,1.654548,1.418123,5442.000000,15.762500,0.000000,64.637500,2.000000,Starting Draw after Cutout.... 0.301 14343 2.586 3.004 3.000 ,122.727778,55.882248,56.312244,99.333336,66.300003,30.977000,3.006000,11.640000,-44.500000,-46.599998,0.000000,25.018828,8.340326,56.929070,258.281813,241.207382,28.922496,7.716434,151.883530,3.019000,31.163000,0.000000,0.000000,123.533333,123.400002,123.300003,123.533333,121.666664,120.933332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.333000,68.830000,15.001000,14.845000,19.596000,C3H8,38066.153528,50248.861201,,396.000000,219.540000,13.984621,7.752989,65.199997,11.640000,29.307000,0.995552,0.990093,1.005514,0.000000,14.703768,7.718502,37704.000817,19792.096891
12/04/2024,14:21:58.156,2088.65,5445.40,120.180000,2.448700,119.700000,157.820000,0.000000,60.000000,294.300000,0.406800,1.653898,1.418622,5444.000000,15.762500,0.000000,64.612500,2.000000,Starting Draw after Cutout.... 0.448 14339 2.585 3.006 3.000 ,122.727777,55.884171,56.314285,99.300003,66.300003,31.034000,3.010000,11.620000,-44.500000,-46.599998,0.000000,25.085445,8.340234,56.940342,258.754232,241.207382,28.922496,7.713420,151.883377,3.027000,31.220000,0.000000,0.000000,123.599998,123.500000,123.266668,123.566666,121.699997,120.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.333000,68.830000,15.018000,14.865000,19.602000,C3H8,38117.438342,50264.246646,,408.000000,219.720000,14.408398,7.759346,65.199997,11.620000,29.307000,0.995503,0.990093,1.005464,0.000000,14.616454,7.724453,37480.106308,19807.355813
12/04/2024,14:21:59.582,2090.65,5446.83,120.180000,2.449000,119.800000,157.850000,0.000000,60.000000,294.300000,0.406900,1.654635,1.418123,5445.000000,15.762500,0.000000,64.587500,2.000000,Starting Draw after Cutout.... 0.277 14334 2.583 3.013 3.000 ,122.666665,55.902663,56.322449,99.300003,66.300003,31.108000,3.016000,11.640000,-44.700001,-46.599998,0.000000,25.173628,8.340345,56.927441,259.369669,241.207382,28.922496,7.715999,151.883163,3.037000,31.294000,0.000000,0.000000,123.599998,123.566666,123.133331,123.466667,121.699997,120.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.333000,68.830000,15.031000,14.879000,19.607000,C3H8,38153.337712,50277.067849,,408.000000,219.860000,14.408398,7.764290,65.199997,11.640000,29.307000,0.995552,0.990093,1.005514,0.000000,14.527457,7.729752,37251.896114,19820.945716
