Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,14:22:00.973,2091.65,5448.22,120.180000,2.448700,119.600000,157.900000,0.000000,60.000000,294.300000,0.406500,1.654143,1.418622,5446.000000,15.762500,0.000000,64.475000,2.000000,Starting Draw after Cutout.... 0.299 14317 2.579 3.019 3.000 ,122.744444,55.933136,56.326530,99.300003,66.300003,31.178000,3.019000,11.640000,-44.700001,-46.500000,0.001000,25.238001,8.340316,56.931641,259.955835,241.207382,28.922496,7.715354,151.882629,3.045000,31.365000,0.000000,0.000000,123.599998,123.699999,123.333333,123.599998,121.766668,120.466667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.333000,68.830000,15.031000,14.879000,19.613000,C3H8,38153.337712,50292.453293,,432.000000,220.040000,15.255950,7.770647,65.199997,11.640000,29.307000,0.995552,0.990093,1.005514,0.000000,14.451626,7.736081,37057.448710,19837.173180
12/04/2024,14:22:02.170,2092.65,5449.41,120.180000,2.448900,119.700000,157.950000,0.000000,60.000000,294.300000,0.406800,1.654457,1.418123,5448.000000,15.762500,0.000000,64.475000,2.000000,Starting Draw after Cutout.... 0.451 14317 2.579 3.019 3.000 ,122.772221,55.961834,56.318367,99.300003,66.300003,31.236000,3.017000,11.630000,-44.799999,-46.500000,-0.001000,25.237610,8.340474,56.910957,260.438183,241.207382,28.922496,7.714673,151.882416,3.045000,31.423000,0.000000,0.000000,123.599998,123.666664,123.566666,123.533333,121.766668,120.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.333000,68.830000,15.021000,14.869000,19.618000,C3H8,38127.695305,50305.274497,,444.000000,220.220000,15.679727,7.777003,65.199997,11.630000,29.307000,0.995527,0.990093,1.005489,0.000000,14.403824,7.742220,36934.872944,19852.915271
12/04/2024,14:22:03.574,2093.65,5450.82,120.180000,2.448900,119.700000,157.980000,0.000000,60.000000,294.300000,0.406800,1.653926,1.418622,5449.000000,15.762500,0.000000,64.500000,2.000000,Starting Draw after Cutout.... 0.249 14321 2.580 3.015 3.000 ,122.844443,55.963461,56.310204,99.300003,66.300003,31.305000,3.012000,11.650000,-44.799999,-46.500000,0.000000,25.165759,8.340335,56.931267,261.016363,241.207382,28.922496,7.711946,151.882263,3.036000,31.493000,0.000000,0.000000,123.666664,123.599998,123.500000,123.599998,122.199999,120.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.333000,68.830000,15.051000,14.895000,19.623000,C3H8,38194.365564,50318.095701,,456.000000,220.380000,16.103503,7.782654,65.199997,11.650000,29.307000,0.995576,0.990093,1.005538,0.000000,14.405457,7.748224,36939.058846,19868.310736
12/04/2024,14:22:04.948,2095.65,5452.19,120.180000,2.448800,119.700000,158.030000,0.000000,60.000000,294.300000,0.406600,1.654361,1.418123,5450.000000,15.762500,0.000000,64.625000,2.000000,Starting Draw after Cutout.... 0.302 14340 2.585 3.009 3.000 ,122.900000,55.946598,56.302040,99.300003,66.300003,31.377000,3.005000,11.640000,-44.799999,-46.400002,0.000000,25.050361,8.340027,56.969959,261.616466,241.207382,28.922496,7.712851,151.881989,3.022000,31.565000,0.000000,0.000000,123.766668,123.566666,123.400002,123.599998,122.500000,120.566666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.870000,29.333000,68.830000,15.008000,14.855000,19.629000,C3H8,38091.795935,50333.481145,,456.000000,220.540000,16.103503,7.788304,65.199997,11.640000,29.307000,0.995552,0.990093,1.005514,0.000000,14.448289,7.753660,37048.892299,19882.249469
12/04/2024,14:22:06.163,2096.65,5453.41,120.180000,2.448400,119.600000,158.080000,0.000000,60.000000,294.200000,0.406600,1.654427,1.418622,5452.000000,15.762500,0.000000,64.675000,2.000000,Starting Draw after Cutout.... 0.448 14349 2.587 3.005 3.000 ,122.866667,55.933876,56.302040,99.300003,66.300003,31.435000,2.992000,11.640000,-44.900002,-46.400002,0.000000,24.926255,8.340015,56.971119,262.100606,241.207382,28.922496,7.716707,151.881897,3.007000,31.623000,0.000000,0.000000,123.800003,123.500000,123.333336,123.633331,122.333333,120.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.200000,0.860000,29.333000,68.830000,15.024000,14.872000,19.635000,C3H8,38135.388027,50348.866589,,444.000000,220.700000,15.679727,7.793954,65.199997,11.640000,29.307000,0.995552,0.990093,1.005514,0.000000,14.529011,7.759285,37255.881265,19896.673881
12/04/2024,14:22:07.585,2098.65,5454.83,120.180000,2.447000,119.200000,158.120000,0.000000,60.000000,294.100000,0.405300,1.652554,1.418622,5453.000000,15.762500,0.000000,64.825000,2.000000,Starting Draw after Cutout.... 0.250 14373 2.593 2.988 3.000 ,122.855556,55.925000,56.312244,99.300003,66.300003,31.503000,2.986000,12.530000,-44.900002,-46.299999,0.000000,24.848837,8.339913,56.982174,262.667611,241.207382,28.922496,7.720875,151.881836,2.998000,31.692000,0.000000,0.000000,123.800003,123.500000,123.400002,123.500000,122.333333,120.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.260000,0.930000,29.333000,68.840000,0.563000,0.560000,19.637000,C3H8,1435.974805,50353.995071,,432.000000,220.760000,15.255950,7.796073,65.199997,12.530000,29.307000,0.997718,0.990093,1.007701,0.000000,14.636336,7.778281,37531.088167,19945.386173
12/04/2024,14:22:08.989,2099.65,5456.23,120.170000,2.449200,119.500000,158.170000,0.000000,60.000000,294.300000,0.405900,1.652662,1.418241,5454.000000,15.762500,0.000000,64.875000,2.000000,Starting Draw after Cutout.... 0.500 14381 2.595 2.984 3.000 ,122.783334,55.911243,56.330612,99.300003,66.300003,31.573000,2.985000,12.640000,-44.900002,-46.299999,0.000000,24.831919,8.339939,56.976303,263.252562,241.207382,28.922496,7.719384,151.881912,2.996000,31.762000,0.000000,0.000000,123.833336,123.500000,123.333336,123.100001,122.300001,120.633331,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.270000,0.930000,29.333000,68.910000,0.305000,0.301000,19.637000,C3H8,771.836458,50353.995071,,300.000000,220.760000,10.594410,7.796073,65.199997,12.640000,29.307000,0.997986,0.990093,1.007972,0.000000,14.737531,7.780369,37790.575930,19950.738280
12/04/2024,14:22:10.141,2100.65,5457.38,120.170000,2.449500,119.600000,158.220000,0.000000,60.000000,294.400000,0.406200,1.652051,1.418241,5456.000000,15.762500,0.000000,64.875000,2.000000,Starting Draw after Cutout.... 0.500 14381 2.595 2.984 3.000 ,122.755555,55.903402,56.357143,99.300003,66.300003,0.016000,2.993000,12.750000,-44.700001,-46.400002,0.000000,24.896088,8.340104,56.955528,0.130313,241.341914,28.939130,7.716627,151.881836,3.004000,0.016000,0.000000,0.000000,123.900002,123.533333,123.233332,123.000000,122.133331,120.733332,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.270000,0.940000,29.332000,68.960000,0.235000,0.232000,19.637000,C3H8,594.903848,50353.995071,,228.000000,220.760000,8.051752,7.796073,65.099998,12.750000,29.306000,0.998411,0.990281,1.008209,0.000000,14.769937,7.783682,37873.674730,19959.233217
12/04/2024,14:22:11.992,2102.65,5459.24,120.180000,2.450200,119.600000,158.270000,0.000000,60.000000,294.400000,0.406200,1.651498,1.418123,5457.000000,15.762500,0.000000,64.800000,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.385 0 2 ,122.811111,55.908580,56.379593,99.500003,66.300003,0.108000,2.987000,12.830000,-44.900002,-46.400002,0.000000,24.971981,8.340166,56.953274,0.899034,242.112578,29.031273,7.710500,151.881897,3.013000,0.108000,0.000000,0.000000,123.966667,123.566666,123.166664,123.399999,122.000000,120.766668,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.280000,0.950000,29.332000,69.010000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,84.000000,220.760000,2.966435,7.796073,65.199997,12.830000,29.306000,0.998415,0.990093,1.008406,0.000000,14.650977,7.783717,37568.631797,19959.322991
12/04/2024,14:22:13.110,2103.65,5460.35,120.180000,2.450800,119.800000,158.320000,0.000000,60.000000,294.500000,0.406600,1.651828,1.419121,5459.000000,15.762500,0.000000,64.812500,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.447 0 4 ,122.805556,55.917308,56.393879,102.133334,66.300003,0.162000,2.977000,12.900000,-44.799999,-46.299999,0.000000,24.978330,8.340021,56.971378,1.348031,242.561554,29.084865,7.709565,151.881836,3.015000,0.163000,0.000000,0.000000,124.066666,123.599998,123.133331,123.333333,121.900002,120.800003,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.290000,0.950000,29.332000,69.060000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,24.000000,220.760000,0.847553,7.796073,65.199997,12.900000,29.306000,0.998585,0.990093,1.008578,0.000000,14.316240,7.785045,36710.285978,19962.728843
12/04/2024,14:22:14.484,2104.65,5461.73,120.180000,2.451000,119.800000,158.350000,0.000000,60.000000,294.500000,0.406700,1.652101,1.418622,5460.000000,15.762500,0.000000,64.937500,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.305 0 8 ,122.816666,55.918639,56.393879,109.966667,66.300003,0.229000,2.970000,12.930000,-44.799999,-46.400002,0.000000,24.873730,8.340127,56.956470,1.910448,243.123975,29.152543,7.711019,151.881653,3.008000,0.231000,0.000000,0.000000,124.099998,123.733335,123.099998,123.133331,121.900002,120.933334,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.290000,0.950000,29.332000,69.080000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,12.930000,29.306000,0.998658,0.990093,1.008651,0.000000,13.707949,7.785614,35150.481667,19964.188534
12/04/2024,14:22:15.987,2106.65,5463.23,120.180000,2.450600,119.700000,158.400000,0.000000,60.000000,294.500000,0.406400,1.652044,1.418622,5461.000000,15.762500,0.000000,64.937500,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.500 0 11 ,122.827778,55.907988,56.379593,116.300001,66.300003,0.300000,2.962000,12.980000,-44.900002,-46.400002,0.000000,24.665213,8.340090,56.962883,2.505400,243.718916,29.223878,7.709887,151.881622,2.987000,0.303000,0.000000,0.000000,124.099998,123.833336,123.099998,123.033333,121.900002,121.000000,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.290000,0.960000,29.332000,69.110000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,12.980000,29.306000,0.998780,0.990093,1.008774,0.000000,12.822789,7.786563,32880.717956,19966.621259
12/04/2024,14:22:17.152,2107.65,5464.40,120.180000,2.450600,119.700000,158.450000,0.000000,60.000000,294.500000,0.406600,1.651228,1.418123,5463.000000,15.762500,0.000000,65.012500,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.307 0 14 ,122.844444,55.883728,56.357143,120.099998,66.300003,0.356000,2.957000,13.020000,-44.900002,-46.400002,0.000000,24.512968,8.340077,56.960663,2.968470,244.182103,29.279419,7.711796,151.881607,2.972000,0.360000,0.000000,0.000000,124.099998,123.933334,123.066666,123.000000,121.900002,121.066666,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.290000,0.960000,29.332000,69.140000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.020000,29.306000,0.998877,0.990093,1.008873,0.000000,11.664071,7.787322,29909.485392,19968.567513
12/04/2024,14:22:18.560,2108.65,5465.80,120.180000,2.450700,119.800000,158.480000,0.000000,60.000000,294.500000,0.406700,1.651406,1.418622,5464.000000,15.762500,0.000000,65.100000,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.304 0 18 ,122.899999,55.852367,56.330612,122.000000,66.300003,0.427000,2.947000,13.050000,-44.799999,-46.400002,0.000000,24.467922,8.340297,56.934166,3.565787,244.777318,29.350786,7.714417,151.881882,2.968000,0.432000,0.000000,0.000000,124.099998,124.000000,123.300001,122.866666,122.000000,121.133331,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.290000,0.960000,29.332000,69.160000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.050000,29.306000,0.998950,0.990093,1.008946,0.000000,10.249415,7.787891,26281.967171,19970.027157
12/04/2024,14:22:19.999,2110.65,5467.24,120.170000,2.451400,119.900000,158.550000,0.000000,60.000000,294.600000,0.406900,1.651750,1.419239,5466.000000,15.762500,0.000000,65.087500,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.446 0 20 ,122.922221,55.831657,56.312244,123.066666,66.300003,0.503000,2.943000,13.100000,-44.900002,-46.500000,0.000000,24.532654,8.340355,56.927959,4.191802,245.405403,29.425847,7.714327,151.882034,2.976000,0.509000,0.000000,0.000000,124.099998,123.966667,123.533333,122.699997,122.099998,121.133331,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.300000,0.960000,29.331000,69.190000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.100000,29.306000,0.999072,0.990093,1.009069,0.000000,8.647607,7.788840,22174.545014,19972.459929
12/04/2024,14:22:21.544,2111.65,5468.79,120.170000,2.450900,119.800000,158.580000,0.000000,60.000000,294.500000,0.406700,1.652332,1.418740,5467.000000,15.762500,0.000000,65.225000,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.220 0 25 ,122.811111,55.831065,56.302040,123.666667,66.300003,0.574000,2.954000,13.120000,-44.900002,-46.500000,0.000000,24.661308,8.340177,56.950977,4.791312,246.002879,29.497732,7.715433,151.882385,2.992000,0.581000,0.000000,0.000000,124.033333,123.866669,123.333333,122.599998,122.000000,121.033333,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.300000,0.970000,29.331000,69.200000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.120000,29.306000,0.999121,0.990093,1.009118,0.000000,6.959293,7.789219,17845.303113,19973.433010
12/04/2024,14:22:22.667,2113.65,5469.91,120.170000,2.450800,119.700000,158.630000,0.000000,60.000000,294.500000,0.406500,1.651746,1.418740,5468.000000,15.762500,0.000000,65.087500,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.478 0 27 ,122.811111,55.844527,56.299999,123.900002,66.300003,0.628000,2.965000,13.120000,-44.700001,-46.400002,0.000000,24.756905,8.340064,56.965065,5.237906,246.451507,29.551277,7.713906,151.882462,3.004000,0.636000,0.000000,0.000000,124.066666,123.900002,123.199997,122.733335,121.900002,121.066666,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.300000,0.970000,29.331000,69.220000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.120000,29.306000,0.999121,0.990093,1.009118,0.000000,5.329824,7.789219,13666.951882,19973.433010
12/04/2024,14:22:24.052,2114.65,5471.30,120.170000,2.451400,119.800000,158.670000,0.000000,60.000000,294.600000,0.406800,1.651261,1.418241,5469.000000,15.762500,0.000000,64.962500,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.251 0 31 ,122.822222,55.856509,56.299999,124.033333,66.300003,0.697000,2.970000,13.160000,-44.799999,-46.500000,0.000000,24.816374,8.339931,56.981125,5.815525,247.029095,29.620530,7.712280,151.882690,3.011000,0.706000,0.000000,0.000000,124.099998,123.866669,123.333333,122.699999,121.800001,121.133331,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.300000,0.970000,29.331000,69.230000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.160000,29.305000,0.999185,0.990093,1.009183,0.000000,3.863281,7.789721,9906.383038,19974.719452
12/04/2024,14:22:25.493,2115.65,5472.74,120.180000,2.451400,119.900000,158.720000,0.000000,60.000000,294.600000,0.406900,1.650689,1.418123,5471.000000,15.762500,0.000000,64.912500,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.304 0 35 ,122.805556,55.866124,56.299999,124.099998,66.300003,0.769000,2.969000,13.180000,-44.799999,-46.599998,0.000000,24.815531,8.339945,56.980255,6.412624,247.626161,29.692366,7.712757,151.882629,3.011000,0.778000,0.000000,0.000000,124.099998,123.800003,123.433334,122.533333,121.666664,121.300001,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.300000,0.970000,29.331000,69.240000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.180000,29.305000,0.999234,0.990093,1.009233,0.000000,2.638973,7.790100,6766.962543,19975.692580
12/04/2024,14:22:26.663,2117.65,5473.91,120.170000,2.452200,119.900000,158.770000,0.000000,60.000000,294.700000,0.407000,1.651293,1.418241,5472.000000,15.762500,0.000000,64.987500,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.446 0 37 ,122.772223,55.875592,56.299999,124.166664,66.300003,0.825000,2.962000,13.190000,-44.599998,-46.599998,0.000000,24.748786,8.339888,56.986515,6.879160,248.092704,29.748308,7.712026,151.882721,3.003000,0.835000,0.000000,0.000000,124.099998,123.800003,123.266668,122.400002,121.566666,121.500000,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.300000,0.970000,29.331000,69.250000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.099998,13.190000,29.305000,0.999449,0.990281,1.009257,0.000000,1.665165,7.791775,4269.883088,19979.985693
12/04/2024,14:22:28.028,2118.65,5475.27,120.170000,2.452100,119.900000,158.800000,0.000000,60.000000,294.700000,0.407000,1.650789,1.418241,5473.000000,15.762500,0.000000,65.137500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.305 0 41 ,122.750000,55.874112,56.299999,124.266668,66.300003,0.891000,2.958000,13.200000,-44.500000,-46.700001,0.000000,24.655918,8.340010,56.972050,7.428113,248.641658,29.814129,7.712033,151.882874,2.992000,0.901000,0.000000,0.000000,124.099998,123.800003,123.166664,122.400002,121.566666,121.466667,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.310000,0.970000,29.331000,69.260000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.200000,29.305000,0.999283,0.990093,1.009282,0.000000,0.940206,7.790480,2410.914847,19976.665660
12/04/2024,14:22:29.166,2119.65,5476.41,120.170000,2.452200,120.000000,158.850000,0.000000,60.000000,294.700000,0.407200,1.651048,1.418740,5475.000000,15.762500,0.000000,65.187500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.445 0 43 ,122.700000,55.862278,56.299999,124.300003,66.300003,0.945000,2.952000,13.230000,-44.700001,-46.700001,0.000000,24.564010,8.339984,56.975277,7.883299,249.096859,29.868711,7.712892,151.883057,2.981000,0.957000,0.000000,0.000000,124.099998,123.800003,123.099998,122.300001,121.533333,121.366669,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.310000,0.970000,29.331000,69.280000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.230000,29.306000,0.999389,0.990093,1.009389,0.000000,0.454463,7.791306,1165.353271,19978.785070
12/04/2024,14:22:30.541,2120.65,5477.79,120.170000,2.452600,120.000000,158.880000,0.000000,60.000000,294.700000,0.407300,1.651798,1.418740,5476.000000,15.762500,0.000000,65.350000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.305 0 47 ,122.422222,55.851035,56.299999,124.300003,66.300003,1.014000,2.945000,13.270000,-44.599998,-46.700001,0.000000,24.519990,8.339854,56.991264,8.459795,249.671319,29.937592,7.708433,151.883209,2.976000,1.027000,0.000000,0.000000,124.099998,123.766668,123.099998,121.966667,121.066666,120.533335,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.310000,0.980000,29.331000,69.280000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.270000,29.306000,0.999486,0.990093,1.009487,0.000000,0.171888,7.792065,440.762638,19980.731324
12/04/2024,14:22:31.660,2122.65,5478.90,120.170000,2.452000,119.900000,158.930000,0.000000,60.000000,294.700000,0.407000,1.652365,1.418241,5477.000000,15.762500,0.000000,65.400000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.445 0 49 ,122.205555,55.850000,56.299999,124.300003,66.297962,1.067000,2.943000,13.250000,-44.400002,-46.700001,0.000000,24.521544,8.339850,56.992077,8.902977,250.114512,29.990734,7.709758,151.883209,2.976000,1.080000,0.000000,0.000000,124.099998,123.699997,123.099998,121.766668,120.699999,119.866669,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.310000,0.980000,29.332000,69.290000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.099998,13.250000,29.306000,0.999628,0.990281,1.009438,0.000000,0.044628,7.793171,114.436193,19983.565475
12/04/2024,14:22:33.050,2123.65,5480.29,120.170000,2.452500,120.000000,158.970000,0.000000,60.000000,294.700000,0.407100,1.651009,1.418241,5478.000000,15.762500,0.000000,65.450000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.249 0 53 ,122.227776,55.859911,56.293877,124.300003,66.293880,1.137000,2.941000,13.280000,-44.599998,-46.799999,0.000000,24.543126,8.339917,56.984756,9.479493,250.690991,30.059854,7.711657,151.883224,2.978000,1.150000,0.000000,0.000000,124.099998,123.699997,123.066666,121.599998,121.166667,119.733332,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.310000,0.980000,29.332000,69.300000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.280000,29.306000,0.999510,0.990093,1.009512,0.000000,0.003306,7.792255,8.477559,19981.217841
12/04/2024,14:22:34.171,2124.65,5481.41,120.180000,2.452300,120.000000,159.020000,0.000000,60.000000,294.700000,0.407200,1.651225,1.418123,5480.000000,15.762500,0.000000,65.462500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 55 ,122.161110,55.875739,56.279591,124.300003,66.283676,1.193000,2.937000,13.290000,-44.500000,-46.799999,0.000000,24.541143,8.339807,57.000217,9.948400,251.159902,30.116077,7.712538,151.883072,2.978000,1.207000,0.000000,0.000000,124.099998,123.733332,123.000000,121.400002,121.166664,119.566666,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.310000,0.980000,29.332000,69.300000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.290000,29.306000,0.999535,0.990093,1.009536,0.000000,0.000000,7.792445,0.000000,19981.704405
12/04/2024,14:22:35.562,2125.65,5482.81,120.170000,2.452600,120.100000,159.050000,0.000000,60.000000,294.700000,0.407300,1.650289,1.418241,5481.000000,15.762500,0.000000,65.487500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 0 59 ,122.194445,55.884467,56.257143,124.300003,66.265307,1.257000,2.941000,13.310000,-44.400002,-46.799999,0.000000,24.525684,8.339590,57.026203,10.484821,251.698425,30.180660,7.715816,151.882904,2.976000,1.272000,0.000000,0.000000,124.033333,123.800003,122.933334,121.300003,121.399999,119.699999,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.310000,0.980000,29.333000,69.310000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.310000,29.307000,0.999616,0.990093,1.009619,0.000000,0.000000,7.793082,0.000000,19983.337297
12/04/2024,14:22:36.997,2127.65,5484.24,120.250000,0.025900,1.300000,159.080000,0.000000,60.000000,3.100000,0.402200,2.096525,1.418295,5482.000000,15.762500,0.000000,65.337500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.303 0 63 ,122.283335,55.872041,56.230613,124.300003,66.246939,1.332000,2.954000,13.310000,-44.400002,-46.799999,0.000000,24.538006,8.339536,57.029583,11.106271,252.319951,30.255189,7.716384,151.882767,2.978000,1.348000,0.000000,0.000000,123.966667,123.800003,122.866669,121.300003,121.366666,120.400002,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.310000,0.980000,29.333000,69.320000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.310000,29.307000,0.999616,0.990093,1.009619,0.000000,0.000000,7.793082,0.000000,19983.337297
12/04/2024,14:22:38.161,2128.65,5485.40,120.250000,0.025900,1.230000,159.080000,0.000000,60.000000,3.110000,0.395700,2.088803,1.418295,5484.000000,15.762500,0.000000,65.262500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.447 0 65 ,122.222223,55.862130,56.212245,124.300003,66.224488,1.387000,2.963000,13.310000,-44.500000,-46.799999,0.000000,24.619540,8.339602,57.019981,11.566334,252.777886,30.310098,7.715367,151.882599,2.988000,1.404000,0.000000,0.000000,123.933334,123.766668,122.866669,121.199999,120.766668,120.800001,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.310000,0.980000,29.333000,69.320000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.099998,13.310000,29.307000,0.999807,0.990281,1.009619,0.000000,0.000000,7.794567,0.000000,19987.145257
12/04/2024,14:22:39.539,2129.65,5486.78,120.250000,0.026370,1.190000,159.080000,0.000000,60.000000,3.170000,0.375000,2.119075,1.418295,5485.000000,15.762500,0.000000,65.175000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 68 ,122.000000,55.856361,56.202042,124.233332,66.210202,1.456000,2.962000,13.310000,-44.299999,-46.700001,0.000000,24.748299,8.339732,57.006790,12.141972,253.353484,30.379112,7.714154,151.882492,3.003000,1.473000,0.000000,0.000000,123.933334,123.699997,122.900002,121.133334,120.400002,119.933332,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.310000,0.980000,29.333000,69.330000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.310000,29.308000,0.999649,0.990093,1.009652,0.000000,0.000000,7.793339,0.000000,19983.997062
12/04/2024,14:22:40.654,2131.65,5487.90,120.240000,0.025860,1.232000,159.080000,0.000000,60.000000,3.110000,0.396100,2.007734,1.418413,5486.000000,15.762500,0.000000,65.237500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 0 71 ,121.877778,55.847041,56.200001,124.199997,66.202038,1.509000,2.960000,13.330000,-44.299999,-46.799999,0.000000,24.829296,8.339793,56.997925,12.588435,253.802006,30.432894,7.712884,151.882614,3.013000,1.528000,0.000000,0.000000,123.900002,123.699997,122.900002,121.500000,120.400002,118.866666,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.320000,0.980000,29.334000,69.340000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.099998,13.330000,29.308000,0.999888,0.990281,1.009701,0.000000,0.000000,7.795204,0.000000,19988.778414
12/04/2024,14:22:42.143,2132.65,5489.39,120.240000,0.025773,1.192000,159.080000,0.000000,60.000000,3.099000,0.384500,2.011485,1.417914,5488.000000,15.762500,0.000000,65.337500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.242 0 75 ,121.872222,55.833727,56.200001,124.199997,66.199997,1.582000,2.967000,13.350000,-44.500000,-46.799999,0.000000,24.814695,8.339952,56.979366,13.191478,254.405054,30.505202,7.715971,151.882553,3.011000,1.601000,0.000000,0.000000,123.900002,123.699997,122.900002,121.733332,120.500000,118.499997,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.320000,0.980000,29.334000,69.340000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.350000,29.308000,0.999747,0.990093,1.009750,0.000000,0.000000,7.794098,0.000000,19985.943270
12/04/2024,14:22:43.517,2133.65,5490.76,120.240000,0.025774,1.191000,159.080000,0.000000,60.000000,3.099000,0.384400,2.012765,1.418413,5489.000000,15.762500,0.000000,65.287500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.305 0 79 ,121.722222,55.827810,56.200001,124.199997,66.204079,1.650000,2.970000,13.350000,-44.400002,-46.700001,0.000000,24.720461,8.339954,56.980358,13.762736,254.978345,30.573696,7.713882,151.882584,3.000000,1.670000,0.000000,0.000000,123.900002,123.699997,122.933334,121.400002,120.200002,118.199997,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.320000,0.980000,29.334000,69.340000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.350000,29.308000,0.999747,0.990093,1.009750,0.000000,0.000000,7.794098,0.000000,19985.943270
12/04/2024,14:22:44.663,2135.65,5491.91,120.240000,0.025735,1.172000,159.080000,0.000000,60.000000,3.095000,0.378800,2.018380,1.418413,5490.000000,15.762500,0.000000,65.312500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.445 0 81 ,121.633333,55.832544,56.200001,124.199997,66.208161,1.707000,2.962000,13.360000,-44.400002,-46.700001,0.000000,24.638738,8.339863,56.990467,14.238109,255.451705,30.630701,7.709554,151.882767,2.990000,1.728000,0.000000,0.000000,123.833336,123.666664,123.000000,121.200002,119.933334,118.166664,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.320000,0.980000,29.334000,69.360000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.360000,29.308000,0.999771,0.990093,1.009775,0.000000,0.000000,7.794288,0.000000,19986.429787
12/04/2024,14:22:46.026,2136.65,5493.27,120.240000,0.025775,1.193000,159.080000,0.000000,60.000000,3.099000,0.384800,2.009971,1.418413,5491.000000,15.762500,0.000000,65.562500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.305 0 85 ,121.544445,55.838757,56.200001,124.199997,66.212243,1.773000,2.951000,13.380000,-44.400002,-46.700001,0.000000,24.598721,8.339891,56.984871,14.790303,256.003862,30.696908,7.710400,151.882919,2.985000,1.795000,0.000000,0.000000,123.833336,123.633331,123.000000,120.933334,119.800001,118.066666,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.320000,0.980000,29.334000,69.360000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.380000,29.308000,0.999820,0.990093,1.009824,0.000000,0.000000,7.794667,0.000000,19987.402914
12/04/2024,14:22:47.157,2137.65,5494.40,120.250000,0.025772,1.192000,159.080000,0.000000,60.000000,3.099000,0.384500,2.010593,1.418295,5493.000000,15.762500,0.000000,65.637500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.445 0 87 ,121.494445,55.843343,56.200001,124.199997,66.212243,1.828000,2.946000,13.380000,-44.500000,-46.599998,0.000000,24.587528,8.340014,56.971413,15.241873,256.453385,30.750810,7.709700,151.883057,2.984000,1.850000,0.000000,0.000000,123.900002,123.699997,123.000000,120.833336,119.366666,118.166667,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.320000,0.980000,29.334000,69.360000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.380000,29.308000,0.999820,0.990093,1.009824,0.000000,0.000000,7.794667,0.000000,19987.402914
12/04/2024,14:22:48.537,2138.65,5495.78,120.250000,0.025728,1.169000,159.080000,0.000000,60.000000,3.094000,0.377800,2.021455,1.418295,5494.000000,15.762500,0.000000,65.700000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.304 0 90 ,121.427778,55.844674,56.200001,124.199997,66.208161,1.900000,2.952000,13.380000,-44.400002,-46.700001,0.000000,24.594722,8.340015,56.969025,15.845694,257.061353,30.823464,7.711237,151.883469,2.985000,1.923000,0.000000,0.000000,123.900002,123.666664,122.866666,120.699999,119.066666,118.366669,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.320000,0.980000,29.334000,69.370000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.380000,29.308000,0.999820,0.990093,1.009824,0.000000,0.000000,7.794667,0.000000,19987.402914
12/04/2024,14:22:50.078,2140.65,5497.32,120.250000,0.025774,1.192000,159.080000,0.000000,60.000000,3.099000,0.384600,2.012571,1.418295,5495.000000,15.762500,0.000000,65.587500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.218 0 95 ,121.194445,55.842307,56.202042,124.199997,66.204079,1.974000,2.961000,13.390000,-44.599998,-46.700001,0.000000,24.626976,8.339985,56.969280,16.465997,257.677580,30.897598,7.714727,151.883774,2.989000,1.998000,0.000000,0.000000,123.900002,123.366666,122.500000,120.433334,118.866669,118.100001,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.320000,0.990000,29.334000,69.370000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.390000,29.308000,0.999844,0.990093,1.009849,0.000000,0.000000,7.794857,0.000000,19987.889478
12/04/2024,14:22:51.467,2141.65,5498.71,120.250000,0.025775,1.193000,159.080000,0.000000,60.000000,3.099000,0.384900,2.011135,1.417796,5497.000000,15.762500,0.000000,65.412500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.304 0 99 ,121.088890,55.841568,56.206123,124.199997,66.199997,2.047000,2.978000,13.420000,-44.500000,-46.599998,0.000000,24.739152,8.339593,57.000416,17.070454,258.284243,30.970092,7.716857,151.883987,3.002000,2.072000,0.000000,0.000000,123.933334,123.333336,122.333336,120.199999,119.000003,117.733335,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.320000,0.990000,29.334000,69.370000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.420000,29.308000,0.999917,0.990093,1.009923,0.000000,0.000000,7.795426,0.000000,19989.349122
12/04/2024,14:22:52.670,2143.65,5499.91,120.250000,0.025732,1.171000,159.080000,0.000000,60.000000,3.094000,0.378300,2.021335,1.418295,5498.000000,15.762500,0.000000,65.275000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.446 0 101 ,121.111112,55.859911,56.210205,124.199997,66.199997,2.106000,2.994000,13.430000,-44.299999,-46.500000,0.000000,24.933779,8.339504,57.006794,17.564896,258.778554,31.029367,7.719665,151.883972,3.026000,2.132000,0.000000,0.000000,123.966667,123.433334,122.500000,120.000000,119.433334,117.333333,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.320000,0.990000,29.334000,69.380000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.430000,29.308000,0.999941,0.990093,1.009947,0.000000,0.000000,7.795616,0.000000,19989.835686
12/04/2024,14:22:54.075,2144.65,5501.32,120.250000,0.025773,1.191000,159.080000,0.000000,60.000000,3.099000,0.384300,2.015210,1.417796,5499.000000,15.762500,0.000000,65.125000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 0 105 ,121.077778,55.907840,56.214286,124.266668,66.199997,2.175000,2.997000,13.440000,-44.599998,-46.599998,0.000000,25.114275,8.339965,56.951824,18.137276,259.350843,31.098235,7.716265,151.883835,3.048000,2.201000,0.000000,0.000000,124.000000,123.500000,122.566666,119.833336,119.766668,116.800001,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.320000,0.990000,29.334000,69.380000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.440000,29.308000,0.999966,0.990093,1.009972,0.000000,0.000000,7.795806,0.000000,19990.322203
12/04/2024,14:22:55.496,2145.65,5502.74,120.240000,0.025772,1.192000,159.090000,0.000000,60.000000,3.099000,0.384500,2.010787,1.418413,5501.000000,15.762500,0.000000,65.125000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 108 ,120.966667,55.945118,56.210205,124.300003,66.199997,2.244000,2.997000,13.450000,-44.700001,-46.500000,0.000000,25.192619,8.340036,56.946564,18.714547,259.928082,31.167444,7.713019,151.883621,3.057000,2.271000,0.000000,0.000000,124.000000,123.500000,122.500000,119.699999,119.433334,116.666667,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.330000,0.990000,29.334000,69.380000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.450000,29.308000,0.999990,0.990093,1.009996,0.000000,0.000000,7.795995,0.000000,19990.808767
12/04/2024,14:22:56.646,2147.65,5503.89,120.240000,0.025799,1.202000,159.090000,0.000000,60.000000,3.102000,0.387500,2.015892,1.418413,5502.000000,15.762500,0.000000,65.187500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.305 0 111 ,120.866666,55.957100,56.206123,124.300003,66.199997,2.299000,2.996000,13.450000,-44.599998,-46.500000,0.000000,25.090077,8.339899,56.961063,19.175152,260.386684,31.222435,7.711360,151.883621,3.045000,2.327000,0.000000,0.000000,124.000000,123.566666,122.500000,119.599998,118.833333,116.699999,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.320000,0.990000,29.334000,69.380000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.450000,29.308000,0.999990,0.990093,1.009996,0.000000,0.000000,7.795995,0.000000,19990.808767
12/04/2024,14:22:58.053,2148.65,5505.30,120.250000,0.025774,1.192000,159.090000,0.000000,60.000000,3.099000,0.384600,2.012765,1.417796,5503.000000,15.762500,0.000000,65.312500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.305 0 115 ,120.916666,55.960355,56.202042,124.300003,66.199997,2.368000,2.989000,13.470000,-44.599998,-46.500000,0.000000,24.888805,8.339869,56.965954,19.751861,260.963376,31.291582,7.709774,151.883499,3.020000,2.397000,0.000000,0.000000,124.000000,123.599998,122.500000,119.533333,118.833333,117.033333,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.330000,0.990000,29.333000,69.390000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.470000,29.307000,1.000006,0.990093,1.010012,0.000000,0.000000,7.796118,0.000000,19991.122129
12/04/2024,14:22:59.492,2149.66,5506.74,120.250000,0.025772,1.191000,159.090000,0.000000,60.000000,3.099000,0.384300,2.011175,1.418295,5505.000000,15.762500,0.000000,65.425000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 118 ,120.872221,55.970414,56.200001,124.300003,66.199997,2.439000,2.978000,13.480000,-44.700001,-46.500000,0.000000,24.706569,8.340018,56.945328,20.341019,261.554582,31.362473,7.713620,151.883484,2.998000,2.468000,0.000000,0.000000,124.000000,123.599998,122.566666,119.366666,118.599998,117.099998,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.330000,0.990000,29.333000,69.390000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.480000,29.307000,1.000030,0.990093,1.010037,0.000000,0.000000,7.796307,0.000000,19991.608646
12/04/2024,14:23:00.591,2151.65,5507.83,120.250000,0.025785,1.196000,159.090000,0.000000,60.000000,3.101000,0.385900,2.011131,1.417796,5506.000000,15.762500,0.000000,65.587500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.249 0 121 ,120.772221,55.973077,56.200001,124.300003,66.199997,2.493000,2.959000,13.490000,-44.500000,-46.500000,0.000000,24.611766,8.340177,56.924812,20.793355,262.006960,31.416961,7.716189,151.883377,2.987000,2.523000,0.000000,0.000000,124.000000,123.599998,122.333333,119.099998,118.233332,117.366666,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.330000,1.000000,29.333000,69.390000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.490000,29.307000,1.000054,0.990093,1.010061,0.000000,0.000000,7.796497,0.000000,19992.095209
12/04/2024,14:23:01.931,2152.65,5509.18,120.250000,0.025778,1.194000,159.090000,0.000000,60.000000,3.100000,0.385100,2.011871,1.417796,5507.000000,15.762500,0.000000,65.850000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.302 0 125 ,120.616666,55.969970,56.200001,124.300003,66.199997,2.565000,2.957000,13.500000,-44.700001,-46.500000,0.000000,24.622313,8.340254,56.914745,21.388706,262.602357,31.488104,7.716425,151.883377,2.988000,2.596000,0.000000,0.000000,124.000000,123.666664,121.466667,118.866666,118.199999,117.500000,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.330000,1.000000,29.333000,69.390000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.099998,13.500000,29.307000,1.000269,0.990281,1.010086,0.000000,0.000000,7.798173,0.000000,19996.391495
12/04/2024,14:23:03.502,2153.65,5510.75,120.250000,0.025774,1.192000,159.090000,0.000000,60.000000,3.099000,0.384500,2.013929,1.418295,5509.000000,15.762500,0.000000,65.737500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.553 0 128 ,120.377778,55.973373,56.200001,124.300003,66.199997,2.639000,2.966000,13.510000,-44.700001,-46.500000,0.000000,24.701924,8.340137,56.928585,22.010448,263.224110,31.562654,7.715332,151.883224,2.998000,2.671000,0.000000,0.000000,124.000000,123.699997,120.366669,118.699997,118.166667,117.333336,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.330000,1.000000,29.333000,69.400000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.099998,13.510000,29.307000,1.000294,0.990281,1.010110,0.000000,0.000000,7.798362,0.000000,19996.878151
12/04/2024,14:23:04.571,2154.65,5511.81,120.240000,0.025789,1.197000,159.090000,0.000000,60.000000,3.101000,0.386100,2.009655,1.418413,5510.000000,15.762500,0.000000,65.625000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.392 0 131 ,120.355556,55.981657,56.200001,124.233332,66.199997,2.692000,2.977000,13.520000,-44.700001,-46.400002,0.000000,24.816228,8.340059,56.938259,22.451976,263.665617,31.615347,7.712771,151.883087,3.012000,2.725000,0.000000,0.000000,124.033333,123.699997,120.133334,118.633331,118.300003,117.333336,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.330000,1.000000,29.333000,69.400000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.099998,13.520000,29.307000,1.000318,0.990281,1.010135,0.000000,0.000000,7.798552,0.000000,19997.364807
12/04/2024,14:23:05.993,2156.65,5513.24,120.240000,0.025776,1.193000,159.090000,0.000000,60.000000,3.099000,0.384900,2.010281,1.418413,5511.000000,15.762500,0.000000,65.450000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 0 134 ,120.361111,55.992308,56.200001,124.199997,66.199997,2.762000,2.985000,13.520000,-44.700001,-46.400002,0.000000,24.935230,8.340155,56.927818,23.038117,264.251753,31.685869,7.711411,151.882767,3.026000,2.796000,0.000000,0.000000,124.033333,123.699997,120.500000,118.533333,118.133334,117.266668,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.330000,1.000000,29.333000,69.410000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.520000,29.307000,1.000127,0.990093,1.010135,0.000000,0.000000,7.797066,0.000000,19993.554900
12/04/2024,14:23:07.082,2157.65,5514.33,120.240000,0.025775,1.192000,159.090000,0.000000,60.000000,3.099000,0.384600,2.013463,1.418413,5512.000000,15.762500,0.000000,65.337500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 0 137 ,120.211111,56.003698,56.200001,124.233332,66.199997,2.818000,2.989000,13.540000,-44.700001,-46.400002,0.000000,25.007597,8.340081,56.937222,23.499734,264.713331,31.741211,7.711412,151.882431,3.035000,2.852000,0.000000,0.000000,124.033333,123.699997,120.333336,118.333336,117.966667,116.899999,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.330000,1.000000,29.333000,69.410000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.540000,29.307000,1.000176,0.990093,1.010184,0.000000,0.000000,7.797446,0.000000,19994.527981
12/04/2024,14:23:08.500,2158.65,5515.74,120.250000,0.025786,1.198000,159.090000,0.000000,60.000000,3.101000,0.386500,2.012798,1.418295,5514.000000,15.762500,0.000000,65.275000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.304 0 141 ,120.166666,56.009319,56.200001,124.233332,66.199997,2.886000,2.990000,13.530000,-44.700001,-46.299999,0.000000,25.005511,8.340219,56.919636,24.066840,265.280397,31.809204,7.709248,151.881882,3.034000,2.921000,0.000000,0.000000,124.066666,123.699997,120.466667,118.266668,117.900002,116.599998,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.330000,1.000000,29.333000,69.410000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.530000,29.307000,1.000152,0.990093,1.010160,0.000000,0.000000,7.797256,0.000000,19994.041417
12/04/2024,14:23:09.585,2160.65,5516.83,120.250000,0.025812,1.209000,159.090000,0.000000,60.000000,3.104000,0.389600,2.009608,1.417796,5515.000000,15.762500,0.000000,65.300000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.446 0 143 ,120.183333,55.995414,56.200001,124.266668,66.199997,2.939000,2.984000,13.540000,-44.700001,-46.299999,0.000000,24.922289,8.340365,56.901436,24.510559,265.722086,31.862163,7.711318,151.881744,3.024000,2.974000,0.000000,0.000000,124.099998,123.733332,120.666667,118.199997,117.866669,116.533333,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.330000,1.000000,29.333000,69.410000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.540000,29.307000,1.000176,0.990093,1.010184,0.000000,0.000000,7.797446,0.000000,19994.527981
12/04/2024,14:23:10.993,2161.65,5518.24,120.250000,0.025772,1.191000,159.090000,0.000000,60.000000,3.099000,0.384400,2.010205,1.418295,5516.000000,15.762500,0.000000,65.425000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 146 ,120.211110,55.948077,56.200001,124.300003,66.199997,3.008000,2.976000,13.560000,-44.799999,-46.400002,0.000000,24.804522,8.340322,56.907410,25.091981,266.303515,31.931877,7.712914,151.881607,3.010000,3.045000,0.000000,0.000000,124.099998,123.733332,120.833333,118.199997,117.833333,116.566666,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.330000,1.000000,29.333000,69.420000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.560000,29.307000,1.000225,0.990093,1.010233,0.000000,0.000000,7.797825,0.000000,19995.501108
12/04/2024,14:23:12.145,2162.65,5519.39,120.250000,0.025789,1.199000,159.090000,0.000000,60.000000,3.101000,0.386700,2.010819,1.417796,5518.000000,15.762500,0.000000,65.575000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.249 0 149 ,120.027777,55.900148,56.200001,124.300003,66.199997,3.063000,2.968000,13.570000,-45.000000,-46.400002,0.000000,24.699844,8.340406,56.897243,25.546074,266.759658,31.986321,7.712313,151.881638,2.997000,3.100000,0.000000,0.000000,124.099998,123.733332,120.333333,118.300001,117.599998,116.099998,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.330000,1.000000,29.333000,69.420000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.570000,29.307000,1.000249,0.990093,1.010258,0.000000,0.000000,7.798015,0.000000,19995.987625
