Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,14:23:13.567,2163.65,5520.81,120.240000,0.025730,1.170000,159.090000,0.000000,60.000000,3.094000,0.378100,2.017995,1.417914,5519.000000,15.762500,0.000000,65.725000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 152 ,119.861111,55.879881,56.200001,124.233332,66.199997,3.131000,2.954000,13.570000,-45.000000,-46.400002,0.000000,24.623192,8.340420,56.895958,26.118095,267.329609,32.054897,7.713257,151.881683,2.988000,3.169000,0.000000,0.000000,124.099998,123.699997,119.900002,118.133334,117.466667,115.866666,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.330000,1.000000,29.333000,69.420000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.570000,29.307000,1.000249,0.990093,1.010258,0.000000,0.000000,7.798015,0.000000,19995.987625
12/04/2024,14:23:14.980,2165.65,5522.22,120.250000,0.025771,1.191000,159.090000,0.000000,60.000000,3.099000,0.384200,2.010089,1.418295,5520.000000,15.762500,0.000000,65.925000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.441 0 156 ,119.844444,55.875592,56.206123,124.233332,66.199997,3.203000,2.948000,13.560000,-44.799999,-46.400002,0.000000,24.579834,8.340678,56.860352,26.714786,267.926342,32.126452,7.710880,151.881775,2.983000,3.242000,0.000000,0.000000,124.099998,123.699997,119.633334,118.000000,117.466667,116.166667,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.330000,1.000000,29.333000,69.420000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.560000,29.307000,1.000225,0.990093,1.010233,0.000000,0.000000,7.797825,0.000000,19995.501108
12/04/2024,14:23:16.153,2166.65,5523.40,120.240000,0.025786,1.198000,159.090000,0.000000,60.000000,3.101000,0.386300,2.009113,1.418413,5522.000000,15.762500,0.000000,66.000000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 158 ,119.672222,55.863018,56.220409,124.266668,66.199997,3.260000,2.956000,13.590000,-44.799999,-46.400002,0.000000,24.589129,8.340565,56.874371,27.186916,268.400582,32.183314,7.714955,151.881989,2.984000,3.299000,0.000000,0.000000,124.099998,123.699997,119.066668,118.000000,117.300001,115.866669,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.330000,1.000000,29.333000,69.420000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.590000,29.307000,1.000298,0.990093,1.010307,0.000000,0.000000,7.798395,0.000000,19996.960752
12/04/2024,14:23:17.992,2168.65,5525.24,120.240000,0.025850,1.227000,159.090000,0.000000,60.000000,3.108000,0.394800,2.003366,1.417914,5523.000000,15.762500,0.000000,65.787500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.554 0 162 ,119.505555,55.857544,56.242857,124.266668,66.199997,3.353000,2.962000,13.600000,-44.799999,-46.400002,0.000000,24.641066,8.340495,56.883896,27.966718,269.180325,32.276797,7.715362,151.882233,2.990000,3.394000,0.000000,0.000000,124.099998,123.633331,118.733335,117.766665,117.066666,115.733335,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.340000,1.000000,29.332000,69.420000,0.000000,0.000000,19.637000,C3H8,0.000000,50353.995071,,0.000000,220.760000,0.000000,7.796073,65.199997,13.600000,29.307000,1.000322,0.990093,1.010332,0.000000,0.000000,7.798584,0.000000,19997.447316
12/04/2024,14:23:19.079,2169.65,5526.32,120.240000,0.025773,1.191000,159.090000,0.000000,60.000000,3.099000,0.384500,2.013425,1.418413,5524.000000,15.762500,0.000000,65.737500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.394 0 165 ,119.394444,55.860207,56.269387,124.266668,66.199997,3.407000,2.964000,13.600000,-44.700001,-46.400002,0.000000,24.741278,8.340527,56.881218,28.415655,269.629210,32.330615,7.714559,151.882370,3.002000,3.448000,0.000000,0.000000,124.099998,123.633331,118.733332,117.566666,116.633334,115.699999,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.340000,1.000000,29.332000,69.430000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.600000,29.306000,1.000289,0.990093,1.010298,0.000000,0.000000,7.798327,0.000000,19996.787551
12/04/2024,14:23:21.047,2171.65,5528.29,120.240000,0.025779,1.195000,159.090000,0.000000,60.000000,3.100000,0.385400,2.011987,1.417914,5526.000000,15.762500,0.000000,65.700000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 169 ,119.177778,55.852515,56.293877,124.300003,66.199997,3.500000,2.954000,13.630000,-44.799999,-46.400002,0.000000,24.778804,8.340540,56.880775,29.188292,270.401787,32.423239,7.710488,151.882416,3.007000,3.542000,0.000000,0.000000,124.099998,123.699997,118.566668,117.333336,115.966670,115.399999,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.330000,1.000000,29.332000,69.430000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.630000,29.306000,1.000362,0.990093,1.010372,0.000000,0.000000,7.798896,0.000000,19998.247195
12/04/2024,14:23:22.991,2173.65,5530.23,120.240000,0.025774,1.192000,159.090000,0.000000,60.000000,3.099000,0.384800,2.010825,1.418912,5528.000000,15.762500,0.000000,65.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.438 0 174 ,119.022221,55.824556,56.299999,124.300003,66.199997,3.596000,2.954000,13.620000,-44.799999,-46.500000,0.000000,24.611332,8.340403,56.897171,29.987572,271.201115,32.519083,7.710130,151.882812,2.987000,3.639000,0.000000,0.000000,124.099998,123.633331,118.300001,117.099998,115.933334,115.066666,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.330000,1.000000,29.332000,69.430000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.620000,29.306000,1.000338,0.990093,1.010347,0.000000,0.000000,7.798706,0.000000,19997.760631
12/04/2024,14:23:24.990,2175.65,5532.23,120.240000,0.025787,1.198000,159.090000,0.000000,60.000000,3.101000,0.386400,2.008260,1.417914,5530.000000,15.762500,0.000000,65.887500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.446 0 179 ,118.827778,55.791420,56.299999,124.266668,66.199997,3.692000,2.938000,13.630000,-44.900002,-46.500000,-0.001000,24.419570,8.340414,56.895348,30.791298,272.004846,32.615446,7.709466,151.883041,2.963000,3.737000,0.000000,0.000000,124.099998,123.633331,118.233332,116.900002,115.300003,114.800001,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.330000,1.000000,29.332000,69.430000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.630000,29.307000,1.000395,0.990093,1.010405,0.000000,0.000000,7.799153,0.000000,19998.906960
12/04/2024,14:23:26.986,2177.65,5534.23,120.240000,0.025771,1.191000,159.100000,0.000000,60.000000,3.099000,0.384200,2.009895,1.417914,5532.000000,15.762500,0.000000,66.125000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.304 0 184 ,118.755554,55.781213,56.299999,124.199997,66.199997,3.792000,2.942000,13.630000,-44.799999,-46.500000,0.000000,24.458734,8.340216,56.919956,31.630440,272.842008,32.715829,7.716052,151.883575,2.968000,3.838000,0.000000,0.000000,124.099998,123.599998,118.133331,116.533333,114.833331,115.333333,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.340000,1.000000,29.332000,69.430000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.630000,29.307000,1.000395,0.990093,1.010405,0.000000,0.000000,7.799153,0.000000,19998.906960
12/04/2024,14:23:28.981,2179.65,5536.22,120.240000,0.025787,1.199000,159.100000,0.000000,60.000000,3.101000,0.386600,2.010587,1.417914,5534.000000,15.762500,0.000000,66.012500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.302 0 189 ,118.877778,55.818047,56.297958,124.199997,66.199997,3.892000,2.953000,13.650000,-44.900002,-46.500000,0.000000,24.645049,8.340006,56.947048,32.463245,273.676833,32.815676,7.717358,151.883820,2.991000,3.939000,0.000000,0.000000,124.099998,123.599998,118.033333,116.333333,115.733335,115.466667,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.340000,1.010000,29.332000,69.430000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.650000,29.307000,1.000444,0.990093,1.010455,0.000000,0.000000,7.799533,0.000000,19999.880041
12/04/2024,14:23:30.980,2181.65,5538.22,120.240000,0.025770,1.190000,159.100000,0.000000,60.000000,3.099000,0.384200,2.011137,1.417914,5537.000000,15.762500,0.000000,65.975000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 0 192 ,118.844443,55.851184,56.279591,124.199997,66.199997,3.994000,2.961000,13.640000,-44.700001,-46.599998,0.000000,24.790071,8.340022,56.942955,33.313252,274.526840,32.917593,7.712471,151.884079,3.008000,4.043000,0.000000,0.000000,124.133331,123.599998,118.066666,116.233332,116.000000,115.033333,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.340000,1.000000,29.333000,69.440000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.640000,29.307000,1.000419,0.990093,1.010430,0.000000,0.000000,7.799343,0.000000,19999.393524
12/04/2024,14:23:33.152,2183.65,5540.40,120.240000,0.025774,1.192000,159.100000,0.000000,60.000000,3.099000,0.384700,2.012765,1.418413,5539.000000,15.762500,0.000000,65.900000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.392 0 198 ,118.827777,55.865829,56.242857,124.199997,66.199997,4.092000,2.964000,13.670000,-44.799999,-46.599998,0.000000,24.742801,8.340294,56.910984,34.133255,275.344782,33.015911,7.710706,151.883972,3.003000,4.142000,0.000000,0.000000,124.166664,123.599998,117.966667,116.166664,115.899999,115.166667,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.340000,1.010000,29.333000,69.440000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.099998,13.670000,29.307000,1.000683,0.990281,1.010504,0.000000,0.000000,7.801399,0.000000,20004.664466
12/04/2024,14:23:35.149,2185.65,5542.39,120.240000,0.025773,1.191000,159.100000,0.000000,60.000000,3.099000,0.384400,2.011097,1.418413,5541.000000,15.762500,0.000000,65.900000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 202 ,118.694444,55.884320,56.212245,124.199997,66.199997,4.190000,2.960000,13.680000,-44.700001,-46.700001,0.000000,24.639116,8.340379,56.900085,34.941537,276.155102,33.113071,7.707558,151.884079,2.990000,4.240000,0.000000,0.000000,124.166664,123.500000,117.800001,116.099998,115.233332,115.366669,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.340000,1.010000,29.333000,69.440000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.680000,29.307000,1.000517,0.990093,1.010528,0.000000,0.000000,7.800102,0.000000,20001.339732
12/04/2024,14:23:37.083,2187.65,5544.33,120.240000,0.025785,1.197000,159.100000,0.000000,60.000000,3.100000,0.386200,2.011906,1.417914,5542.000000,15.762500,0.000000,66.075000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.448 0 207 ,118.427777,55.878846,56.200001,124.166664,66.199997,4.287000,2.953000,13.670000,-44.599998,-46.700001,0.000000,24.611942,8.340239,56.912083,35.755884,276.969461,33.210467,7.711454,151.884155,2.987000,4.339000,0.000000,0.000000,124.166664,123.500000,117.399999,115.900002,115.066666,114.533333,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.340000,1.010000,29.333000,69.450000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.670000,29.307000,1.000492,0.990093,1.010504,0.000000,0.000000,7.799912,0.000000,20000.853168
12/04/2024,14:23:39.044,2189.65,5546.29,120.240000,0.025774,1.192000,159.100000,0.000000,60.000000,3.099000,0.384700,2.009079,1.417914,5544.000000,15.762500,0.000000,66.175000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 0 212 ,118.277776,55.887722,56.195919,124.099998,66.199997,4.381000,2.954000,13.680000,-44.599998,-46.700001,0.000000,24.642749,8.340445,56.886234,36.535088,277.748657,33.304135,7.709146,151.884018,2.990000,4.433000,0.000000,0.000000,124.199997,123.466667,117.099998,115.599998,115.199997,114.099998,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.340000,1.010000,29.333000,69.450000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.099998,13.680000,29.307000,1.000707,0.990281,1.010528,0.000000,0.000000,7.801589,0.000000,20005.151122
12/04/2024,14:23:40.996,2191.65,5548.24,120.240000,0.025777,1.194000,159.100000,0.000000,60.000000,3.100000,0.385100,2.009233,1.417914,5546.000000,15.762500,0.000000,66.200000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.441 0 217 ,118.050000,55.921006,56.189796,124.099998,66.199997,4.479000,2.957000,13.700000,-44.700001,-46.799999,-0.001000,24.665332,8.340726,56.849518,37.355087,278.566629,33.402210,7.709040,151.883743,2.993000,4.533000,0.000000,0.000000,124.199997,123.466667,116.833333,115.333333,114.900002,113.566668,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.340000,1.010000,29.333000,69.450000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.099998,13.700000,29.307000,1.000756,0.990281,1.010577,0.000000,0.000000,7.801968,0.000000,20006.124388
12/04/2024,14:23:42.993,2193.65,5550.24,120.240000,0.025775,1.192000,159.100000,0.000000,60.000000,3.099000,0.384600,2.010941,1.418413,5548.000000,15.762500,0.000000,66.137500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 222 ,117.788889,55.947781,56.187756,124.099998,66.199997,4.577000,2.964000,13.710000,-44.500000,-46.700001,0.000000,24.696558,8.340646,56.860565,38.168709,279.382324,33.500008,7.711573,151.883194,2.997000,4.632000,0.000000,0.000000,124.199997,123.300003,116.599998,115.033333,114.633334,112.966667,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.340000,1.010000,29.333000,69.450000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.710000,29.307000,1.000590,0.990093,1.010602,0.000000,0.000000,7.800671,0.000000,20002.799376
12/04/2024,14:23:44.991,2195.65,5552.23,120.240000,0.025789,1.199000,159.100000,0.000000,60.000000,3.101000,0.386600,2.010431,1.418413,5551.000000,15.762500,0.000000,66.037500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 0 226 ,117.572222,55.959763,56.187756,124.099998,66.199997,4.681000,2.974000,13.710000,-44.599998,-46.799999,0.000000,24.785531,8.340555,56.870628,39.039649,280.253283,33.604183,7.716238,151.882889,3.008000,4.737000,0.000000,0.000000,124.199997,123.266668,116.466667,114.833336,113.966667,112.699997,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.340000,1.010000,29.333000,69.450000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.710000,29.307000,1.000590,0.990093,1.010602,0.000000,0.000000,7.800671,0.000000,20002.799376
12/04/2024,14:23:47.163,2197.65,5554.41,120.240000,0.025771,1.190000,159.100000,0.000000,60.000000,3.099000,0.384200,2.013969,1.418912,5553.000000,15.762500,0.000000,65.950000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.392 0 232 ,117.499998,55.941124,56.187756,124.099998,66.199997,4.783000,2.988000,13.730000,-44.500000,-46.799999,0.000000,24.920399,8.340611,56.863510,39.891573,281.105264,33.706578,7.715888,151.882721,3.024000,4.841000,0.000000,0.000000,124.199997,123.199997,116.366669,114.566666,113.966665,112.699997,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.350000,1.010000,29.333000,69.460000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.099998,13.730000,29.307000,1.000829,0.990281,1.010651,0.000000,0.000000,7.802537,0.000000,20007.584311
12/04/2024,14:23:49.160,2199.65,5556.40,120.240000,0.025789,1.198000,159.100000,0.000000,60.000000,3.101000,0.386400,2.011400,1.418413,5555.000000,15.762500,0.000000,65.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.446 0 237 ,117.583333,55.936390,56.189796,124.133331,66.199997,4.883000,2.990000,13.730000,-44.400002,-46.799999,0.000000,25.003018,8.340432,56.889404,40.726838,281.940422,33.806463,7.712812,151.882568,3.034000,4.942000,0.000000,0.000000,124.199997,123.099998,116.500000,114.300003,114.366669,113.033333,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.340000,1.010000,29.333000,69.460000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.099998,13.730000,29.307000,1.000829,0.990281,1.010651,0.000000,0.000000,7.802537,0.000000,20007.584311
12/04/2024,14:23:51.093,2201.65,5558.34,120.240000,0.025800,1.203000,159.100000,0.000000,60.000000,3.102000,0.387800,2.006085,1.417914,5556.000000,15.762500,0.000000,65.925000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 0 242 ,117.394443,55.933284,56.195919,124.099998,66.199997,4.980000,3.001000,13.740000,-44.400002,-46.799999,-0.001000,25.019733,8.340225,56.911575,41.534080,282.747767,33.903517,7.715550,151.882584,3.036000,5.040000,0.000000,0.000000,124.199997,123.000000,116.166664,114.133331,114.200002,112.666664,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.340000,1.010000,29.333000,69.460000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.740000,29.307000,1.000663,0.990093,1.010676,0.000000,0.000000,7.801241,0.000000,20004.259020
12/04/2024,14:23:53.059,2203.65,5560.30,120.240000,0.025773,1.191000,159.100000,0.000000,60.000000,3.099000,0.384200,2.008769,1.417914,5558.000000,15.762500,0.000000,65.887500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.306 0 247 ,117.249999,55.936982,56.200001,124.166664,66.199997,5.077000,3.000000,13.750000,-44.400002,-46.799999,0.000000,25.006770,8.340108,56.930283,42.345512,283.559119,34.000788,7.712219,151.882492,3.035000,5.139000,0.000000,0.000000,124.199997,123.000000,116.099998,113.966667,113.366666,112.866666,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.340000,1.010000,29.333000,69.460000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.750000,29.307000,1.000687,0.990093,1.010700,0.000000,0.000000,7.801430,0.000000,20004.745584
12/04/2024,14:23:55.055,2205.65,5562.30,120.240000,0.025784,1.196000,159.100000,0.000000,60.000000,3.100000,0.385800,2.009463,1.418912,5560.000000,15.762500,0.000000,65.950000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 251 ,117.116667,55.946893,56.200001,124.199997,66.199997,5.175000,2.995000,13.770000,-44.400002,-46.799999,0.000000,25.017886,8.340484,56.876324,43.158110,284.371717,34.098229,7.714241,151.882599,3.036000,5.237000,0.000000,0.000000,124.233332,123.000000,116.066666,113.666664,112.500003,113.233335,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.350000,1.010000,29.333000,69.460000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.770000,29.307000,1.000736,0.990093,1.010750,0.000000,0.000000,7.801810,0.000000,20005.718711
12/04/2024,14:23:57.041,2207.65,5564.28,120.240000,0.025774,1.191000,159.110000,0.000000,60.000000,3.099000,0.384300,2.008691,1.418413,5562.000000,15.762500,0.000000,66.012500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.305 0 257 ,117.088889,55.935651,56.200001,124.199997,66.199997,5.275000,2.998000,13.750000,-44.400002,-46.799999,0.000000,24.983007,8.340277,56.907925,43.990445,285.204082,34.197777,7.714285,151.882721,3.032000,5.338000,0.000000,0.000000,124.233332,123.000000,115.933334,113.533333,112.899999,112.933334,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.350000,1.010000,29.333000,69.460000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.750000,29.307000,1.000687,0.990093,1.010700,0.000000,0.000000,7.801430,0.000000,20004.745584
12/04/2024,14:23:58.984,2209.65,5566.23,120.240000,0.025777,1.192000,159.110000,0.000000,60.000000,3.100000,0.384500,2.013112,1.418413,5564.000000,15.762500,0.000000,65.900000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 0 261 ,116.961110,55.922189,56.200001,124.166664,66.199997,5.373000,3.000000,13.760000,-44.299999,-46.799999,0.000000,24.981497,8.340074,56.933182,44.814471,286.028127,34.296577,7.714418,151.882797,3.032000,5.438000,0.000000,0.000000,124.199997,122.933334,115.866669,113.500000,113.033330,112.233332,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.350000,1.010000,29.333000,69.460000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.760000,29.308000,1.000745,0.990093,1.010758,0.000000,0.000000,7.801877,0.000000,20005.891913
12/04/2024,14:24:01.079,2211.65,5568.32,120.240000,0.025777,1.192000,159.110000,0.000000,60.000000,3.099000,0.384400,2.011755,1.418413,5566.000000,15.762500,0.000000,65.925000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.217 0 266 ,116.766666,55.923669,56.200001,124.099998,66.199997,5.480000,3.011000,13.780000,-44.400002,-46.799999,0.000000,25.087107,8.340195,56.914555,45.705850,286.919582,34.403716,7.717432,151.882858,3.044000,5.546000,0.000000,0.000000,124.199997,122.699997,115.666667,113.400002,112.766665,111.866669,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.350000,1.010000,29.334000,69.460000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.780000,29.308000,1.000793,0.990093,1.010807,0.000000,0.000000,7.802257,0.000000,20006.864993
12/04/2024,14:24:03.075,2213.65,5570.32,120.240000,0.025762,1.184000,159.110000,0.000000,60.000000,3.098000,0.382200,2.012150,1.418413,5568.000000,15.762500,0.000000,65.725000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 0 271 ,116.811110,55.940976,56.200001,124.133331,66.199997,5.579000,3.019000,13.770000,-44.400002,-46.799999,-0.001000,25.217906,8.340565,56.869102,46.530218,287.743870,34.502543,7.721232,151.882736,3.060000,5.646000,0.000000,0.000000,124.199997,122.699997,115.466667,113.233332,113.133331,112.133334,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.350000,1.010000,29.334000,69.470000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.770000,29.308000,1.000769,0.990093,1.010783,0.000000,0.000000,7.802067,0.000000,20006.378476
12/04/2024,14:24:05.054,2215.65,5572.30,120.240000,0.025775,1.191000,159.110000,0.000000,60.000000,3.099000,0.384300,2.013657,1.418413,5570.000000,15.762500,0.000000,65.712500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 0 276 ,116.716665,55.965976,56.200001,124.099998,66.199997,5.675000,3.014000,13.780000,-44.400002,-46.799999,0.000000,25.236325,8.340399,56.892246,47.336017,288.547571,34.598906,7.716399,151.882645,3.062000,5.744000,0.000000,0.000000,124.199997,122.699997,115.266668,113.133331,112.833333,112.166667,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.350000,1.020000,29.334000,69.470000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.780000,29.308000,1.000793,0.990093,1.010807,0.000000,0.000000,7.802257,0.000000,20006.864993
12/04/2024,14:24:07.053,2217.65,5574.30,120.240000,0.025858,1.229000,159.110000,0.000000,60.000000,3.109000,0.395100,2.004293,1.419411,5572.000000,15.762500,0.000000,65.800000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 280 ,116.588888,55.957544,56.200001,124.099998,66.199997,5.775000,3.012000,13.790000,-44.400002,-46.700001,0.000000,25.091737,8.340096,56.929562,48.164249,289.375837,34.698215,7.714251,151.882629,3.045000,5.845000,0.000000,0.000000,124.233332,122.733332,115.233332,112.833333,113.033333,111.466667,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.350000,1.010000,29.334000,69.470000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.790000,29.308000,1.000818,0.990093,1.010832,0.000000,0.000000,7.802447,0.000000,20007.351557
12/04/2024,14:24:09.031,2219.65,5576.27,120.250000,0.025773,1.190000,159.110000,0.000000,60.000000,3.099000,0.383900,2.013813,1.418794,5574.000000,15.762500,0.000000,65.850000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.305 0 286 ,116.627777,55.964053,56.200001,124.099998,66.199997,5.873000,3.006000,13.790000,-44.400002,-46.799999,0.000000,24.990978,8.340361,56.893757,48.981937,290.195600,34.796260,7.719657,151.882675,3.033000,5.944000,0.000000,0.000000,124.233332,122.800003,115.133331,112.666664,113.099998,111.833333,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.350000,1.020000,29.334000,69.470000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.099998,13.790000,29.308000,1.001008,0.990281,1.010832,0.000000,0.000000,7.803934,0.000000,20011.164093
12/04/2024,14:24:11.001,2221.65,5578.24,120.240000,0.025822,1.212000,159.110000,0.000000,60.000000,3.105000,0.390400,2.010611,1.418413,5576.000000,15.762500,0.000000,65.975000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.305 0 291 ,116.638888,55.964053,56.200001,124.099998,66.199997,5.974000,3.000000,13.810000,-44.400002,-46.799999,0.001000,25.036543,8.340316,56.900841,49.825578,291.037136,34.897409,7.716302,151.882645,3.038000,6.046000,0.000000,0.000000,124.199997,122.800003,115.033333,112.666667,113.000000,112.133331,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.350000,1.020000,29.334000,69.470000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.810000,29.308000,1.000866,0.990093,1.010881,0.000000,0.000000,7.802826,0.000000,20008.324684
12/04/2024,14:24:12.658,2223.65,5579.90,120.240000,0.025774,1.190000,159.110000,0.000000,60.000000,3.099000,0.384100,2.009855,1.417914,5578.000000,15.762500,0.000000,65.912500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.312 0 295 ,116.616666,55.976775,56.200001,124.099998,66.199997,6.054000,3.011000,13.810000,-44.299999,-46.700001,0.000000,25.114248,8.340268,56.905903,50.492120,291.705803,34.977580,7.721510,151.882614,3.048000,6.127000,0.000000,0.000000,124.199997,122.800003,115.166664,112.599998,112.800003,112.133331,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.350000,1.020000,29.334000,69.470000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.810000,29.308000,1.000866,0.990093,1.010881,0.000000,0.000000,7.802826,0.000000,20008.324684
12/04/2024,14:24:15.073,2225.65,5582.32,120.240000,0.025731,1.168000,159.110000,0.000000,60.000000,3.094000,0.377400,2.017916,1.418413,5580.000000,15.762500,0.000000,65.687500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.219 0 301 ,116.288889,55.999261,56.200001,124.133331,66.199997,6.179000,3.019000,13.800000,-44.400002,-46.799999,0.000000,25.174984,8.340014,56.939884,51.529996,292.743648,35.102020,7.715207,151.882202,3.055000,6.253000,0.000000,0.000000,124.199997,122.800003,114.833333,112.533333,112.433334,110.933334,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.350000,1.010000,29.334000,69.470000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.099998,13.800000,29.308000,1.001033,0.990281,1.010857,0.000000,0.000000,7.804123,0.000000,20011.650749
12/04/2024,14:24:17.053,2227.65,5584.30,120.240000,0.025777,1.192000,159.110000,0.000000,60.000000,3.100000,0.384400,2.010591,1.418413,5582.000000,15.762500,0.000000,65.675000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.306 0 306 ,116.044445,56.011391,56.200001,124.199997,66.199997,6.275000,3.015000,13.810000,-44.400002,-46.799999,-0.001000,25.203311,8.339952,56.947609,52.340111,293.551660,35.198899,7.714924,151.881744,3.058000,6.352000,0.000000,0.000000,124.199997,122.800003,114.466667,112.433334,112.233332,110.133334,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.350000,1.020000,29.334000,69.470000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.099998,13.810000,29.309000,1.001090,0.990281,1.010915,0.000000,0.000000,7.804570,0.000000,20012.797297
12/04/2024,14:24:18.990,2229.65,5586.23,120.240000,0.025734,1.170000,159.110000,0.000000,60.000000,3.094000,0.378000,2.018264,1.418413,5584.000000,15.762500,0.000000,65.762500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.306 0 311 ,115.911111,56.003994,56.200001,124.199997,66.199997,6.374000,3.011000,13.830000,-44.299999,-46.799999,0.000000,25.128249,8.339930,56.948799,53.156781,294.370422,35.296830,7.714445,151.881638,3.049000,6.451000,0.000000,0.000000,124.199997,122.733332,114.266668,112.333336,112.066666,109.866666,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.350000,1.020000,29.334000,69.470000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.830000,29.309000,1.000948,0.990093,1.010964,0.000000,0.000000,7.803463,0.000000,20009.957530
12/04/2024,14:24:21.084,2231.65,5588.33,120.240000,0.025774,1.190000,159.110000,0.000000,60.000000,3.099000,0.384100,2.011795,1.418413,5586.000000,15.762500,0.000000,65.775000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 0 316 ,115.777777,55.967160,56.206123,124.199997,66.202038,6.475000,3.005000,13.830000,-44.400002,-46.799999,0.000000,25.020822,8.340303,56.902641,54.007570,295.219124,35.398834,7.722321,151.881561,3.036000,6.554000,0.000000,0.000000,124.199997,122.666664,113.699999,112.300003,111.933334,109.866666,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.350000,1.020000,29.334000,69.480000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.830000,29.309000,1.000948,0.990093,1.010964,0.000000,0.000000,7.803463,0.000000,20009.957530
12/04/2024,14:24:23.049,2233.65,5590.29,120.240000,0.025749,1.177000,159.110000,0.000000,60.000000,3.096000,0.380200,2.015107,1.418413,5588.000000,15.762500,0.000000,65.937500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 0 321 ,115.644444,55.955917,56.230613,124.199997,66.208161,6.572000,2.990000,13.830000,-44.400002,-46.799999,0.000000,24.946737,8.340245,56.916782,54.813840,296.025375,35.495508,7.721379,151.881439,3.027000,6.652000,0.000000,0.000000,124.199997,122.633331,113.400002,111.933334,111.566666,110.133334,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.350000,1.020000,29.335000,69.480000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.099998,13.830000,29.309000,1.001139,0.990281,1.010964,0.000000,0.000000,7.804950,0.000000,20013.770563
12/04/2024,14:24:24.995,2235.65,5592.24,120.240000,0.025775,1.190000,159.110000,0.000000,60.000000,3.099000,0.384000,2.010165,1.417914,5590.000000,15.762500,0.000000,66.012500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 325 ,115.555555,55.955178,56.269387,124.199997,66.216324,6.670000,2.995000,13.840000,-44.299999,-46.799999,0.000000,24.931007,8.340500,56.884789,55.630898,296.844561,35.593731,7.722881,151.881424,3.025000,6.751000,0.000000,0.000000,124.199997,122.666664,113.266668,111.599998,111.399999,110.200002,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.350000,1.020000,29.335000,69.480000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.099998,13.840000,29.310000,1.001196,0.990281,1.011022,0.000000,0.000000,7.805397,0.000000,20014.917110
12/04/2024,14:24:26.994,2237.65,5594.24,120.240000,0.025787,1.196000,159.120000,0.000000,60.000000,3.101000,0.385800,2.009617,1.417914,5592.000000,15.762500,0.000000,65.850000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.444 0 330 ,115.316666,55.942160,56.293877,124.199997,66.226529,6.769000,3.002000,13.830000,-44.299999,-46.799999,0.000000,25.002597,8.340143,56.934387,56.459270,297.670854,35.692797,7.714829,151.881439,3.034000,6.851000,0.000000,0.000000,124.166664,122.599998,112.900002,111.433334,110.800001,110.000000,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.350000,1.020000,29.335000,69.480000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.830000,29.309000,1.000948,0.990093,1.010964,0.000000,0.000000,7.803463,0.000000,20009.957530
12/04/2024,14:24:29.084,2239.65,5596.33,120.240000,0.025776,1.191000,159.120000,0.000000,60.000000,3.099000,0.384300,2.008729,1.418413,5594.000000,15.762500,0.000000,65.775000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.217 0 335 ,115.155554,55.926775,56.299999,124.199997,66.244898,6.875000,3.004000,13.840000,-44.500000,-46.799999,0.000000,25.111523,8.339922,56.962280,57.337938,298.549525,35.798152,7.713120,151.881332,3.047000,6.958000,0.000000,0.000000,124.133331,122.566666,112.733332,111.033333,110.599998,109.866666,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.360000,1.020000,29.334000,69.480000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.840000,29.309000,1.000972,0.990093,1.010988,0.000000,0.000000,7.803653,0.000000,20010.444093
12/04/2024,14:24:31.097,2241.65,5598.34,120.250000,0.025737,1.171000,159.120000,0.000000,60.000000,3.095000,0.378500,2.018417,1.417796,5597.000000,15.762500,0.000000,65.712500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 0 340 ,115.155554,55.903994,56.299999,124.199997,66.257143,6.975000,3.013000,13.860000,-44.299999,-46.799999,0.000000,25.146253,8.339870,56.969913,58.170918,299.384563,35.898277,7.717014,151.881561,3.052000,7.059000,0.000000,0.000000,124.166664,122.533333,112.633331,110.900002,110.699997,110.000000,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.360000,1.020000,29.335000,69.490000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.860000,29.309000,1.001021,0.990093,1.011037,0.000000,0.000000,7.804032,0.000000,20011.417174
12/04/2024,14:24:33.159,2243.65,5600.40,120.240000,0.025776,1.191000,159.120000,0.000000,60.000000,3.099000,0.384300,2.009699,1.418413,5599.000000,15.762500,0.000000,65.612500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.306 0 345 ,114.927777,55.877811,56.299999,124.166664,66.271430,7.077000,3.023000,13.870000,-44.400002,-46.799999,0.000000,25.160832,8.339563,57.005104,59.025723,300.239428,36.000789,7.719347,151.881958,3.053000,7.163000,0.000000,0.000000,124.099998,122.500000,112.466667,110.699997,110.633331,109.166667,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.360000,1.020000,29.335000,69.490000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.099998,13.870000,29.309000,1.001236,0.990281,1.011062,0.000000,0.000000,7.805709,0.000000,20015.717141
12/04/2024,14:24:35.137,2245.65,5602.38,120.250000,0.025732,1.168000,159.120000,0.000000,60.000000,3.094000,0.377400,2.016050,1.418295,5601.000000,15.762500,0.000000,65.637500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.249 0 350 ,114.850001,55.870118,56.299999,124.133331,66.281635,7.175000,3.014000,13.880000,-44.400002,-46.799999,0.000000,25.184294,8.339671,56.993774,59.842556,301.056186,36.098716,7.719524,151.882004,3.056000,7.262000,0.000000,0.000000,124.099998,122.400002,112.500000,110.500000,110.333336,109.266668,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.360000,1.020000,29.334000,69.490000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.099998,13.880000,29.309000,1.001260,0.990281,1.011087,0.000000,0.000000,7.805899,0.000000,20016.203798
12/04/2024,14:24:37.153,2247.65,5604.40,120.240000,0.025775,1.191000,159.120000,0.000000,60.000000,3.099000,0.384100,2.012105,1.418413,5603.000000,15.762500,0.000000,65.737500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.446 0 355 ,114.583335,55.884320,56.299999,124.099998,66.293880,7.277000,3.016000,13.890000,-44.200001,-46.700001,0.000000,25.174856,8.339694,56.988808,60.693121,301.906800,36.200716,7.717234,151.882401,3.055000,7.365000,0.000000,0.000000,124.066666,122.400002,112.366669,110.300003,110.033333,108.333336,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.350000,1.020000,29.334000,69.490000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.890000,29.309000,1.001094,0.990093,1.011111,0.000000,0.000000,7.804601,0.000000,20012.876865
12/04/2024,14:24:39.503,2249.65,5606.75,120.240000,0.025732,1.169000,159.120000,0.000000,60.000000,3.094000,0.377700,2.016827,1.418413,5605.000000,15.762500,0.000000,65.725000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 361 ,114.488889,55.898373,56.299999,124.099998,66.300003,7.394000,3.009000,13.880000,-44.400002,-46.799999,0.000000,25.081260,8.340005,56.952827,61.667522,302.881152,36.317546,7.714877,151.882507,3.044000,7.483000,0.000000,0.000000,124.000000,122.366669,112.199997,110.300003,109.933334,108.133331,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.360000,1.020000,29.334000,69.490000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.880000,29.309000,1.001070,0.990093,1.011087,0.000000,0.000000,7.804412,0.000000,20012.390301
12/04/2024,14:24:41.548,2251.65,5608.79,120.240000,0.025774,1.190000,159.120000,0.000000,60.000000,3.099000,0.383900,2.013541,1.417914,5607.000000,15.762500,0.000000,65.775000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 366 ,114.577780,55.895562,56.299999,124.099998,66.300003,7.495000,3.001000,13.880000,-44.500000,-46.799999,0.000000,25.015650,8.339891,56.962921,62.506530,303.720197,36.418152,7.716714,151.882812,3.036000,7.585000,0.000000,0.000000,124.000000,122.300003,112.333336,110.266668,109.833336,108.733335,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.360000,1.030000,29.334000,69.490000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.099998,13.880000,29.309000,1.001260,0.990281,1.011087,0.000000,0.000000,7.805899,0.000000,20016.203798
12/04/2024,14:24:43.559,2253.65,5610.80,120.240000,0.025798,1.201000,159.120000,0.000000,60.000000,3.102000,0.387300,2.011668,1.418413,5609.000000,15.762500,0.000000,65.862500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.218 0 371 ,114.483334,55.900296,56.299999,124.099998,66.300003,7.594000,3.000000,13.890000,-44.400002,-46.799999,0.000000,24.998939,8.340248,56.920288,63.337760,304.549313,36.517571,7.714114,151.882980,3.034000,7.686000,0.000000,0.000000,124.000000,122.300003,112.133331,110.033333,109.366669,109.066666,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.360000,1.020000,29.334000,69.490000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.099998,13.890000,29.308000,1.001252,0.990281,1.011078,0.000000,0.000000,7.805831,0.000000,20016.030563
12/04/2024,14:24:45.570,2255.65,5612.81,120.250000,0.025775,1.190000,159.120000,0.000000,60.000000,3.099000,0.384000,2.013851,1.418295,5611.000000,15.762500,0.000000,65.725000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 0 376 ,114.333333,55.900740,56.299999,124.099998,66.300003,7.698000,3.006000,13.890000,-44.400002,-46.700001,0.000000,25.043653,8.340143,56.934597,64.205937,305.419604,36.621920,7.717202,151.882935,3.039000,7.791000,0.000000,0.000000,124.000000,122.233332,111.866666,109.800003,109.166664,108.933334,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.360000,1.020000,29.334000,69.490000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.890000,29.308000,1.001061,0.990093,1.011078,0.000000,0.000000,7.804344,0.000000,20012.217100
12/04/2024,14:24:47.536,2257.65,5614.78,120.240000,0.025759,1.181000,159.120000,0.000000,60.000000,3.097000,0.381200,2.015296,1.418413,5613.000000,15.762500,0.000000,65.687500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 0 381 ,114.166666,55.913905,56.293877,124.099998,66.300003,7.795000,3.010000,13.910000,-44.400002,-46.799999,0.000000,25.129015,8.340011,56.949799,65.007975,306.221635,36.718083,7.715491,151.882812,3.049000,7.889000,0.000000,0.000000,124.000000,122.199997,111.666664,109.433334,108.966667,108.733335,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.360000,1.020000,29.334000,69.490000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.099998,13.910000,29.308000,1.001300,0.990281,1.011127,0.000000,0.000000,7.806211,0.000000,20017.003829
12/04/2024,14:24:49.482,2259.65,5616.73,120.240000,0.025777,1.191000,159.120000,0.000000,60.000000,3.100000,0.384400,2.017225,1.417914,5615.000000,15.762500,0.000000,65.625000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.441 0 386 ,114.072221,55.922929,56.279591,124.099998,66.300003,7.893000,3.012000,13.900000,-44.400002,-46.799999,0.000000,25.164706,8.340084,56.941391,65.827890,307.041520,36.816393,7.712691,151.882660,3.054000,7.988000,0.000000,0.000000,124.033333,122.199997,111.566666,109.233332,108.933334,108.466665,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.360000,1.030000,29.334000,69.500000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.900000,29.308000,1.001085,0.990093,1.011102,0.000000,0.000000,7.804534,0.000000,20012.703617
12/04/2024,14:24:51.162,2261.65,5618.41,120.240000,0.025770,1.187000,159.120000,0.000000,60.000000,3.099000,0.383100,2.013659,1.418413,5617.000000,15.762500,0.000000,65.650000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.445 0 390 ,113.833333,55.924852,56.253061,124.066666,66.300003,7.974000,3.010000,13.930000,-44.400002,-46.799999,-0.001000,25.112191,8.339933,56.960049,66.505219,307.718841,36.897354,7.714151,151.882614,3.047000,8.070000,0.000000,0.000000,124.000000,122.099998,110.866666,109.133331,108.566666,108.333336,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.360000,1.020000,29.334000,69.500000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.099998,13.930000,29.308000,1.001349,0.990281,1.011176,0.000000,0.000000,7.806590,0.000000,20017.977142
12/04/2024,14:24:53.143,2263.65,5620.39,120.250000,0.025773,1.190000,159.120000,0.000000,60.000000,3.099000,0.383900,2.012455,1.418295,5619.000000,15.762500,0.000000,65.687500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 0 395 ,113.572222,55.892751,56.228572,124.000000,66.300003,8.073000,3.007000,13.930000,-44.500000,-46.700001,0.000000,25.043448,8.339967,56.955956,67.332096,308.545741,36.996753,7.717966,151.882690,3.039000,8.170000,0.000000,0.000000,124.000000,122.099998,110.500000,108.966667,108.400002,107.466667,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.360000,1.020000,29.334000,69.500000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.930000,29.308000,1.001158,0.990093,1.011176,0.000000,0.000000,7.805103,0.000000,20014.163308
12/04/2024,14:24:55.067,2265.65,5622.31,120.240000,0.025790,1.197000,159.120000,0.000000,60.000000,3.101000,0.386100,2.007251,1.417914,5620.000000,15.762500,0.000000,65.762500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 399 ,113.544445,55.875148,56.210205,124.000000,66.300003,8.172000,3.002000,13.920000,-44.299999,-46.700001,0.000000,25.029121,8.339879,56.966190,68.159474,309.373096,37.095956,7.716637,151.882904,3.037000,8.271000,0.000000,0.000000,124.000000,122.000000,110.800001,108.800003,108.199997,107.466667,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.360000,1.030000,29.334000,69.500000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.920000,29.308000,1.001134,0.990093,1.011152,0.000000,0.000000,7.804913,0.000000,20013.676744
12/04/2024,14:24:57.073,2267.65,5624.32,120.240000,0.025775,1.190000,159.130000,0.000000,60.000000,3.099000,0.383800,2.014859,1.417914,5623.000000,15.762500,0.000000,65.850000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.218 0 405 ,113.516666,55.868047,56.200001,124.000000,66.300003,8.270000,2.995000,13.930000,-44.500000,-46.700001,0.000000,25.014513,8.340132,56.935669,68.975351,310.188942,37.193534,7.712254,151.883194,3.035000,8.370000,0.000000,0.000000,123.966667,121.933334,110.633334,108.766668,108.199997,107.599998,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.360000,1.030000,29.334000,69.500000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.099998,13.930000,29.308000,1.001349,0.990281,1.011176,0.000000,0.000000,7.806590,0.000000,20017.977142
12/04/2024,14:24:59.117,2269.65,5626.36,120.240000,0.025778,1.191000,159.130000,0.000000,60.000000,3.100000,0.384200,2.013810,1.418413,5625.000000,15.762500,0.000000,65.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 0 410 ,113.350001,55.860355,56.200001,124.000000,66.300003,8.370000,2.998000,13.940000,-44.400002,-46.599998,0.000000,24.976194,8.340158,56.932259,69.808232,311.021884,37.293651,7.714338,151.883179,3.031000,8.471000,0.000000,0.000000,123.900002,121.766668,110.633334,108.433332,108.400002,106.966667,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.360000,1.030000,29.334000,69.500000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.940000,29.308000,1.001183,0.990093,1.011201,0.000000,0.000000,7.805293,0.000000,20014.649825
