Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,14:25:01.151,2271.65,5628.39,120.240000,0.025776,1.190000,159.130000,0.000000,60.000000,3.099000,0.384100,2.012803,1.418413,5627.000000,15.762500,0.000000,65.787500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.306 0 415 ,113.338889,55.850887,56.200001,124.000000,66.300003,8.472000,2.994000,13.930000,-44.400002,-46.599998,0.000000,24.951964,8.340068,56.942566,70.653654,311.865211,37.394770,7.715882,151.883301,3.028000,8.573000,0.000000,0.000000,123.900002,121.533333,111.000000,108.066666,108.066666,107.466667,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.360000,1.030000,29.334000,69.500000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.930000,29.308000,1.001158,0.990093,1.011176,0.000000,0.000000,7.805103,0.000000,20014.163308
12/04/2024,14:25:03.093,2273.65,5630.34,120.250000,0.025787,1.196000,159.130000,0.000000,60.000000,3.101000,0.385600,2.013107,1.417796,5628.000000,15.762500,0.000000,65.800000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.306 0 420 ,113.188889,55.833580,56.200001,124.000000,66.300003,8.569000,2.993000,13.960000,-44.400002,-46.599998,0.000000,24.974819,8.340125,56.935352,71.462934,312.676564,37.491805,7.718143,151.883514,3.031000,8.672000,0.000000,0.000000,123.900002,121.400002,110.466667,108.099998,108.199997,107.066666,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.360000,1.030000,29.334000,69.500000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.960000,29.308000,1.001231,0.990093,1.011250,0.000000,0.000000,7.805672,0.000000,20015.622952
12/04/2024,14:25:05.060,2275.65,5632.30,120.250000,0.025775,1.190000,159.130000,0.000000,60.000000,3.099000,0.384000,2.010553,1.418794,5630.000000,15.762500,0.000000,65.737500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.306 0 425 ,113.066667,55.810799,56.200001,123.900002,66.300003,8.667000,3.000000,13.970000,-44.500000,-46.599998,0.000000,25.002360,8.340046,56.944416,72.283639,313.495234,37.590211,7.714746,151.883713,3.034000,8.771000,0.000000,0.000000,123.833336,121.400002,110.233332,108.099998,108.000000,106.833333,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.360000,1.030000,29.333000,69.500000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.970000,29.308000,1.001256,0.990093,1.011275,0.000000,0.000000,7.805862,0.000000,20016.109516
12/04/2024,14:25:07.068,2277.65,5634.31,120.240000,0.025784,1.194000,159.130000,0.000000,60.000000,3.100000,0.385000,2.012372,1.418413,5632.000000,15.762500,0.000000,65.712500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 0 430 ,112.872223,55.804586,56.200001,123.900002,66.300003,8.769000,3.000000,13.950000,-44.400002,-46.500000,0.000000,25.030302,8.340050,56.944752,73.135005,314.348642,37.692290,7.716924,151.883774,3.037000,8.874000,0.000000,0.000000,123.800003,121.333336,109.666667,108.199997,107.800003,106.433334,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.360000,1.030000,29.333000,69.500000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.099998,13.950000,29.308000,1.001398,0.990281,1.011225,0.000000,0.000000,7.806970,0.000000,20018.950408
12/04/2024,14:25:09.088,2279.65,5636.33,120.240000,0.025777,1.190000,159.130000,0.000000,60.000000,3.099000,0.383900,2.010785,1.418413,5634.000000,15.762500,0.000000,65.762500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 0 435 ,112.716667,55.815828,56.200001,123.900002,66.300003,8.868000,3.011000,13.960000,-44.599998,-46.599998,0.000000,25.079968,8.340230,56.916187,73.959020,315.170623,37.791098,7.717505,151.884003,3.043000,8.974000,0.000000,0.000000,123.800003,121.233332,109.233332,108.133334,107.699999,106.199999,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.360000,1.030000,29.333000,69.500000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.099998,13.960000,29.308000,1.001422,0.990281,1.011250,0.000000,0.000000,7.807160,0.000000,20019.437064
12/04/2024,14:25:11.044,2281.65,5638.29,120.250000,0.025777,1.191000,159.130000,0.000000,60.000000,3.100000,0.384100,2.014121,1.418295,5636.000000,15.762500,0.000000,65.625000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.217 0 440 ,112.555556,55.843639,56.200001,123.900002,66.300003,8.967000,3.007000,13.970000,-44.599998,-46.599998,-0.001000,25.119278,8.340654,56.865971,74.786572,315.998099,37.890308,7.713311,151.883926,3.048000,9.075000,0.000000,0.000000,123.800003,121.199997,109.133334,107.833336,107.500000,105.866664,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.360000,1.030000,29.334000,69.500000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.970000,29.308000,1.001256,0.990093,1.011275,0.000000,0.000000,7.805862,0.000000,20016.109516
12/04/2024,14:25:13.081,2283.65,5640.32,120.250000,0.025862,1.231000,159.130000,0.000000,60.000000,3.110000,0.395800,2.001856,1.418295,5638.000000,15.762500,0.000000,65.775000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 0 445 ,112.333333,55.852663,56.200001,123.900002,66.300003,9.066000,2.991000,13.980000,-44.500000,-46.500000,0.000000,25.052778,8.340855,56.832272,75.611187,316.824755,37.989412,7.711804,151.884171,3.040000,9.175000,0.000000,0.000000,123.699997,121.166664,109.033333,106.933334,107.166669,106.000000,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.360000,1.030000,29.333000,69.500000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.099998,13.980000,29.308000,1.001471,0.990281,1.011299,0.000000,0.000000,7.807539,0.000000,20020.410331
12/04/2024,14:25:15.077,2285.65,5642.32,120.250000,0.025773,1.189000,159.130000,0.000000,60.000000,3.099000,0.383700,2.013037,1.418295,5640.000000,15.762500,0.000000,65.925000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 0 450 ,112.133332,55.843491,56.200001,123.900002,66.300003,9.163000,2.986000,13.980000,-44.500000,-46.500000,0.000000,24.832663,8.340780,56.829781,76.420801,317.634438,38.086492,7.712292,151.884354,3.013000,9.273000,0.000000,0.000000,123.699997,121.099998,109.166664,106.233332,106.566666,106.033333,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.360000,1.030000,29.333000,69.500000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.980000,29.308000,1.001280,0.990093,1.011299,0.000000,0.000000,7.806052,0.000000,20016.596033
12/04/2024,14:25:17.092,2287.65,5644.34,120.250000,0.025780,1.192000,159.130000,0.000000,60.000000,3.100000,0.384700,2.010551,1.418295,5642.000000,15.762500,0.000000,65.887500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.252 0 455 ,112.144444,55.846450,56.200001,123.900002,66.300003,9.264000,2.988000,13.990000,-44.599998,-46.500000,0.000000,24.771104,8.340803,56.814625,77.265145,318.478858,38.187737,7.715519,151.884506,3.006000,9.375000,0.000000,0.000000,123.666664,121.099998,109.133331,106.366669,106.766668,105.833333,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.360000,1.030000,29.334000,69.500000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.990000,29.308000,1.001304,0.990093,1.011324,0.000000,0.000000,7.806242,0.000000,20017.082596
12/04/2024,14:25:19.087,2289.65,5646.33,120.240000,0.025773,1.189000,159.130000,0.000000,60.000000,3.099000,0.383600,2.013231,1.417914,5644.000000,15.762500,0.000000,65.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.249 0 460 ,112.044444,55.861834,56.200001,123.900002,66.300003,9.367000,2.997000,13.980000,-44.400002,-46.400002,0.000000,25.001745,8.340573,56.844479,78.121741,319.333359,38.290184,7.718685,151.884476,3.034000,9.479000,0.000000,0.000000,123.666664,121.099998,109.066666,106.366666,106.600001,105.466667,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.370000,1.030000,29.334000,69.500000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.099998,13.980000,29.308000,1.001471,0.990281,1.011299,0.000000,0.000000,7.807539,0.000000,20020.410331
12/04/2024,14:25:21.086,2291.65,5648.33,120.250000,0.025906,1.249000,159.130000,0.000000,60.000000,3.115000,0.401000,1.999228,1.418295,5646.000000,15.762500,0.000000,65.650000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 0 465 ,111.772222,55.903550,56.187756,123.800003,66.300003,9.466000,3.015000,13.980000,-44.599998,-46.500000,0.000000,25.255252,8.340310,56.876900,78.950091,320.163720,38.389744,7.714751,151.884247,3.064000,9.580000,0.000000,0.000000,123.599998,121.099998,108.733332,105.766668,106.433334,105.000000,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.360000,1.030000,29.334000,69.510000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,13.980000,29.308000,1.001280,0.990093,1.011299,0.000000,0.000000,7.806052,0.000000,20016.596033
12/04/2024,14:25:23.756,2294.65,5651.00,120.240000,0.026052,1.299000,159.130000,0.000000,60.000000,3.133000,0.414700,1.994396,1.417914,5649.000000,15.762500,0.000000,65.487500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.450 0 471 ,111.683334,55.932988,56.157143,123.800003,66.300003,9.596000,3.021000,14.000000,-44.599998,-46.500000,0.000000,25.276920,8.340493,56.853939,80.030135,321.241677,38.518985,7.713412,151.883774,3.067000,9.711000,0.000000,0.000000,123.599998,121.099998,108.466667,105.866669,105.966667,105.100001,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.360000,1.030000,29.334000,69.510000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.199997,14.000000,29.308000,1.001329,0.990093,1.011348,0.000000,0.000000,7.806431,0.000000,20017.569160
12/04/2024,14:25:26.757,2297.65,5654.00,120.170000,2.490500,121.300000,159.300000,0.000000,60.000000,299.300000,0.405300,1.649789,1.418740,5652.000000,15.762500,0.000000,65.662500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.302 0 479 ,111.233333,55.941272,56.120407,123.800003,66.300003,9.744000,3.006000,14.010000,-44.700001,-46.500000,0.000000,25.083408,8.340250,56.887104,81.264237,322.477775,38.667188,7.711493,151.883636,3.044000,9.860000,0.000000,0.000000,123.533333,121.099998,107.833333,104.400002,105.666667,104.866666,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.370000,1.030000,29.334000,69.510000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.099998,14.010000,29.308000,1.001544,0.990281,1.011373,0.000000,0.000000,7.808109,0.000000,20021.870299
12/04/2024,14:25:29.758,2300.65,5657.00,120.180000,2.486100,120.900000,159.400000,0.000000,60.000000,298.800000,0.404700,1.651905,1.419121,5655.000000,15.762500,0.000000,65.900000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.302 0 486 ,111.183334,55.944970,56.108162,123.766668,66.300003,9.892000,2.994000,14.020000,-44.599998,-46.500000,0.000000,24.883955,8.340470,56.856121,82.501382,323.712962,38.815294,7.716283,151.883881,3.019000,10.011000,0.000000,0.000000,123.500000,121.099998,107.666667,104.166667,105.866669,104.800001,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.340000,1.010000,29.334000,69.510000,0.000000,0.000000,19.638000,C3H8,0.000000,50356.559312,,0.000000,220.760000,0.000000,7.796073,65.099998,14.020000,29.308000,1.001568,0.990281,1.011397,0.000000,0.000000,7.808298,0.000000,20022.356956
12/04/2024,14:25:32.759,2303.65,5660.00,120.170000,2.484100,121.100000,159.510000,0.000000,60.000000,298.500000,0.405700,1.653959,1.418241,5658.000000,15.762500,0.000000,65.925000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.448 0 493 ,111.150000,55.932692,56.130611,123.699997,66.300003,10.040000,2.981000,11.680000,-44.799999,-46.400002,0.000000,24.808183,8.340403,56.867226,83.735446,324.949091,38.963251,7.709839,151.883377,3.010000,10.160000,0.000000,0.000000,123.500000,121.000000,107.533333,104.366669,106.066666,104.433334,0,0,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.850000,29.334000,69.500000,14.216000,14.051000,19.640000,C3H8,36030.146394,50361.687793,,24.000000,220.820000,0.847553,7.798192,65.199997,11.680000,29.308000,0.995682,0.990093,1.005645,0.000000,0.011561,7.764520,29.644459,19910.098872
12/04/2024,14:25:35.760,2306.65,5663.00,120.180000,2.478200,120.300000,159.610000,0.000000,60.000000,297.800000,0.404100,1.655355,1.418123,5661.000000,15.762500,0.000000,65.850000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 500 ,110.950001,55.947781,56.169388,123.699997,66.300003,10.191000,2.989000,11.590000,-45.000000,-46.500000,-0.001000,24.922868,8.340094,56.908165,84.993984,326.207628,39.114400,7.719241,151.882828,3.024000,10.313000,0.000000,0.000000,123.533333,120.833336,107.199999,104.633334,105.533335,103.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.334000,69.380000,14.703000,14.534000,19.652000,C3H8,37268.674663,50392.458682,,228.000000,221.180000,8.051752,7.810905,65.199997,11.590000,29.308000,0.995463,0.990093,1.005424,0.000000,0.153304,7.775468,393.107441,19938.170739
12/04/2024,14:25:38.761,2309.65,5666.01,120.170000,2.476200,120.100000,159.710000,0.000000,60.000000,297.600000,0.403700,1.656167,1.418241,5664.000000,15.762500,0.000000,65.725000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.450 0 508 ,110.899999,55.991420,56.193878,123.699997,66.300003,10.344000,2.996000,11.570000,-44.799999,-46.400002,0.000000,25.035363,8.340259,56.883636,86.267066,327.480681,39.266795,7.714587,151.882553,3.038000,10.467000,0.000000,0.000000,123.500000,120.733332,106.766665,104.899999,105.366669,104.133331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.850000,29.334000,69.290000,14.796000,14.627000,19.665000,C3H8,37507.149050,50425.793811,,420.000000,221.520000,14.832174,7.822912,65.199997,11.570000,29.308000,0.995414,0.990093,1.005375,0.000000,0.660858,7.787039,1694.599087,19967.843408
12/04/2024,14:25:41.761,2312.65,5669.00,120.180000,2.474800,120.000000,159.810000,0.000000,60.000000,297.400000,0.403500,1.656861,1.419121,5667.000000,15.762500,0.000000,65.725000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.303 0 515 ,110.855556,56.017160,56.200001,123.633331,66.300003,10.488000,2.996000,11.590000,-44.900002,-46.400002,0.000000,25.040139,8.340273,56.883350,87.470818,328.682345,39.411119,7.714689,151.882339,3.038000,10.613000,0.000000,0.000000,123.500000,120.633331,106.833333,105.400002,105.166669,103.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.334000,69.210000,14.769000,14.607000,19.677000,C3H8,37455.864236,50456.564700,,420.000000,221.860000,14.832174,7.834919,65.199997,11.590000,29.308000,0.995463,0.990093,1.005424,0.000000,1.670999,7.799373,4284.844842,19999.469031
12/04/2024,14:25:44.762,2315.65,5672.01,120.180000,2.473900,119.900000,159.910000,0.000000,60.000000,297.300000,0.403500,1.655241,1.418123,5670.000000,15.762500,0.000000,65.812500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.448 0 522 ,110.744446,56.006805,56.200001,123.599998,66.300003,10.639000,3.007000,11.580000,-45.099998,-46.400002,0.000000,25.010703,8.340347,56.872601,88.733212,329.944769,39.562485,7.720531,151.882523,3.035000,10.766000,0.000000,0.000000,123.466667,120.400002,106.733335,105.366669,104.900002,103.600001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.334000,69.160000,14.733000,14.571000,19.689000,C3H8,37363.551570,50487.335588,,408.000000,222.200000,14.408398,7.846926,65.199997,11.580000,29.308000,0.995439,0.990093,1.005399,0.000000,3.183768,7.811134,8163.947603,20029.628439
12/04/2024,14:25:47.763,2318.65,5675.01,120.170000,2.472400,119.800000,160.010000,0.000000,60.000000,297.100000,0.403100,1.656245,1.418241,5673.000000,15.762500,0.000000,65.712500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 529 ,110.638889,55.984467,56.200001,123.599998,66.300003,10.787000,2.999000,11.580000,-45.000000,-46.400002,-0.001000,25.007156,8.340302,56.878487,89.970441,331.181991,39.710829,7.715779,151.882584,3.034000,10.916000,0.000000,0.000000,123.400002,120.233332,106.533333,105.033333,104.900002,103.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.334000,69.110000,14.783000,14.624000,19.701000,C3H8,37499.456328,50518.106477,,420.000000,222.580000,14.832174,7.860346,65.199997,11.580000,29.308000,0.995439,0.990093,1.005399,0.000000,5.195850,7.824493,13323.409860,20063.882529
12/04/2024,14:25:50.763,2321.65,5678.01,120.180000,2.471800,119.800000,160.110000,0.000000,60.000000,297.100000,0.403200,1.656000,1.418123,5676.000000,15.762500,0.000000,65.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.302 0 537 ,110.355556,55.976923,56.204082,123.599998,66.300003,10.937000,2.996000,11.580000,-45.000000,-46.400002,0.000000,25.045319,8.340149,56.895718,91.214958,332.428595,39.860293,7.714058,151.882492,3.039000,11.067000,0.000000,0.000000,123.300003,120.099998,106.433334,103.900002,105.100001,103.300001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.334000,69.070000,14.776000,14.617000,19.713000,C3H8,37481.506643,50548.877366,,432.000000,222.940000,15.255950,7.873059,65.099998,11.580000,29.308000,0.995628,0.990281,1.005399,0.000000,7.610021,7.838641,19513.926529,20100.163265
12/04/2024,14:25:53.764,2324.65,5681.01,120.180000,2.470400,119.600000,160.210000,0.000000,60.000000,296.900000,0.402900,1.656493,1.418622,5679.000000,15.762500,0.000000,65.775000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.408 0 544 ,110.183334,55.972781,56.214286,123.599998,66.300003,11.086000,3.000000,11.570000,-45.000000,-46.400002,0.000000,25.012165,8.340084,56.904751,92.457767,333.671373,40.009306,7.716771,151.882370,3.035000,11.218000,0.000000,0.000000,123.300003,120.033333,106.366666,103.366669,104.866666,103.166667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.333000,69.040000,14.822000,14.663000,19.726000,C3H8,37599.461716,50582.212495,,432.000000,223.280000,15.255950,7.885066,65.199997,11.570000,29.308000,0.995414,0.990093,1.005375,0.000000,9.991299,7.848908,25620.096670,20126.490051
12/04/2024,14:25:56.764,2327.65,5684.01,120.180000,2.470400,119.700000,160.310000,0.000000,60.000000,296.900000,0.403100,1.656331,1.418123,5682.000000,15.762500,0.000000,65.737500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.448 0 551 ,110.000001,55.972633,56.224490,123.599998,66.300003,11.234000,2.994000,11.580000,-45.000000,-46.400002,0.000000,24.953814,8.340150,56.896061,93.697706,334.909263,40.157734,7.716841,151.882690,3.028000,11.369000,0.000000,0.000000,123.300003,119.933334,105.800001,102.966667,104.699999,103.300001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.333000,69.010000,14.789000,14.634000,19.738000,C3H8,37525.098735,50612.983384,,408.000000,223.620000,14.408398,7.897073,65.199997,11.580000,29.308000,0.995439,0.990093,1.005399,0.000000,11.924384,7.861052,30576.990588,20157.630565
12/04/2024,14:25:59.764,2330.65,5687.01,120.170000,2.469300,119.600000,160.410000,0.000000,60.000000,296.700000,0.402900,1.656502,1.418740,5685.000000,15.762500,0.000000,65.812500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.302 0 559 ,109.755555,55.973225,56.234694,123.599998,66.300003,11.384000,2.999000,11.560000,-45.000000,-46.500000,0.000000,24.978668,8.339846,56.933380,94.945494,336.157082,40.307353,7.715938,151.882721,3.031000,11.520000,0.000000,0.000000,123.233332,119.900002,105.499997,101.466667,105.066666,103.366669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.333000,68.980000,14.855000,14.700000,19.750000,C3H8,37694.338623,50643.754272,,396.000000,223.960000,13.984621,7.909080,65.199997,11.560000,29.307000,0.995357,0.990093,1.005317,0.000000,13.343343,7.872359,34215.544054,20186.622447
12/04/2024,14:26:02.765,2333.65,5690.01,120.180000,2.469400,119.700000,160.510000,0.000000,60.000000,296.800000,0.403200,1.656030,1.418123,5688.000000,15.762500,0.000000,65.775000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.445 0 566 ,109.688888,55.960799,56.240816,123.533333,66.300003,11.535000,3.005000,11.570000,-44.900002,-46.599998,0.000000,25.054595,8.339939,56.922100,96.200070,337.413737,40.457782,7.715230,151.882812,3.040000,11.672000,0.000000,0.000000,123.133331,119.733332,104.966667,102.666667,104.399999,103.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.333000,68.960000,14.895000,14.736000,19.762000,C3H8,37786.651289,50674.525161,,420.000000,224.300000,14.832174,7.921087,65.199997,11.570000,29.307000,0.995381,0.990093,1.005341,0.000000,14.257967,7.884503,36560.859137,20217.762647
12/04/2024,14:26:05.765,2336.65,5693.01,120.170000,2.468500,119.600000,160.600000,0.000000,60.000000,296.700000,0.403100,1.657525,1.418740,5691.000000,15.762500,0.000000,65.737500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.305 0 574 ,109.194444,55.935207,56.232653,123.466667,66.295921,11.683000,2.999000,11.570000,-44.799999,-46.599998,0.000000,25.099409,8.339815,56.939980,97.438316,338.651870,40.606487,7.711224,151.882919,3.045000,11.822000,0.000000,0.000000,123.066666,119.533333,104.500000,102.333333,102.933334,102.800001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.333000,68.950000,14.822000,14.667000,19.774000,C3H8,37609.718679,50705.296050,,408.000000,224.620000,14.408398,7.932388,65.199997,11.570000,29.307000,0.995381,0.990093,1.005341,0.000000,14.651864,7.895751,37570.905639,20246.606535
12/04/2024,14:26:08.767,2339.65,5696.01,120.170000,2.468300,119.600000,160.700000,0.000000,60.000000,296.600000,0.403200,1.656160,1.418740,5694.000000,15.762500,0.000000,65.787500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.300 0 581 ,109.211111,55.917751,56.214286,123.400002,66.289798,11.834000,3.005000,11.580000,-44.799999,-46.700001,0.000000,25.041411,8.339736,56.946140,98.698053,339.911743,40.757564,7.713739,151.883270,3.038000,11.975000,0.000000,0.000000,123.000000,119.266668,103.900002,103.866666,102.733332,102.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.333000,68.940000,14.882000,14.726000,19.787000,C3H8,37761.008882,50738.631179,,396.000000,224.980000,13.984621,7.945101,65.199997,11.580000,29.307000,0.995406,0.990093,1.005366,0.000000,14.663335,7.908599,37600.320504,20279.551773
12/04/2024,14:26:11.770,2342.65,5699.01,120.170000,2.468300,119.600000,160.800000,0.000000,60.000000,296.600000,0.403300,1.656606,1.418241,5697.000000,15.762500,0.000000,65.737500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.448 0 588 ,109.250000,55.922337,56.202042,123.400002,66.283676,11.983000,2.999000,11.570000,-44.599998,-46.700001,0.000000,24.959485,8.339758,56.944881,99.943283,341.156890,40.906861,7.714162,151.883484,3.028000,12.126000,0.000000,0.000000,122.966667,119.133331,103.500000,103.833333,103.333333,102.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.333000,68.930000,14.882000,14.726000,19.799000,C3H8,37761.008882,50769.402068,,420.000000,225.340000,14.832174,7.957814,65.099998,11.570000,29.307000,0.995571,0.990281,1.005341,0.000000,14.571007,7.922570,37363.570054,20315.375777
12/04/2024,14:26:14.770,2345.65,5702.01,120.170000,2.468300,119.700000,160.900000,0.000000,60.000000,296.600000,0.403500,1.656282,1.418241,5700.000000,15.762500,0.000000,65.850000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.301 0 596 ,109.338889,55.922929,56.200001,123.400002,66.281635,12.132000,2.993000,11.570000,-44.700001,-46.799999,0.000000,24.980208,8.339806,56.942364,101.182266,342.393838,41.055425,7.717820,151.883301,3.031000,12.276000,0.000000,0.000000,122.933334,119.099998,103.366669,103.299998,104.733332,102.600001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.332000,68.920000,14.912000,14.756000,19.811000,C3H8,37837.936104,50800.172957,,420.000000,225.680000,14.832174,7.969821,65.199997,11.570000,29.307000,0.995381,0.990093,1.005341,0.000000,14.509922,7.933012,37206.931873,20342.151913
12/04/2024,14:26:17.771,2348.65,5705.01,120.180000,2.466700,119.500000,161.000000,0.000000,60.000000,296.400000,0.403100,1.655856,1.418123,5703.000000,15.762500,0.000000,65.850000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.446 0 603 ,109.494445,55.920414,56.200001,123.400002,66.271430,12.282000,2.998000,11.570000,-44.599998,-46.799999,0.000000,24.990165,8.339638,56.957962,102.438078,343.649674,41.205770,7.715496,151.883041,3.032000,12.428000,0.000000,0.000000,122.900002,119.099998,103.800001,103.766668,104.866666,102.533335,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.332000,68.910000,14.882000,14.723000,19.824000,C3H8,37753.316160,50833.508086,,396.000000,225.980000,13.984621,7.980416,65.099998,11.570000,29.307000,0.995571,0.990281,1.005341,0.000000,14.460393,7.945071,37079.929134,20373.074546
12/04/2024,14:26:20.771,2351.65,5708.01,120.170000,2.467100,119.600000,161.100000,0.000000,60.000000,296.500000,0.403400,1.657249,1.418740,5706.000000,15.762500,0.000000,65.650000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.447 0 610 ,109.100001,55.929734,56.200001,123.400002,66.246939,12.434000,3.016000,11.570000,-44.599998,-46.799999,0.000000,25.090366,8.339355,56.994171,103.704671,344.918323,41.357644,7.717750,151.882965,3.044000,12.582000,0.000000,0.000000,122.900002,119.133331,104.533335,103.600001,103.033333,101.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.333000,68.900000,14.951000,14.796000,19.836000,C3H8,37940.505732,50864.278975,,384.000000,226.300000,13.560845,7.991717,65.199997,11.570000,29.307000,0.995381,0.990093,1.005341,0.000000,14.389466,7.954806,36898.054214,20398.036946
12/04/2024,14:26:23.772,2354.65,5711.02,120.180000,2.466200,119.500000,161.200000,0.000000,60.000000,296.400000,0.403200,1.657084,1.418123,5709.000000,15.762500,0.000000,65.612500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.300 0 617 ,108.983333,55.955769,56.200001,123.333336,66.234693,12.584000,3.015000,11.560000,-44.500000,-46.700001,0.000000,25.231326,8.339861,56.928848,104.950690,346.164320,41.507294,7.714510,151.882812,3.061000,12.733000,0.000000,0.000000,122.800003,119.166664,105.333333,102.766665,102.600001,101.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.332000,68.890000,14.965000,14.809000,19.848000,C3H8,37973.840862,50895.049863,,384.000000,226.640000,13.560845,8.003724,65.199997,11.560000,29.307000,0.995357,0.990093,1.005317,0.000000,14.330076,7.966563,36745.764776,20428.184101
12/04/2024,14:26:26.773,2357.65,5714.02,120.180000,2.466200,119.500000,161.300000,0.000000,60.000000,296.400000,0.403400,1.656922,1.418123,5712.000000,15.762500,0.000000,65.637500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.445 0 624 ,108.938889,55.965828,56.200001,123.266668,66.228570,12.733000,3.015000,11.570000,-44.599998,-46.700001,0.000000,25.215406,8.340240,56.883327,106.195427,347.409042,41.656292,7.716848,151.882584,3.059000,12.884000,0.000000,0.000000,122.733332,119.099998,104.766668,103.166667,102.600001,101.266665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.332000,68.890000,14.922000,14.766000,19.861000,C3H8,37863.578511,50928.384993,,384.000000,226.960000,13.560845,8.015024,65.199997,11.570000,29.307000,0.995381,0.990093,1.005341,0.000000,14.277281,7.978006,36610.385617,20457.527465
12/04/2024,14:26:29.773,2360.65,5717.02,120.180000,2.465600,119.500000,161.400000,0.000000,60.000000,296.300000,0.403300,1.656676,1.418622,5715.000000,15.762500,0.000000,65.725000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 631 ,108.577778,55.965237,56.200001,123.199997,66.226529,12.879000,3.004000,11.580000,-44.500000,-46.700001,0.000000,25.032861,8.340460,56.858486,107.415591,348.629168,41.802825,7.713536,151.882538,3.037000,13.032000,0.000000,0.000000,122.699997,118.600001,104.033335,103.366669,102.099998,100.666667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.332000,68.880000,14.955000,14.799000,19.873000,C3H8,37948.198455,50959.155881,,408.000000,227.300000,14.408398,8.027031,65.099998,11.580000,29.306000,0.995562,0.990281,1.005333,0.000000,14.170104,7.991410,36335.557526,20491.899889
12/04/2024,14:26:32.775,2363.65,5720.02,120.170000,2.466000,119.600000,161.500000,0.000000,60.000000,296.300000,0.403600,1.656326,1.418241,5718.000000,15.762500,0.000000,65.887500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.301 0 639 ,108.572221,55.961686,56.200001,123.199997,66.222447,13.028000,2.988000,11.580000,-44.500000,-46.700001,0.000000,24.857851,8.340312,56.874653,108.656047,349.867604,41.951322,7.718170,151.882507,3.016000,13.182000,0.000000,0.000000,122.633331,118.199997,103.633331,104.100001,101.933334,100.933332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.332000,68.880000,14.971000,14.812000,19.885000,C3H8,37981.533584,50989.926770,,432.000000,227.680000,15.255950,8.040451,65.199997,11.580000,29.306000,0.995373,0.990093,1.005333,0.000000,14.043242,8.003245,36010.251823,20522.247582
12/04/2024,14:26:35.776,2366.65,5723.02,120.180000,2.465500,119.600000,161.600000,0.000000,60.000000,296.300000,0.403600,1.657392,1.418123,5721.000000,15.762500,0.000000,65.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 645 ,108.800000,55.977958,56.200001,123.199997,66.220406,13.179000,2.991000,11.560000,-44.599998,-46.700001,-0.001000,24.863158,8.340036,56.919781,109.911366,351.125048,42.102095,7.719652,151.881805,3.016000,13.334000,0.000000,0.000000,122.500000,118.399999,103.866666,104.433332,102.333333,101.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.850000,29.332000,68.880000,15.011000,14.852000,19.898000,C3H8,38084.103213,51023.261899,,432.000000,228.040000,15.255950,8.053164,65.199997,11.560000,29.306000,0.995324,0.990093,1.005284,0.000000,13.985520,8.015508,35862.239638,20553.691503
12/04/2024,14:26:38.776,2369.65,5726.02,120.180000,2.465100,119.600000,161.700000,0.000000,60.000000,296.200000,0.403600,1.657255,1.419121,5724.000000,15.762500,0.000000,65.725000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.305 0 653 ,108.888889,55.986242,56.200001,123.199997,66.224488,13.330000,2.997000,11.580000,-44.599998,-46.700001,0.000000,25.028159,8.340446,56.896828,111.171551,352.385226,42.253184,7.718499,151.881287,3.036000,13.487000,0.000000,0.000000,122.466667,118.566666,103.733332,105.233332,102.166669,101.166667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.331000,68.870000,15.008000,14.849000,19.910000,C3H8,38076.410491,51054.032788,,420.000000,228.360000,14.832174,8.064465,65.099998,11.580000,29.306000,0.995562,0.990281,1.005333,0.000000,14.023411,8.028678,35959.400624,20587.462643
12/04/2024,14:26:41.776,2372.65,5729.02,120.180000,2.465100,119.600000,161.800000,0.000000,60.000000,296.200000,0.403700,1.656687,1.418622,5727.000000,15.762500,0.000000,65.737500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.448 0 660 ,108.688889,55.996597,56.212245,123.166664,66.218365,13.478000,2.999000,11.590000,-44.599998,-46.599998,0.000000,25.117390,8.340528,56.891495,112.410184,353.623783,42.401680,7.717476,151.881317,3.047000,13.637000,0.000000,0.000000,122.400002,118.400002,103.566666,104.266665,102.433334,101.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.850000,29.331000,68.870000,14.984000,14.826000,19.922000,C3H8,38017.432954,51084.803677,,396.000000,228.700000,13.984621,8.076472,65.099998,11.590000,29.306000,0.995587,0.990281,1.005357,0.000000,14.119033,8.040828,36204.599539,20618.619006
12/04/2024,14:26:44.777,2375.65,5732.02,120.170000,2.464800,119.600000,161.900000,0.000000,60.000000,296.200000,0.403800,1.655956,1.418241,5730.000000,15.762500,0.000000,65.725000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.305 0 668 ,108.216666,55.999556,56.242857,123.099998,66.226529,13.626000,3.001000,11.590000,-44.599998,-46.599998,0.000000,25.027593,8.339762,56.986744,113.641826,354.855479,42.549117,7.716562,151.882141,3.036000,13.787000,0.000000,0.000000,122.266668,118.099998,103.333333,103.833331,101.699999,100.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.331000,68.870000,15.031000,14.872000,19.935000,C3H8,38135.388027,51118.138806,,408.000000,229.040000,14.408398,8.088479,65.099998,11.590000,29.306000,0.995587,0.990281,1.005357,0.000000,14.260786,8.052782,36568.087295,20649.271960
12/04/2024,14:26:47.779,2378.65,5735.02,120.180000,2.464100,119.500000,162.000000,0.000000,60.000000,296.100000,0.403700,1.655858,1.418123,5733.000000,15.762500,0.000000,65.775000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 674 ,107.477777,55.979881,56.279591,123.033333,66.244898,13.775000,2.997000,11.570000,-44.700001,-46.700001,0.000000,24.919762,8.339931,56.964848,114.886593,356.100231,42.698372,7.714848,151.882645,3.023000,13.937000,0.000000,0.000000,122.199997,118.000000,103.400002,101.133334,100.533333,99.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.331000,68.870000,15.008000,14.849000,19.947000,C3H8,38076.410491,51148.909695,,408.000000,229.380000,14.408398,8.100486,65.199997,11.570000,29.306000,0.995348,0.990093,1.005308,0.000000,14.423903,8.062805,36986.359026,20674.973840
12/04/2024,14:26:50.780,2381.65,5738.02,120.180000,2.463900,119.500000,162.100000,0.000000,60.000000,296.100000,0.403700,1.657210,1.418622,5736.000000,15.762500,0.000000,65.900000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.404 0 682 ,107.566667,55.956805,56.297958,122.966667,66.259184,13.924000,2.987000,11.570000,-44.599998,-46.700001,0.000000,24.918025,8.339780,56.985260,116.125159,357.336723,42.846880,7.712130,151.882355,3.023000,14.087000,0.000000,0.000000,122.199997,118.000000,103.199999,101.833336,100.933334,99.233335,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.331000,68.860000,15.014000,14.855000,19.959000,C3H8,38091.795935,51179.680583,,408.000000,229.720000,14.408398,8.112493,65.199997,11.570000,29.306000,0.995348,0.990093,1.005308,0.000000,14.531039,8.074757,37261.082466,20705.619454
12/04/2024,14:26:53.781,2384.65,5741.02,120.170000,2.463500,119.500000,162.200000,0.000000,60.000000,296.000000,0.403600,1.656424,1.418740,5739.000000,15.762500,0.000000,65.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.448 0 689 ,107.600000,55.946597,56.299999,122.900002,66.255102,14.075000,3.005000,11.560000,-44.599998,-46.599998,0.001000,25.008814,8.340057,56.946621,117.385996,358.599694,42.998329,7.720543,151.882523,3.034000,14.240000,0.000000,0.000000,122.033333,118.000000,103.066666,101.899999,101.300001,99.300003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.331000,68.860000,15.054000,14.898000,19.972000,C3H8,38202.058286,51213.015713,,444.000000,230.120000,15.679727,8.126619,65.099998,11.560000,29.305000,0.995481,0.990281,1.005250,0.000000,14.555828,8.089892,37324.647303,20744.430474
12/04/2024,14:26:56.782,2387.65,5744.03,120.180000,2.463700,119.600000,162.300000,0.000000,60.000000,296.100000,0.403900,1.656533,1.418123,5742.000000,15.762500,0.000000,65.612500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.301 0 697 ,107.355556,55.969083,56.299999,122.900002,66.244898,14.225000,3.011000,11.560000,-44.700001,-46.599998,0.000000,25.124575,8.340158,56.935982,118.640382,359.854011,43.148723,7.716960,151.882614,3.048000,14.392000,0.000000,0.000000,121.900002,118.099998,102.933334,101.133334,100.666667,99.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.331000,68.860000,15.044000,14.885000,19.984000,C3H8,38168.723157,51243.786602,,456.000000,230.480000,16.103503,8.139332,65.199997,11.560000,29.305000,0.995291,0.990093,1.005250,0.000000,14.567328,8.101004,37354.136715,20772.924664
12/04/2024,14:26:59.783,2390.65,5747.03,120.180000,2.463200,119.600000,162.400000,0.000000,60.000000,296.000000,0.403900,1.656301,1.418123,5745.000000,15.762500,0.000000,65.600000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.447 0 704 ,107.111111,55.985207,56.299999,122.800003,66.248980,14.375000,3.015000,11.570000,-44.599998,-46.599998,0.000000,25.227302,8.339774,56.985027,119.893947,361.105504,43.298776,7.718116,151.882721,3.060000,14.544000,0.000000,0.000000,121.866669,117.899999,102.599998,100.833333,100.566666,98.899999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.331000,68.850000,15.047000,14.888000,19.997000,C3H8,38176.415879,51277.121731,,432.000000,230.820000,15.255950,8.151339,65.099998,11.570000,29.305000,0.995505,0.990281,1.005275,0.000000,14.623263,8.114699,37497.566454,20808.041559
12/04/2024,14:27:02.784,2393.65,5750.03,120.180000,2.462500,119.500000,162.500000,0.000000,60.000000,295.900000,0.403700,1.656365,1.418622,5748.000000,15.762500,0.000000,65.662500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 711 ,107.350000,55.978402,56.297958,122.800003,66.257143,14.524000,3.019000,11.570000,-44.599998,-46.700001,0.000000,25.175948,8.340182,56.931705,121.132209,362.345854,43.447253,7.716464,151.882782,3.054000,14.694000,0.000000,0.000000,121.766668,117.333333,102.733332,102.300001,100.466667,99.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.331000,68.850000,15.054000,14.895000,20.009000,C3H8,38194.365564,51307.892620,,396.000000,231.160000,13.984621,8.163346,65.199997,11.570000,29.305000,0.995315,0.990093,1.005275,0.000000,14.684105,8.125104,37653.579757,20834.721800
12/04/2024,14:27:05.785,2396.65,5753.03,120.170000,2.462900,119.600000,162.600000,0.000000,60.000000,296.000000,0.404000,1.656340,1.418241,5751.000000,15.762500,0.000000,65.575000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.343 0 719 ,107.427778,55.974112,56.285714,122.666664,66.259184,14.675000,3.015000,11.570000,-44.599998,-46.599998,0.000000,25.102621,8.340579,56.882725,122.391885,363.603450,43.598285,7.716052,151.882874,3.045000,14.847000,0.000000,0.000000,121.666664,117.000000,102.500000,103.600001,100.133334,99.666669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.331000,68.850000,15.067000,14.912000,20.021000,C3H8,38237.957656,51338.663508,,408.000000,231.500000,14.408398,8.175353,65.099998,11.570000,29.305000,0.995505,0.990281,1.005275,0.000000,14.753199,8.138605,37830.754512,20869.342435
12/04/2024,14:27:08.786,2399.65,5756.03,120.180000,2.463000,119.600000,162.700000,0.000000,60.000000,296.000000,0.404100,1.656435,1.418622,5754.000000,15.762500,0.000000,65.675000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.450 0 726 ,107.005556,55.982988,56.255102,122.599998,66.271430,14.824000,3.011000,11.570000,-44.700001,-46.599998,0.000000,25.118096,8.340590,56.879299,123.633844,364.845408,43.747187,7.711395,151.882156,3.047000,14.997000,0.000000,0.000000,121.533333,116.933334,102.266668,101.500000,99.866669,99.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.331000,68.850000,15.080000,14.922000,20.034000,C3H8,38263.600063,51371.998638,,420.000000,231.860000,14.832174,8.188066,65.099998,11.570000,29.305000,0.995505,0.990281,1.005275,0.000000,14.858508,8.151261,38100.790327,20901.795840
12/04/2024,14:27:11.787,2402.65,5759.03,120.180000,2.462700,119.600000,162.800000,0.000000,60.000000,296.000000,0.404200,1.656231,1.418622,5757.000000,15.762500,0.000000,65.675000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.301 0 734 ,106.500000,55.996893,56.222449,122.500000,66.289798,14.973000,3.006000,11.580000,-44.599998,-46.599998,0.000000,25.106277,8.340789,56.856030,124.880304,366.093956,43.896879,7.716209,151.881516,3.045000,15.148000,0.000000,0.000000,121.466667,116.900002,102.366669,99.266668,99.800001,99.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.331000,68.850000,15.047000,14.888000,20.046000,C3H8,38176.415879,51402.769526,,420.000000,232.200000,14.832174,8.200073,65.099998,11.580000,29.305000,0.995529,0.990281,1.005299,0.000000,14.927582,8.163414,38277.914284,20932.958153
12/04/2024,14:27:14.789,2405.65,5762.03,120.180000,2.462600,119.600000,162.900000,0.000000,60.000000,296.000000,0.404300,1.656623,1.418123,5760.000000,15.762500,0.000000,65.637500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.449 0 741 ,106.538890,56.009911,56.210205,122.500000,66.300003,15.123000,3.011000,11.570000,-44.599998,-46.599998,0.001000,25.082674,8.340662,56.870552,126.131114,367.342686,44.046597,7.718910,151.881195,3.042000,15.299000,0.000000,0.000000,121.333336,116.366669,102.400002,100.300001,99.866669,98.966665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.331000,68.850000,15.090000,14.931000,20.059000,C3H8,38286.678230,51436.104656,,444.000000,232.600000,15.679727,8.214199,65.199997,11.570000,29.305000,0.995315,0.990093,1.005275,0.000000,14.909472,8.175719,38231.476294,20964.510688
12/04/2024,14:27:17.790,2408.65,5765.03,120.170000,2.462000,119.600000,163.000000,0.000000,60.000000,295.900000,0.404100,1.655605,1.418241,5763.000000,15.762500,0.000000,65.600000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.449 0 748 ,106.127778,56.022929,56.230613,122.500000,66.300003,15.271000,2.999000,11.570000,-44.700001,-46.700001,0.000000,25.041466,8.340530,56.892979,127.365511,368.579118,44.194831,7.713004,151.881241,3.037000,15.449000,0.000000,0.000000,121.300003,114.933334,102.300001,99.666667,99.500000,99.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.330000,68.850000,15.034000,14.875000,20.071000,C3H8,38143.080750,51466.875544,,456.000000,232.960000,16.103503,8.226913,65.199997,11.570000,29.305000,0.995315,0.990093,1.005275,0.000000,14.884786,8.188372,38168.174832,20996.957910
12/04/2024,14:27:20.791,2411.65,5768.03,120.180000,2.461500,119.600000,163.100000,0.000000,60.000000,295.800000,0.404200,1.656023,1.418622,5766.000000,15.762500,0.000000,65.675000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.305 0 756 ,106.061112,56.022929,56.269387,122.599998,66.300003,15.421000,3.002000,11.560000,-44.700001,-46.700001,0.000000,25.026095,8.340191,56.935822,128.613725,369.825297,44.344250,7.712267,151.881256,3.036000,15.601000,0.000000,0.000000,121.266668,114.366669,102.333333,100.400002,99.466667,98.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.330000,68.850000,15.097000,14.938000,20.084000,C3H8,38304.627915,51500.210674,,444.000000,233.320000,15.679727,8.239626,65.099998,11.560000,29.305000,0.995481,0.990281,1.005250,0.000000,14.924357,8.202388,38269.643667,21032.898132
12/04/2024,14:27:23.792,2414.65,5771.04,120.180000,2.461500,119.600000,163.200000,0.000000,60.000000,295.800000,0.404200,1.655779,1.418622,5769.000000,15.762500,0.000000,65.687500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.449 0 763 ,106.138888,55.996154,56.293877,122.500000,66.300003,15.570000,3.001000,11.560000,-44.700001,-46.599998,0.000000,24.999592,8.339951,56.967766,129.857703,371.071355,44.493661,7.715000,151.881241,3.032000,15.751000,0.000000,0.000000,121.233332,114.800001,102.000000,101.166664,99.666664,97.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.331000,68.850000,15.087000,14.928000,20.096000,C3H8,38278.985508,51530.981562,,408.000000,233.640000,14.408398,8.250927,65.099998,11.560000,29.305000,0.995481,0.990281,1.005250,0.000000,14.973832,8.213638,38396.509551,21061.744898
12/04/2024,14:27:26.794,2417.65,5774.04,120.170000,2.461500,119.600000,163.300000,0.000000,60.000000,295.800000,0.404200,1.656185,1.418740,5772.000000,15.762500,0.000000,65.625000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.301 0 771 ,106.233333,55.981953,56.299999,122.500000,66.300003,15.721000,3.001000,11.590000,-44.599998,-46.599998,0.000000,25.030038,8.340134,56.945889,131.115618,372.327160,44.643990,7.717412,151.881744,3.036000,15.904000,0.000000,0.000000,121.199997,115.066666,102.000000,101.466667,99.533333,98.133334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.330000,68.850000,15.120000,14.961000,20.108000,C3H8,38363.605452,51561.752451,,396.000000,234.000000,13.984621,8.263640,65.099998,11.590000,29.305000,0.995554,0.990281,1.005324,0.000000,15.011824,8.226897,38493.930749,21095.744990
12/04/2024,14:27:29.795,2420.65,5777.04,120.180000,2.460900,119.500000,163.400000,0.000000,60.000000,295.700000,0.404100,1.656833,1.418123,5775.000000,15.762500,0.000000,65.675000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.446 0 778 ,106.338888,55.984171,56.299999,122.433334,66.300003,15.871000,3.013000,11.560000,-44.700001,-46.700001,0.000000,25.099475,8.340199,56.935291,132.367749,373.581447,44.794631,7.718018,151.882294,3.044000,16.056000,0.000000,0.000000,121.199997,115.933332,101.500000,101.433334,99.533333,98.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.331000,68.850000,15.114000,14.955000,20.121000,C3H8,38348.220007,51595.087581,,420.000000,234.340000,14.832174,8.275647,65.199997,11.560000,29.305000,0.995291,0.990093,1.005250,0.000000,15.071157,8.236677,38646.074455,21120.822483
