Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,14:27:32.796,2423.65,5780.04,120.180000,2.461000,119.600000,163.500000,0.000000,60.000000,295.800000,0.404300,1.655628,1.418123,5778.000000,15.762500,0.000000,65.512500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 785 ,105.950000,55.982840,56.299999,122.300003,66.300003,16.019000,3.003000,11.570000,-44.599998,-46.599998,0.000000,25.108903,8.340079,56.954224,133.603239,374.816846,44.942748,7.711171,151.882568,3.046000,16.205000,0.000000,0.000000,121.099998,114.633334,100.866666,101.900002,99.366666,97.833336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.330000,68.850000,15.087000,14.928000,20.133000,C3H8,38278.985508,51625.858469,,420.000000,234.680000,14.832174,8.287654,65.099998,11.570000,29.305000,0.995505,0.990281,1.005275,0.000000,15.090926,8.250401,38696.766072,21156.014180
12/04/2024,14:27:35.797,2426.65,5783.04,120.180000,2.460600,119.500000,163.600000,0.000000,60.000000,295.700000,0.404300,1.656222,1.418622,5781.000000,15.762500,0.000000,65.662500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.449 0 792 ,105.583333,55.958136,56.299999,122.166664,66.300003,16.169000,3.005000,11.570000,-44.599998,-46.599998,0.000000,25.073530,8.340073,56.951443,134.851073,376.062661,45.092132,7.713564,151.882889,3.041000,16.356000,0.000000,0.000000,121.099998,112.966667,100.466667,101.733332,99.233332,98.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.330000,68.850000,15.143000,14.981000,20.146000,C3H8,38414.890266,51659.193599,,420.000000,235.040000,14.832174,8.300367,65.099998,11.570000,29.305000,0.995505,0.990281,1.005275,0.000000,15.008563,8.263057,38485.568519,21188.467585
12/04/2024,14:27:38.798,2429.65,5786.04,120.170000,2.460400,119.500000,163.700000,0.000000,60.000000,295.700000,0.404200,1.655828,1.418740,5784.000000,15.762500,0.000000,65.662500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.301 0 800 ,105.733334,55.947041,56.299999,122.066666,66.300003,16.318000,3.000000,11.570000,-44.700001,-46.599998,0.000000,24.972282,8.339979,56.964531,136.091984,377.305621,45.241160,7.713004,151.882980,3.029000,16.506000,0.000000,0.000000,121.033333,113.833333,100.433334,101.600001,99.466667,98.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.330000,68.850000,15.143000,14.984000,20.158000,C3H8,38422.582988,51689.964487,,432.000000,235.400000,15.255950,8.313080,65.099998,11.570000,29.305000,0.995505,0.990281,1.005275,0.000000,14.880040,8.275713,38156.005635,21220.920990
12/04/2024,14:27:41.798,2432.65,5789.04,120.180000,2.460600,119.600000,163.790000,0.000000,60.000000,295.700000,0.404500,1.656466,1.418622,5787.000000,15.762500,0.000000,65.662500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.450 0 807 ,105.605556,55.943047,56.291836,121.966667,66.300003,16.466000,2.992000,11.550000,-44.599998,-46.599998,0.000000,24.956377,8.340077,56.953655,137.328629,378.542266,45.389439,7.712417,151.882767,3.027000,16.655000,0.000000,0.000000,120.966667,114.133334,100.500000,100.800001,99.566668,97.666664,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.329000,68.850000,15.147000,14.988000,20.171000,C3H8,38432.839951,51723.299617,,420.000000,235.740000,14.832174,8.325087,65.199997,11.550000,29.304000,0.995234,0.990093,1.005192,0.000000,14.784339,8.285407,37910.603784,21245.778924
12/04/2024,14:27:44.799,2435.65,5792.04,120.180000,2.460100,119.600000,163.890000,0.000000,60.000000,295.600000,0.404400,1.655868,1.418123,5790.000000,15.762500,0.000000,65.787500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 814 ,105.527778,55.928106,56.267347,121.900002,66.300003,16.616000,2.993000,11.560000,-44.599998,-46.599998,0.000000,24.968776,8.340229,56.933071,138.580471,379.792059,45.539294,7.721309,151.882355,3.028000,16.807000,0.000000,0.000000,120.800003,114.700002,100.300001,100.399999,99.033333,97.933332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.329000,68.850000,15.117000,14.958000,20.183000,C3H8,38355.912729,51754.070505,,396.000000,236.060000,13.984621,8.336388,65.199997,11.560000,29.304000,0.995258,0.990093,1.005217,0.000000,14.711617,8.296857,37724.127257,21275.138818
12/04/2024,14:27:47.801,2438.65,5795.04,120.180000,2.460300,119.600000,163.990000,0.000000,60.000000,295.700000,0.404500,1.655327,1.418123,5793.000000,15.762500,0.000000,65.675000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.405 0 822 ,105.683333,55.930030,56.232653,121.900002,66.300003,16.765000,2.997000,11.550000,-44.500000,-46.700001,0.000000,24.967793,8.340369,56.915928,139.819469,381.033076,45.688094,7.714572,151.882339,3.028000,16.957000,0.000000,0.000000,120.699997,114.233332,100.233332,102.366666,98.900002,97.666667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.329000,68.850000,15.153000,14.994000,20.196000,C3H8,38448.225396,51787.405635,,384.000000,236.380000,13.560845,8.347689,65.099998,11.550000,29.304000,0.995423,0.990281,1.005192,0.000000,14.633954,8.309484,37524.981085,21307.517659
12/04/2024,14:27:50.801,2441.65,5798.04,120.170000,2.459600,119.500000,164.090000,0.000000,60.000000,295.600000,0.404300,1.655228,1.418740,5796.000000,15.762500,0.000000,65.662500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.449 0 829 ,105.555555,55.935503,56.210205,121.833336,66.300003,16.914000,2.999000,11.580000,-44.599998,-46.700001,0.000000,25.012104,8.340406,56.909435,141.065937,382.279589,45.837547,7.715158,151.882370,3.033000,17.108000,0.000000,0.000000,120.533333,113.833333,99.933334,103.133331,98.666667,97.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.329000,68.850000,15.127000,14.968000,20.208000,C3H8,38381.555137,51818.176523,,384.000000,236.720000,13.560845,8.359696,65.199997,11.580000,29.304000,0.995307,0.990093,1.005266,0.000000,14.571044,8.320461,37363.664031,21335.665395
12/04/2024,14:27:53.802,2444.65,5801.05,120.180000,2.459800,119.600000,164.190000,0.000000,60.000000,295.600000,0.404600,1.655744,1.418622,5799.000000,15.762500,0.000000,65.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.302 0 837 ,104.900000,55.937130,56.214286,121.800003,66.300003,17.062000,2.989000,11.570000,-44.599998,-46.700001,0.000000,25.001813,8.340632,56.884106,142.299029,383.510555,45.985128,7.714202,151.882401,3.032000,17.258000,0.000000,0.000000,120.433334,112.633334,99.699997,100.800001,98.366669,97.466667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.329000,68.850000,15.107000,14.948000,20.221000,C3H8,38330.270322,51851.511653,,396.000000,237.040000,13.984621,8.370996,65.099998,11.570000,29.304000,0.995472,0.990281,1.005241,0.000000,14.503153,8.333093,37189.575559,21368.055725
12/04/2024,14:27:56.802,2447.65,5804.05,120.170000,2.459500,119.600000,164.290000,0.000000,60.000000,295.600000,0.404600,1.655377,1.418740,5802.000000,15.762500,0.000000,65.787500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.449 0 844 ,104.583333,55.917751,56.244898,121.800003,66.302044,17.211000,2.992000,11.560000,-44.500000,-46.700001,0.000000,24.932381,8.340676,56.877483,143.542293,384.755915,46.134448,7.716873,151.882721,3.024000,17.408000,0.000000,0.000000,120.233332,111.600001,99.866669,100.066668,98.199997,97.533333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.329000,68.850000,15.137000,14.978000,20.233000,C3H8,38407.197544,51882.282542,,420.000000,237.400000,14.832174,8.383710,65.099998,11.560000,29.304000,0.995448,0.990281,1.005217,0.000000,14.382589,8.345544,36880.421137,21399.984766
12/04/2024,14:27:59.803,2450.65,5807.05,120.170000,2.459600,119.600000,164.390000,0.000000,60.000000,295.600000,0.404700,1.655716,1.418241,5805.000000,15.762500,0.000000,65.762500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.446 0 851 ,104.366666,55.907988,56.277551,121.733332,66.310207,17.359000,2.992000,11.560000,-44.599998,-46.799999,0.000000,24.883178,8.340477,56.902679,144.780334,385.991891,46.282633,7.718528,151.883148,3.018000,17.558000,0.000000,0.000000,120.133331,111.100001,99.833333,99.666667,98.199997,97.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.330000,68.850000,15.140000,14.981000,20.246000,C3H8,38414.890266,51915.617671,,432.000000,237.780000,15.255950,8.397129,65.099998,11.560000,29.305000,0.995481,0.990281,1.005250,0.000000,14.253933,8.359180,36550.516315,21434.949931
12/04/2024,14:28:02.803,2453.65,5810.05,120.170000,2.459700,119.700000,164.490000,0.000000,60.000000,295.600000,0.404800,1.654917,1.418241,5808.000000,15.762500,0.000000,65.762500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.299 0 859 ,104.361111,55.921006,56.289795,121.633331,66.334696,17.509000,2.987000,11.560000,-44.599998,-46.799999,0.000000,24.941444,8.340715,56.872654,146.024236,387.237828,46.431771,7.718514,151.883163,3.025000,17.709000,0.000000,0.000000,120.000000,111.866666,99.433334,99.666667,98.066666,97.133331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.329000,68.850000,15.160000,15.001000,20.258000,C3H8,38466.175081,51946.388560,,432.000000,238.140000,15.255950,8.409843,65.199997,11.560000,29.304000,0.995258,0.990093,1.005217,0.000000,14.204475,8.369963,36423.693324,21462.600856
12/04/2024,14:28:05.805,2456.65,5813.05,120.180000,2.458700,119.600000,164.590000,0.000000,60.000000,295.500000,0.404600,1.655062,1.418622,5811.000000,15.762500,0.000000,65.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.304 0 866 ,104.016666,55.914201,56.269387,121.533333,66.365308,17.658000,2.997000,11.560000,-44.599998,-46.799999,0.000000,25.008784,8.340390,56.912811,147.273771,388.487408,46.581584,7.715291,151.882935,3.033000,17.860000,0.000000,0.000000,119.966667,110.766665,99.633334,99.099998,97.733332,96.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.329000,68.850000,15.124000,14.965000,20.271000,C3H8,38373.862415,51979.723689,,420.000000,238.460000,14.832174,8.421143,65.099998,11.560000,29.304000,0.995448,0.990281,1.005217,0.000000,14.240750,8.382808,36516.711184,21495.536509
12/04/2024,14:28:08.806,2459.65,5816.05,120.180000,2.458700,119.600000,164.690000,0.000000,60.000000,295.500000,0.404600,1.655184,1.418123,5814.000000,15.762500,0.000000,65.675000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.449 0 873 ,103.866668,55.918935,56.230613,121.400002,66.389798,17.808000,2.999000,11.570000,-44.700001,-46.700001,0.000000,25.005764,8.340323,56.921741,148.518386,389.732008,46.730817,7.715071,151.883148,3.032000,18.010000,0.000000,0.000000,119.933334,110.766668,99.566668,98.766668,97.333336,96.833336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.850000,29.330000,68.850000,15.180000,15.021000,20.283000,C3H8,38517.459895,52010.494578,,408.000000,238.800000,14.408398,8.433150,65.199997,11.570000,29.305000,0.995315,0.990093,1.005275,0.000000,14.328219,8.393644,36741.003270,21523.323956
12/04/2024,14:28:11.807,2462.65,5819.05,120.170000,2.459400,119.700000,164.790000,0.000000,60.000000,295.600000,0.404900,1.655851,1.418740,5817.000000,15.762500,0.000000,65.700000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.445 0 880 ,103.861111,55.926923,56.206123,121.266668,66.400002,17.957000,3.000000,11.560000,-44.700001,-46.700001,0.000000,25.023874,8.340048,56.956226,149.761513,390.975151,46.880117,7.711702,151.883453,3.034000,18.160000,0.000000,0.000000,119.900002,110.866666,99.466667,98.933332,97.500003,96.499997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.330000,68.850000,15.147000,14.988000,20.296000,C3H8,38432.839951,52043.829707,,408.000000,239.140000,14.408398,8.445157,65.199997,11.560000,29.305000,0.995291,0.990093,1.005250,0.000000,14.461815,8.405389,37083.575628,21553.441531
12/04/2024,14:28:14.807,2465.65,5822.05,120.170000,2.458900,119.600000,164.890000,0.000000,60.000000,295.500000,0.404900,1.655862,1.418740,5820.000000,15.762500,0.000000,65.737500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.305 0 888 ,103.922222,55.931805,56.200001,121.199997,66.400002,18.107000,2.999000,11.570000,-44.599998,-46.799999,0.000000,25.026528,8.340194,56.939003,151.014267,392.225824,47.030067,7.709817,151.883179,3.035000,18.312000,0.000000,0.000000,119.933334,111.699999,99.733332,98.599998,97.600001,95.966665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.330000,68.850000,15.133000,14.975000,20.308000,C3H8,38399.504822,52074.600596,,408.000000,239.480000,14.408398,8.457164,65.199997,11.570000,29.305000,0.995315,0.990093,1.005275,0.000000,14.595377,8.417546,37426.059570,21584.613154
12/04/2024,14:28:17.807,2468.65,5825.05,120.170000,2.458900,119.700000,164.990000,0.000000,60.000000,295.500000,0.405000,1.654846,1.418241,5823.000000,15.762500,0.000000,65.737500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.445 0 895 ,103.977778,55.924556,56.200001,121.133331,66.400002,18.255000,2.994000,11.580000,-44.500000,-46.700001,0.000000,24.989880,8.340373,56.914764,152.248816,393.462468,47.178343,7.713705,151.882751,3.030000,18.461000,0.000000,0.000000,119.966667,111.633334,99.366666,99.933334,97.133334,95.833333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.330000,68.850000,15.127000,14.968000,20.321000,C3H8,38381.555137,52107.935725,,420.000000,239.860000,14.832174,8.470584,65.199997,11.580000,29.305000,0.995340,0.990093,1.005299,0.000000,14.657969,8.431108,37586.562256,21619.391660
12/04/2024,14:28:20.807,2471.65,5828.05,120.170000,2.458800,119.700000,165.090000,0.000000,60.000000,295.500000,0.405000,1.655442,1.418241,5826.000000,15.762500,0.000000,65.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.305 0 903 ,104.122222,55.927515,56.200001,121.000000,66.400002,18.404000,2.998000,11.560000,-44.700001,-46.700001,0.000000,24.964737,8.340163,56.946171,153.489803,394.703455,47.327139,7.714646,151.882828,3.027000,18.611000,0.000000,0.000000,119.900002,111.333333,99.166667,101.366666,96.900002,96.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.330000,68.850000,15.137000,14.978000,20.333000,C3H8,38407.197544,52138.706614,,444.000000,240.240000,15.679727,8.484004,65.199997,11.560000,29.305000,0.995291,0.990093,1.005250,0.000000,14.656281,8.444053,37582.232538,21652.583397
12/04/2024,14:28:23.810,2474.65,5831.05,120.170000,2.458000,119.600000,165.190000,0.000000,60.000000,295.400000,0.404700,1.656957,1.418740,5829.000000,15.762500,0.000000,65.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.304 0 910 ,103.094444,55.958876,56.200001,120.933334,66.400002,18.552000,2.995000,11.560000,-44.700001,-46.700001,0.000000,24.977452,8.340026,56.961720,154.729772,395.943379,47.475810,7.714833,151.882660,3.029000,18.761000,0.000000,0.000000,119.733332,107.366666,98.666664,100.200002,96.833336,95.766665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.330000,68.850000,15.130000,14.968000,20.346000,C3H8,38381.555137,52172.041743,,456.000000,240.600000,16.103503,8.496717,65.199997,11.560000,29.305000,0.995291,0.990093,1.005250,0.000000,14.672682,8.456706,37624.287899,21685.029825
12/04/2024,14:28:26.810,2477.65,5834.05,120.170000,2.459000,119.800000,165.290000,0.000000,60.000000,295.500000,0.405300,1.656364,1.418241,5832.000000,15.762500,0.000000,65.787500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.446 0 917 ,102.800000,55.964349,56.200001,120.900002,66.400002,18.701000,2.986000,11.570000,-44.599998,-46.700001,0.000000,24.975308,8.339990,56.966454,155.973826,397.185338,47.624728,7.709728,151.882370,3.028000,18.912000,0.000000,0.000000,119.500000,107.033333,98.599998,99.266668,96.666667,95.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.329000,68.850000,15.160000,15.001000,20.358000,C3H8,38466.175081,52202.812632,,432.000000,240.940000,15.255950,8.508724,65.199997,11.570000,29.304000,0.995282,0.990093,1.005241,0.000000,14.733614,8.468583,37780.532216,21715.484590
12/04/2024,14:28:29.810,2480.65,5837.05,120.170000,2.458500,119.700000,165.390000,0.000000,60.000000,295.400000,0.405200,1.654952,1.418241,5835.000000,15.762500,0.000000,65.962500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.450 0 925 ,102.933334,55.954290,56.200001,120.966667,66.400002,18.848000,2.977000,11.570000,-44.599998,-46.700001,0.000000,24.851506,8.340096,56.953384,157.196594,398.410170,47.771588,7.710423,151.882263,3.013000,19.060000,0.000000,0.000000,119.266668,108.866666,98.199999,98.933334,96.466667,95.866669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.329000,68.850000,15.200000,15.041000,20.371000,C3H8,38568.744709,52236.147761,,408.000000,241.280000,14.408398,8.520731,65.199997,11.570000,29.304000,0.995282,0.990093,1.005241,0.000000,14.807721,8.480533,37970.560642,21746.128172
12/04/2024,14:28:32.810,2483.65,5840.05,120.170000,2.458300,119.700000,165.490000,0.000000,60.000000,295.400000,0.405200,1.655005,1.418241,5838.000000,15.762500,0.000000,65.937500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.305 0 932 ,103.105555,55.950296,56.206123,121.033333,66.400002,18.997000,2.979000,11.560000,-44.799999,-46.799999,0.000000,24.735135,8.340262,56.930405,158.435151,399.646724,47.919856,7.715274,151.882538,2.999000,19.211000,0.000000,0.000000,119.099998,110.133331,97.966667,98.533333,96.933332,95.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.330000,68.850000,15.200000,15.041000,20.383000,C3H8,38568.744709,52266.918650,,420.000000,241.640000,14.832174,8.533444,65.099998,11.560000,29.305000,0.995481,0.990281,1.005250,0.000000,14.909921,8.494879,38232.627217,21782.914044
12/04/2024,14:28:35.811,2486.65,5843.05,120.170000,2.457800,119.600000,165.590000,0.000000,60.000000,295.400000,0.405000,1.656034,1.419239,5841.000000,15.762500,0.000000,65.950000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.305 0 939 ,102.955556,55.949260,56.224490,121.033333,66.400002,19.146000,2.977000,11.570000,-44.700001,-46.700001,0.000000,24.791506,8.340348,56.917946,159.683836,400.895393,48.069567,7.718092,151.882294,3.006000,19.362000,0.000000,0.000000,118.866669,109.533333,98.166664,98.266665,96.966670,95.933334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.329000,68.850000,15.150000,14.991000,20.396000,C3H8,38440.532673,52300.253779,,420.000000,241.980000,14.832174,8.545451,65.199997,11.570000,29.304000,0.995282,0.990093,1.005241,0.000000,15.030362,8.505137,38541.467231,21809.217901
12/04/2024,14:28:38.812,2489.65,5846.06,120.170000,2.458200,119.700000,165.690000,0.000000,60.000000,295.400000,0.405300,1.655236,1.418241,5844.000000,15.762500,0.000000,65.962500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.446 0 946 ,102.611111,55.940532,56.255102,120.866669,66.400002,19.293000,2.975000,11.580000,-44.700001,-46.700001,0.000000,24.907871,8.340564,56.889908,160.913178,402.124720,48.216963,7.712908,151.882050,3.020000,19.510000,0.000000,0.000000,118.699999,108.266668,98.233335,98.199997,96.199999,96.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.329000,68.850000,15.186000,15.024000,20.408000,C3H8,38525.152617,52331.024668,,420.000000,242.360000,14.832174,8.558871,65.099998,11.580000,29.304000,0.995496,0.990281,1.005266,0.000000,15.086545,8.520325,38685.533011,21848.163304
12/04/2024,14:28:41.812,2492.65,5849.06,120.170000,2.457800,119.700000,165.790000,0.000000,60.000000,295.400000,0.405200,1.654854,1.418241,5847.000000,15.762500,0.000000,65.987500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 953 ,102.599999,55.925592,56.267347,120.599998,66.410205,19.442000,2.991000,11.560000,-44.799999,-46.700001,0.000000,24.914247,8.340633,56.880955,162.148714,403.362397,48.365364,7.716349,151.882523,3.021000,19.659000,0.000000,0.000000,118.466667,107.599998,98.266665,98.666667,96.333333,96.266665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.329000,68.850000,15.220000,15.057000,20.421000,C3H8,38609.772561,52364.359797,,456.000000,242.740000,16.103503,8.572290,65.199997,11.560000,29.304000,0.995258,0.990093,1.005217,0.000000,15.060323,8.531641,38618.294273,21877.180363
12/04/2024,14:28:44.813,2495.65,5852.06,120.170000,2.457400,119.600000,165.890000,0.000000,60.000000,295.300000,0.405100,1.655042,1.418241,5850.000000,15.762500,0.000000,65.737500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.300 0 961 ,102.700000,55.933284,56.261224,120.333333,66.428573,19.593000,2.999000,11.580000,-44.700001,-46.700001,0.000000,24.945313,8.340974,56.840042,163.412156,404.625762,48.516825,7.720408,151.883224,3.024000,19.811000,0.000000,0.000000,118.400002,107.266668,98.033333,99.933332,96.366669,96.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.329000,68.850000,15.210000,15.047000,20.433000,C3H8,38584.130154,52395.130686,,456.000000,243.100000,16.103503,8.585004,65.199997,11.580000,29.304000,0.995307,0.990093,1.005266,0.000000,15.045632,8.544712,38580.621168,21910.697269
12/04/2024,14:28:47.815,2498.65,5855.06,120.170000,2.457800,119.700000,165.990000,0.000000,60.000000,295.400000,0.405300,1.656522,1.418740,5853.000000,15.762500,0.000000,65.887500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.446 0 968 ,102.577778,55.929586,56.267347,120.133331,66.453062,19.741000,2.992000,11.580000,-44.700001,-46.700001,0.000000,25.044262,8.340624,56.882740,164.643927,405.857549,48.664258,7.711957,151.883362,3.036000,19.959000,0.000000,0.000000,118.366669,108.233332,98.066666,97.800001,96.666667,96.333333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.329000,68.850000,15.186000,15.027000,20.446000,C3H8,38532.845339,52428.465815,,420.000000,243.440000,14.832174,8.597011,65.099998,11.580000,29.304000,0.995496,0.990281,1.005266,0.000000,15.065520,8.558293,38631.620028,21945.522672
12/04/2024,14:28:50.817,2501.65,5858.06,120.170000,2.457400,119.700000,166.090000,0.000000,60.000000,295.300000,0.405300,1.655612,1.418740,5856.000000,15.762500,0.000000,65.975000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.446 0 975 ,102.544444,55.908580,56.273469,120.099998,66.479592,19.889000,2.992000,11.570000,-44.799999,-46.700001,0.000000,25.001348,8.340769,56.864204,165.881406,407.095043,48.812872,7.714502,151.883286,3.031000,20.109000,0.000000,0.000000,118.400002,109.399999,97.633334,97.966665,95.699997,96.166667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.329000,68.860000,15.167000,15.008000,20.458000,C3H8,38484.124766,52459.236704,,408.000000,243.800000,14.408398,8.609724,65.199997,11.570000,29.304000,0.995282,0.990093,1.005241,0.000000,15.075370,8.569106,38656.878904,21973.251195
12/04/2024,14:28:53.819,2504.65,5861.06,120.170000,2.457800,119.800000,166.190000,0.000000,60.000000,295.400000,0.405500,1.654773,1.418740,5859.000000,15.762500,0.000000,65.850000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.302 0 983 ,102.400000,55.904881,56.255102,120.099998,66.493878,20.040000,3.003000,11.570000,-44.700001,-46.700001,0.000000,24.928404,8.340838,56.855560,167.138061,408.351698,48.963543,7.711403,151.883377,3.022000,20.261000,0.000000,0.000000,118.400002,108.799998,97.366669,98.033333,95.666667,96.133331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.329000,68.860000,15.190000,15.027000,20.471000,C3H8,38532.845339,52492.571833,,420.000000,244.140000,14.832174,8.621731,65.199997,11.570000,29.304000,0.995282,0.990093,1.005241,0.000000,15.096708,8.581057,38711.592172,22003.894778
12/04/2024,14:28:56.820,2507.65,5864.06,120.170000,2.458000,119.800000,166.290000,0.000000,60.000000,295.400000,0.405700,1.655370,1.418241,5862.000000,15.762500,0.000000,65.925000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.301 0 990 ,102.238889,55.927662,56.220409,120.066666,66.500000,20.189000,2.991000,11.550000,-44.599998,-46.700001,0.000000,24.959560,8.340774,56.865685,168.378152,409.591805,49.112214,7.714163,151.883347,3.026000,20.411000,0.000000,0.000000,118.266668,108.366666,97.599998,97.666667,95.933332,95.600001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.328000,68.860000,15.170000,15.011000,20.483000,C3H8,38491.817488,52523.342722,,408.000000,244.480000,14.408398,8.633738,65.199997,11.550000,29.304000,0.995234,0.990093,1.005192,0.000000,15.139338,8.592587,38820.907463,22033.460725
12/04/2024,14:28:59.821,2510.65,5867.06,120.170000,2.457100,119.700000,166.390000,0.000000,60.000000,295.300000,0.405400,1.654674,1.418241,5865.000000,15.762500,0.000000,65.950000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.345 0 997 ,102.427778,55.942455,56.202042,119.933334,66.500000,20.338000,2.995000,11.570000,-44.599998,-46.700001,0.000000,25.037688,8.340633,56.883030,169.624332,410.837953,49.261621,7.713869,151.882599,3.035000,20.562000,0.000000,0.000000,118.133331,108.300001,97.466667,98.766665,95.766668,96.133334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.328000,68.860000,15.196000,15.037000,20.496000,C3H8,38558.487747,52556.677852,,408.000000,244.820000,14.408398,8.645745,65.199997,11.570000,29.304000,0.995282,0.990093,1.005241,0.000000,15.111095,8.604957,38748.486090,22065.181943
12/04/2024,14:29:02.823,2513.65,5870.07,120.170000,2.457200,119.700000,166.490000,0.000000,60.000000,295.300000,0.405500,1.655584,1.418241,5868.000000,15.762500,0.000000,65.925000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.301 0 1005 ,102.222222,55.935799,56.200001,119.833336,66.500000,20.485000,2.997000,11.570000,-44.599998,-46.700001,0.000000,24.998154,8.340667,56.878185,170.853354,412.064912,49.408732,7.718224,151.882431,3.030000,20.710000,0.000000,0.000000,117.966667,107.166664,97.800001,98.933334,95.733332,95.733332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.850000,29.328000,68.860000,15.183000,15.024000,20.508000,C3H8,38525.152617,52587.448740,,432.000000,245.180000,15.255950,8.658458,65.199997,11.570000,29.303000,0.995249,0.990093,1.005208,0.000000,14.993873,8.617325,38447.900608,22096.895342
12/04/2024,14:29:05.824,2516.65,5873.07,120.180000,2.457400,119.800000,166.590000,0.000000,60.000000,295.300000,0.405600,1.654554,1.418123,5871.000000,15.762500,0.000000,65.912500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.301 0 1012 ,101.711111,55.948816,56.200001,119.800003,66.500000,20.635000,2.992000,11.570000,-44.500000,-46.799999,0.000000,24.931325,8.340339,56.920639,172.096862,413.308419,49.557816,7.711729,151.882523,3.022000,20.861000,0.000000,0.000000,117.766668,105.699999,97.999997,98.533333,95.366666,94.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.328000,68.860000,15.167000,15.008000,20.521000,C3H8,38484.124766,52620.783870,,432.000000,245.540000,15.255950,8.671171,65.099998,11.570000,29.303000,0.995439,0.990281,1.005208,0.000000,14.879943,8.631622,38155.755966,22133.557308
12/04/2024,14:29:08.825,2519.65,5876.07,120.170000,2.457000,119.700000,166.690000,0.000000,60.000000,295.300000,0.405500,1.656329,1.418740,5874.000000,15.762500,0.000000,66.062500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.300 0 1019 ,101.472223,55.972337,56.200001,119.733332,66.500000,20.782000,2.984000,11.570000,-44.500000,-46.799999,0.000000,24.894339,8.340417,56.909161,173.327388,414.541025,49.705610,7.716652,151.882492,3.018000,21.010000,0.000000,0.000000,117.633331,106.033335,97.400002,97.800003,95.266668,94.700002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.328000,68.860000,15.196000,15.034000,20.533000,C3H8,38550.795024,52651.554758,,408.000000,245.880000,14.408398,8.683178,65.099998,11.570000,29.303000,0.995439,0.990281,1.005208,0.000000,14.795694,8.643574,37939.719973,22164.205713
12/04/2024,14:29:11.826,2522.65,5879.07,120.180000,2.456800,119.700000,166.790000,0.000000,60.000000,295.200000,0.405500,1.654795,1.418622,5877.000000,15.762500,0.000000,66.087500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 0 1028 ,101.705556,55.959911,56.202042,119.633331,66.500000,20.937000,2.978000,11.580000,-44.400002,-46.700001,0.000000,24.853177,8.340617,56.886444,174.616761,415.830353,49.860191,7.711317,151.882263,3.012000,21.165000,0.000000,0.000000,117.400002,107.500000,97.133334,98.733335,94.966667,94.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.328000,68.860000,15.150000,14.988000,20.546000,C3H8,38432.839951,52684.889888,,372.000000,246.180000,13.137068,8.693773,65.099998,11.580000,29.303000,0.995463,0.990281,1.005233,0.000000,14.698361,8.654332,37690.136972,22191.791118
12/04/2024,14:29:14.827,2525.65,5882.07,120.180000,2.457000,119.800000,166.890000,0.000000,60.000000,295.300000,0.405600,1.655067,1.418622,5880.000000,15.762500,0.000000,66.112500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 0 1036 ,101.555555,55.961982,56.212245,119.400002,66.500000,21.085000,2.977000,11.580000,-44.500000,-46.700001,0.000000,24.818899,8.340568,56.891525,175.851538,417.065145,50.008239,7.712723,151.882492,3.008000,21.314000,0.000000,0.000000,117.233332,107.500000,97.266665,97.933334,95.266668,94.133331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.850000,29.328000,68.860000,15.170000,15.008000,20.558000,C3H8,38484.124766,52715.660776,,384.000000,246.520000,13.560845,8.705780,65.099998,11.580000,29.302000,0.995430,0.990281,1.005199,0.000000,14.604455,8.665997,37449.338021,22221.703381
12/04/2024,14:29:17.828,2528.65,5885.07,120.170000,2.457000,119.800000,166.990000,0.000000,60.000000,295.300000,0.405700,1.654212,1.418241,5883.000000,15.762500,0.000000,66.137500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 0 1044 ,101.466667,55.975444,56.234694,119.099998,66.500000,21.232000,2.973000,11.570000,-44.500000,-46.799999,0.000000,24.789051,8.340434,56.906689,177.083142,418.296779,50.155908,7.713853,151.882828,3.004000,21.461000,0.000000,0.000000,117.066666,107.733335,97.633334,97.300001,95.033333,94.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.327000,68.860000,15.133000,14.975000,20.571000,C3H8,38399.504822,52748.995906,,408.000000,246.840000,14.408398,8.717081,65.099998,11.570000,29.302000,0.995406,0.990281,1.005175,0.000000,14.538586,8.677034,37280.434775,22250.004539
12/04/2024,14:29:20.829,2531.65,5888.07,120.170000,2.456700,119.800000,167.090000,0.000000,60.000000,295.200000,0.405600,1.655106,1.419239,5886.000000,15.762500,0.000000,66.012500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 1051 ,101.055556,55.978698,56.253061,118.800001,66.500000,21.383000,2.990000,11.560000,-44.500000,-46.700001,0.000000,24.874523,8.340441,56.905071,178.340860,419.554528,50.306712,7.715684,151.883148,3.014000,21.612000,0.000000,0.000000,116.900002,107.000000,96.766668,97.366666,94.500000,93.800001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.327000,68.860000,15.157000,14.998000,20.583000,C3H8,38458.482358,52779.766794,,408.000000,247.180000,14.408398,8.729088,65.099998,11.560000,29.302000,0.995382,0.990281,1.005150,0.000000,14.451399,8.688774,37056.866282,22280.107082
12/04/2024,14:29:23.829,2534.65,5891.07,120.170000,2.456800,119.800000,167.190000,0.000000,60.000000,295.200000,0.405800,1.655609,1.418740,5889.000000,15.762500,0.000000,66.087500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.446 0 1059 ,100.683333,55.971450,56.253061,118.633331,66.500000,21.531000,2.985000,11.570000,-44.400002,-46.700001,0.000000,24.973100,8.340235,56.933758,179.578567,420.792144,50.454851,7.713017,151.883057,3.026000,21.761000,0.000000,0.000000,116.666664,105.899999,96.633334,96.666667,94.199999,94.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.327000,68.860000,15.190000,15.031000,20.596000,C3H8,38543.102302,52813.101924,,432.000000,247.560000,15.255950,8.742507,65.199997,11.570000,29.302000,0.995216,0.990093,1.005175,0.000000,14.321416,8.700686,36723.558838,22310.653447
12/04/2024,14:29:26.830,2537.65,5894.07,120.170000,2.456900,119.800000,167.290000,0.000000,60.000000,295.300000,0.405900,1.655379,1.418740,5892.000000,15.762500,0.000000,66.112500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.249 0 1066 ,100.600000,55.967751,56.232653,118.500000,66.500000,21.674000,2.990000,11.560000,-44.500000,-46.700001,0.000000,24.984287,8.340461,56.903717,180.762043,421.975680,50.597001,7.716136,151.883194,3.028000,21.904000,0.000000,0.000000,116.433334,105.333336,97.000000,95.933332,94.133331,94.766668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.327000,68.860000,15.124000,14.965000,20.608000,C3H8,38373.862415,52843.872812,,444.000000,247.920000,15.679727,8.755220,65.199997,11.560000,29.302000,0.995192,0.990093,1.005150,0.000000,14.227675,8.713125,36483.182466,22342.551068
12/04/2024,14:29:29.830,2540.65,5897.07,120.170000,2.456900,119.800000,167.380000,0.000000,60.000000,295.300000,0.405900,1.654728,1.418740,5895.000000,15.762500,0.000000,66.100000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 0 1075 ,100.500000,55.981805,56.210205,118.533333,66.500000,21.828000,2.991000,11.570000,-44.500000,-46.700001,0.000000,24.894497,8.340667,56.876377,182.052054,423.265676,50.751669,7.710876,151.883194,3.017000,22.061000,0.000000,0.000000,116.266668,105.566666,96.699999,96.033333,94.266668,94.166667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.327000,68.860000,15.196000,15.034000,20.621000,C3H8,38550.795024,52877.207942,,420.000000,248.260000,14.832174,8.767227,65.199997,11.570000,29.301000,0.995183,0.990093,1.005141,0.000000,14.244215,8.724999,36525.596430,22372.997039
12/04/2024,14:29:32.831,2543.65,5900.07,120.170000,2.456400,119.800000,167.480000,0.000000,60.000000,295.200000,0.405800,1.655227,1.418740,5898.000000,15.762500,0.000000,66.187500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.249 0 1083 ,100.444444,55.980473,56.200001,118.599998,66.500000,21.975000,2.973000,11.580000,-44.500000,-46.700001,0.000000,24.835775,8.340727,56.872646,183.276537,424.490053,50.898214,7.710744,151.883057,3.010000,22.209000,0.000000,0.000000,116.233332,106.066666,96.733335,95.466667,94.300001,93.866666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.327000,68.860000,15.163000,15.001000,20.633000,C3H8,38466.175081,52907.978831,,396.000000,248.600000,13.984621,8.779234,65.099998,11.580000,29.301000,0.995397,0.990281,1.005166,0.000000,14.326563,8.738826,36736.756533,22408.454767
12/04/2024,14:29:35.831,2546.65,5903.07,120.180000,2.456800,119.900000,167.580000,0.000000,60.000000,295.300000,0.406000,1.653859,1.418123,5901.000000,15.762500,0.000000,66.450000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 0 1091 ,100.561111,55.979586,56.200001,118.500000,66.500000,22.120000,2.962000,11.570000,-44.599998,-46.599998,-0.001000,24.746274,8.340761,56.865505,184.488784,425.702375,51.043568,7.709804,151.882126,2.999000,22.356000,0.000000,0.000000,116.099998,105.933332,97.100001,96.100001,94.666664,93.466667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.328000,68.860000,15.180000,15.018000,20.646000,C3H8,38509.767173,52941.313960,,408.000000,248.940000,14.408398,8.791241,65.300003,11.570000,29.302000,0.995027,0.989904,1.005175,0.000000,14.425288,8.747520,36989.910648,22430.748249
12/04/2024,14:29:38.832,2549.65,5906.08,120.180000,2.455900,119.700000,167.680000,0.000000,60.000000,295.100000,0.405700,1.655116,1.418123,5904.000000,15.762500,0.000000,66.350000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 1098 ,100.394444,55.986538,56.200001,118.366669,66.500000,22.270000,2.968000,11.580000,-44.500000,-46.700001,0.000000,24.642345,8.340520,56.897297,185.734917,426.948555,51.193225,7.713620,151.882126,2.986000,22.506000,0.000000,0.000000,115.966667,104.899999,96.366666,96.433334,95.133334,93.566666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.327000,68.860000,15.170000,15.008000,20.658000,C3H8,38484.124766,52972.084849,,420.000000,249.280000,14.832174,8.803248,65.199997,11.580000,29.301000,0.995208,0.990093,1.005166,0.000000,14.561771,8.761060,37339.885420,22465.468064
12/04/2024,14:29:41.832,2552.65,5909.08,120.170000,2.456200,119.800000,167.780000,0.000000,60.000000,295.200000,0.405800,1.654100,1.418740,5907.000000,15.762500,0.000000,66.362500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.149 0 1106 ,100.172222,56.003254,56.200001,118.233332,66.500000,22.417000,2.961000,11.570000,-44.500000,-46.700001,0.000000,24.694162,8.340479,56.904560,186.967129,428.180644,51.340947,7.713448,151.882034,2.992000,22.655000,0.000000,0.000000,115.833336,104.166667,96.533333,96.499997,95.033333,92.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.850000,29.327000,68.860000,15.163000,15.004000,20.671000,C3H8,38473.867803,53005.419978,,408.000000,249.620000,14.408398,8.815255,65.099998,11.570000,29.301000,0.995373,0.990281,1.005141,0.000000,14.671863,8.774467,37622.189570,22499.845857
12/04/2024,14:29:44.832,2555.65,5912.08,120.180000,2.455600,119.700000,167.880000,0.000000,60.000000,295.100000,0.405600,1.655441,1.418622,5910.000000,15.762500,0.000000,66.462500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 0 1113 ,99.833334,56.006361,56.212245,118.166664,66.500000,22.565000,2.966000,11.590000,-44.500000,-46.700001,0.000000,24.794298,8.340592,56.884972,188.201906,429.413493,51.488764,7.714336,151.881821,3.004000,22.804000,0.000000,0.000000,115.599998,103.800001,96.800001,95.733335,94.199999,92.866669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.850000,29.327000,68.860000,15.210000,15.047000,20.683000,C3H8,38584.130154,53036.190867,,432.000000,250.000000,15.255950,8.828675,65.199997,11.590000,29.301000,0.995232,0.990093,1.005191,0.000000,14.676503,8.786580,37634.086377,22530.906498
12/04/2024,14:29:47.833,2558.65,5915.08,120.170000,2.456800,119.900000,167.980000,0.000000,60.000000,295.200000,0.406100,1.655283,1.418740,5913.000000,15.762500,0.000000,66.287500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 0 1121 ,99.883333,56.000148,56.242857,118.066666,66.500000,22.715000,2.989000,11.570000,-44.500000,-46.799999,-0.001000,24.852046,8.340325,56.920467,189.451182,430.664865,51.638805,7.718226,151.881989,3.011000,22.955000,0.000000,0.000000,115.366669,103.966667,96.833333,95.566666,93.699997,93.866669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.327000,68.860000,15.200000,15.037000,20.696000,C3H8,38558.487747,53069.525996,,456.000000,250.380000,16.103503,8.842095,65.099998,11.570000,29.301000,0.995373,0.990281,1.005141,0.000000,14.644983,8.801182,37553.262879,22568.349514
12/04/2024,14:29:50.833,2561.65,5918.08,120.170000,2.456500,119.900000,168.080000,0.000000,60.000000,295.200000,0.406100,1.654712,1.418740,5916.000000,15.762500,0.000000,66.125000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 1128 ,99.833332,56.003846,56.279591,117.966667,66.500000,22.868000,3.003000,11.580000,-44.500000,-46.799999,0.000000,25.016414,8.340277,56.925545,190.719012,431.932694,51.790816,7.720211,151.882370,3.031000,23.108000,0.000000,0.000000,115.199999,103.699999,96.433334,95.733332,93.699997,94.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.850000,29.327000,68.860000,15.193000,15.031000,20.708000,C3H8,38543.102302,53100.296885,,444.000000,250.740000,15.679727,8.854808,65.099998,11.580000,29.302000,0.995430,0.990281,1.005199,0.000000,14.677714,8.814344,37637.192167,22602.100867
12/04/2024,14:29:53.834,2564.65,5921.08,120.170000,2.456000,119.800000,168.180000,0.000000,60.000000,295.100000,0.406000,1.654805,1.418241,5919.000000,15.762500,0.000000,66.062500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 1135 ,99.438889,56.023521,56.297958,117.733332,66.500000,23.018000,3.016000,11.560000,-44.400002,-46.799999,0.000000,25.223011,8.339801,56.986252,191.978992,433.190564,51.941639,7.723008,151.882278,3.056000,23.259000,0.000000,0.000000,114.966667,103.400002,96.300001,95.000000,93.699997,93.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.327000,68.860000,15.180000,15.018000,20.721000,C3H8,38509.767173,53133.632014,,420.000000,251.080000,14.832174,8.866815,65.199997,11.560000,29.302000,0.995192,0.990093,1.005150,0.000000,14.743614,8.824183,37806.176288,22627.330276
12/04/2024,14:29:56.834,2567.65,5924.08,120.170000,2.456000,119.800000,168.280000,0.000000,60.000000,295.100000,0.406000,1.655171,1.418241,5922.000000,15.762500,0.000000,65.987500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.446 0 1143 ,99.255555,56.032100,56.299999,117.466667,66.500000,23.167000,3.025000,11.560000,-44.599998,-46.799999,0.000000,25.301522,8.339633,57.008148,193.224381,434.435954,52.090970,7.714322,151.881989,3.065000,23.408000,0.000000,0.000000,114.666667,103.233332,96.466667,94.533335,93.666667,92.966665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.327000,68.860000,15.160000,14.998000,20.733000,C3H8,38458.482358,53164.402903,,408.000000,251.420000,14.408398,8.878822,65.099998,11.560000,29.301000,0.995349,0.990281,1.005117,0.000000,14.807988,8.837523,37971.246161,22661.537168
12/04/2024,14:29:59.835,2570.65,5927.08,120.170000,2.455400,119.700000,168.380000,0.000000,60.000000,295.100000,0.405800,1.654231,1.418241,5925.000000,15.762500,0.000000,66.037500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 0 1150 ,98.888888,56.032840,56.293877,117.199999,66.500000,23.317000,3.025000,11.580000,-44.599998,-46.799999,0.000000,25.232444,8.340164,56.939243,194.472049,435.683621,52.240574,7.717877,151.881927,3.057000,23.558000,0.000000,0.000000,114.333333,103.233332,95.433334,94.166664,93.666664,92.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.327000,68.860000,15.150000,14.988000,20.746000,C3H8,38432.839951,53197.738032,,420.000000,251.780000,14.832174,8.891535,65.099998,11.580000,29.301000,0.995397,0.990281,1.005166,0.000000,14.921848,8.850610,38263.211361,22695.095499
12/04/2024,14:30:02.837,2573.65,5930.08,120.170000,2.455900,119.800000,168.480000,0.000000,60.000000,295.100000,0.406000,1.654953,1.418241,5928.000000,15.762500,0.000000,66.075000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 1157 ,98.888889,56.048373,56.287755,116.900002,66.500000,23.467000,3.016000,11.580000,-44.599998,-46.700001,-0.001000,25.111208,8.340480,56.900345,195.717909,436.931561,52.390198,7.715346,151.881790,3.042000,23.707000,0.000000,0.000000,114.066666,103.000000,95.500000,94.866666,93.300003,92.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.860000,15.147000,14.984000,20.758000,C3H8,38422.582988,53228.508921,,420.000000,252.120000,14.832174,8.903542,65.199997,11.580000,29.301000,0.995208,0.990093,1.005166,0.000000,15.032453,8.860874,38546.827925,22721.412903
12/04/2024,14:30:05.837,2576.65,5933.08,120.170000,2.455600,119.800000,168.580000,0.000000,60.000000,295.100000,0.406000,1.654667,1.418740,5931.000000,15.762500,0.000000,66.112500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.446 0 1165 ,98.883334,56.049556,56.289795,116.666664,66.500000,23.616000,3.008000,11.570000,-44.599998,-46.599998,0.000000,25.073812,8.340280,56.927441,196.968111,438.179714,52.539852,7.716147,151.881424,3.037000,23.857000,0.000000,0.000000,113.833336,102.800001,96.000003,94.466667,93.233332,92.966665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.327000,68.860000,15.173000,15.011000,20.771000,C3H8,38491.817488,53261.844050,,432.000000,252.500000,15.255950,8.916962,65.099998,11.570000,29.301000,0.995373,0.990281,1.005141,0.000000,15.044210,8.875703,38576.977148,22759.438662
12/04/2024,14:30:08.838,2579.65,5936.08,120.170000,2.455300,119.800000,168.680000,0.000000,60.000000,295.100000,0.405900,1.655113,1.418241,5934.000000,15.762500,0.000000,66.112500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 0 1173 ,98.927778,56.038166,56.295918,116.566666,66.500000,23.767000,3.008000,11.570000,-44.700001,-46.599998,0.000000,25.093444,8.339989,56.988602,198.223582,439.435124,52.690386,7.713886,151.880615,3.039000,24.009000,0.000000,0.000000,113.666664,103.400002,95.700002,94.566668,93.133331,93.100001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.327000,68.860000,15.157000,14.998000,20.783000,C3H8,38458.482358,53292.614939,,456.000000,252.880000,16.103503,8.930381,65.199997,11.570000,29.301000,0.995183,0.990093,1.005141,0.000000,15.003162,8.887367,38471.718285,22789.347826
12/04/2024,14:30:11.841,2582.65,5939.08,120.170000,2.455500,119.800000,168.780000,0.000000,60.000000,295.100000,0.406000,1.654408,1.418241,5937.000000,15.762500,0.000000,66.012500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 1180 ,98.738889,56.042012,56.299999,116.433334,66.500000,23.917000,3.012000,11.560000,-44.700001,-46.599998,-0.001000,25.124552,8.340178,56.971306,199.474362,440.685949,52.840355,7.714005,151.880569,3.043000,24.159000,0.000000,0.000000,113.533333,103.199999,95.233332,94.066668,93.300001,93.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.870000,15.176000,15.018000,20.796000,C3H8,38509.767173,53325.950068,,444.000000,253.240000,15.679727,8.943095,65.099998,11.560000,29.301000,0.995349,0.990281,1.005117,0.000000,15.004847,8.901497,38476.040630,22825.581387
