Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,14:30:14.842,2585.65,5942.09,120.170000,2.455400,119.800000,168.880000,0.000000,60.000000,295.100000,0.406000,1.655127,1.418241,5940.000000,15.762500,0.000000,66.037500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.249 0 1188 ,98.666667,56.055325,56.299999,116.300001,66.500000,24.065000,3.007000,11.570000,-44.700001,-46.500000,0.000000,25.118243,8.340207,56.970974,200.711249,441.924871,52.988654,7.716748,151.880783,3.042000,24.308000,0.000000,0.000000,113.400002,102.733332,95.066666,93.866669,93.233335,93.699999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.870000,15.173000,15.011000,20.808000,C3H8,38491.817488,53356.720957,,420.000000,253.580000,14.832174,8.955102,65.199997,11.570000,29.300000,0.995150,0.990093,1.005108,0.000000,15.034482,8.911672,38552.030551,22851.673428
12/04/2024,14:30:17.843,2588.65,5945.09,120.170000,2.455500,119.800000,168.980000,0.000000,60.000000,295.100000,0.406100,1.655752,1.418241,5943.000000,15.762500,0.000000,66.050000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 1195 ,98.483334,56.037278,56.299999,116.133331,66.500000,24.215000,3.008000,11.560000,-44.900002,-46.500000,0.000000,25.077929,8.340199,56.971992,201.961832,443.175453,53.138851,7.720848,151.881271,3.037000,24.459000,0.000000,0.000000,113.233332,102.400002,94.766668,95.066666,92.933334,92.500003,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.870000,15.186000,15.024000,20.821000,C3H8,38525.152617,53390.056086,,408.000000,253.920000,14.408398,8.967109,65.099998,11.560000,29.301000,0.995349,0.990281,1.005117,0.000000,15.050861,8.925399,38594.029894,22886.872634
12/04/2024,14:30:20.845,2591.65,5948.09,120.170000,2.455400,119.900000,169.080000,0.000000,60.000000,295.100000,0.406200,1.654802,1.418241,5946.000000,15.762500,0.000000,66.162500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.446 0 1203 ,98.238889,56.007988,56.306122,115.933334,66.506122,24.364000,3.000000,11.570000,-44.900002,-46.500000,0.000000,24.997809,8.340508,56.931400,203.200085,444.413738,53.287073,7.716619,151.881729,3.027000,24.608000,0.000000,0.000000,113.033333,102.000000,94.766668,94.100001,93.033333,92.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.870000,15.167000,15.008000,20.833000,C3H8,38484.124766,53420.826975,,408.000000,254.280000,14.408398,8.979822,65.099998,11.570000,29.300000,0.995340,0.990281,1.005108,0.000000,15.093660,8.937976,38703.776424,22919.121350
12/04/2024,14:30:23.845,2594.65,5951.09,120.170000,2.455100,119.800000,169.180000,0.000000,60.000000,295.000000,0.406000,1.654597,1.418740,5949.000000,15.762500,0.000000,66.087500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.445 0 1209 ,98.122222,55.988757,56.312244,115.766668,66.512245,24.509000,3.004000,11.570000,-44.799999,-46.299999,0.000000,25.005994,8.340362,56.948658,204.408339,445.621991,53.431941,7.717663,151.882095,3.028000,24.753000,0.000000,0.000000,112.800001,101.800003,93.833333,93.566666,93.633334,93.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.870000,15.130000,14.968000,20.846000,C3H8,38381.555137,53454.162104,,408.000000,254.600000,14.408398,8.991123,65.099998,11.570000,29.300000,0.995340,0.990281,1.005108,0.000000,15.133090,8.949224,38804.885470,22947.964038
12/04/2024,14:30:26.846,2597.65,5954.09,120.170000,2.455500,119.900000,169.280000,0.000000,60.000000,295.100000,0.406200,1.655508,1.418740,5952.000000,15.762500,0.000000,66.012500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 0 1218 ,97.777778,55.988905,56.310204,115.633331,66.512245,24.666000,3.011000,11.560000,-45.000000,-46.400002,0.000000,25.101186,8.340228,56.965649,205.720531,446.934214,53.589528,7.723656,151.882248,3.040000,24.911000,0.000000,0.000000,112.500000,101.699999,93.400002,93.233332,93.366666,92.466667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.870000,15.176000,15.018000,20.858000,C3H8,38509.767173,53484.932993,,420.000000,254.960000,14.832174,9.003836,65.199997,11.560000,29.300000,0.995126,0.990093,1.005084,0.000000,15.078649,8.959951,38665.287022,22975.471936
12/04/2024,14:30:29.847,2600.65,5957.09,120.170000,2.455200,119.800000,169.380000,0.000000,60.000000,295.100000,0.406100,1.655262,1.418740,5955.000000,15.762500,0.000000,65.937500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.446 0 1225 ,97.444444,55.988462,56.304081,115.466667,66.514285,24.815000,3.011000,11.580000,-44.900002,-46.400002,0.000000,25.188193,8.339958,56.998020,206.961898,448.175505,53.738358,7.716126,151.882370,3.050000,25.060000,0.000000,0.000000,112.199999,101.566668,93.066666,93.099998,92.600001,92.133331,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.327000,68.870000,15.140000,14.978000,20.871000,C3H8,38407.197544,53518.268123,,432.000000,255.320000,15.255950,9.016549,65.099998,11.580000,29.301000,0.995397,0.990281,1.005166,0.000000,14.953353,8.975049,38343.997655,23014.186126
12/04/2024,14:30:32.847,2603.65,5960.09,120.180000,2.455200,119.800000,169.480000,0.000000,60.000000,295.100000,0.406100,1.654855,1.418123,5958.000000,15.762500,0.000000,65.987500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 0 1233 ,97.522222,55.989201,56.299999,115.300001,66.530612,24.964000,3.015000,11.570000,-44.900002,-46.299999,0.000000,25.172486,8.340483,56.933018,208.205116,449.418769,53.887431,7.711780,151.882629,3.048000,25.210000,0.000000,0.000000,112.033333,102.899999,92.900002,93.133331,92.133334,92.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.870000,15.183000,15.021000,20.883000,C3H8,38517.459895,53549.039011,,420.000000,255.680000,14.832174,9.029262,65.199997,11.570000,29.300000,0.995150,0.990093,1.005108,0.000000,14.842947,8.985474,38060.889779,23040.917509
12/04/2024,14:30:35.848,2606.65,5963.09,120.180000,2.455100,119.800000,169.580000,0.000000,60.000000,295.000000,0.406200,1.654841,1.418123,5961.000000,15.762500,0.000000,65.950000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 0 1240 ,97.805556,55.988018,56.299999,115.099998,66.555101,25.114000,3.013000,11.580000,-44.799999,-46.299999,0.000000,25.074635,8.340036,56.992680,209.457642,450.671294,54.037609,7.719722,151.882950,3.036000,25.360000,0.000000,0.000000,111.866669,102.600001,93.399999,93.199999,93.399999,92.366666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.327000,68.870000,15.140000,14.978000,20.896000,C3H8,38407.197544,53582.374141,,396.000000,255.980000,13.984621,9.039857,65.099998,11.580000,29.301000,0.995397,0.990281,1.005166,0.000000,14.753921,8.998249,37832.605524,23073.677599
12/04/2024,14:30:38.849,2609.65,5966.09,120.170000,2.454800,119.800000,169.680000,0.000000,60.000000,295.000000,0.406100,1.655613,1.418241,5964.000000,15.762500,0.000000,65.925000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.253 0 1248 ,98.038889,55.992456,56.297958,114.800001,66.577550,25.265000,3.010000,11.560000,-45.000000,-46.299999,0.000000,25.086053,8.340189,56.970951,210.716104,451.929741,54.188249,7.717508,151.882660,3.037000,25.511000,0.000000,0.000000,111.800003,102.766668,93.699999,93.299998,93.966665,92.699999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.870000,15.150000,14.988000,20.908000,C3H8,38432.839951,53613.145029,,384.000000,256.300000,13.560845,9.051158,65.099998,11.560000,29.301000,0.995349,0.990281,1.005117,0.000000,14.646860,9.009057,37558.074765,23101.391998
12/04/2024,14:30:41.850,2612.65,5969.09,120.170000,2.454800,119.800000,169.780000,0.000000,60.000000,295.000000,0.406100,1.656225,1.418241,5967.000000,15.762500,0.000000,66.000000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 1255 ,97.972222,55.999112,56.279591,114.500000,66.593876,25.414000,3.008000,11.570000,-44.900002,-46.299999,0.000000,25.138445,8.340389,56.946922,211.957106,453.170728,54.337292,7.717495,151.881989,3.043000,25.659000,0.000000,0.000000,111.633331,101.800001,94.466667,94.299998,93.133334,92.500000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.870000,15.163000,15.001000,20.921000,C3H8,38466.175081,53646.480159,,396.000000,256.640000,13.984621,9.063165,65.199997,11.570000,29.301000,0.995183,0.990093,1.005141,0.000000,14.562902,9.019510,37342.786910,23128.196086
12/04/2024,14:30:44.852,2615.65,5972.10,120.170000,2.454900,119.800000,169.880000,0.000000,60.000000,295.000000,0.406100,1.654813,1.418241,5970.000000,15.762500,0.000000,65.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 0 1263 ,97.466667,56.016272,56.244898,114.199999,66.599998,25.564000,3.019000,11.580000,-44.900002,-46.299999,0.000000,25.153643,8.340404,56.945454,213.212987,454.426654,54.487880,7.715444,151.881561,3.045000,25.810000,0.000000,0.000000,111.433334,101.466667,94.399999,93.466667,92.199999,91.833336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.326000,68.870000,15.117000,14.955000,20.933000,C3H8,38348.220007,53677.251047,,408.000000,256.980000,14.408398,9.075172,65.199997,11.580000,29.301000,0.995208,0.990093,1.005166,0.000000,14.505306,9.031681,37195.095421,23159.403013
12/04/2024,14:30:47.853,2618.65,5975.10,120.170000,2.454600,119.800000,169.980000,0.000000,60.000000,295.000000,0.406100,1.655015,1.418241,5973.000000,15.762500,0.000000,65.862500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 1270 ,97.266667,56.047189,56.228572,113.966667,66.599998,25.713000,3.013000,11.580000,-45.000000,-46.400002,0.001000,25.145368,8.340266,56.964466,214.458027,455.669554,54.636900,7.713614,151.881577,3.044000,25.959000,0.000000,0.000000,111.199999,100.433334,94.233335,93.966667,91.533333,92.233335,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.850000,29.326000,68.870000,15.143000,14.981000,20.946000,C3H8,38414.890266,53710.586177,,408.000000,257.340000,14.408398,9.087885,65.199997,11.580000,29.300000,0.995175,0.990093,1.005133,0.000000,14.406462,9.044033,36941.636610,23191.077637
12/04/2024,14:30:50.854,2621.65,5978.10,120.170000,2.454900,119.800000,170.080000,0.000000,60.000000,295.000000,0.406200,1.653876,1.418740,5976.000000,15.762500,0.000000,65.937500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.445 0 1278 ,96.888888,56.051923,56.246939,113.733332,66.599998,25.864000,3.010000,11.580000,-45.000000,-46.400002,0.000000,25.131478,8.340472,56.936413,215.712693,456.926361,54.788083,7.716988,151.881378,3.042000,26.109000,0.000000,0.000000,110.866666,99.699999,93.766665,93.133334,91.533333,92.333333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.870000,15.117000,14.955000,20.958000,C3H8,38348.220007,53741.357065,,432.000000,257.700000,15.255950,9.100598,65.099998,11.580000,29.300000,0.995364,0.990281,1.005133,0.000000,14.281289,9.058411,36620.662210,23227.945672
12/04/2024,14:30:53.855,2624.65,5981.10,120.170000,2.454500,119.800000,170.180000,0.000000,60.000000,295.000000,0.406100,1.655083,1.418740,5979.000000,15.762500,0.000000,65.975000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 1285 ,96.777777,56.042752,56.275510,113.533333,66.599998,26.013000,3.007000,11.570000,-44.900002,-46.400002,0.000000,25.051525,8.340673,56.911499,216.951767,458.165404,54.935896,7.717869,151.880936,3.032000,26.258000,0.000000,0.000000,110.666664,100.233332,93.966667,92.800001,91.333333,91.666667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.870000,15.186000,15.024000,20.971000,C3H8,38525.152617,53774.692195,,432.000000,258.060000,15.255950,9.113311,65.199997,11.570000,29.301000,0.995183,0.990093,1.005141,0.000000,14.230146,9.069416,36489.518814,23256.165375
12/04/2024,14:30:56.857,2627.65,5984.10,120.180000,2.454300,119.800000,170.280000,0.000000,60.000000,294.900000,0.406100,1.655217,1.418123,5982.000000,15.762500,0.000000,65.887500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.446 0 1293 ,96.872223,56.029734,56.293877,113.400002,66.599998,26.163000,3.008000,11.580000,-45.000000,-46.400002,0.000000,25.038083,8.340547,56.925339,218.203457,459.417110,55.086222,7.718753,151.881180,3.030000,26.409000,0.000000,0.000000,110.433334,101.100001,93.733335,93.533333,91.733335,90.699999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.870000,15.173000,15.014000,20.983000,C3H8,38499.510210,53805.463083,,408.000000,258.400000,14.408398,9.125318,65.199997,11.580000,29.300000,0.995175,0.990093,1.005133,0.000000,14.269513,9.081286,36590.467354,23286.603176
12/04/2024,14:30:59.857,2630.65,5987.10,120.170000,2.454500,119.800000,170.380000,0.000000,60.000000,295.000000,0.406200,1.655816,1.418740,5985.000000,15.762500,0.000000,65.862500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 1300 ,97.222223,56.042899,56.299999,113.233332,66.599998,26.314000,3.013000,11.560000,-44.799999,-46.599998,0.000000,25.113894,8.339818,57.018944,219.466960,460.680688,55.237470,7.717741,151.881195,3.039000,26.560000,0.000000,0.000000,110.333336,101.800001,93.766668,93.266668,93.466667,90.699999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.870000,15.157000,14.994000,20.996000,C3H8,38448.225396,53838.798213,,408.000000,258.720000,14.408398,9.136619,65.099998,11.560000,29.300000,0.995316,0.990281,1.005084,0.000000,14.335322,9.093820,36759.217045,23318.743369
12/04/2024,14:31:02.858,2633.65,5990.10,120.170000,2.454100,119.700000,170.480000,0.000000,60.000000,294.900000,0.406000,1.654863,1.418740,5988.000000,15.762500,0.000000,65.800000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 1307 ,96.994444,56.048669,56.299999,113.066666,66.599998,26.463000,3.013000,11.570000,-44.700001,-46.599998,0.000000,25.188078,8.339524,57.057789,220.705852,461.919458,55.386262,7.713123,151.881302,3.048000,26.709000,0.000000,0.000000,110.166664,102.133331,93.633334,93.566668,91.766668,90.699999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.870000,15.206000,15.044000,21.008000,C3H8,38576.437432,53869.569102,,420.000000,259.080000,14.832174,9.149332,65.199997,11.570000,29.300000,0.995150,0.990093,1.005108,0.000000,14.435805,9.104961,37016.877856,23347.312689
12/04/2024,14:31:05.858,2636.65,5993.10,120.170000,2.453900,119.700000,170.580000,0.000000,60.000000,294.900000,0.405900,1.654061,1.418740,5991.000000,15.762500,0.000000,65.837500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 0 1315 ,96.983333,56.034320,56.299999,112.966667,66.599998,26.612000,3.015000,11.580000,-44.599998,-46.700001,0.000000,25.176786,8.339479,57.061440,221.954247,463.165820,55.535715,7.711299,151.881775,3.047000,26.860000,0.000000,0.000000,110.033333,101.466667,94.066668,93.466665,91.899999,90.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.870000,15.147000,14.988000,21.021000,C3H8,38432.839951,53902.904231,,408.000000,259.400000,14.408398,9.160633,65.099998,11.580000,29.300000,0.995364,0.990281,1.005133,0.000000,14.570863,9.118167,37363.200006,23381.176202
12/04/2024,14:31:08.860,2639.65,5996.10,120.170000,2.454400,119.800000,170.680000,0.000000,60.000000,295.000000,0.406200,1.655639,1.418740,5994.000000,15.762500,0.000000,65.800000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 1322 ,96.827778,56.023373,56.299999,112.833336,66.599998,26.762000,3.016000,11.580000,-44.700001,-46.700001,0.000000,25.093894,8.339476,57.059452,223.204526,464.418224,55.685896,7.715874,151.882126,3.037000,27.010000,0.000000,0.000000,109.866669,99.800001,94.033333,93.600001,92.633334,91.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.870000,15.180000,15.021000,21.033000,C3H8,38517.459895,53933.675120,,408.000000,259.760000,14.408398,9.173346,65.099998,11.580000,29.300000,0.995364,0.990281,1.005133,0.000000,14.643377,9.130822,37549.144270,23413.625020
12/04/2024,14:31:11.861,2642.65,5999.10,120.170000,2.454000,119.700000,170.780000,0.000000,60.000000,294.900000,0.406000,1.654931,1.418241,5997.000000,15.762500,0.000000,65.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.445 0 1330 ,96.616667,56.022337,56.299999,112.599998,66.599998,26.913000,3.012000,11.580000,-44.599998,-46.799999,0.000000,25.107240,8.339768,57.028019,224.463701,465.675243,55.836621,7.717290,151.882095,3.038000,27.161000,0.000000,0.000000,109.666664,99.300001,94.333333,93.033333,92.733335,90.633334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.870000,15.130000,14.971000,21.046000,C3H8,38389.247859,53967.010249,,444.000000,260.160000,15.679727,9.187472,65.199997,11.580000,29.300000,0.995175,0.990093,1.005133,0.000000,14.633630,9.143140,37524.150027,23445.211619
12/04/2024,14:31:14.864,2645.65,6002.11,120.180000,2.453400,119.700000,170.880000,0.000000,60.000000,294.800000,0.405800,1.654561,1.418123,6000.000000,15.762500,0.000000,65.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.445 0 1338 ,96.288889,56.009024,56.299999,112.300001,66.599998,27.061000,3.007000,11.580000,-44.500000,-46.799999,0.000000,25.138985,8.339795,57.024300,225.696702,466.910309,55.984711,7.716584,151.881516,3.042000,27.308000,0.000000,0.000000,109.500000,99.766665,93.733332,93.166667,91.033335,90.533335,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.870000,15.120000,14.958000,21.058000,C3H8,38355.912729,53997.781138,,444.000000,260.520000,15.679727,9.200186,65.099998,11.580000,29.300000,0.995364,0.990281,1.005133,0.000000,14.642000,9.157537,37545.613881,23482.128081
12/04/2024,14:31:17.865,2648.65,6005.11,120.170000,2.454100,119.800000,170.980000,0.000000,60.000000,294.900000,0.406100,1.654863,1.418740,6003.000000,15.762500,0.000000,65.837500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.446 0 1346 ,96.316667,56.009763,56.299999,111.900002,66.599998,27.211000,3.007000,11.590000,-44.400002,-46.700001,-0.001000,25.071456,8.339816,57.021214,226.942593,468.156275,56.134114,7.717508,151.881424,3.033000,27.457000,0.000000,0.000000,109.266668,100.366666,93.233332,92.766668,90.900002,91.366669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.880000,15.137000,14.978000,21.071000,C3H8,38407.197544,54031.116267,,432.000000,260.860000,15.255950,9.212193,65.099998,11.590000,29.300000,0.995389,0.990281,1.005157,0.000000,14.694799,9.169712,37681.001842,23513.349242
12/04/2024,14:31:20.865,2651.65,6008.11,120.170000,2.454400,119.800000,171.080000,0.000000,60.000000,295.000000,0.406200,1.654743,1.418241,6006.000000,15.762500,0.000000,65.787500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.445 0 1352 ,95.944445,56.017456,56.299999,111.599998,66.599998,27.360000,3.009000,11.590000,-44.500000,-46.700001,0.000000,25.030538,8.339942,57.005253,228.187982,469.401635,56.283445,7.711782,151.881500,3.028000,27.605000,0.000000,0.000000,108.900002,98.466670,93.066666,92.999997,90.500000,91.733335,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.326000,68.880000,15.140000,14.981000,21.083000,C3H8,38414.890266,54061.887156,,408.000000,261.200000,14.408398,9.224200,65.199997,11.590000,29.300000,0.995199,0.990093,1.005157,0.000000,14.741062,9.179914,37799.631287,23539.510485
12/04/2024,14:31:23.866,2654.65,6011.11,120.170000,2.453900,119.700000,171.180000,0.000000,60.000000,294.900000,0.406000,1.653979,1.418740,6009.000000,15.762500,0.000000,65.912500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.445 0 1361 ,95.527778,56.018343,56.299999,111.199999,66.599998,27.508000,2.992000,11.580000,-44.500000,-46.700001,0.000000,25.027310,8.340375,56.951767,229.422623,470.636184,56.431220,7.716461,151.881454,3.027000,27.752000,0.000000,0.000000,108.599998,98.233332,93.033333,91.666667,90.766668,90.866669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.850000,29.326000,68.880000,15.196000,15.037000,21.096000,C3H8,38558.487747,54095.222285,,408.000000,261.560000,14.408398,9.236913,65.199997,11.580000,29.300000,0.995175,0.990093,1.005133,0.000000,14.807033,9.192342,37968.796238,23571.377426
12/04/2024,14:31:26.866,2657.65,6014.11,120.180000,2.453800,119.700000,171.280000,0.000000,60.000000,294.900000,0.406000,1.655555,1.418622,6012.000000,15.762500,0.000000,65.937500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 1368 ,95.655557,55.992456,56.299999,110.900002,66.599998,27.657000,2.993000,11.580000,-44.500000,-46.599998,0.000000,24.982392,8.340366,56.951538,230.669379,471.883001,56.580961,7.718416,151.881454,3.022000,27.901000,0.000000,0.000000,108.300001,99.200002,92.866669,91.400002,90.966667,91.200002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.880000,15.114000,14.951000,21.108000,C3H8,38337.963044,54125.993174,,432.000000,261.900000,15.255950,9.248920,65.099998,11.580000,29.300000,0.995364,0.990281,1.005133,0.000000,14.909153,9.206045,38230.656108,23606.515217
12/04/2024,14:31:29.867,2660.65,6017.11,120.180000,2.453900,119.800000,171.380000,0.000000,60.000000,294.900000,0.406100,1.655080,1.418123,6015.000000,15.762500,0.000000,65.900000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 1375 ,95.694445,55.975592,56.299999,110.633331,66.599998,27.807000,2.995000,11.570000,-44.700001,-46.500000,0.000000,24.905268,8.340529,56.928528,231.915832,473.129484,56.730410,7.714052,151.881836,3.012000,28.050000,0.000000,0.000000,108.099998,100.066668,92.733335,91.333333,90.666667,91.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.880000,15.120000,14.961000,21.121000,C3H8,38363.605452,54159.328303,,420.000000,262.260000,14.832174,9.261633,65.199997,11.570000,29.300000,0.995150,0.990093,1.005108,0.000000,14.965146,9.216717,38374.237874,23633.882298
12/04/2024,14:31:32.867,2663.65,6020.11,120.170000,2.454200,119.800000,171.480000,0.000000,60.000000,294.900000,0.406200,1.654185,1.418241,6018.000000,15.762500,0.000000,65.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 1383 ,95.483334,55.980178,56.299999,110.433334,66.599998,27.956000,2.995000,11.580000,-44.599998,-46.500000,0.000000,24.950922,8.340159,56.975929,233.162557,474.376210,56.879897,7.723506,151.882309,3.018000,28.200000,0.000000,0.000000,107.866669,100.333333,92.833333,90.933334,90.366669,90.566666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.880000,15.163000,15.001000,21.133000,C3H8,38466.175081,54190.099192,,444.000000,262.640000,15.679727,9.275053,65.099998,11.580000,29.300000,0.995364,0.990281,1.005133,0.000000,14.950254,9.232057,38336.051224,23673.215566
12/04/2024,14:31:35.868,2666.65,6023.11,120.180000,2.453700,119.700000,171.580000,0.000000,60.000000,294.900000,0.406000,1.655052,1.418622,6021.000000,15.762500,0.000000,65.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 1391 ,95.333333,55.979734,56.299999,110.300003,66.599998,28.107000,3.007000,11.590000,-44.700001,-46.500000,0.000000,25.077694,8.340244,56.962761,234.420139,475.631772,57.030693,7.718939,151.882477,3.033000,28.351000,0.000000,0.000000,107.633331,100.000000,92.866666,90.933334,90.000000,90.566666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.880000,15.120000,14.961000,21.146000,C3H8,38363.605452,54223.434321,,456.000000,263.020000,16.103503,9.288472,65.099998,11.590000,29.300000,0.995389,0.990281,1.005157,0.000000,14.936908,9.245640,38301.827415,23708.046913
12/04/2024,14:31:38.868,2669.65,6026.11,120.180000,2.453500,119.700000,171.680000,0.000000,60.000000,294.800000,0.405900,1.654657,1.418123,6024.000000,15.762500,0.000000,65.725000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 1399 ,95.333333,55.974704,56.299999,110.199997,66.599998,28.258000,3.011000,11.570000,-44.700001,-46.400002,0.000000,25.165153,8.340003,56.998936,235.674957,476.888579,57.181122,7.712854,151.882782,3.043000,28.502000,0.000000,0.000000,107.400002,99.933332,92.300001,90.966667,89.933334,91.466665,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.880000,15.130000,14.968000,21.158000,C3H8,38381.555137,54254.205210,,432.000000,263.360000,15.255950,9.300479,65.199997,11.570000,29.300000,0.995150,0.990093,1.005108,0.000000,14.968121,9.255375,38381.864534,23733.010150
12/04/2024,14:31:41.868,2672.65,6029.11,120.180000,2.453300,119.600000,171.780000,0.000000,60.000000,294.800000,0.405800,1.655729,1.418123,6027.000000,15.762500,0.000000,65.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 1406 ,95.233333,55.972041,56.299999,110.199997,66.612243,28.406000,3.013000,11.580000,-44.799999,-46.400002,0.000000,25.172013,8.340027,56.990097,236.914395,478.125952,57.329747,7.712340,151.883072,3.044000,28.652000,0.000000,0.000000,107.199999,99.366666,91.933334,91.233332,90.000000,91.666667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.880000,15.114000,14.951000,21.171000,C3H8,38337.963044,54287.540339,,408.000000,263.700000,14.408398,9.312486,65.300003,11.580000,29.300000,0.994985,0.989904,1.005133,0.000000,15.007557,9.265785,38482.989979,23759.703818
12/04/2024,14:31:44.868,2675.65,6032.11,120.170000,2.453500,119.700000,171.880000,0.000000,60.000000,294.900000,0.405900,1.654494,1.418740,6030.000000,15.762500,0.000000,65.787500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 1414 ,95.094444,55.980177,56.295918,110.199997,66.642855,28.555000,3.009000,11.580000,-44.900002,-46.400002,-0.001000,25.076701,8.339972,56.994904,238.158783,479.372404,57.478949,7.714724,151.883102,3.033000,28.802000,0.000000,0.000000,107.000000,100.000000,91.566666,90.900002,90.033333,91.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.880000,15.140000,14.978000,21.183000,C3H8,38407.197544,54318.311228,,408.000000,264.040000,14.408398,9.324493,65.199997,11.580000,29.300000,0.995175,0.990093,1.005133,0.000000,15.036953,9.279500,38558.366220,23794.871140
12/04/2024,14:31:47.868,2678.65,6035.11,120.180000,2.453900,119.800000,171.980000,0.000000,60.000000,294.900000,0.406200,1.654754,1.418123,6033.000000,15.762500,0.000000,65.850000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.446 0 1422 ,94.916667,55.976183,56.277551,110.066666,66.679589,28.704000,3.003000,11.580000,-44.799999,-46.299999,0.000000,25.015187,8.340346,56.946419,239.399390,480.613027,57.627699,7.715584,151.882629,3.025000,28.952000,0.000000,0.000000,106.866669,98.799998,91.533333,91.633334,89.900002,90.766668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.326000,68.880000,15.133000,14.975000,21.196000,C3H8,38399.504822,54351.646357,,420.000000,264.380000,14.832174,9.336500,65.099998,11.580000,29.300000,0.995364,0.990281,1.005133,0.000000,15.086066,9.293219,38684.304103,23830.051520
12/04/2024,14:31:50.869,2681.65,6038.11,120.180000,2.453100,119.700000,172.080000,0.000000,60.000000,294.800000,0.405900,1.656109,1.418622,6036.000000,15.762500,0.000000,65.912500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 0 1429 ,94.800000,55.977515,56.244898,109.900002,66.697956,28.854000,2.997000,11.590000,-45.000000,-46.299999,0.000000,24.988453,8.340414,56.937447,240.647452,481.861119,57.777099,7.720839,151.882065,3.022000,29.101000,0.000000,0.000000,106.699999,97.966667,91.833333,91.466667,90.233335,90.599998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.326000,68.890000,15.097000,14.935000,21.208000,C3H8,38296.935193,54382.417246,,408.000000,264.720000,14.408398,9.348507,65.199997,11.590000,29.300000,0.995199,0.990093,1.005157,0.000000,15.095617,9.303625,38708.794621,23856.735128
12/04/2024,14:31:53.871,2684.65,6041.11,120.180000,2.453500,119.700000,172.170000,0.000000,60.000000,294.800000,0.406100,1.655023,1.418123,6039.000000,15.762500,0.000000,65.787500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.446 0 1437 ,94.855555,56.000296,56.214286,109.599998,66.699997,29.005000,3.004000,11.590000,-44.900002,-46.299999,0.000000,25.020688,8.340114,56.974449,241.904684,483.118351,57.927838,7.720929,151.881622,3.026000,29.251000,0.000000,0.000000,106.599998,97.933334,91.899999,90.466667,92.000000,90.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.890000,15.107000,14.945000,21.220000,C3H8,38322.577600,54413.188135,,420.000000,265.100000,14.832174,9.361927,65.199997,11.590000,29.300000,0.995199,0.990093,1.005157,0.000000,15.009479,9.316981,38487.916182,23890.980970
12/04/2024,14:31:56.872,2687.65,6044.12,120.170000,2.453300,119.700000,172.270000,0.000000,60.000000,294.800000,0.406000,1.656218,1.418740,6042.000000,15.762500,0.000000,65.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 1444 ,94.961110,56.015976,56.204082,109.233332,66.699997,29.154000,3.007000,11.580000,-44.900002,-46.299999,0.000000,25.100457,8.340153,56.969513,243.148267,484.359854,58.076950,7.717641,151.881516,3.035000,29.399000,0.000000,0.000000,106.533333,96.666667,92.699999,90.733332,92.933332,90.199999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.850000,29.326000,68.890000,15.140000,14.978000,21.233000,C3H8,38407.197544,54446.523264,,432.000000,265.440000,15.255950,9.373934,65.300003,11.580000,29.300000,0.994985,0.989904,1.005133,0.000000,14.887082,9.326925,38174.063100,23916.480021
12/04/2024,14:31:59.872,2690.65,6047.12,120.180000,2.452900,119.600000,172.370000,0.000000,60.000000,294.800000,0.405900,1.655836,1.418123,6045.000000,15.762500,0.000000,0.000000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 1 1445 ,94.983334,56.018639,56.220409,108.800001,66.699997,29.261000,2.686000,11.570000,-44.799999,-46.299999,0.000000,24.187004,8.339424,56.987236,244.042045,485.251856,58.183671,7.652537,151.885635,2.924000,29.504000,0.000000,0.000000,106.366669,97.366666,92.400002,90.800001,93.000000,89.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.325000,68.890000,15.117000,14.955000,21.246000,C3H8,38348.220007,54479.858394,,420.000000,265.780000,14.832174,9.385941,65.199997,11.570000,29.300000,0.995150,0.990093,1.005108,0.000000,14.796198,9.340422,37941.014447,23951.091425
12/04/2024,14:32:02.873,2693.65,6050.12,120.180000,2.453100,119.700000,172.470000,0.000000,60.000000,294.800000,0.406000,1.654845,1.418622,6048.000000,15.762500,0.000000,0.000000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 1 1445 ,94.711111,56.015384,56.257143,108.599998,66.699997,29.262000,0.000000,11.600000,-45.000000,-46.299999,0.000000,18.977699,8.339374,56.993496,244.055375,485.264883,58.185216,7.593284,151.885178,2.294000,29.505000,0.000000,0.000000,106.300003,98.033333,91.566666,91.866666,90.333333,90.166667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.325000,68.890000,15.117000,14.955000,21.258000,C3H8,38348.220007,54510.629282,,384.000000,266.100000,13.560845,9.397242,65.199997,11.600000,29.300000,0.995223,0.990093,1.005182,0.000000,14.712109,9.352354,37725.388194,23981.688102
12/04/2024,14:32:05.875,2696.65,6053.12,120.170000,2.453200,119.700000,172.570000,0.000000,60.000000,294.800000,0.406000,1.654288,1.418241,6051.000000,15.762500,0.000000,0.000000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 1 1445 ,95.049999,56.006065,56.287755,108.500000,66.699997,29.262000,0.000000,11.580000,-44.900002,-46.299999,0.000000,9.632628,8.339275,57.006512,244.055375,485.264883,58.185216,7.601209,151.884903,1.164000,29.504000,0.000000,0.000000,106.133331,98.766668,91.666664,91.833333,91.566666,90.333333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.850000,29.325000,68.890000,15.107000,14.945000,21.270000,C3H8,38322.577600,54541.400171,,384.000000,266.420000,13.560845,9.408542,65.199997,11.580000,29.299000,0.995142,0.990093,1.005099,0.000000,14.601816,9.362833,37442.570062,24008.556787
12/04/2024,14:32:08.875,2699.65,6056.12,120.180000,2.452900,119.700000,172.670000,0.000000,60.000000,294.800000,0.406000,1.654572,1.418123,6054.000000,15.762500,0.000000,0.000000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 1 1445 ,94.772222,55.998225,56.299999,108.500000,66.699997,29.262000,0.000000,11.580000,-45.000000,-46.299999,0.000000,2.537487,8.339422,56.986580,244.055375,485.264883,58.185216,7.602990,151.884644,0.307000,29.504000,0.000000,0.000000,106.033333,98.900002,91.633331,91.199999,90.766668,90.100001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.325000,68.890000,15.104000,14.945000,21.283000,C3H8,38322.577600,54574.735300,,396.000000,266.760000,13.984621,9.420549,65.199997,11.580000,29.300000,0.995175,0.990093,1.005133,0.000000,14.516371,9.375092,37223.470258,24039.993279
12/04/2024,14:32:11.876,2702.65,6059.12,120.180000,2.452900,119.700000,172.770000,0.000000,60.000000,294.800000,0.406000,1.655143,1.418123,6057.000000,15.762500,0.000000,0.000000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 1 1445 ,94.605556,55.978107,56.299999,108.500000,66.699997,29.262000,0.000000,11.590000,-45.000000,-46.299999,0.000000,0.050804,8.338906,57.053638,244.055375,485.264883,58.185216,7.602064,151.884399,0.006000,29.504000,0.000000,0.000000,105.933334,98.533333,92.033333,92.300001,89.699999,89.133334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.325000,68.890000,15.080000,14.922000,21.295000,C3H8,38263.600063,54605.506189,,396.000000,267.080000,13.984621,9.431850,65.199997,11.590000,29.300000,0.995199,0.990093,1.005157,0.000000,14.437605,9.386568,37021.493541,24069.419832
12/04/2024,14:32:14.879,2705.65,6062.12,120.180000,2.453200,119.700000,172.870000,0.000000,60.000000,294.800000,0.406100,1.654125,1.418123,6060.000000,15.762500,0.000000,0.000000,3.000000,Finished Draw.... ,94.294445,55.966864,56.299999,108.500000,66.699997,0.000000,0.000000,11.580000,-44.900002,-46.299999,0.000000,0.000000,8.339291,57.003452,0.000000,485.264883,58.185216,7.603201,151.884186,0.000000,0.000000,0.000000,0.000000,105.766668,97.833333,92.266668,92.066668,89.133331,88.699999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.325000,68.900000,15.137000,14.975000,21.308000,C3H8,38399.504822,54638.841318,,420.000000,267.440000,14.832174,9.444563,65.199997,11.580000,29.300000,0.995175,0.990093,1.005133,0.000000,14.314445,9.398990,36705.681562,24101.273814
12/04/2024,14:32:17.879,2708.65,6065.12,120.170000,2.452700,119.700000,172.970000,0.000000,60.000000,294.700000,0.406000,1.654218,1.418740,6063.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,94.216667,55.947781,56.299999,108.500000,66.699997,0.000000,0.000000,11.590000,-44.799999,-46.299999,0.000000,0.000000,8.339276,57.006126,0.000000,485.264883,58.185216,7.603086,151.883972,0.000000,0.000000,0.000000,0.000000,105.666664,97.000000,92.433334,91.866669,89.333336,89.000000,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.900000,15.133000,14.971000,21.320000,C3H8,38389.247859,54669.612207,,432.000000,267.820000,15.255950,9.457983,65.199997,11.590000,29.300000,0.995199,0.990093,1.005157,0.000000,14.191164,9.412575,36389.560292,24136.109104
12/04/2024,14:32:20.881,2711.65,6068.12,120.170000,2.453100,119.700000,173.070000,0.000000,60.000000,294.800000,0.406100,1.654030,1.418241,6066.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,94.177778,55.914497,56.299999,108.500000,66.699997,0.000000,0.000000,11.570000,-44.900002,-46.299999,0.000000,0.000000,8.338949,57.047482,0.000000,485.264883,58.185216,7.603675,151.883789,0.000000,0.000000,0.000000,0.000000,105.500000,95.566668,92.433334,92.666667,89.700002,89.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.325000,68.900000,15.147000,14.984000,21.333000,C3H8,38422.582988,54702.947336,,432.000000,268.160000,15.255950,9.469990,65.099998,11.570000,29.300000,0.995340,0.990281,1.005108,0.000000,14.163288,9.425860,36318.081103,24170.172963
12/04/2024,14:32:23.881,2714.65,6071.13,120.180000,2.453300,119.800000,173.170000,0.000000,60.000000,294.800000,0.406200,1.655403,1.418123,6069.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,94.216667,55.875444,56.299999,108.500000,66.699997,0.000000,0.000000,11.590000,-44.799999,-46.400002,0.000000,0.000000,8.338634,57.089085,0.000000,485.264883,58.185216,7.603108,151.883606,0.000000,0.000000,0.000000,0.000000,105.400002,95.366669,92.333336,92.533333,90.566666,89.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.850000,29.326000,68.900000,15.140000,14.978000,21.345000,C3H8,38407.197544,54733.718225,,420.000000,268.500000,14.832174,9.481997,65.099998,11.590000,29.300000,0.995389,0.990281,1.005157,0.000000,14.224287,9.438272,36474.496454,24202.002114
12/04/2024,14:32:26.881,2717.65,6074.12,120.170000,2.452700,119.700000,173.270000,0.000000,60.000000,294.800000,0.406000,1.655196,1.418740,6072.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,94.316668,55.840829,56.299999,108.500000,66.702038,0.000000,0.000000,11.570000,-44.700001,-46.400002,0.000000,0.000000,8.338519,57.102203,0.000000,485.264883,58.185216,7.602921,151.883362,0.000000,0.000000,0.000000,0.000000,105.366669,95.600001,92.366669,92.833333,90.500003,89.233332,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.900000,15.137000,14.978000,21.358000,C3H8,38407.197544,54767.053354,,396.000000,268.840000,13.984621,9.494004,65.199997,11.570000,29.300000,0.995150,0.990093,1.005108,0.000000,14.316573,9.447961,36711.139559,24226.847087
12/04/2024,14:32:29.881,2720.65,6077.12,120.170000,2.452700,119.700000,173.370000,0.000000,60.000000,294.800000,0.406100,1.654381,1.418241,6075.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,94.494445,55.813018,56.299999,108.500000,66.712243,0.000000,0.000000,11.600000,-44.799999,-46.400002,0.000000,0.000000,8.338733,57.076416,0.000000,485.264883,58.185216,7.603512,151.883133,0.000000,0.000000,0.000000,0.000000,105.300003,95.966667,92.500000,92.633334,91.166667,89.400002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.850000,29.326000,68.900000,15.107000,14.948000,21.370000,C3H8,38330.270322,54797.824243,,408.000000,269.180000,14.408398,9.506011,65.099998,11.600000,29.300000,0.995413,0.990281,1.005182,0.000000,14.440026,9.462407,37027.702694,24263.889221
12/04/2024,14:32:32.882,2723.65,6080.13,120.180000,2.452400,119.700000,173.470000,0.000000,60.000000,294.700000,0.406000,1.655154,1.418123,6078.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,94.533334,55.785652,56.299999,108.500000,66.730611,0.000000,0.000000,11.590000,-44.599998,-46.500000,0.000000,0.000000,8.338229,57.140747,0.000000,485.264883,58.185216,7.603868,151.883026,0.000000,0.000000,0.000000,0.000000,105.300003,96.166664,92.766668,92.166667,91.166667,89.633334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.910000,15.090000,14.931000,21.383000,C3H8,38286.678230,54831.159373,,420.000000,269.520000,14.832174,9.518018,65.199997,11.590000,29.300000,0.995199,0.990093,1.005157,0.000000,14.563457,9.472322,37344.208802,24289.314188
12/04/2024,14:32:35.882,2726.65,6083.13,120.170000,2.453000,119.800000,173.570000,0.000000,60.000000,294.800000,0.406300,1.655075,1.418241,6081.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,94.466666,55.761095,56.299999,108.500000,66.751020,0.000000,0.000000,11.580000,-44.500000,-46.599998,0.000000,0.000000,8.338210,57.150768,0.000000,485.264883,58.185216,7.603777,151.882751,0.000000,0.000000,0.000000,0.000000,105.199997,96.033333,92.966667,92.100001,90.666664,89.833336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.910000,15.090000,14.928000,21.395000,C3H8,38278.985508,54861.930261,,420.000000,269.880000,14.832174,9.530731,65.199997,11.580000,29.300000,0.995175,0.990093,1.005133,0.000000,14.626007,9.484742,37504.602635,24321.162791
12/04/2024,14:32:38.882,2729.65,6086.13,120.170000,2.452900,119.700000,173.670000,0.000000,60.000000,294.800000,0.406200,1.653920,1.418740,6084.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,94.411110,55.741421,56.299999,108.500000,66.777553,0.000000,0.000000,11.580000,-44.400002,-46.599998,-0.001000,0.000000,8.338018,57.185349,0.000000,485.264883,58.185216,7.603997,151.882584,0.000000,0.000000,0.000000,0.000000,105.166664,96.066666,92.699999,91.900002,90.666664,89.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.910000,15.094000,14.931000,21.407000,C3H8,38286.678230,54892.701150,,444.000000,270.260000,15.679727,9.544151,65.199997,11.580000,29.300000,0.995175,0.990093,1.005133,0.000000,14.629265,9.498097,37512.958288,24355.407796
12/04/2024,14:32:41.883,2732.65,6089.13,120.170000,2.453100,119.800000,173.770000,0.000000,60.000000,294.800000,0.406300,1.654356,1.418740,6087.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,94.377778,55.721007,56.299999,108.500000,66.793880,0.000000,0.000000,11.580000,-44.500000,-46.799999,0.000000,0.000000,8.338114,57.181992,0.000000,485.264883,58.185216,7.603632,151.882446,0.000000,0.000000,0.000000,0.000000,105.166664,96.066666,92.900002,91.766665,90.466667,89.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.326000,68.910000,15.097000,14.935000,21.420000,C3H8,38296.935193,54926.036279,,444.000000,270.620000,15.679727,9.556864,65.199997,11.580000,29.301000,0.995208,0.990093,1.005166,0.000000,14.644059,9.511065,37550.892863,24388.659209
12/04/2024,14:32:44.885,2735.65,6092.13,120.170000,2.453300,119.800000,173.870000,0.000000,60.000000,294.800000,0.406400,1.654058,1.418241,6090.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,94.594444,55.705622,56.299999,108.500000,66.800003,0.000000,0.000000,11.590000,-44.400002,-46.799999,0.000000,0.000000,8.338248,57.175232,0.000000,485.264883,58.185216,7.603958,151.882141,0.000000,0.000000,0.000000,0.000000,105.133331,96.500000,93.000000,92.033333,91.033333,89.866669,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.910000,15.087000,14.928000,21.432000,C3H8,38278.985508,54956.807168,,420.000000,270.960000,14.832174,9.568871,65.199997,11.590000,29.301000,0.995232,0.990093,1.005191,0.000000,14.706664,9.523247,37711.427293,24419.897699
12/04/2024,14:32:47.885,2738.65,6095.13,120.170000,2.452800,119.700000,173.970000,0.000000,60.000000,294.800000,0.406200,1.654313,1.418740,6093.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,94.738889,55.699261,56.299999,108.500000,66.800003,0.000000,0.000000,11.590000,-44.400002,-46.799999,-0.001000,0.000000,8.337913,57.228809,0.000000,485.264883,58.185216,7.604236,151.882004,0.000000,0.000000,0.000000,0.000000,105.166664,96.466667,93.133334,92.699999,90.933334,90.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.327000,68.910000,15.143000,14.981000,21.445000,C3H8,38414.890266,54990.142297,,408.000000,271.320000,14.408398,9.581584,65.199997,11.590000,29.301000,0.995232,0.990093,1.005191,0.000000,14.782458,9.535900,37905.779703,24452.342204
12/04/2024,14:32:50.885,2741.65,6098.13,120.170000,2.453100,119.800000,174.070000,0.000000,60.000000,294.800000,0.406400,1.654600,1.418241,6096.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,94.738888,55.697338,56.299999,108.500000,66.800003,0.000000,0.000000,11.570000,-44.599998,-46.700001,0.000000,0.000000,8.337583,57.281254,0.000000,485.264883,58.185216,7.604869,151.881912,0.000000,0.000000,0.000000,0.000000,105.166664,96.600001,93.000000,93.000000,90.599998,90.066666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.327000,68.910000,15.133000,14.971000,21.457000,C3H8,38389.247859,55020.913186,,420.000000,271.660000,14.832174,9.593591,65.199997,11.570000,29.301000,0.995183,0.990093,1.005141,0.000000,14.868143,9.547382,38125.498111,24481.786739
12/04/2024,14:32:53.886,2744.65,6101.13,120.170000,2.452500,119.700000,174.170000,0.000000,60.000000,294.700000,0.406200,1.655005,1.418241,6099.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,94.927778,55.696894,56.299999,108.500000,66.800003,0.000000,0.000000,11.580000,-44.700001,-46.700001,0.000000,0.000000,8.337534,57.294628,0.000000,485.264883,58.185216,7.603750,151.881607,0.000000,0.000000,0.000000,0.000000,105.166664,97.333333,93.433334,93.066666,90.366669,90.199999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.326000,68.910000,15.074000,14.912000,21.470000,C3H8,38237.957656,55054.248315,,420.000000,272.000000,14.832174,9.605598,65.199997,11.580000,29.301000,0.995208,0.990093,1.005166,0.000000,14.958799,9.559565,38357.961207,24513.026771
12/04/2024,14:32:56.887,2747.65,6104.13,120.170000,2.453200,119.900000,174.270000,0.000000,60.000000,294.800000,0.406500,1.654044,1.418241,6102.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,95.027777,55.696450,56.299999,108.500000,66.800003,0.000000,0.000000,11.580000,-44.700001,-46.599998,0.000000,0.000000,8.337263,57.339458,0.000000,485.264883,58.185216,7.604896,151.881454,0.000000,0.000000,0.000000,0.000000,105.199997,97.833333,93.566666,92.633331,90.500000,90.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.327000,68.910000,15.133000,14.971000,21.482000,C3H8,38389.247859,55085.019204,,420.000000,272.380000,14.832174,9.619018,65.199997,11.580000,29.301000,0.995208,0.990093,1.005166,0.000000,14.990155,9.572921,38438.366020,24547.272912
