Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,14:32:59.887,2750.65,6107.13,120.170000,2.452500,119.800000,174.370000,0.000000,60.000000,294.700000,0.406400,1.655617,1.418740,6105.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,95.322223,55.696302,56.299999,108.500000,66.800003,0.000000,0.000000,11.570000,-44.799999,-46.500000,0.000000,0.000000,8.336962,57.388428,0.000000,485.264883,58.185216,7.605010,151.881363,0.000000,0.000000,0.000000,0.000000,105.199997,97.933334,93.400002,94.300001,90.766668,90.333336,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.327000,68.910000,15.097000,14.935000,21.495000,C3H8,38296.935193,55118.354333,,456.000000,272.760000,16.103503,9.632438,65.199997,11.570000,29.301000,0.995183,0.990093,1.005141,0.000000,14.958899,9.586041,38358.218720,24580.917878
12/04/2024,14:33:02.887,2753.65,6110.13,120.170000,2.452300,119.700000,174.470000,0.000000,60.000000,294.700000,0.406300,1.654080,1.418241,6108.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,95.133333,55.696746,56.299999,108.500000,66.800003,0.000000,0.000000,11.570000,-45.000000,-46.500000,0.000000,0.000000,8.336640,57.437481,0.000000,485.264883,58.185216,7.605191,151.881104,0.000000,0.000000,0.000000,0.000000,105.199997,97.633334,93.366666,93.533335,90.866669,90.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.850000,29.326000,68.910000,15.097000,14.935000,21.507000,C3H8,38296.935193,55149.125222,,456.000000,273.120000,16.103503,9.645151,65.199997,11.570000,29.301000,0.995183,0.990093,1.005141,0.000000,14.947410,9.598694,38328.757357,24613.360797
12/04/2024,14:33:05.887,2756.65,6113.13,120.170000,2.452200,119.700000,174.570000,0.000000,60.000000,294.700000,0.406200,1.654881,1.418740,6111.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,94.883333,55.697190,56.299999,108.500000,66.800003,0.000000,0.000000,11.580000,-44.900002,-46.299999,0.000000,0.000000,8.336593,57.453426,0.000000,485.264883,58.185216,7.604527,151.880905,0.000000,0.000000,0.000000,0.000000,105.099998,97.400002,93.433334,92.199999,90.966667,90.199997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.910000,15.100000,14.938000,21.520000,C3H8,38304.627915,55182.460352,,420.000000,273.460000,14.832174,9.657158,65.199997,11.580000,29.300000,0.995175,0.990093,1.005133,0.000000,14.980360,9.610559,38413.248184,24643.786783
12/04/2024,14:33:08.889,2759.65,6116.13,120.170000,2.452400,119.700000,174.670000,0.000000,60.000000,294.700000,0.406300,1.654583,1.418740,6114.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,94.988888,55.697634,56.299999,108.500000,66.800003,0.000000,0.000000,11.580000,-44.900002,-46.299999,0.000000,0.000000,8.336296,57.501183,0.000000,485.264883,58.185216,7.605489,151.880814,0.000000,0.000000,0.000000,0.000000,105.099998,97.699999,93.466667,91.766665,91.066666,90.833333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.910000,15.137000,14.971000,21.532000,C3H8,38389.247859,55213.231240,,408.000000,273.800000,14.408398,9.669165,65.199997,11.580000,29.300000,0.995175,0.990093,1.005133,0.000000,15.006633,9.622508,38480.620004,24674.427050
12/04/2024,14:33:11.890,2762.65,6119.13,120.170000,2.452700,119.800000,174.770000,0.000000,60.000000,294.800000,0.406400,1.654136,1.418740,6117.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,95.005554,55.698078,56.299999,108.500000,66.800003,0.000000,0.000000,11.590000,-45.000000,-46.400002,0.000000,-0.024165,8.336505,57.488071,0.000000,485.264883,58.185216,7.605288,151.880829,-0.003000,0.000000,0.000000,0.000000,105.000000,97.699997,93.566666,91.699997,91.099998,90.966667,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.910000,15.150000,14.984000,21.544000,C3H8,38422.582988,55244.002129,,408.000000,274.160000,14.408398,9.681878,65.300003,11.590000,29.300000,0.995009,0.989904,1.005157,0.000000,15.042690,9.633560,38573.078919,24702.767203
12/04/2024,14:33:14.890,2765.65,6122.13,120.170000,2.452700,119.800000,174.870000,0.000000,60.000000,294.800000,0.406500,1.655033,1.418740,6120.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,95.049999,55.698817,56.299999,108.466667,66.800003,0.000000,0.000000,11.580000,-44.900002,-46.400002,0.000000,-0.082573,8.336432,57.496498,0.000000,485.264883,58.185216,7.605422,151.881180,-0.010000,0.000000,0.000000,0.000000,105.000000,97.666664,94.133334,91.699997,91.099998,90.699999,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.910000,15.097000,14.935000,21.557000,C3H8,38296.935193,55277.337258,,408.000000,274.480000,14.408398,9.693179,65.199997,11.580000,29.300000,0.995175,0.990093,1.005133,0.000000,15.091820,9.646406,38699.058702,24735.707585
12/04/2024,14:33:17.890,2768.65,6125.13,120.180000,2.452700,119.800000,174.970000,0.000000,60.000000,294.800000,0.406400,1.654381,1.418622,6123.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,94.977777,55.700149,56.299999,108.400002,66.800003,0.000000,0.000000,11.580000,-44.700001,-46.400002,0.000000,-0.123964,8.336527,57.485950,0.000000,485.264883,58.185216,7.604346,151.881165,-0.015000,0.000000,0.000000,0.000000,105.000000,96.766665,94.266665,92.100001,91.166664,90.566666,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.910000,15.127000,14.965000,21.569000,C3H8,38373.862415,55308.108147,,408.000000,274.840000,14.408398,9.705892,65.199997,11.580000,29.300000,0.995175,0.990093,1.005133,0.000000,15.061820,9.659058,38622.132549,24768.150221
12/04/2024,14:33:20.890,2771.65,6128.13,120.170000,2.452200,119.700000,175.070000,0.000000,60.000000,294.700000,0.406300,1.654229,1.418241,6126.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,95.183333,55.702811,56.299999,108.400002,66.800003,0.000000,0.000000,11.570000,-44.700001,-46.500000,0.000000,-0.073183,8.336195,57.526085,0.000000,485.264883,58.185216,7.604660,151.880920,-0.009000,0.000000,0.000000,0.000000,105.066666,96.000000,95.133334,93.300001,91.166664,90.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.325000,68.910000,15.110000,14.948000,21.582000,C3H8,38330.270322,55341.443276,,432.000000,275.200000,15.255950,9.718605,65.199997,11.570000,29.300000,0.995150,0.990093,1.005108,0.000000,14.934570,9.671474,38295.832277,24799.986305
12/04/2024,14:33:23.890,2774.65,6131.13,120.170000,2.453000,119.900000,175.170000,0.000000,60.000000,294.800000,0.406600,1.654260,1.418740,6129.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,95.344444,55.706805,56.302040,108.400002,66.800003,0.000000,0.000000,11.580000,-44.599998,-46.599998,-0.001000,-0.014774,8.336606,57.471714,0.000000,485.264883,58.185216,7.605446,151.880875,-0.002000,0.000000,0.000000,0.000000,105.166664,95.966667,95.300001,93.300001,91.066666,91.266668,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.325000,68.910000,15.117000,14.955000,21.594000,C3H8,38348.220007,55372.214165,,432.000000,275.540000,15.255950,9.730612,65.300003,11.580000,29.299000,0.994952,0.989904,1.005099,0.000000,14.805730,9.681493,37965.455799,24825.679482
12/04/2024,14:33:26.890,2777.65,6134.13,120.170000,2.452400,119.800000,175.270000,0.000000,60.000000,294.700000,0.406400,1.654420,1.418241,6132.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,95.261111,55.711835,56.320408,108.400002,66.800003,0.000000,0.000000,11.580000,-44.500000,-46.700001,0.000000,0.000000,8.336481,57.488617,0.000000,485.264883,58.185216,7.605529,151.880737,0.000000,0.000000,0.000000,0.000000,105.333336,96.099998,95.033333,92.699999,91.099998,91.300001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.910000,15.127000,14.965000,21.607000,C3H8,38373.862415,55405.549294,,396.000000,275.860000,13.984621,9.741913,65.300003,11.580000,29.299000,0.994952,0.989904,1.005099,0.000000,14.713197,9.692737,37728.177765,24854.510931
12/04/2024,14:33:29.891,2780.65,6137.13,120.180000,2.452600,119.800000,175.370000,0.000000,60.000000,294.700000,0.406500,1.654693,1.418123,6135.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,95.305556,55.718048,56.357143,108.400002,66.800003,0.000000,0.000000,11.590000,-44.400002,-46.700001,0.000000,0.000000,8.335872,57.566086,0.000000,485.264883,58.185216,7.605105,151.880493,0.000000,0.000000,0.000000,0.000000,105.400002,96.199997,94.933334,92.500000,91.366666,91.433334,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.326000,68.910000,15.130000,14.971000,21.619000,C3H8,38389.247859,55436.320183,,384.000000,276.180000,13.560845,9.753214,65.199997,11.590000,29.300000,0.995199,0.990093,1.005157,0.000000,14.614221,9.706389,37474.381416,24889.517633
12/04/2024,14:33:32.892,2783.65,6140.14,120.170000,2.452300,119.800000,175.470000,0.000000,60.000000,294.700000,0.406500,1.654651,1.418740,6138.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,95.422222,55.725592,56.387756,108.400002,66.800003,0.000000,0.000000,11.560000,-44.500000,-46.799999,0.000000,0.000000,8.335679,57.594620,0.000000,485.264883,58.185216,7.604953,151.880386,0.000000,0.000000,0.000000,0.000000,105.500000,96.433334,95.166667,92.433334,91.699997,91.300001,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.190000,0.860000,29.325000,68.910000,15.147000,14.984000,21.632000,C3H8,38422.582988,55469.655313,,396.000000,276.520000,13.984621,9.765221,65.199997,11.560000,29.300000,0.995126,0.990093,1.005084,0.000000,14.521888,9.717625,37237.616554,24918.330325
12/04/2024,14:33:35.892,2786.65,6143.14,120.170000,2.452500,119.800000,175.570000,0.000000,60.000000,294.700000,0.406500,1.654516,1.418740,6141.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,95.466666,55.734468,56.400002,108.300003,66.800003,0.000000,0.000000,11.580000,-44.500000,-46.799999,-0.001000,0.000000,8.335946,57.571526,0.000000,485.264883,58.185216,7.605452,151.880219,0.000000,0.000000,0.000000,0.000000,105.533333,96.599998,94.466667,92.566668,92.799998,90.833333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.325000,68.910000,15.124000,14.961000,21.644000,C3H8,38363.605452,55500.426201,,396.000000,276.840000,13.984621,9.776522,65.300003,11.580000,29.300000,0.994985,0.989904,1.005133,0.000000,14.470781,9.727493,37106.565847,24943.634452
12/04/2024,14:33:38.893,2789.65,6146.14,120.170000,2.452800,119.900000,175.670000,0.000000,60.000000,294.800000,0.406700,1.654150,1.418241,6144.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,95.749999,55.744675,56.400002,108.300003,66.800003,0.000000,0.000000,11.600000,-44.400002,-46.799999,0.000000,0.000000,8.335857,57.592525,0.000000,485.264883,58.185216,7.604802,151.880005,0.000000,0.000000,0.000000,0.000000,105.666664,96.333333,94.000000,93.600001,94.199999,90.699997,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.325000,68.910000,15.090000,14.931000,21.657000,C3H8,38286.678230,55533.761331,,396.000000,277.180000,13.984621,9.788529,65.300003,11.600000,29.300000,0.995034,0.989904,1.005182,0.000000,14.401527,9.739916,36928.982121,24975.490480
12/04/2024,14:33:41.893,2792.65,6149.14,120.170000,2.452600,119.900000,175.770000,0.000000,60.000000,294.700000,0.406700,1.654938,1.418740,6147.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,95.738889,55.755325,56.400002,108.300003,66.800003,0.000000,0.000000,11.590000,-44.400002,-46.700001,0.000000,0.000000,8.335347,57.665253,0.000000,485.264883,58.185216,7.605775,151.879822,0.000000,0.000000,0.000000,0.000000,105.699997,96.166664,94.099998,94.200002,93.366669,90.900002,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.325000,68.910000,15.114000,14.948000,21.669000,C3H8,38330.270322,55564.532219,,420.000000,277.560000,14.832174,9.801948,65.300003,11.590000,29.300000,0.995009,0.989904,1.005157,0.000000,14.277874,9.753031,36611.904996,25009.119000
12/04/2024,14:33:44.893,2795.65,6152.14,120.170000,2.452300,119.800000,175.870000,0.000000,60.000000,294.700000,0.406600,1.654732,1.418241,6150.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,95.555556,55.765828,56.400002,108.300003,66.800003,0.000000,0.000000,11.580000,-44.599998,-46.799999,0.000000,0.000000,8.335541,57.650524,0.000000,485.264883,58.185216,7.605453,151.879639,0.000000,0.000000,0.000000,0.000000,105.699997,95.933334,94.133334,94.199999,92.333336,91.033333,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.325000,68.910000,15.067000,14.905000,21.682000,C3H8,38220.007971,55597.867349,,444.000000,277.920000,15.679727,9.814661,65.300003,11.580000,29.299000,0.994952,0.989904,1.005099,0.000000,14.190396,9.765118,36387.591698,25040.113383
12/04/2024,14:33:47.894,2798.65,6155.14,120.170000,2.452500,119.900000,175.970000,0.000000,60.000000,294.700000,0.406700,1.654760,1.418740,6153.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,95.672223,55.775148,56.400002,108.266668,66.800003,0.000000,0.000000,11.600000,-44.599998,-46.700001,0.000000,0.000000,8.335610,57.648754,0.000000,485.264883,58.185216,7.606008,151.879486,0.000000,0.000000,0.000000,0.000000,105.766668,95.800003,94.666667,93.866666,92.199999,91.733335,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.325000,68.910000,15.117000,14.955000,21.694000,C3H8,38348.220007,55628.638237,,432.000000,278.260000,15.255950,9.826668,65.199997,11.600000,29.300000,0.995223,0.990093,1.005182,0.000000,14.200133,9.779730,36412.558226,25077.581854
12/04/2024,14:33:50.894,2801.65,6158.14,120.170000,2.452300,119.800000,176.070000,0.000000,60.000000,294.700000,0.406600,1.654080,1.418241,6156.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,95.861112,55.784023,56.400002,108.199997,66.800003,0.000000,0.000000,11.610000,-44.700001,-46.700001,0.000000,0.000000,8.335029,57.733681,0.000000,485.264883,58.185216,7.604848,151.879349,0.000000,0.000000,0.000000,0.000000,105.800003,95.733332,95.000000,93.766668,93.566668,91.299998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.325000,68.910000,15.087000,14.925000,21.706000,C3H8,38271.292786,55659.409126,,396.000000,278.580000,13.984621,9.837969,65.199997,11.610000,29.299000,0.995215,0.990093,1.005173,0.000000,14.257709,9.790891,36560.197858,25106.202540
12/04/2024,14:33:53.894,2804.65,6161.14,120.170000,2.452200,119.800000,176.170000,0.000000,60.000000,294.700000,0.406700,1.654474,1.418241,6159.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,96.016667,55.792899,56.400002,108.199997,66.800003,0.000000,0.000000,11.580000,-44.799999,-46.500000,0.000000,0.000000,8.335095,57.732693,0.000000,485.264883,58.185216,7.606178,151.879150,0.000000,0.000000,0.000000,0.000000,105.800003,95.900002,95.033333,93.733332,94.533335,91.099998,0,1,0,0,0,2564.241,2519.643,2058.836,1.551,99.306,0.408,0.205,0.037,0.000,0.043,30.180000,0.860000,29.325000,68.910000,15.104000,14.941000,21.719000,C3H8,38312.320637,55692.744255,,396.000000,278.940000,13.984621,9.850682,65.300003,11.580000,29.299000,0.994952,0.989904,1.005099,0.000000,14.343384,9.800957,36779.890270,25132.013627
12/04/2024,14:33:56.895,2807.65,6164.14,120.170000,2.451900,119.800000,176.270000,0.000000,60.000000,294.600000,0.406600,1.654594,1.418740,6162.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,95.955555,55.801775,56.400002,108.133331,66.800003,0.000000,0.000000,11.590000,-44.799999,-46.500000,0.000000,0.000000,8.334767,57.786217,0.000000,485.264883,58.185216,7.606085,151.878937,0.000000,0.000000,0.000000,0.000000,105.800003,96.166664,94.933334,93.866666,93.766665,91.199997,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.910000,15.100000,14.938000,21.731000,C3H8,38306.677514,55726.496790,,408.000000,279.260000,14.408398,9.861983,65.199997,11.590000,29.299000,0.995166,0.990093,1.005124,0.000000,14.471937,9.814310,37109.575253,25167.601190
12/04/2024,14:33:59.895,2810.65,6167.14,120.170000,2.451800,119.800000,176.370000,0.000000,60.000000,294.600000,0.406600,1.654172,1.418241,6165.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,95.938889,55.810650,56.400002,108.099998,66.800003,0.000000,0.000000,11.590000,-44.799999,-46.500000,-0.001000,-0.023164,8.334390,57.851147,0.000000,485.264883,58.185216,7.606484,151.878830,-0.003000,0.000000,0.000000,0.000000,105.766668,96.466667,94.900002,94.033333,92.966667,91.500000,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.910000,15.090000,14.928000,21.744000,C3H8,38281.033734,55759.833703,,408.000000,279.620000,14.408398,9.874696,65.300003,11.590000,29.299000,0.994976,0.989904,1.005124,0.000000,14.577529,9.825090,37380.455855,25195.244703
12/04/2024,14:34:02.895,2813.65,6170.14,120.170000,2.452500,119.900000,176.470000,0.000000,60.000000,294.700000,0.406900,1.654027,1.418740,6168.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,95.899999,55.819526,56.400002,108.099998,66.800003,0.000000,0.000000,11.590000,-45.000000,-46.400002,0.000000,-0.118636,8.334988,57.773903,0.000000,485.264883,58.185216,7.606613,151.878983,-0.014000,0.000000,0.000000,0.000000,105.699997,96.633331,95.133331,94.333333,92.300003,91.300001,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.910000,15.147000,14.984000,21.756000,C3H8,38424.638898,55790.606238,,432.000000,280.000000,15.255950,9.888116,65.300003,11.590000,29.299000,0.994976,0.989904,1.005124,0.000000,14.592488,9.838442,37419.000432,25229.484718
12/04/2024,14:34:05.895,2816.65,6173.14,120.170000,2.451600,119.800000,176.570000,0.000000,60.000000,294.600000,0.406500,1.654634,1.418740,6171.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,95.788887,55.828550,56.400002,108.099998,66.800003,0.000000,0.000000,11.580000,-45.000000,-46.400002,0.000000,-0.208554,8.335003,57.772457,0.000000,485.264883,58.185216,7.606410,151.878784,-0.025000,0.000000,0.000000,0.000000,105.699997,96.966665,95.166664,93.633334,92.033333,91.233332,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.910000,15.167000,15.001000,21.769000,C3H8,38468.233323,55823.943151,,456.000000,280.380000,16.103503,9.901536,65.300003,11.580000,29.299000,0.994952,0.989904,1.005099,0.000000,14.579284,9.851554,37385.401539,25263.106849
12/04/2024,14:34:08.895,2819.65,6176.14,120.170000,2.452400,119.900000,176.670000,0.000000,60.000000,294.700000,0.406800,1.654176,1.418740,6174.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,96.127777,55.838314,56.400002,108.099998,66.800003,0.000000,0.000000,11.590000,-44.900002,-46.299999,0.000000,-0.155683,8.334947,57.777988,0.000000,485.264883,58.185216,7.606448,151.878616,-0.019000,0.000000,0.000000,0.000000,105.699997,97.566666,96.099998,93.833333,92.066666,91.500000,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.910000,15.120000,14.958000,21.781000,C3H8,38357.965072,55854.715687,,444.000000,280.720000,15.679727,9.913543,65.300003,11.590000,29.299000,0.994976,0.989904,1.005124,0.000000,14.615336,9.863741,37478.184056,25294.360536
12/04/2024,14:34:11.895,2822.65,6179.14,120.170000,2.452100,119.900000,176.770000,0.000000,60.000000,294.700000,0.406800,1.653440,1.418740,6177.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,96.249999,55.848521,56.400002,108.099998,66.800003,0.000000,0.000000,11.570000,-45.000000,-46.299999,0.000000,-0.052813,8.335181,57.761593,0.000000,485.264883,58.185216,7.606437,151.878448,-0.006000,0.000000,0.000000,0.000000,105.699997,97.933334,96.099998,94.066666,92.133331,91.566666,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.910000,15.107000,14.941000,21.794000,C3H8,38314.370647,55888.052600,,420.000000,281.060000,14.832174,9.925550,65.300003,11.570000,29.299000,0.994928,0.989904,1.005075,0.000000,14.681088,9.875205,37647.151438,25323.757574
12/04/2024,14:34:14.896,2825.65,6182.14,120.170000,2.452500,119.900000,176.870000,0.000000,60.000000,294.700000,0.407000,1.654108,1.418241,6180.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,96.399999,55.859912,56.400002,108.066666,66.800003,0.000000,0.000000,11.560000,-45.000000,-46.299999,0.000000,0.000000,8.335546,57.728706,0.000000,485.264883,58.185216,7.606964,151.878235,0.000000,0.000000,0.000000,0.000000,105.699997,97.833333,96.099998,94.400002,92.133331,92.233332,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.920000,15.133000,14.971000,21.806000,C3H8,38391.301985,55918.825135,,408.000000,281.400000,14.408398,9.937557,65.300003,11.560000,29.299000,0.994903,0.989904,1.005050,0.000000,14.756638,9.886909,37841.174503,25353.771806
12/04/2024,14:34:17.899,2828.65,6185.14,120.170000,2.452100,119.900000,176.970000,0.000000,60.000000,294.700000,0.406900,1.653848,1.418241,6183.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,96.583333,55.871450,56.400002,108.000000,66.800003,0.000000,0.000000,11.590000,-45.000000,-46.299999,-0.001000,0.000000,8.335233,57.773899,0.000000,485.264883,58.185216,7.606705,151.878021,0.000000,0.000000,0.000000,0.000000,105.733332,97.699999,96.233332,94.300003,92.433334,93.099998,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.920000,15.097000,14.935000,21.819000,C3H8,38298.984380,55952.162048,,420.000000,281.760000,14.832174,9.950270,65.300003,11.590000,29.299000,0.994976,0.989904,1.005124,0.000000,14.865113,9.900284,38119.556324,25388.070051
12/04/2024,14:34:20.900,2831.65,6188.14,120.170000,2.452500,120.000000,177.070000,0.000000,60.000000,294.700000,0.407000,1.654108,1.418241,6186.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,96.488888,55.882693,56.408165,108.000000,66.800003,0.000000,0.000000,11.590000,-44.900002,-46.299999,0.000000,0.000000,8.335457,57.758205,0.000000,485.264883,58.185216,7.607516,151.877853,0.000000,0.000000,0.000000,0.000000,105.733332,97.566666,96.199997,94.266668,92.466667,92.699999,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.920000,15.064000,14.902000,21.831000,C3H8,38214.359908,55982.934583,,420.000000,282.100000,14.832174,9.962277,65.300003,11.590000,29.299000,0.994976,0.989904,1.005124,0.000000,14.960510,9.912231,38364.326661,25418.705853
12/04/2024,14:34:23.903,2834.65,6191.15,120.170000,2.452000,119.900000,177.170000,0.000000,60.000000,294.700000,0.406800,1.655179,1.418740,6189.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,96.588888,55.893788,56.426532,108.000000,66.800003,0.000000,0.000000,11.590000,-44.900002,-46.400002,-0.001000,0.000000,8.335128,57.810341,0.000000,485.264883,58.185216,7.607893,151.877625,0.000000,0.000000,0.000000,0.000000,105.699997,97.400002,96.166664,94.366666,93.599998,92.300001,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.920000,15.107000,14.945000,21.843000,C3H8,38324.628159,56013.707118,,420.000000,282.480000,14.832174,9.975696,65.300003,11.590000,29.299000,0.994976,0.989904,1.005124,0.000000,14.970355,9.925583,38389.641199,25452.945868
12/04/2024,14:34:26.904,2837.65,6194.15,120.180000,2.451700,119.800000,177.270000,0.000000,60.000000,294.600000,0.406700,1.653873,1.418123,6192.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,96.727778,55.904883,56.455103,107.966667,66.800003,0.000000,0.000000,11.590000,-44.700001,-46.500000,0.000000,0.000000,8.334914,57.845291,0.000000,485.264883,58.185216,7.607420,151.877487,0.000000,0.000000,0.000000,0.000000,105.699997,97.366669,96.066666,95.033333,93.433334,92.766668,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.920000,15.124000,14.961000,21.856000,C3H8,38365.658206,56047.044031,,456.000000,282.860000,16.103503,9.989116,65.199997,11.590000,29.299000,0.995166,0.990093,1.005124,0.000000,14.932413,9.940829,38292.349542,25492.042084
12/04/2024,14:34:29.905,2840.65,6197.15,120.170000,2.452000,119.900000,177.370000,0.000000,60.000000,294.700000,0.406800,1.654690,1.418241,6195.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,96.577777,55.915977,56.481633,107.900002,66.800003,0.000000,0.000000,11.570000,-44.599998,-46.599998,0.000000,0.000000,8.334647,57.886787,0.000000,485.264883,58.185216,7.607811,151.877319,0.000000,0.000000,0.000000,0.000000,105.699997,97.366669,96.199997,95.033333,93.100001,92.066666,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.325000,68.920000,15.124000,14.961000,21.868000,C3H8,38365.658206,56077.816566,,456.000000,283.220000,16.103503,10.001829,65.300003,11.570000,29.299000,0.994928,0.989904,1.005075,0.000000,14.927427,9.951098,38279.565531,25518.375508
12/04/2024,14:34:32.905,2843.65,6200.15,120.170000,2.451500,119.800000,177.470000,0.000000,60.000000,294.600000,0.406600,1.654089,1.418241,6198.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,96.761110,55.927072,56.495918,107.900002,66.800003,0.000000,0.000000,11.580000,-44.500000,-46.599998,0.000000,0.000000,8.334544,57.908260,0.000000,485.264883,58.185216,7.604628,151.877182,0.000000,0.000000,0.000000,0.000000,105.699997,97.266665,96.600001,95.066666,93.933332,92.000000,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.920000,15.110000,14.948000,21.881000,C3H8,38332.321293,56111.153479,,408.000000,283.560000,14.408398,10.013836,65.300003,11.580000,29.299000,0.994952,0.989904,1.005099,0.000000,14.957042,9.963288,38355.509101,25549.634704
12/04/2024,14:34:35.907,2846.65,6203.15,120.170000,2.451600,119.800000,177.570000,0.000000,60.000000,294.600000,0.406700,1.654185,1.418241,6201.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,96.649999,55.937427,56.500000,107.900002,66.800003,0.000000,0.000000,11.580000,-44.500000,-46.799999,0.000000,0.000000,8.334717,57.896484,0.000000,485.264883,58.185216,7.607141,151.876984,0.000000,0.000000,0.000000,0.000000,105.699997,97.133331,96.466667,94.866666,93.566666,92.166667,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.325000,68.920000,15.150000,14.988000,21.893000,C3H8,38434.896410,56141.926015,,408.000000,283.900000,14.408398,10.025843,65.300003,11.580000,29.300000,0.994985,0.989904,1.005133,0.000000,14.983378,9.975565,38423.044477,25581.118107
12/04/2024,14:34:38.909,2849.65,6206.15,120.170000,2.451800,119.900000,177.670000,0.000000,60.000000,294.600000,0.406800,1.654499,1.418241,6204.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,96.661112,55.948521,56.500000,107.900002,66.800003,0.000000,0.000000,11.580000,-44.500000,-46.700001,-0.001000,0.000000,8.334557,57.923954,0.000000,485.264883,58.185216,7.608171,151.876877,0.000000,0.000000,0.000000,0.000000,105.699997,97.300003,96.133334,95.699997,92.833336,92.300003,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.920000,15.147000,14.984000,21.906000,C3H8,38424.638898,56175.262928,,420.000000,284.240000,14.832174,10.037850,65.300003,11.580000,29.299000,0.994952,0.989904,1.005099,0.000000,15.027832,9.987180,38537.040200,25610.904811
12/04/2024,14:34:41.910,2852.65,6209.15,120.170000,2.451600,119.800000,177.770000,0.000000,60.000000,294.600000,0.406700,1.654552,1.418740,6207.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,96.738890,55.959172,56.500000,107.866669,66.800003,0.000000,0.000000,11.600000,-44.599998,-46.700001,0.000000,-0.030229,8.335000,57.896065,0.000000,485.264883,58.185216,7.608062,151.876358,-0.004000,0.000000,0.000000,0.000000,105.699997,97.333336,96.133334,95.633336,92.900002,92.733335,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.920000,15.124000,14.961000,21.918000,C3H8,38365.658206,56206.035463,,408.000000,284.580000,14.408398,10.049857,65.300003,11.600000,29.299000,0.995001,0.989904,1.005149,0.000000,15.070661,9.999616,38646.871718,25642.794143
12/04/2024,14:34:44.912,2855.65,6212.16,120.170000,2.451500,119.800000,177.870000,0.000000,60.000000,294.600000,0.406700,1.653845,1.418740,6210.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,96.738889,55.968492,56.500000,107.800003,66.800003,0.000000,0.000000,11.580000,-44.700001,-46.599998,0.000000,-0.158407,8.334687,57.949665,0.000000,485.264883,58.185216,7.608896,151.876160,-0.019000,0.000000,0.000000,0.000000,105.800003,97.300003,96.199997,95.133334,93.233332,92.766665,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.920000,15.100000,14.938000,21.931000,C3H8,38306.677514,56239.372376,,408.000000,284.920000,14.408398,10.061864,65.199997,11.580000,29.299000,0.995142,0.990093,1.005099,0.000000,15.024519,10.012981,38528.545508,25677.066366
12/04/2024,14:34:47.912,2858.65,6215.16,120.170000,2.452300,120.000000,177.970000,0.000000,60.000000,294.700000,0.407100,1.654406,1.418740,6213.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,96.777778,55.977959,56.500000,107.800003,66.800003,0.000000,0.000000,11.580000,-44.900002,-46.500000,0.000000,-0.289551,8.334868,57.932613,0.000000,485.264883,58.185216,7.608935,151.875977,-0.035000,0.000000,0.000000,0.000000,105.800003,97.233332,96.266668,95.300001,93.399999,92.666667,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.920000,15.097000,14.935000,21.943000,C3H8,38298.984380,56270.144911,,420.000000,285.280000,14.832174,10.074578,65.300003,11.580000,29.299000,0.994952,0.989904,1.005099,0.000000,14.891191,10.023722,38186.641879,25704.612034
12/04/2024,14:34:50.912,2861.65,6218.16,120.170000,2.451200,119.800000,178.070000,0.000000,60.000000,294.600000,0.406700,1.654129,1.418740,6216.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,96.772222,55.986539,56.500000,107.800003,66.800003,0.000000,0.000000,11.590000,-44.900002,-46.299999,0.000000,-0.237467,8.334805,57.953564,0.000000,485.264883,58.185216,7.608929,151.875778,-0.029000,0.000000,0.000000,0.000000,105.800003,97.533333,96.199997,95.333333,93.100001,92.666664,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.850000,29.325000,68.920000,15.143000,14.978000,21.956000,C3H8,38409.252631,56303.481824,,420.000000,285.640000,14.832174,10.087291,65.300003,11.590000,29.299000,0.994976,0.989904,1.005124,0.000000,14.771073,10.036617,37878.613793,25737.678625
12/04/2024,14:34:53.913,2864.65,6221.16,120.170000,2.451500,119.800000,178.170000,0.000000,60.000000,294.600000,0.406800,1.654456,1.418740,6219.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,97.116667,55.994970,56.500000,107.800003,66.800003,0.000000,0.000000,11.590000,-44.900002,-46.299999,0.000000,-0.089014,8.334425,58.011902,0.000000,485.264883,58.185216,7.609529,151.875504,-0.011000,0.000000,0.000000,0.000000,105.866669,97.733332,96.333336,95.633331,94.200002,92.933334,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.325000,68.920000,15.117000,14.955000,21.968000,C3H8,38350.271938,56334.254359,,396.000000,285.940000,13.984621,10.097885,65.300003,11.590000,29.299000,0.994976,0.989904,1.005124,0.000000,14.675673,10.047158,37633.973074,25764.710215
12/04/2024,14:34:56.914,2867.65,6224.16,120.170000,2.451500,119.800000,178.270000,0.000000,60.000000,294.600000,0.406800,1.654783,1.418740,6222.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,97.133333,56.003402,56.500000,107.800003,66.800003,0.000000,0.000000,11.590000,-45.000000,-46.299999,0.000000,-0.005269,8.334599,57.996986,0.000000,485.264883,58.185216,7.609451,151.875290,-0.001000,0.000000,0.000000,0.000000,105.900002,97.599998,96.533333,96.266668,93.100001,93.399999,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.920000,15.127000,14.965000,21.981000,C3H8,38375.915718,56367.591272,,384.000000,286.280000,13.560845,10.109892,65.300003,11.590000,29.299000,0.994976,0.989904,1.005124,0.000000,14.570419,10.059105,37364.060286,25795.346018
12/04/2024,14:34:59.914,2870.65,6227.16,120.180000,2.451700,119.900000,178.370000,0.000000,60.000000,294.600000,0.406800,1.653465,1.418123,6225.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,97.172221,56.011982,56.500000,107.800003,66.800003,0.000000,0.000000,11.590000,-44.700001,-46.400002,0.000000,0.000000,8.334611,58.008377,0.000000,485.264883,58.185216,7.609539,151.875198,0.000000,0.000000,0.000000,0.000000,105.900002,97.633331,96.633331,96.133331,93.166667,93.566666,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.850000,29.325000,68.920000,15.140000,14.978000,21.993000,C3H8,38409.252631,56398.363808,,396.000000,286.600000,13.984621,10.121193,65.300003,11.590000,29.299000,0.994976,0.989904,1.005124,0.000000,14.483305,10.070349,37140.668092,25824.179715
12/04/2024,14:35:02.914,2873.65,6230.16,120.170000,2.451800,119.900000,178.470000,0.000000,60.000000,294.600000,0.406900,1.653969,1.418241,6228.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,97.338889,56.020562,56.506122,107.800003,66.800003,0.000000,0.000000,11.590000,-44.599998,-46.500000,0.000000,0.000000,8.334337,58.053135,0.000000,485.264883,58.185216,7.609852,151.874908,0.000000,0.000000,0.000000,0.000000,105.900002,97.633331,96.733332,96.400002,93.633334,93.733335,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.920000,15.077000,14.915000,22.006000,C3H8,38247.696821,56431.700721,,396.000000,286.920000,13.984621,10.132494,65.300003,11.590000,29.299000,0.994976,0.989904,1.005124,0.000000,14.425735,10.081593,36993.035619,25853.013412
12/04/2024,14:35:05.915,2876.65,6233.16,120.170000,2.451700,119.900000,178.570000,0.000000,60.000000,294.600000,0.406800,1.654240,1.418740,6231.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,97.372223,56.028550,56.524489,107.699997,66.800003,0.000000,0.000000,11.590000,-44.500000,-46.599998,0.000000,0.000000,8.334361,58.057003,0.000000,485.264883,58.185216,7.610183,151.874802,0.000000,0.000000,0.000000,0.000000,105.933334,97.766668,96.933334,96.366669,93.099998,94.133334,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.920000,15.114000,14.951000,22.018000,C3H8,38340.014427,56462.473256,,408.000000,287.280000,14.408398,10.145207,65.300003,11.590000,29.300000,0.995009,0.989904,1.005157,0.000000,14.338418,10.094577,36769.121392,25886.309770
12/04/2024,14:35:08.915,2879.65,6236.16,120.170000,2.451600,119.900000,178.670000,0.000000,60.000000,294.600000,0.406800,1.655042,1.418740,6234.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,97.411112,56.037425,56.557142,107.699997,66.800003,0.000000,0.000000,11.590000,-44.500000,-46.700001,-0.001000,0.000000,8.334326,58.072559,0.000000,485.264883,58.185216,7.609498,151.874680,0.000000,0.000000,0.000000,0.000000,106.000000,97.800003,97.000000,96.033333,93.699999,93.933334,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.920000,15.094000,14.931000,22.030000,C3H8,38288.726868,56493.245791,,432.000000,287.640000,15.255950,10.157920,65.300003,11.590000,29.300000,0.995009,0.989904,1.005157,0.000000,14.219775,10.107227,36464.876513,25918.748755
12/04/2024,14:35:11.915,2882.65,6239.16,120.170000,2.452000,119.900000,178.760000,0.000000,60.000000,294.700000,0.407000,1.653426,1.418241,6237.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,97.355557,56.047189,56.583672,107.699997,66.800003,0.000000,0.000000,11.590000,-44.400002,-46.799999,0.000000,0.000000,8.334250,58.089207,0.000000,485.264883,58.185216,7.609806,151.874496,0.000000,0.000000,0.000000,0.000000,106.000000,97.833336,97.300003,96.000000,93.700002,93.300001,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.920000,15.133000,14.971000,22.043000,C3H8,38391.301985,56526.582704,,432.000000,288.000000,15.255950,10.170634,65.300003,11.590000,29.300000,0.995009,0.989904,1.005157,0.000000,14.155434,10.119876,36299.882621,25951.187740
12/04/2024,14:35:14.915,2885.65,6242.16,120.170000,2.451500,119.900000,178.860000,0.000000,60.000000,294.600000,0.406900,1.654252,1.418241,6240.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,97.300000,56.056804,56.595917,107.699997,66.800003,0.000000,0.000000,11.590000,-44.500000,-46.799999,0.000000,0.000000,8.334223,58.099030,0.000000,485.264883,58.185216,7.610244,151.874329,0.000000,0.000000,0.000000,0.000000,106.000000,97.933334,97.133331,96.366669,93.300001,93.066666,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.920000,15.140000,14.978000,22.055000,C3H8,38409.252631,56557.355239,,420.000000,288.340000,14.832174,10.182641,65.300003,11.590000,29.300000,0.995009,0.989904,1.005157,0.000000,14.175096,10.131823,36350.302740,25981.824559
12/04/2024,14:35:17.915,2888.65,6245.16,120.170000,2.451200,119.800000,178.960000,0.000000,60.000000,294.600000,0.406700,1.654129,1.418241,6243.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,97.672222,56.066567,56.599998,107.633331,66.800003,0.000000,0.000000,11.590000,-44.599998,-46.700001,0.000000,0.000000,8.334126,58.121162,0.000000,485.264883,58.185216,7.610060,151.874161,0.000000,0.000000,0.000000,0.000000,105.966667,98.333336,97.566666,96.199999,94.833333,93.133331,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.930000,15.127000,14.965000,22.068000,C3H8,38375.915718,56590.692152,,396.000000,288.680000,13.984621,10.194648,65.300003,11.590000,29.300000,0.995009,0.989904,1.005157,0.000000,14.239255,10.143771,36514.831537,26012.461377
12/04/2024,14:35:20.916,2891.65,6248.16,120.170000,2.451400,119.800000,179.060000,0.000000,60.000000,294.600000,0.406800,1.654320,1.418740,6246.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,97.888889,56.074999,56.599998,107.599998,66.800003,0.000000,0.000000,11.580000,-44.700001,-46.599998,0.000000,0.000000,8.333910,58.157589,0.000000,485.264883,58.185216,7.610269,151.873962,0.000000,0.000000,0.000000,0.000000,105.900002,98.300003,97.400002,96.566666,96.133331,93.033333,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.930000,15.117000,14.955000,22.080000,C3H8,38350.271938,56621.464687,,408.000000,289.020000,14.408398,10.206655,65.300003,11.580000,29.300000,0.994985,0.989904,1.005133,0.000000,14.339726,10.155469,36772.476334,26042.461272
12/04/2024,14:35:23.917,2894.65,6251.16,120.170000,2.451600,119.900000,179.160000,0.000000,60.000000,294.600000,0.406900,1.653696,1.418241,6249.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,98.005556,56.082099,56.599998,107.599998,66.800003,0.000000,0.000000,11.590000,-44.799999,-46.500000,0.000000,-0.037421,8.334098,58.174828,0.000000,485.264883,58.185216,7.610664,151.873184,-0.005000,0.000000,0.000000,0.000000,105.900002,98.233332,97.300003,96.933334,96.500000,93.166664,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.930000,15.077000,14.918000,22.093000,C3H8,38255.389955,56654.801601,,420.000000,289.360000,14.832174,10.218662,65.300003,11.590000,29.299000,0.994976,0.989904,1.005124,0.000000,14.476463,10.167328,37123.121495,26072.870350
12/04/2024,14:35:26.919,2897.65,6254.16,120.170000,2.451700,119.900000,179.260000,0.000000,60.000000,294.600000,0.406800,1.654036,1.418740,6252.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,98.038889,56.087868,56.599998,107.599998,66.800003,0.000000,0.000000,11.590000,-44.900002,-46.400002,0.000000,-0.186950,8.334232,58.180996,0.000000,485.264883,58.185216,7.612216,151.872787,-0.023000,0.000000,0.000000,0.000000,105.900002,98.166664,97.300003,97.600001,95.666667,93.599998,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.325000,68.930000,15.084000,14.922000,22.105000,C3H8,38265.647467,56685.574136,,408.000000,289.700000,14.408398,10.230669,65.300003,11.590000,29.299000,0.994976,0.989904,1.005124,0.000000,14.567094,10.179274,37355.535048,26103.506153
12/04/2024,14:35:29.920,2900.65,6257.16,120.170000,2.451200,119.800000,179.360000,0.000000,60.000000,294.600000,0.406700,1.654210,1.418241,6255.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,97.983333,56.094821,56.599998,107.599998,66.800003,0.000000,0.000000,11.570000,-45.000000,-46.299999,0.000000,-0.381899,8.334249,58.207123,0.000000,485.264883,58.185216,7.612155,151.872253,-0.046000,0.000000,0.000000,0.000000,105.966667,98.366666,97.500000,96.966665,95.433332,93.666667,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.850000,29.325000,68.930000,15.133000,14.971000,22.118000,C3H8,38391.301985,56718.911049,,432.000000,290.100000,15.255950,10.244794,65.300003,11.570000,29.299000,0.994928,0.989904,1.005075,0.000000,14.576985,10.192831,37380.897496,26138.269666
12/04/2024,14:35:32.920,2903.65,6260.16,120.170000,2.451900,119.900000,179.460000,0.000000,60.000000,294.700000,0.406900,1.653330,1.418241,6258.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,97.927778,56.105472,56.606121,107.599998,66.800003,0.000000,0.000000,11.590000,-44.900002,-46.299999,0.000000,-0.383472,8.334790,58.155563,0.000000,485.264883,58.185216,7.612718,151.871948,-0.046000,0.000000,0.000000,0.000000,106.000000,98.599998,97.500000,97.199999,94.966667,93.300003,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.930000,15.090000,14.928000,22.130000,C3H8,38281.033734,56749.683584,,456.000000,290.460000,16.103503,10.257508,65.300003,11.590000,29.300000,0.995009,0.989904,1.005157,0.000000,14.586846,10.206317,37406.185566,26172.854135
12/04/2024,14:35:35.921,2906.65,6263.16,120.170000,2.451700,119.900000,179.560000,0.000000,60.000000,294.600000,0.406900,1.655056,1.418241,6261.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,97.911111,56.121005,56.630611,107.533333,66.800003,0.000000,0.000000,11.580000,-44.799999,-46.299999,0.001000,-0.213374,8.334798,58.169369,0.000000,485.264883,58.185216,7.612823,151.871689,-0.026000,0.000000,0.000000,0.000000,106.066666,98.733332,97.566666,96.833333,94.400002,93.866666,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.930000,15.130000,14.965000,22.143000,C3H8,38375.915718,56783.020497,,432.000000,290.800000,15.255950,10.269515,65.300003,11.580000,29.300000,0.994985,0.989904,1.005133,0.000000,14.651043,10.218014,37570.811245,26202.850107
12/04/2024,14:35:38.922,2909.65,6266.17,120.170000,2.451900,119.900000,179.660000,0.000000,60.000000,294.700000,0.406900,1.654513,1.418241,6264.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,98.266666,56.143046,56.669388,107.533333,66.800003,0.000000,0.000000,11.580000,-44.799999,-46.400002,0.000000,-0.057724,8.334677,58.198494,0.000000,485.264883,58.185216,7.612283,151.871521,-0.007000,0.000000,0.000000,0.000000,106.133331,98.833333,97.900002,97.400002,95.133331,94.199999,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.930000,15.074000,14.912000,22.155000,C3H8,38240.003688,56813.793032,,408.000000,291.140000,14.408398,10.281522,65.199997,11.580000,29.299000,0.995142,0.990093,1.005099,0.000000,14.718507,10.231571,37743.815706,26237.614424
12/04/2024,14:35:41.922,2912.65,6269.17,120.170000,2.451500,119.800000,179.760000,0.000000,60.000000,294.600000,0.406800,1.655843,1.418241,6267.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,98.277777,56.172484,56.693878,107.500000,66.800003,0.000000,0.000000,11.590000,-44.700001,-46.500000,0.000000,-0.004051,8.334551,58.222538,0.000000,485.264883,58.185216,7.613466,151.871292,-0.000000,0.000000,0.000000,0.000000,106.199997,98.733332,97.966665,97.600001,95.666667,93.500000,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.940000,15.097000,14.935000,22.167000,C3H8,38298.984380,56844.565567,,408.000000,291.480000,14.408398,10.293529,65.300003,11.590000,29.299000,0.994976,0.989904,1.005124,0.000000,14.790918,10.241819,37929.504892,26263.893592
12/04/2024,14:35:44.922,2915.65,6272.17,120.180000,2.451600,119.900000,179.860000,0.000000,60.000000,294.600000,0.406900,1.654307,1.418123,6270.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,98.116667,56.209762,56.700001,107.500000,66.800003,0.000000,0.000000,11.590000,-44.599998,-46.599998,0.000000,0.000000,8.334781,58.206795,0.000000,485.264883,58.185216,7.613004,151.870987,0.000000,0.000000,0.000000,0.000000,106.199997,98.766668,98.100001,97.133334,95.233335,93.266665,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.940000,15.100000,14.938000,22.180000,C3H8,38306.677514,56877.902480,,420.000000,291.840000,14.832174,10.306242,65.300003,11.590000,29.299000,0.994976,0.989904,1.005124,0.000000,14.901217,10.254468,38212.352210,26296.331500
12/04/2024,14:35:47.923,2918.65,6275.17,120.170000,2.451500,119.900000,179.960000,0.000000,60.000000,294.600000,0.406800,1.654701,1.418241,6273.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,98.355555,56.255472,56.700001,107.500000,66.800003,0.000000,0.000000,11.590000,-44.500000,-46.599998,0.000000,-0.006249,8.334826,58.230717,0.000000,485.264883,58.185216,7.613533,151.870392,-0.001000,0.000000,0.000000,0.000000,106.199997,98.766668,98.199999,97.766668,95.633334,93.566666,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.940000,15.077000,14.915000,22.192000,C3H8,38247.696821,56908.675016,,420.000000,292.180000,14.832174,10.318249,65.300003,11.590000,29.299000,0.994976,0.989904,1.005124,0.000000,14.970385,10.266415,38389.724272,26326.967303
12/04/2024,14:35:50.925,2921.65,6278.17,120.170000,2.451400,119.800000,180.060000,0.000000,60.000000,294.600000,0.406800,1.654320,1.418241,6276.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,98.516666,56.310650,56.700001,107.433334,66.800003,0.000000,0.000000,11.580000,-44.500000,-46.799999,0.000000,-0.069332,8.334628,58.279289,0.000000,485.264883,58.185216,7.614985,151.870026,-0.008000,0.000000,0.000000,0.000000,106.166664,98.733332,98.000000,98.499997,95.833333,93.866669,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.940000,15.114000,14.948000,22.205000,C3H8,38332.321293,56942.011929,,432.000000,292.580000,15.255950,10.332375,65.300003,11.580000,29.299000,0.994952,0.989904,1.005099,0.000000,14.939084,10.280218,38309.456686,26362.364655
