Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,14:35:53.927,2924.65,6281.17,120.170000,2.450900,119.800000,180.160000,0.000000,60.000000,294.500000,0.406600,1.653760,1.418740,6279.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,98.416667,56.375887,56.712245,107.400002,66.800003,0.000000,0.000000,11.580000,-44.500000,-46.799999,0.000000,-0.203522,8.334756,58.285675,0.000000,485.264883,58.185216,7.614739,151.869659,-0.025000,0.000000,0.000000,0.000000,106.199997,98.900002,97.866669,98.466665,95.300001,93.766668,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.940000,15.124000,14.958000,22.217000,C3H8,38357.965072,56972.784464,,456.000000,292.940000,16.103503,10.345088,65.300003,11.580000,29.299000,0.994952,0.989904,1.005099,0.000000,14.894618,10.292867,38195.430626,26394.801771
12/04/2024,14:35:56.928,2927.65,6284.17,120.170000,2.451400,119.800000,180.260000,0.000000,60.000000,294.600000,0.406800,1.653423,1.418740,6282.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,98.377777,56.446301,56.742857,107.400002,66.800003,0.000000,0.000000,11.600000,-44.400002,-46.700001,0.000000,-0.314440,8.334929,58.285797,0.000000,485.264883,58.185216,7.614851,151.869217,-0.038000,0.000000,0.000000,0.000000,106.199997,99.133331,98.033335,98.333333,94.866666,93.699999,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.940000,15.094000,14.928000,22.230000,C3H8,38281.033734,57006.121377,,444.000000,293.300000,15.679727,10.357802,65.300003,11.600000,29.299000,0.995001,0.989904,1.005149,0.000000,14.904467,10.306021,38220.686171,26428.531598
12/04/2024,14:35:59.930,2930.65,6287.17,120.170000,2.451200,119.800000,180.360000,0.000000,60.000000,294.600000,0.406700,1.653965,1.418241,6285.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,98.316666,56.519230,56.779591,107.400002,66.800003,0.000000,0.000000,11.590000,-44.500000,-46.700001,0.000000,-0.298522,8.335513,58.233044,0.000000,485.264883,58.185216,7.615663,151.868835,-0.036000,0.000000,0.000000,0.000000,106.199997,99.366669,98.099998,97.533335,95.099998,93.599998,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.940000,15.077000,14.915000,22.242000,C3H8,38247.696821,57036.893912,,408.000000,293.620000,14.408398,10.369102,65.300003,11.590000,29.299000,0.994976,0.989904,1.005124,0.000000,14.929165,10.317012,38284.021780,26456.718939
12/04/2024,14:36:02.931,2933.65,6290.17,120.170000,2.451700,119.900000,180.460000,0.000000,60.000000,294.600000,0.406900,1.653465,1.418740,6288.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,98.250000,56.592160,56.799999,107.400002,66.800003,0.000000,0.000000,11.590000,-44.400002,-46.799999,0.000000,-0.172089,8.335719,58.222710,0.000000,485.264883,58.185216,7.616181,151.868546,-0.021000,0.000000,0.000000,0.000000,106.166664,99.400002,98.033333,96.966667,94.800003,94.133334,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.325000,68.940000,15.117000,14.951000,22.255000,C3H8,38340.014427,57070.230825,,396.000000,293.980000,13.984621,10.381816,65.300003,11.590000,29.299000,0.994976,0.989904,1.005124,0.000000,14.955502,10.329662,38351.558093,26489.156848
12/04/2024,14:36:05.932,2936.65,6293.18,120.170000,2.451400,119.800000,180.560000,0.000000,60.000000,294.600000,0.406800,1.653994,1.418740,6291.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,98.383332,56.663461,56.820408,107.400002,66.800003,0.000000,0.000000,11.600000,-44.500000,-46.799999,0.000000,-0.053309,8.335734,58.241299,0.000000,485.264883,58.185216,7.616427,151.868149,-0.006000,0.000000,0.000000,0.000000,106.199997,99.599998,98.166664,96.966667,94.733332,94.633334,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.940000,15.104000,14.938000,22.267000,C3H8,38306.677514,57101.003360,,420.000000,294.320000,14.832174,10.393823,65.300003,11.600000,29.299000,0.995001,0.989904,1.005149,0.000000,15.013118,10.341861,38499.308524,26520.441255
12/04/2024,14:36:08.933,2939.65,6296.18,120.170000,2.451400,119.800000,180.660000,0.000000,60.000000,294.600000,0.406700,1.655258,1.418241,6294.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,98.488888,56.731657,56.859184,107.400002,66.800003,0.000000,0.000000,11.600000,-44.500000,-46.700001,0.000000,-0.004139,8.335631,58.270786,0.000000,485.264883,58.185216,7.615806,151.867828,-0.001000,0.000000,0.000000,0.000000,106.099998,99.366669,98.199997,97.433332,95.133334,94.699999,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.325000,68.940000,15.084000,14.918000,22.279000,C3H8,38255.389955,57131.775896,,408.000000,294.640000,14.408398,10.405123,65.300003,11.600000,29.299000,0.995001,0.989904,1.005149,0.000000,15.041068,10.353106,38570.983841,26549.275657
12/04/2024,14:36:11.934,2942.65,6299.18,120.170000,2.451300,119.800000,180.760000,0.000000,60.000000,294.600000,0.406700,1.653735,1.418241,6297.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,98.622222,56.797041,56.908164,107.333336,66.800003,0.000000,0.000000,11.590000,-44.599998,-46.799999,0.000000,0.000000,8.335611,58.286304,0.000000,485.264883,58.185216,7.616004,151.867584,0.000000,0.000000,0.000000,0.000000,106.033333,99.300003,98.166664,97.800001,95.500000,94.933334,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.940000,15.110000,14.945000,22.292000,C3H8,38324.628159,57165.112809,,408.000000,295.020000,14.408398,10.418543,65.300003,11.590000,29.300000,0.995009,0.989904,1.005157,0.000000,14.960363,10.366548,38364.025873,26583.747941
12/04/2024,14:36:14.934,2945.65,6302.18,120.170000,2.451600,119.900000,180.860000,0.000000,60.000000,294.600000,0.406900,1.654389,1.418241,6300.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,98.905556,56.858432,56.963266,107.300003,66.802044,0.000000,0.000000,11.580000,-44.500000,-46.700001,0.000000,0.000000,8.335985,58.253456,0.000000,485.264883,58.185216,7.617187,151.867249,0.000000,0.000000,0.000000,0.000000,105.900002,99.333336,98.333331,97.766668,96.533333,95.566666,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.940000,15.090000,14.925000,22.304000,C3H8,38273.340601,57195.885344,,432.000000,295.360000,15.255950,10.430550,65.300003,11.580000,29.300000,0.994985,0.989904,1.005133,0.000000,14.828625,10.378242,38026.198835,26613.733864
12/04/2024,14:36:17.934,2948.65,6305.18,120.170000,2.451400,119.800000,180.960000,0.000000,60.000000,294.600000,0.406800,1.654524,1.418740,6303.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,98.827778,56.913905,57.024490,107.300003,66.810207,0.000000,0.000000,11.580000,-44.599998,-46.599998,0.000000,0.000000,8.335849,58.283344,0.000000,485.264883,58.185216,7.617423,151.867050,0.000000,0.000000,0.000000,0.000000,105.866669,99.533333,98.766668,98.133334,95.566666,95.099998,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.940000,15.110000,14.948000,22.317000,C3H8,38332.321293,57229.222257,,432.000000,295.720000,15.255950,10.443263,65.300003,11.580000,29.300000,0.994985,0.989904,1.005133,0.000000,14.723241,10.390891,37755.955419,26646.172055
12/04/2024,14:36:20.935,2951.65,6308.18,120.170000,2.451000,119.800000,181.060000,0.000000,60.000000,294.500000,0.406600,1.655120,1.418740,6306.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,98.777778,56.961538,57.100000,107.300003,66.822452,0.000000,0.000000,11.600000,-44.799999,-46.700001,0.000000,0.000000,8.335847,58.296288,0.000000,485.264883,58.185216,7.618246,151.866837,0.000000,0.000000,0.000000,0.000000,105.966667,99.500000,98.533333,97.866669,95.699999,95.099998,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.940000,15.094000,14.928000,22.329000,C3H8,38281.033734,57259.994792,,396.000000,296.020000,13.984621,10.453857,65.300003,11.600000,29.300000,0.995034,0.989904,1.005182,0.000000,14.642590,10.401941,37549.134719,26674.508582
12/04/2024,14:36:23.936,2954.65,6311.18,120.170000,2.451700,119.900000,181.160000,0.000000,60.000000,294.600000,0.406900,1.654729,1.418241,6309.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,99.027777,57.001627,57.175510,107.266668,66.822452,0.000000,0.000000,11.570000,-44.799999,-46.599998,0.000000,0.000000,8.335743,58.325661,0.000000,485.264883,58.185216,7.617702,151.866577,0.000000,0.000000,0.000000,0.000000,106.066666,99.533333,98.933332,98.099998,95.933332,95.600001,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.940000,15.124000,14.958000,22.342000,C3H8,38357.965072,57293.331705,,372.000000,296.340000,13.137068,10.465158,65.300003,11.570000,29.300000,0.994961,0.989904,1.005108,0.000000,14.552096,10.412422,37317.073470,26701.384774
12/04/2024,14:36:26.938,2957.65,6314.18,120.170000,2.451600,119.900000,181.260000,0.000000,60.000000,294.600000,0.406900,1.653859,1.418740,6312.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,99.116666,57.033579,57.242857,107.199997,66.810207,0.000000,0.000000,11.580000,-44.799999,-46.500000,0.000000,0.000000,8.335690,58.343178,0.000000,485.264883,58.185216,7.617631,151.866394,0.000000,0.000000,0.000000,0.000000,106.099998,99.633331,98.966667,98.500000,96.199999,95.300001,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.940000,15.100000,14.938000,22.354000,C3H8,38306.677514,57324.104240,,396.000000,296.680000,13.984621,10.477165,65.300003,11.580000,29.300000,0.994985,0.989904,1.005133,0.000000,14.479702,10.424623,37131.428966,26732.673899
12/04/2024,14:36:29.940,2960.65,6317.18,120.170000,2.451200,119.800000,181.360000,0.000000,60.000000,294.600000,0.406700,1.654822,1.418740,6315.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,99.161110,57.057839,57.312245,107.199997,66.802044,0.000000,0.000000,11.610000,-44.900002,-46.500000,0.000000,0.000000,8.335650,58.357449,0.000000,485.264883,58.185216,7.618529,151.866211,0.000000,0.000000,0.000000,0.000000,106.066666,99.733332,98.766668,98.966665,96.133331,95.300001,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.950000,15.054000,14.892000,22.367000,C3H8,38188.716129,57357.441153,,396.000000,297.020000,13.984621,10.489172,65.300003,11.610000,29.300000,0.995058,0.989904,1.005206,0.000000,14.423727,10.437336,36987.886592,26765.273568
12/04/2024,14:36:32.940,2963.65,6320.18,120.170000,2.450900,119.700000,181.460000,0.000000,60.000000,294.500000,0.406600,1.654943,1.418241,6318.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,99.077779,57.074260,57.387756,107.199997,66.800003,0.000000,0.000000,11.600000,-45.000000,-46.500000,0.000000,0.000000,8.335711,58.361774,0.000000,485.264883,58.185216,7.617977,151.865936,0.000000,0.000000,0.000000,0.000000,105.966667,99.766668,98.933334,98.700002,95.866666,95.233335,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.950000,15.100000,14.938000,22.379000,C3H8,38306.677514,57388.213688,,408.000000,297.360000,14.408398,10.501179,65.300003,11.600000,29.300000,0.995034,0.989904,1.005182,0.000000,14.324939,10.449028,36734.556166,26795.256644
12/04/2024,14:36:35.941,2966.65,6323.18,120.170000,2.450700,119.700000,181.560000,0.000000,60.000000,294.500000,0.406500,1.654997,1.418740,6321.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,98.950000,57.084467,57.463266,107.199997,66.800003,0.000000,0.000000,11.590000,-44.900002,-46.400002,0.000000,0.000000,8.335991,58.334328,0.000000,485.264883,58.185216,7.618156,151.865738,0.000000,0.000000,0.000000,0.000000,105.833336,99.800001,99.233332,98.233332,96.199999,94.399999,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.326000,68.950000,15.080000,14.915000,22.392000,C3H8,38247.696821,57421.550602,,432.000000,297.740000,15.255950,10.514599,65.300003,11.590000,29.300000,0.995009,0.989904,1.005157,0.000000,14.194882,10.462125,36401.041960,26828.842492
12/04/2024,14:36:38.942,2969.65,6326.19,120.170000,2.451100,119.800000,181.660000,0.000000,60.000000,294.600000,0.406600,1.654890,1.418740,6324.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,98.961111,57.087129,57.530612,107.099998,66.800003,0.000000,0.000000,11.590000,-44.900002,-46.299999,0.000000,0.000000,8.336108,58.331749,0.000000,485.264883,58.185216,7.618128,151.865585,0.000000,0.000000,0.000000,0.000000,105.666664,99.966667,99.333336,98.099998,96.233332,94.466667,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.950000,15.124000,14.958000,22.404000,C3H8,38357.965072,57452.323137,,432.000000,298.100000,15.255950,10.527312,65.300003,11.590000,29.300000,0.995009,0.989904,1.005157,0.000000,14.127412,10.474775,36228.024098,26861.281476
12/04/2024,14:36:41.943,2972.65,6329.19,120.170000,2.451200,119.800000,181.760000,0.000000,60.000000,294.600000,0.406600,1.653965,1.418241,6327.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,98.983334,57.083579,57.585713,107.099998,66.800003,0.000000,0.000000,11.600000,-45.000000,-46.299999,0.000000,0.000000,8.335830,58.377029,0.000000,485.264883,58.185216,7.618599,151.865387,0.000000,0.000000,0.000000,0.000000,105.433334,99.900002,99.466667,98.000000,96.266665,94.833333,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.950000,15.130000,14.965000,22.417000,C3H8,38375.915718,57485.660050,,420.000000,298.420000,14.832174,10.538613,65.199997,11.600000,29.300000,0.995223,0.990093,1.005182,0.000000,14.168672,10.488274,36333.829005,26895.897402
12/04/2024,14:36:44.944,2975.65,6332.19,120.170000,2.450900,119.700000,181.860000,0.000000,60.000000,294.500000,0.406500,1.654780,1.418241,6330.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,99.205556,57.076035,57.628571,107.099998,66.800003,0.000000,0.000000,11.580000,-45.000000,-46.400002,0.000000,0.000000,8.335464,58.435432,0.000000,485.264883,58.185216,7.618557,151.865143,0.000000,0.000000,0.000000,0.000000,105.400002,100.066666,99.366669,97.933334,96.400002,96.066666,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.326000,68.950000,15.104000,14.941000,22.429000,C3H8,38314.370647,57516.432585,,396.000000,298.760000,13.984621,10.550620,65.300003,11.580000,29.300000,0.994985,0.989904,1.005133,0.000000,14.252813,10.497710,36549.598465,26920.094560
12/04/2024,14:36:47.945,2978.65,6335.19,120.170000,2.451300,119.800000,181.960000,0.000000,60.000000,294.600000,0.406700,1.654673,1.418241,6333.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,99.116667,57.066124,57.681633,107.066666,66.800003,0.000000,0.000000,11.600000,-44.900002,-46.400002,0.000000,0.000000,8.335027,58.499397,0.000000,485.264883,58.185216,7.619233,151.865021,0.000000,0.000000,0.000000,0.000000,105.466667,100.000000,99.366666,98.099998,96.266668,95.500000,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.950000,15.140000,14.975000,22.441000,C3H8,38401.559497,57547.205120,,408.000000,299.100000,14.408398,10.562627,65.300003,11.600000,29.300000,0.995034,0.989904,1.005182,0.000000,14.361662,10.510170,36828.729889,26952.048905
12/04/2024,14:36:50.945,2981.65,6338.19,120.170000,2.451500,119.800000,182.060000,0.000000,60.000000,294.600000,0.406800,1.654171,1.418241,6336.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,99.199999,57.056212,57.736735,107.000000,66.800003,0.000000,0.000000,11.590000,-44.799999,-46.299999,0.000000,0.000000,8.334831,58.535999,0.000000,485.264883,58.185216,7.619050,151.864822,0.000000,0.000000,0.000000,0.000000,105.500000,100.099998,99.566666,98.300001,96.199997,95.533333,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.950000,15.084000,14.922000,22.454000,C3H8,38265.647467,57580.542033,,408.000000,299.440000,14.408398,10.574634,65.300003,11.590000,29.300000,0.995009,0.989904,1.005157,0.000000,14.490233,10.521860,37158.433248,26982.026586
12/04/2024,14:36:53.945,2984.65,6341.19,120.170000,2.451700,119.900000,182.160000,0.000000,60.000000,294.600000,0.406800,1.653791,1.418241,6339.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,99.250000,57.047780,57.791837,107.000000,66.800003,0.000000,0.000000,11.600000,-45.000000,-46.400002,0.000000,0.000000,8.335070,58.516987,0.000000,485.264883,58.185216,7.619704,151.864578,0.000000,0.000000,0.000000,0.000000,105.400002,100.133331,99.866669,98.600001,96.233332,95.266668,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.950000,15.133000,14.968000,22.466000,C3H8,38383.608852,57611.314568,,408.000000,299.800000,14.408398,10.587347,65.300003,11.600000,29.300000,0.995034,0.989904,1.005182,0.000000,14.567676,10.534768,37357.026753,27015.126251
12/04/2024,14:36:56.945,2987.65,6344.19,120.170000,2.450700,119.700000,182.260000,0.000000,60.000000,294.500000,0.406500,1.655649,1.418740,6342.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,99.261111,57.041863,57.840817,107.000000,66.800003,0.000000,0.000000,11.600000,-44.900002,-46.400002,0.000000,0.000000,8.335089,58.526569,0.000000,485.264883,58.185216,7.619638,151.864395,0.000000,0.000000,0.000000,0.000000,105.133331,100.166664,99.800003,98.800001,96.099998,95.566666,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.940000,15.137000,14.971000,22.479000,C3H8,38391.301985,57644.651481,,444.000000,300.180000,15.679727,10.600767,65.300003,11.600000,29.301000,0.995067,0.989904,1.005215,0.000000,14.567684,10.548471,37357.047662,27050.265236
12/04/2024,14:36:59.947,2990.65,6347.19,120.170000,2.451100,119.800000,182.360000,0.000000,60.000000,294.600000,0.406700,1.654196,1.418241,6345.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,99.311111,57.038461,57.891838,107.000000,66.800003,0.000000,0.000000,11.580000,-44.900002,-46.400002,-0.001000,0.000000,8.335342,58.505360,0.000000,485.264883,58.185216,7.619576,151.864105,0.000000,0.000000,0.000000,0.000000,105.199999,100.366669,99.766668,98.666664,96.366666,95.500003,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.326000,68.940000,15.084000,14.922000,22.491000,C3H8,38265.647467,57675.424017,,444.000000,300.540000,15.679727,10.613480,65.300003,11.580000,29.300000,0.994985,0.989904,1.005133,0.000000,14.564309,10.560254,37348.391569,27080.483395
12/04/2024,14:37:02.947,2993.65,6350.19,120.170000,2.451100,119.800000,182.460000,0.000000,60.000000,294.600000,0.406700,1.654726,1.418241,6348.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,99.444444,57.037721,57.946940,107.000000,66.800003,0.000000,0.000000,11.590000,-45.000000,-46.400002,0.000000,0.000000,8.335212,58.532089,0.000000,485.264883,58.185216,7.619499,151.863876,0.000000,0.000000,0.000000,0.000000,105.433334,100.500000,99.500000,98.633331,97.199997,95.400002,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.940000,15.097000,14.931000,22.504000,C3H8,38288.726868,57708.760930,,432.000000,300.880000,15.255950,10.625487,65.300003,11.590000,29.300000,0.995009,0.989904,1.005157,0.000000,14.616899,10.572460,37483.253490,27111.782525
12/04/2024,14:37:05.948,2996.65,6353.19,120.170000,2.451100,119.800000,182.560000,0.000000,60.000000,294.600000,0.406700,1.654278,1.418740,6351.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,99.611111,57.040088,58.012245,106.900002,66.800003,0.000000,0.000000,11.580000,-45.000000,-46.400002,-0.001000,0.000000,8.335461,58.514069,0.000000,485.264883,58.185216,7.620337,151.863693,0.000000,0.000000,0.000000,0.000000,105.633331,100.433334,99.599998,99.433334,97.166664,95.400002,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.940000,15.100000,14.935000,22.516000,C3H8,38298.984380,57739.533465,,408.000000,301.220000,14.408398,10.637494,65.300003,11.580000,29.300000,0.994985,0.989904,1.005133,0.000000,14.684280,10.584148,37656.043574,27141.755534
12/04/2024,14:37:08.950,2999.65,6356.19,120.170000,2.450500,119.700000,182.660000,0.000000,60.000000,294.500000,0.406400,1.654193,1.418241,6354.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,99.638888,57.044378,58.089795,106.900002,66.800003,0.000000,0.000000,11.590000,-44.900002,-46.400002,0.000000,0.000000,8.335602,58.506390,0.000000,485.264883,58.185216,7.620271,151.863480,0.000000,0.000000,0.000000,0.000000,105.866669,100.566666,99.766665,99.433334,97.099998,95.099998,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.940000,15.143000,14.978000,22.529000,C3H8,38409.252631,57772.870378,,408.000000,301.580000,14.408398,10.650207,65.199997,11.590000,29.300000,0.995199,0.990093,1.005157,0.000000,14.763244,10.599076,37858.537102,27180.036090
12/04/2024,14:37:11.951,3002.65,6359.19,120.180000,2.451300,119.800000,182.760000,0.000000,60.000000,294.600000,0.406700,1.654306,1.418622,6357.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,99.677776,57.049555,58.173469,106.900002,66.800003,0.000000,0.000000,11.600000,-45.000000,-46.400002,0.000000,0.000000,8.335466,58.535137,0.000000,485.264883,58.185216,7.620831,151.863220,0.000000,0.000000,0.000000,0.000000,105.733332,100.599998,100.066666,99.199997,97.333333,95.133331,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.326000,68.940000,15.090000,14.928000,22.541000,C3H8,38281.033734,57803.642913,,420.000000,301.920000,14.832174,10.662214,65.300003,11.600000,29.300000,0.995034,0.989904,1.005182,0.000000,14.868596,10.609263,38128.700041,27206.160499
12/04/2024,14:37:14.952,3005.65,6362.20,120.170000,2.451200,119.800000,182.860000,0.000000,60.000000,294.600000,0.406800,1.654373,1.418241,6360.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,99.638889,57.055325,58.265306,106.900002,66.800003,0.000000,0.000000,11.600000,-45.000000,-46.400002,0.000000,0.000000,8.335092,58.593029,0.000000,485.264883,58.185216,7.620835,151.863022,0.000000,0.000000,0.000000,0.000000,105.266668,100.699997,100.000000,99.366669,97.266668,95.233332,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.940000,15.087000,14.922000,22.554000,C3H8,38265.647467,57836.979826,,420.000000,302.280000,14.832174,10.674928,65.300003,11.600000,29.300000,0.995034,0.989904,1.005182,0.000000,14.927862,10.621913,38280.680104,27238.600277
12/04/2024,14:37:17.952,3008.65,6365.20,120.170000,2.451100,119.800000,182.960000,0.000000,60.000000,294.600000,0.406700,1.654278,1.418740,6363.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,99.544446,57.061094,58.357143,106.800003,66.800003,0.000000,0.000000,11.600000,-45.000000,-46.299999,0.000000,0.000000,8.335095,58.606087,0.000000,485.264883,58.185216,7.621902,151.862854,0.000000,0.000000,0.000000,0.000000,104.699999,100.766668,99.900002,99.300003,97.300003,95.300001,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.940000,15.147000,14.981000,22.566000,C3H8,38416.945765,57867.752361,,444.000000,302.660000,15.679727,10.688347,65.300003,11.600000,29.299000,0.995001,0.989904,1.005149,0.000000,14.908116,10.634914,38230.042771,27271.937857
12/04/2024,14:37:20.953,3011.65,6368.20,120.180000,2.451200,119.800000,183.060000,0.000000,60.000000,294.600000,0.406700,1.654373,1.418622,6366.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,99.622223,57.065532,58.442858,106.800003,66.800003,0.000000,0.000000,11.580000,-45.099998,-46.299999,0.000000,0.000000,8.335273,58.594101,0.000000,485.264883,58.185216,7.621505,151.862564,0.000000,0.000000,0.000000,0.000000,104.266668,100.900002,99.933334,99.699999,97.533335,95.400002,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.940000,15.114000,14.951000,22.578000,C3H8,38340.014427,57898.524896,,456.000000,303.020000,16.103503,10.701060,65.300003,11.580000,29.299000,0.994952,0.989904,1.005099,0.000000,14.886762,10.647043,38175.282870,27303.041007
12/04/2024,14:37:23.954,3014.65,6371.20,120.170000,2.450600,119.700000,183.160000,0.000000,60.000000,294.500000,0.406500,1.654452,1.418740,6369.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,99.638888,57.068342,58.528571,106.800003,66.800003,0.000000,0.000000,11.590000,-45.000000,-46.299999,0.000000,0.000000,8.335439,58.586773,0.000000,485.264883,58.185216,7.621195,151.862396,0.000000,0.000000,0.000000,0.000000,104.533333,100.933334,100.066666,99.199999,97.533333,95.566666,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.940000,15.107000,14.945000,22.591000,C3H8,38324.628159,57931.861810,,432.000000,303.380000,15.255950,10.713774,65.300003,11.590000,29.299000,0.994976,0.989904,1.005124,0.000000,14.919787,10.659952,38259.973152,27336.146692
12/04/2024,14:37:26.954,3017.65,6374.20,120.170000,2.451200,119.800000,183.260000,0.000000,60.000000,294.600000,0.406700,1.654373,1.418241,6372.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,99.883333,57.070561,58.614285,106.800003,66.797962,0.000000,0.000000,11.600000,-44.900002,-46.299999,0.000000,0.000000,8.335237,58.621746,0.000000,485.264883,58.185216,7.621463,151.862183,0.000000,0.000000,0.000000,0.000000,104.966667,101.066666,100.300001,99.933334,97.400002,95.633331,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.940000,15.100000,14.938000,22.603000,C3H8,38306.677514,57962.634345,,408.000000,303.700000,14.408398,10.725074,65.300003,11.600000,29.299000,0.995001,0.989904,1.005149,0.000000,14.961004,10.671457,38365.669679,27365.649664
12/04/2024,14:37:29.954,3020.65,6377.20,120.170000,2.451200,119.800000,183.360000,0.000000,60.000000,294.600000,0.406700,1.654292,1.418241,6375.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,99.850000,57.071005,58.697959,106.800003,66.785716,0.000000,0.000000,11.600000,-44.900002,-46.200001,0.000000,0.000000,8.335329,58.623634,0.000000,485.264883,58.185216,7.621488,151.861984,0.000000,0.000000,0.000000,0.000000,105.199999,101.066666,100.233332,99.500000,97.566668,95.533333,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.940000,15.150000,14.988000,22.616000,C3H8,38434.896410,57995.971258,,408.000000,304.060000,14.408398,10.737788,65.300003,11.600000,29.300000,0.995034,0.989904,1.005182,0.000000,14.997251,10.684461,38458.620447,27398.996958
12/04/2024,14:37:32.955,3023.65,6380.20,120.170000,2.451000,119.800000,183.460000,0.000000,60.000000,294.500000,0.406700,1.654876,1.418241,6378.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,99.994444,57.070709,58.775510,106.699997,66.755102,0.000000,0.000000,11.600000,-44.900002,-46.400002,0.000000,0.000000,8.335013,58.674171,0.000000,485.264883,58.185216,7.622209,151.861710,0.000000,0.000000,0.000000,0.000000,105.333336,101.066666,100.199997,100.066666,97.833333,95.466667,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.940000,15.087000,14.922000,22.628000,C3H8,38265.647467,58026.743793,,408.000000,304.400000,14.408398,10.749795,65.300003,11.600000,29.300000,0.995034,0.989904,1.005182,0.000000,15.051588,10.696409,38597.960221,27429.634526
12/04/2024,14:37:35.955,3026.65,6383.20,120.180000,2.451300,119.800000,183.560000,0.000000,60.000000,294.600000,0.406800,1.654306,1.418123,6381.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,100.122222,57.070265,58.848980,106.699997,66.722447,0.000000,0.000000,11.610000,-44.799999,-46.400002,0.000000,0.000000,8.335015,58.683029,0.000000,485.264883,58.185216,7.622496,151.861542,0.000000,0.000000,0.000000,0.000000,105.033333,101.199997,100.700002,100.300001,97.666667,95.833333,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.326000,68.940000,15.077000,14.915000,22.641000,C3H8,38247.696821,58060.080706,,408.000000,304.720000,14.408398,10.761095,65.300003,11.610000,29.300000,0.995058,0.989904,1.005206,0.000000,15.054860,10.707915,38606.351476,27459.141343
12/04/2024,14:37:38.955,3029.65,6386.20,120.170000,2.451300,119.800000,183.660000,0.000000,60.000000,294.600000,0.406800,1.654591,1.418241,6384.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,100.000000,57.070709,58.934694,106.699997,66.704079,0.000000,0.000000,11.590000,-44.700001,-46.400002,0.000000,0.000000,8.335156,58.678333,0.000000,485.264883,58.185216,7.623169,151.861313,0.000000,0.000000,0.000000,0.000000,104.600001,101.133331,100.699999,99.933334,97.533333,96.099998,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.326000,68.940000,15.120000,14.958000,22.653000,C3H8,38357.965072,58090.853241,,420.000000,305.080000,14.832174,10.773809,65.300003,11.590000,29.300000,0.995009,0.989904,1.005157,0.000000,14.951072,10.720041,38340.198327,27490.237346
12/04/2024,14:37:41.956,3032.65,6389.20,120.170000,2.451300,119.800000,183.760000,0.000000,60.000000,294.600000,0.406800,1.653980,1.418241,6387.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,99.949999,57.071005,59.026530,106.699997,66.699997,0.000000,0.000000,11.600000,-44.700001,-46.500000,0.000000,0.000000,8.334792,58.731770,0.000000,485.264883,58.185216,7.622907,151.861099,0.000000,0.000000,0.000000,0.000000,104.300001,101.099998,100.699999,99.666664,97.500000,96.433334,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.940000,15.127000,14.961000,22.666000,C3H8,38365.658206,58124.190154,,432.000000,305.440000,15.255950,10.786522,65.199997,11.600000,29.300000,0.995223,0.990093,1.005182,0.000000,14.807754,10.734999,37972.678326,27528.593601
12/04/2024,14:37:44.957,3035.65,6392.20,120.170000,2.450900,119.800000,183.860000,0.000000,60.000000,294.500000,0.406600,1.654576,1.418241,6390.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,100.133333,57.071892,59.110204,106.666664,66.699997,0.000000,0.000000,11.600000,-44.500000,-46.599998,0.000000,0.000000,8.334901,58.734440,0.000000,485.264883,58.185216,7.622791,151.860855,0.000000,0.000000,0.000000,0.000000,104.266668,101.199999,100.566666,99.699999,98.666667,96.400002,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.326000,68.940000,15.097000,14.931000,22.678000,C3H8,38288.726868,58154.962689,,420.000000,305.800000,14.832174,10.799235,65.300003,11.600000,29.300000,0.995034,0.989904,1.005182,0.000000,14.697423,10.745604,37689.747945,27555.789218
12/04/2024,14:37:47.958,3038.65,6395.20,120.170000,2.451000,119.800000,183.960000,0.000000,60.000000,294.600000,0.406700,1.654508,1.418241,6393.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,100.177778,57.075591,59.189796,106.599998,66.699997,0.000000,0.000000,11.590000,-44.500000,-46.799999,0.000000,0.000000,8.335115,58.718548,0.000000,485.264883,58.185216,7.623261,151.860641,0.000000,0.000000,0.000000,0.000000,104.000000,101.300001,100.633334,100.633334,98.299998,96.199999,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.326000,68.940000,15.084000,14.918000,22.691000,C3H8,38255.389955,58188.299603,,384.000000,306.100000,13.560845,10.809830,65.300003,11.590000,29.300000,0.995009,0.989904,1.005157,0.000000,14.603592,10.755883,37449.129498,27582.147803
12/04/2024,14:37:50.960,3041.65,6398.20,120.170000,2.450900,119.800000,184.060000,0.000000,60.000000,294.500000,0.406600,1.654494,1.418241,6396.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,99.955556,57.081656,59.271429,106.599998,66.699997,0.000000,0.000000,11.600000,-44.400002,-46.799999,0.000000,0.000000,8.335372,58.698448,0.000000,485.264883,58.185216,7.623544,151.860336,0.000000,0.000000,0.000000,0.000000,103.666664,101.300003,100.699999,100.333336,97.699999,96.033333,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.940000,15.090000,14.928000,22.703000,C3H8,38281.033734,58219.072138,,384.000000,306.420000,13.560845,10.821130,65.300003,11.600000,29.300000,0.995034,0.989904,1.005182,0.000000,14.514695,10.767390,37221.163073,27611.657725
12/04/2024,14:37:53.960,3044.65,6401.20,120.170000,2.450600,119.700000,184.160000,0.000000,60.000000,294.500000,0.406600,1.654289,1.418241,6399.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,99.961111,57.089052,59.357143,106.599998,66.699997,0.000000,0.000000,11.610000,-44.599998,-46.700001,0.000000,0.000000,8.335034,58.753613,0.000000,485.264883,58.185216,7.622707,151.860199,0.000000,0.000000,0.000000,0.000000,103.800001,101.300003,100.566666,100.433332,97.599998,96.066666,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.327000,68.940000,15.080000,14.918000,22.715000,C3H8,38255.389955,58249.844673,,408.000000,306.760000,14.408398,10.833137,65.300003,11.610000,29.301000,0.995091,0.989904,1.005240,0.000000,14.462046,10.779959,37086.151942,27643.887906
12/04/2024,14:37:56.961,3047.65,6404.20,120.170000,2.450900,119.800000,184.260000,0.000000,60.000000,294.500000,0.406700,1.653923,1.418740,6402.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,100.211111,57.098668,59.436735,106.599998,66.699997,0.000000,0.000000,11.600000,-44.700001,-46.700001,-0.001000,0.000000,8.335247,58.735779,0.000000,485.264883,58.185216,7.623470,151.859970,0.000000,0.000000,0.000000,0.000000,104.399999,101.333336,100.966667,100.866666,97.666667,96.033333,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.327000,68.940000,15.054000,14.892000,22.728000,C3H8,38188.716129,58283.181586,,396.000000,307.100000,13.984621,10.845144,65.300003,11.600000,29.301000,0.995067,0.989904,1.005215,0.000000,14.417660,10.791643,36972.329823,27673.850537
12/04/2024,14:37:59.962,3050.65,6407.21,120.170000,2.450600,119.700000,184.360000,0.000000,60.000000,294.500000,0.406600,1.654615,1.418740,6405.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,100.288890,57.110354,59.516327,106.500000,66.699997,0.000000,0.000000,11.590000,-44.799999,-46.599998,0.000000,0.000000,8.335438,58.726696,0.000000,485.264883,58.185216,7.623822,151.859756,0.000000,0.000000,0.000000,0.000000,104.866669,101.366669,100.833336,100.400002,98.166667,96.099998,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.327000,68.940000,15.067000,14.902000,22.740000,C3H8,38214.359908,58313.954121,,408.000000,307.440000,14.408398,10.857151,65.300003,11.590000,29.300000,0.995009,0.989904,1.005157,0.000000,14.328750,10.802968,36744.331468,27702.892912
12/04/2024,14:38:02.962,3053.65,6410.21,120.170000,2.451400,119.900000,184.460000,0.000000,60.000000,294.600000,0.406900,1.653994,1.418241,6408.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,100.288889,57.123224,59.604081,106.500000,66.699997,0.000000,0.000000,11.600000,-45.000000,-46.400002,0.000000,0.000000,8.335471,58.731758,0.000000,485.264883,58.185216,7.624251,151.859604,0.000000,0.000000,0.000000,0.000000,104.933334,101.400002,100.733332,100.300001,98.166664,96.199999,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.327000,68.940000,15.100000,14.938000,22.753000,C3H8,38306.677514,58347.291034,,432.000000,307.800000,15.255950,10.869865,65.300003,11.600000,29.301000,0.995067,0.989904,1.005215,0.000000,14.229956,10.816241,36490.986117,27736.929975
12/04/2024,14:38:05.962,3056.65,6413.21,120.170000,2.451000,119.800000,184.560000,0.000000,60.000000,294.500000,0.406800,1.655039,1.418241,6411.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,100.283334,57.138017,59.695918,106.500000,66.699997,0.000000,0.000000,11.580000,-45.000000,-46.299999,0.000000,0.000000,8.335548,58.733166,0.000000,485.264883,58.185216,7.624740,151.859253,0.000000,0.000000,0.000000,0.000000,104.833336,101.566666,100.966667,99.833333,98.033333,96.466667,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.327000,68.940000,15.124000,14.961000,22.765000,C3H8,38365.658206,58378.063569,,420.000000,308.160000,14.832174,10.882578,65.300003,11.580000,29.301000,0.995018,0.989904,1.005166,0.000000,14.198722,10.828362,36410.889494,27768.012621
12/04/2024,14:38:08.963,3059.65,6416.21,120.170000,2.451000,119.800000,184.660000,0.000000,60.000000,294.500000,0.406800,1.655528,1.418241,6414.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,100.355555,57.155917,59.785714,106.500000,66.693875,0.000000,0.000000,11.610000,-45.000000,-46.299999,0.000000,0.000000,8.335750,58.721489,0.000000,485.264883,58.185216,7.624647,151.859146,0.000000,0.000000,0.000000,0.000000,104.866669,101.666664,100.900002,100.199997,98.000000,96.500000,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.327000,68.940000,15.077000,14.912000,22.778000,C3H8,38240.003688,58411.400482,,408.000000,308.480000,14.408398,10.893879,65.300003,11.610000,29.301000,0.995091,0.989904,1.005240,0.000000,14.225128,10.840402,36478.603898,27798.886887
12/04/2024,14:38:11.963,3062.65,6419.21,120.180000,2.451200,119.900000,184.760000,0.000000,60.000000,294.600000,0.406900,1.655393,1.418622,6417.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,100.444444,57.175740,59.873470,106.400002,66.675508,0.000000,0.000000,11.590000,-44.900002,-46.200001,0.000000,0.000000,8.336064,58.694832,0.000000,485.264883,58.185216,7.624910,151.858932,0.000000,0.000000,0.000000,0.000000,104.966667,101.699997,101.300001,100.099998,98.133331,96.466667,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.327000,68.940000,15.117000,14.955000,22.790000,C3H8,38350.271938,58442.173018,,408.000000,308.820000,14.408398,10.905886,65.300003,11.590000,29.301000,0.995042,0.989904,1.005191,0.000000,14.271278,10.851819,36596.949863,27828.165169
12/04/2024,14:38:14.963,3065.65,6422.21,120.170000,2.450800,119.800000,184.860000,0.000000,60.000000,294.500000,0.406800,1.653746,1.418740,6420.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,100.600000,57.196006,59.965306,106.400002,66.653059,0.000000,0.000000,11.580000,-45.000000,-46.299999,0.000000,0.000000,8.335995,58.713512,0.000000,485.264883,58.185216,7.625129,151.858643,0.000000,0.000000,0.000000,0.000000,104.966667,101.733332,101.366669,100.133331,98.899999,96.500000,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.328000,68.940000,15.117000,14.955000,22.802000,C3H8,38350.271938,58472.945553,,408.000000,309.180000,14.408398,10.918599,65.300003,11.580000,29.301000,0.995018,0.989904,1.005166,0.000000,14.361940,10.864204,36829.440816,27859.923878
12/04/2024,14:38:17.964,3068.65,6425.21,120.180000,2.450900,119.800000,184.960000,0.000000,60.000000,294.500000,0.406800,1.654494,1.418622,6423.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,100.772222,57.217308,60.057142,106.400002,66.628569,0.000000,0.000000,11.590000,-44.900002,-46.400002,0.000000,0.000000,8.335598,58.775944,0.000000,485.264883,58.185216,7.624543,151.858521,0.000000,0.000000,0.000000,0.000000,104.600001,102.033333,101.266665,100.733332,99.266668,96.733335,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.327000,68.940000,15.071000,14.908000,22.815000,C3H8,38229.746176,58506.282466,,408.000000,309.500000,14.408398,10.929900,65.300003,11.590000,29.301000,0.995042,0.989904,1.005191,0.000000,14.464142,10.875714,37091.527626,27889.440839
12/04/2024,14:38:20.965,3071.65,6428.21,120.170000,2.450900,119.800000,185.060000,0.000000,60.000000,294.500000,0.406800,1.654576,1.418241,6426.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,100.772222,57.240385,60.142857,106.400002,66.612243,0.000000,0.000000,11.600000,-44.700001,-46.500000,-0.001000,0.000000,8.335719,58.768375,0.000000,485.264883,58.185216,7.625693,151.858170,0.000000,0.000000,0.000000,0.000000,104.333336,102.099998,101.533333,100.800001,98.899999,96.966667,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.327000,68.940000,15.087000,14.925000,22.827000,C3H8,38273.340601,58537.055001,,420.000000,309.860000,14.832174,10.942613,65.300003,11.600000,29.301000,0.995067,0.989904,1.005215,0.000000,14.502094,10.888631,37188.849965,27922.563749
12/04/2024,14:38:23.965,3074.65,6431.21,120.170000,2.450800,119.800000,185.160000,0.000000,60.000000,294.500000,0.406700,1.654072,1.418740,6429.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,100.894444,57.265533,60.234694,106.400002,66.604080,0.000000,0.000000,11.580000,-44.700001,-46.500000,0.000000,0.000000,8.335826,58.768967,0.000000,485.264883,58.185216,7.625273,151.857956,0.000000,0.000000,0.000000,0.000000,104.233332,102.333333,101.500000,101.833331,98.633331,96.833336,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.326000,68.940000,15.140000,14.978000,22.840000,C3H8,38409.252631,58570.391914,,444.000000,310.260000,15.679727,10.956739,65.300003,11.580000,29.300000,0.994985,0.989904,1.005133,0.000000,14.505446,10.901792,37197.444802,27956.314561
12/04/2024,14:38:26.966,3077.65,6434.21,120.180000,2.450400,119.700000,185.260000,0.000000,60.000000,294.500000,0.406600,1.654913,1.419121,6432.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,100.805556,57.292456,60.334694,106.400002,66.599998,0.000000,0.000000,11.600000,-44.500000,-46.599998,0.000000,0.000000,8.335896,58.768967,0.000000,485.264883,58.185216,7.625950,151.857773,0.000000,0.000000,0.000000,0.000000,104.133331,102.333336,101.633331,101.300001,98.533333,96.900002,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.327000,68.930000,15.080000,14.918000,22.852000,C3H8,38255.389955,58601.164449,,444.000000,310.600000,15.679727,10.968746,65.300003,11.600000,29.301000,0.995067,0.989904,1.005215,0.000000,14.548306,10.914634,37307.353900,27989.247726
12/04/2024,14:38:29.967,3080.65,6437.21,120.170000,2.450500,119.700000,185.360000,0.000000,60.000000,294.500000,0.406600,1.654601,1.418740,6435.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,100.772222,57.320267,60.446939,106.300003,66.599998,0.000000,0.000000,11.590000,-44.500000,-46.700001,0.000000,0.000000,8.335777,58.797939,0.000000,485.264883,58.185216,7.626666,151.857529,0.000000,0.000000,0.000000,0.000000,104.066666,102.266668,101.833336,100.933332,98.500000,97.033333,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.930000,15.097000,14.935000,22.865000,C3H8,38298.984380,58634.501362,,420.000000,310.940000,14.832174,10.980753,65.300003,11.590000,29.300000,0.995009,0.989904,1.005157,0.000000,14.624084,10.925953,37501.677315,28018.271930
12/04/2024,14:38:32.968,3083.65,6440.21,120.170000,2.450500,119.700000,185.460000,0.000000,60.000000,294.500000,0.406600,1.654438,1.419239,6438.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,100.905555,57.347634,60.571429,106.300003,66.599998,0.000000,0.000000,11.580000,-44.400002,-46.700001,0.000000,0.000000,8.335617,58.830940,0.000000,485.264883,58.185216,7.625870,151.857346,0.000000,0.000000,0.000000,0.000000,104.000000,102.400002,101.633331,101.466667,98.599998,97.333333,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.326000,68.930000,15.130000,14.968000,22.877000,C3H8,38383.608852,58665.273897,,408.000000,311.300000,14.408398,10.993466,65.300003,11.580000,29.300000,0.994985,0.989904,1.005133,0.000000,14.698179,10.938335,37691.685816,28050.024891
12/04/2024,14:38:35.970,3086.65,6443.21,120.170000,2.451200,119.900000,185.560000,0.000000,60.000000,294.600000,0.406900,1.654577,1.418740,6441.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,100.961111,57.373225,60.697959,106.300003,66.599998,0.000000,0.000000,11.590000,-44.500000,-46.799999,0.000000,0.000000,8.335406,58.869961,0.000000,485.264883,58.185216,7.625797,151.857040,0.000000,0.000000,0.000000,0.000000,103.966667,102.533333,101.933334,101.266665,98.666667,97.400002,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.930000,15.133000,14.971000,22.890000,C3H8,38391.301985,58698.610811,,420.000000,311.640000,14.832174,11.005473,65.300003,11.590000,29.300000,0.995009,0.989904,1.005157,0.000000,14.795292,10.950550,37940.720431,28081.347733
12/04/2024,14:38:38.972,3089.65,6446.22,120.170000,2.450900,119.800000,185.660000,0.000000,60.000000,294.500000,0.406900,1.654331,1.418241,6444.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,100.938890,57.397634,60.820408,106.300003,66.599998,0.000000,0.000000,11.590000,-44.599998,-46.799999,-0.001000,0.000000,8.335298,58.895496,0.000000,485.264883,58.185216,7.626980,151.856949,0.000000,0.000000,0.000000,0.000000,103.800003,102.466667,102.066666,101.100001,98.800003,97.400002,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.930000,15.080000,14.918000,22.902000,C3H8,38255.389955,58729.383346,,420.000000,311.980000,14.832174,11.017480,65.300003,11.590000,29.300000,0.995009,0.989904,1.005157,0.000000,14.907193,10.962497,38227.675793,28111.984552
12/04/2024,14:38:41.973,3092.65,6449.22,120.170000,2.450300,119.700000,185.760000,0.000000,60.000000,294.500000,0.406600,1.653920,1.418740,6447.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,100.988888,57.421598,60.938776,106.233332,66.599998,0.000000,0.000000,11.600000,-44.599998,-46.700001,0.000000,0.000000,8.335366,58.894005,0.000000,485.264883,58.185216,7.627093,151.856659,0.000000,0.000000,0.000000,0.000000,103.733332,102.533333,102.066666,101.199999,98.733332,97.666664,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.326000,68.930000,15.124000,14.961000,22.915000,C3H8,38365.658206,58762.720259,,420.000000,312.340000,14.832174,11.030193,65.300003,11.600000,29.300000,0.995034,0.989904,1.005182,0.000000,14.945000,10.975415,38324.628270,28145.111852
