Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,14:38:44.973,3095.65,6452.22,120.170000,2.450800,119.800000,185.860000,0.000000,60.000000,294.500000,0.406900,1.654480,1.418241,6450.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,101.066666,57.446154,61.061224,106.199997,66.599998,0.000000,0.000000,11.580000,-44.799999,-46.599998,0.000000,0.000000,8.335385,58.906006,0.000000,485.264883,58.185216,7.627185,151.856506,0.000000,0.000000,0.000000,0.000000,103.966667,102.433334,102.066666,101.333333,98.900002,97.699997,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.930000,15.110000,14.948000,22.927000,C3H8,38332.321293,58793.492794,,444.000000,312.740000,15.679727,11.044319,65.300003,11.580000,29.300000,0.994985,0.989904,1.005133,0.000000,14.908668,10.988933,38231.458486,28179.777657
12/04/2024,14:38:47.974,3098.65,6455.22,120.170000,2.450800,119.800000,185.960000,0.000000,60.000000,294.500000,0.406900,1.653746,1.418241,6453.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,101.227777,57.468787,61.185714,106.199997,66.599998,0.000000,0.000000,11.580000,-44.799999,-46.599998,0.001000,0.000000,8.335735,58.869648,0.000000,485.264883,58.185216,7.627610,151.856293,0.000000,0.000000,0.000000,0.000000,104.199997,102.666664,101.866669,101.433334,99.500000,97.699997,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.930000,15.127000,14.965000,22.939000,C3H8,38375.915718,58824.265329,,456.000000,313.100000,16.103503,11.057033,65.300003,11.580000,29.300000,0.994985,0.989904,1.005133,0.000000,14.888826,11.001583,38180.575811,28212.215848
12/04/2024,14:38:50.974,3101.65,6458.22,120.170000,2.450700,119.800000,186.060000,0.000000,60.000000,294.500000,0.406900,1.653405,1.418241,6456.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,101.211110,57.489645,61.318367,106.199997,66.599998,0.000000,0.000000,11.590000,-44.799999,-46.500000,-0.001000,0.000000,8.335774,58.880596,0.000000,485.264883,58.185216,7.627419,151.855957,0.000000,0.000000,0.000000,0.000000,104.166664,102.666664,101.900002,101.333333,99.399999,97.800001,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.326000,68.930000,15.100000,14.938000,22.952000,C3H8,38306.677514,58857.602242,,420.000000,313.440000,14.832174,11.069040,65.300003,11.590000,29.300000,0.995009,0.989904,1.005157,0.000000,14.910222,11.013799,38235.444345,28243.542657
12/04/2024,14:38:53.974,3104.65,6461.22,120.170000,2.450700,119.800000,186.160000,0.000000,60.000000,294.500000,0.406900,1.654303,1.418241,6459.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,101.544443,57.509763,61.453061,106.199997,66.599998,0.000000,0.000000,11.580000,-44.900002,-46.400002,0.000000,0.000000,8.335415,58.940533,0.000000,485.264883,58.185216,7.627410,151.855789,0.000000,0.000000,0.000000,0.000000,104.133331,102.566666,102.166664,101.500000,100.800001,98.099998,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.930000,15.143000,14.981000,22.964000,C3H8,38416.945765,58888.374777,,396.000000,313.780000,13.984621,11.081047,65.300003,11.580000,29.300000,0.994985,0.989904,1.005133,0.000000,14.923422,11.025476,38269.293132,28273.487987
12/04/2024,14:38:56.975,3107.65,6464.22,120.170000,2.450700,119.800000,186.260000,0.000000,60.000000,294.500000,0.406900,1.654548,1.418740,6462.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,101.488889,57.529734,61.591837,106.099998,66.599998,0.000000,0.000000,11.580000,-45.000000,-46.400002,0.000000,0.000000,8.335355,58.958458,0.000000,485.264883,58.185216,7.628020,151.855621,0.000000,0.000000,0.000000,0.000000,104.233332,102.833336,101.966667,101.666664,100.199999,98.033333,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.930000,15.150000,14.988000,22.977000,C3H8,38434.896410,58921.711690,,420.000000,314.120000,14.832174,11.093054,65.300003,11.580000,29.300000,0.994985,0.989904,1.005133,0.000000,14.944814,11.037423,38324.150957,28304.124057
12/04/2024,14:38:59.976,3110.65,6467.22,120.170000,2.451000,119.900000,186.360000,0.000000,60.000000,294.500000,0.407000,1.654100,1.418241,6465.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,101.488889,57.550296,61.730612,106.099998,66.599998,0.000000,0.000000,11.600000,-45.000000,-46.400002,0.000000,0.000000,8.335241,58.983303,0.000000,485.264883,58.185216,7.627990,151.855316,0.000000,0.000000,0.000000,0.000000,104.300003,102.733332,102.033333,101.633334,100.133334,98.099998,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.930000,15.080000,14.918000,22.989000,C3H8,38255.389955,58952.484226,,408.000000,314.460000,14.408398,11.105061,65.300003,11.600000,29.300000,0.995034,0.989904,1.005182,0.000000,14.990919,11.049910,38442.382419,28336.146100
12/04/2024,14:39:02.977,3113.65,6470.22,120.170000,2.450200,119.800000,186.460000,0.000000,60.000000,294.500000,0.406700,1.654069,1.418740,6468.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,101.405556,57.571450,61.875510,106.099998,66.599998,0.000000,0.000000,11.580000,-45.000000,-46.299999,0.000000,0.000000,8.335322,58.984470,0.000000,485.264883,58.185216,7.627976,151.855133,0.000000,0.000000,0.000000,0.000000,104.300003,102.766668,102.099998,101.466667,99.833333,97.966667,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.930000,15.137000,14.975000,23.002000,C3H8,38401.559497,58985.821139,,396.000000,314.800000,13.984621,11.117068,65.300003,11.580000,29.300000,0.994985,0.989904,1.005133,0.000000,14.977768,11.061317,38408.658837,28365.396196
12/04/2024,14:39:05.979,3116.65,6473.22,120.180000,2.450700,119.900000,186.560000,0.000000,60.000000,294.500000,0.407000,1.653568,1.418123,6471.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,101.461111,57.593343,62.024490,106.099998,66.599998,0.000000,0.000000,11.590000,-45.099998,-46.299999,0.000000,0.000000,8.335311,58.999241,0.000000,485.264883,58.185216,7.628304,151.854950,0.000000,0.000000,0.000000,0.000000,104.199997,102.933334,102.099998,102.133334,99.500000,97.900002,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.930000,15.130000,14.968000,23.014000,C3H8,38383.608852,59016.593674,,432.000000,315.160000,15.255950,11.129781,65.300003,11.590000,29.300000,0.995009,0.989904,1.005157,0.000000,14.865737,11.074237,38121.367907,28398.528917
12/04/2024,14:39:08.981,3119.65,6476.23,120.170000,2.450600,119.900000,186.660000,0.000000,60.000000,294.500000,0.407000,1.654615,1.418241,6474.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,101.483334,57.614053,62.179592,106.000000,66.599998,0.000000,0.000000,11.580000,-45.000000,-46.299999,0.000000,0.000000,8.335556,58.979202,0.000000,485.264883,58.185216,7.628363,151.854721,0.000000,0.000000,0.000000,0.000000,104.366669,103.000000,102.066666,102.100001,99.500000,97.866669,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.930000,15.077000,14.915000,23.027000,C3H8,38247.696821,59049.930587,,432.000000,315.500000,15.255950,11.141788,65.300003,11.580000,29.300000,0.994985,0.989904,1.005133,0.000000,14.748758,11.085913,37821.388456,28428.470457
12/04/2024,14:39:11.981,3122.65,6479.22,120.170000,2.451000,119.900000,186.750000,0.000000,60.000000,294.500000,0.407100,1.654182,1.418241,6477.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,101.538888,57.632692,62.336735,106.000000,66.599998,0.000000,0.000000,11.600000,-45.000000,-46.299999,0.000000,0.000000,8.335488,58.998009,0.000000,485.264883,58.185216,7.628183,151.854462,0.000000,0.000000,0.000000,0.000000,104.466667,103.000000,102.166667,101.733332,99.599998,98.266665,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.930000,15.120000,14.958000,23.039000,C3H8,38357.965072,59080.703122,,396.000000,315.840000,13.984621,11.153795,65.199997,11.600000,29.300000,0.995223,0.990093,1.005182,0.000000,14.676335,11.100517,37635.669626,28465.921304
12/04/2024,14:39:14.983,3125.65,6482.23,120.170000,2.451300,120.000000,186.850000,0.000000,60.000000,294.600000,0.407300,1.653408,1.418241,6480.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,101.638888,57.652071,62.500000,106.000000,66.599998,0.000000,0.000000,11.590000,-45.000000,-46.299999,0.000000,0.000000,8.335766,58.974251,0.000000,485.264883,58.185216,7.628366,151.854279,0.000000,0.000000,0.000000,0.000000,104.599998,103.133331,102.400002,101.566668,99.566666,98.566666,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.325000,68.930000,15.090000,14.931000,23.052000,C3H8,38288.726868,59114.040035,,384.000000,316.140000,13.560845,11.164389,65.300003,11.590000,29.299000,0.994976,0.989904,1.005124,0.000000,14.584213,11.108304,37399.433039,28485.890353
12/04/2024,14:39:17.983,3128.65,6485.23,120.170000,2.450300,119.800000,186.950000,0.000000,60.000000,294.500000,0.406800,1.653757,1.418241,6483.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,101.700001,57.671006,62.663265,106.000000,66.599998,0.000000,0.000000,11.580000,-45.000000,-46.299999,0.000000,0.000000,8.335693,58.995354,0.000000,485.264883,58.185216,7.628828,151.854034,0.000000,0.000000,0.000000,0.000000,104.466667,103.266668,102.366669,101.900002,99.699997,98.500003,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.930000,15.104000,14.941000,23.064000,C3H8,38314.370647,59144.812570,,396.000000,316.500000,13.984621,11.177103,65.300003,11.580000,29.299000,0.994952,0.989904,1.005099,0.000000,14.498610,11.120682,37179.916206,28517.630779
12/04/2024,14:39:20.984,3131.65,6488.23,120.180000,2.450700,119.900000,187.050000,0.000000,60.000000,294.500000,0.407000,1.655078,1.418123,6486.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,101.794444,57.688758,62.826531,106.000000,66.599998,0.000000,0.000000,11.600000,-45.000000,-46.200001,0.000000,0.000000,8.335533,59.024548,0.000000,485.264883,58.185216,7.629445,151.853943,0.000000,0.000000,0.000000,0.000000,104.400002,103.199997,102.800001,102.133331,99.766668,98.466667,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.930000,15.094000,14.931000,23.077000,C3H8,38288.726868,59178.149483,,396.000000,316.820000,13.984621,11.188403,65.300003,11.600000,29.299000,0.995001,0.989904,1.005149,0.000000,14.467352,11.132470,37099.759098,28547.860146
12/04/2024,14:39:23.984,3134.65,6491.23,120.170000,2.450200,119.800000,187.150000,0.000000,60.000000,294.400000,0.406800,1.654069,1.418740,6489.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,101.800000,57.705474,62.987755,105.900002,66.599998,0.000000,0.000000,11.590000,-45.000000,-46.299999,0.000000,0.000000,8.335433,59.047806,0.000000,485.264883,58.185216,7.629031,151.853653,0.000000,0.000000,0.000000,0.000000,104.400002,103.199997,102.599998,102.233332,99.900002,98.466667,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.930000,15.064000,14.902000,23.089000,C3H8,38214.359908,59208.922019,,396.000000,317.140000,13.984621,11.199704,65.300003,11.590000,29.299000,0.994976,0.989904,1.005124,0.000000,14.406441,11.143442,36943.558871,28575.995655
12/04/2024,14:39:26.984,3137.65,6494.23,120.170000,2.450700,119.900000,187.250000,0.000000,60.000000,294.500000,0.407000,1.653405,1.418740,6492.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,101.838889,57.721894,63.142857,105.900002,66.599998,0.000000,0.000000,11.590000,-45.099998,-46.299999,0.000000,0.000000,8.335543,59.046459,0.000000,485.264883,58.185216,7.629690,151.853409,0.000000,0.000000,0.000000,0.000000,104.400002,103.300001,102.533333,102.033333,100.466667,98.300001,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.930000,15.077000,14.915000,23.101000,C3H8,38247.696821,59239.694554,,420.000000,317.520000,14.832174,11.213124,65.300003,11.590000,29.300000,0.995009,0.989904,1.005157,0.000000,14.274626,11.157164,36605.536019,28611.184483
12/04/2024,14:39:29.986,3140.65,6497.23,120.170000,2.450800,119.900000,187.350000,0.000000,60.000000,294.500000,0.407100,1.654847,1.418740,6495.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,101.883335,57.738758,63.306123,105.900002,66.599998,0.000000,0.000000,11.580000,-45.000000,-46.299999,0.000000,0.000000,8.335574,59.053745,0.000000,485.264883,58.185216,7.630363,151.853226,0.000000,0.000000,0.000000,0.000000,104.400002,103.433334,102.766668,101.900002,100.400002,98.400002,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.930000,15.110000,14.948000,23.114000,C3H8,38332.321293,59273.031467,,432.000000,317.880000,15.255950,11.225837,65.300003,11.580000,29.300000,0.994985,0.989904,1.005133,0.000000,14.172316,11.169540,36343.175368,28642.922944
12/04/2024,14:39:32.987,3143.65,6500.23,120.170000,2.451300,120.000000,187.450000,0.000000,60.000000,294.600000,0.407300,1.653735,1.418740,6498.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,102.094445,57.756657,63.479592,105.900002,66.599998,0.000000,0.000000,11.600000,-45.000000,-46.299999,0.000000,0.000000,8.335496,59.076591,0.000000,485.264883,58.185216,7.630416,151.852997,0.000000,0.000000,0.000000,0.000000,104.500000,103.433334,102.966667,102.533333,100.333336,98.800001,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.930000,15.077000,14.918000,23.126000,C3H8,38255.389955,59303.804002,,432.000000,318.220000,15.255950,11.237844,65.199997,11.600000,29.300000,0.995223,0.990093,1.005182,0.000000,14.158983,11.184165,36308.982926,28680.425143
12/04/2024,14:39:35.988,3146.65,6503.23,120.170000,2.451300,120.000000,187.550000,0.000000,60.000000,294.600000,0.407300,1.654306,1.418241,6501.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,102.105557,57.776184,63.661225,105.866669,66.599998,0.000000,0.000000,11.580000,-44.900002,-46.200001,0.000000,0.000000,8.335580,59.078083,0.000000,485.264883,58.185216,7.629697,151.852829,0.000000,0.000000,0.000000,0.000000,104.466667,103.300003,103.166667,102.566666,100.300003,98.833336,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.930000,15.080000,14.918000,23.139000,C3H8,38255.389955,59337.140915,,408.000000,318.540000,14.408398,11.249145,65.300003,11.580000,29.300000,0.994985,0.989904,1.005133,0.000000,14.188582,11.192731,36384.885793,28702.392961
12/04/2024,14:39:38.989,3149.65,6506.23,120.180000,2.451100,120.000000,187.650000,0.000000,60.000000,294.600000,0.407300,1.654522,1.418622,6504.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,102.205557,57.797486,63.842857,105.800003,66.599998,0.000000,0.000000,11.590000,-45.000000,-46.299999,0.000000,0.000000,8.335087,59.152401,0.000000,485.264883,58.185216,7.630416,151.852585,0.000000,0.000000,0.000000,0.000000,104.400002,103.300003,103.500000,102.866666,100.400002,98.766668,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.326000,68.930000,15.130000,14.968000,23.151000,C3H8,38383.608852,59367.913450,,396.000000,318.900000,13.984621,11.261858,65.300003,11.590000,29.300000,0.995009,0.989904,1.005157,0.000000,14.251108,11.205655,36545.226452,28735.533924
12/04/2024,14:39:41.990,3152.65,6509.23,120.180000,2.451000,120.000000,187.750000,0.000000,60.000000,294.500000,0.407200,1.653937,1.418622,6507.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,102.244445,57.818639,64.030612,105.800003,66.599998,0.000000,0.000000,11.590000,-45.000000,-46.299999,0.000000,0.000000,8.334774,59.202797,0.000000,485.264883,58.185216,7.630199,151.852432,0.000000,0.000000,0.000000,0.000000,104.400002,103.400002,103.500000,102.833333,100.500000,98.833336,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.930000,15.074000,14.912000,23.164000,C3H8,38240.003688,59401.250363,,408.000000,319.240000,14.408398,11.273865,65.199997,11.590000,29.300000,0.995199,0.990093,1.005157,0.000000,14.376320,11.219739,36866.317743,28771.651705
12/04/2024,14:39:44.990,3155.65,6512.23,120.170000,2.450900,119.900000,187.850000,0.000000,60.000000,294.500000,0.407200,1.653841,1.418740,6510.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,102.155556,57.839941,64.218367,105.800003,66.599998,0.000000,0.000000,11.590000,-44.900002,-46.200001,0.000000,0.000000,8.334867,59.204121,0.000000,485.264883,58.185216,7.630826,151.852188,0.000000,0.000000,0.000000,0.000000,104.400002,103.666667,103.300003,102.433334,100.500000,98.633331,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.327000,68.930000,15.097000,14.935000,23.176000,C3H8,38298.984380,59432.022898,,408.000000,319.560000,14.408398,11.285166,65.300003,11.590000,29.300000,0.995009,0.989904,1.005157,0.000000,14.496681,11.228846,37174.969754,28795.005396
12/04/2024,14:39:47.991,3158.65,6515.24,120.180000,2.450700,119.900000,187.950000,0.000000,60.000000,294.500000,0.407100,1.654629,1.418123,6513.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,102.411111,57.862574,64.406122,105.733332,66.599998,0.000000,0.000000,11.580000,-45.000000,-46.299999,0.000000,0.000000,8.334936,59.202824,0.000000,485.264883,58.185216,7.631814,151.851990,0.000000,0.000000,0.000000,0.000000,104.500000,103.900002,103.566666,103.333333,100.500000,98.666664,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.930000,15.127000,14.965000,23.189000,C3H8,38375.915718,59465.359812,,420.000000,319.940000,14.832174,11.298585,65.300003,11.580000,29.300000,0.994985,0.989904,1.005133,0.000000,14.537994,11.241924,37280.911988,28828.541483
12/04/2024,14:39:50.993,3161.65,6518.24,120.180000,2.451100,120.000000,188.050000,0.000000,60.000000,294.600000,0.407300,1.653217,1.418622,6516.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,102.566666,57.885503,64.593878,105.699997,66.595917,0.000000,0.000000,11.570000,-45.000000,-46.299999,-0.001000,0.000000,8.335288,59.167889,0.000000,485.264883,58.185216,7.629463,151.851761,0.000000,0.000000,0.000000,0.000000,104.699999,103.866669,104.199999,103.233332,100.533333,98.866666,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.930000,15.100000,14.938000,23.201000,C3H8,38306.677514,59496.132347,,444.000000,320.320000,15.679727,11.312005,65.300003,11.570000,29.300000,0.994961,0.989904,1.005108,0.000000,14.537999,11.255001,37280.924613,28862.075895
12/04/2024,14:39:53.993,3164.65,6521.24,120.170000,2.450900,119.900000,188.150000,0.000000,60.000000,294.500000,0.407200,1.653841,1.418740,6519.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,102.538889,57.908136,64.781633,105.699997,66.577550,0.000000,0.000000,11.590000,-45.000000,-46.299999,0.000000,0.000000,8.335398,59.164513,0.000000,485.264883,58.185216,7.631437,151.851562,0.000000,0.000000,0.000000,0.000000,105.000000,103.866669,103.800001,103.099998,100.566666,98.900002,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.326000,68.930000,15.127000,14.965000,23.213000,C3H8,38375.915718,59526.904882,,444.000000,320.680000,15.679727,11.324718,65.300003,11.590000,29.300000,0.995009,0.989904,1.005157,0.000000,14.572588,11.268201,37369.622773,28895.926682
12/04/2024,14:39:56.993,3167.65,6524.24,120.170000,2.451200,120.000000,188.250000,0.000000,60.000000,294.600000,0.407300,1.653557,1.418241,6522.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,102.511111,57.930474,64.969388,105.699997,66.544897,0.000000,0.000000,11.570000,-44.900002,-46.299999,-0.001000,0.000000,8.335397,59.178230,0.000000,485.264883,58.185216,7.631924,151.851379,0.000000,0.000000,0.000000,0.000000,105.099998,104.066666,103.500000,103.033335,100.500000,98.866669,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.326000,68.930000,15.130000,14.968000,23.226000,C3H8,38383.608852,59560.241795,,420.000000,321.020000,14.832174,11.336725,65.300003,11.570000,29.300000,0.994961,0.989904,1.005108,0.000000,14.636822,11.279597,37534.342993,28925.148614
12/04/2024,14:39:59.993,3170.65,6527.24,120.170000,2.450800,119.900000,188.350000,0.000000,60.000000,294.500000,0.407200,1.653991,1.418740,6525.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,102.522222,57.951184,65.157143,105.699997,66.514285,0.000000,0.000000,11.590000,-45.000000,-46.299999,0.000000,0.000000,8.335348,59.194134,0.000000,485.264883,58.185216,7.631842,151.851181,0.000000,0.000000,0.000000,0.000000,104.966667,104.000000,103.500000,102.866666,100.833333,98.966667,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.326000,68.930000,15.107000,14.945000,23.238000,C3H8,38324.628159,59591.014330,,408.000000,321.360000,14.408398,11.348732,65.300003,11.590000,29.300000,0.995009,0.989904,1.005157,0.000000,14.699330,11.292095,37694.637081,28957.200320
12/04/2024,14:40:02.994,3173.65,6530.24,120.170000,2.450800,119.900000,188.450000,0.000000,60.000000,294.500000,0.407100,1.655092,1.418241,6528.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,102.511111,57.970562,65.342857,105.666664,66.502041,0.000000,0.000000,11.580000,-45.000000,-46.299999,0.000000,0.000000,8.335661,59.166904,0.000000,485.264883,58.185216,7.631751,151.850937,0.000000,0.000000,0.000000,0.000000,104.900002,104.000000,103.433334,102.800001,100.766668,99.166664,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.930000,15.114000,14.951000,23.251000,C3H8,38340.014427,59624.351243,,420.000000,321.700000,14.832174,11.360739,65.300003,11.580000,29.300000,0.994985,0.989904,1.005133,0.000000,14.788249,11.303766,37922.659916,28987.128196
12/04/2024,14:40:05.995,3176.65,6533.24,120.170000,2.450900,119.900000,188.550000,0.000000,60.000000,294.500000,0.407200,1.653923,1.418241,6531.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,102.588890,57.988462,65.534694,105.599998,66.500000,0.000000,0.000000,11.580000,-45.000000,-46.299999,0.000000,0.000000,8.335481,59.201538,0.000000,485.264883,58.185216,7.632291,151.850739,0.000000,0.000000,0.000000,0.000000,104.900002,104.233332,103.333336,102.900002,100.866669,99.300003,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.326000,68.930000,15.087000,14.925000,23.263000,C3H8,38273.340601,59655.123778,,420.000000,322.060000,14.832174,11.373452,65.300003,11.580000,29.300000,0.994985,0.989904,1.005133,0.000000,14.887114,11.316416,38176.187508,29019.566388
12/04/2024,14:40:08.995,3179.65,6536.24,120.170000,2.451100,120.000000,188.650000,0.000000,60.000000,294.600000,0.407200,1.653462,1.418241,6534.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,102.633334,58.006805,65.732653,105.599998,66.500000,0.000000,0.000000,11.580000,-45.000000,-46.299999,0.000000,0.000000,8.335547,59.202072,0.000000,485.264883,58.185216,7.631898,151.850586,0.000000,0.000000,0.000000,0.000000,104.900002,104.300003,103.433334,102.766665,101.000000,99.400002,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.326000,68.930000,15.107000,14.945000,23.276000,C3H8,38324.628159,59688.460691,,420.000000,322.420000,14.832174,11.386166,65.199997,11.580000,29.300000,0.995175,0.990093,1.005133,0.000000,14.918566,11.331224,38256.840430,29057.540003
12/04/2024,14:40:11.996,3182.65,6539.24,120.170000,2.450600,119.900000,188.750000,0.000000,60.000000,294.500000,0.407100,1.654044,1.418241,6537.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,102.744444,58.025444,65.928571,105.599998,66.500000,0.000000,0.000000,11.590000,-45.000000,-46.299999,0.000000,0.000000,8.335635,59.202629,0.000000,485.264883,58.185216,7.632483,151.850357,0.000000,0.000000,0.000000,0.000000,104.900002,104.300003,103.899999,102.633331,101.099998,99.633331,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.930000,15.087000,14.925000,23.288000,C3H8,38273.340601,59719.233227,,444.000000,322.800000,15.679727,11.399585,65.199997,11.590000,29.300000,0.995199,0.990093,1.005157,0.000000,14.889094,11.344856,38181.263569,29092.498341
12/04/2024,14:40:14.997,3185.65,6542.24,120.170000,2.451300,120.000000,188.850000,0.000000,60.000000,294.600000,0.407500,1.653408,1.418241,6540.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,102.772222,58.044230,66.122449,105.566666,66.500000,0.000000,0.000000,11.590000,-44.900002,-46.400002,0.000000,0.000000,8.335814,59.187260,0.000000,485.264883,58.185216,7.633294,151.850128,0.000000,0.000000,0.000000,0.000000,104.900002,104.333336,104.066666,102.699999,101.099998,99.533333,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.930000,15.100000,14.938000,23.301000,C3H8,38306.677514,59752.570140,,456.000000,323.160000,16.103503,11.412298,65.199997,11.590000,29.300000,0.995199,0.990093,1.005157,0.000000,14.886015,11.357508,38173.367889,29124.943507
12/04/2024,14:40:17.997,3188.65,6545.24,120.170000,2.450800,119.900000,188.950000,0.000000,60.000000,294.500000,0.407200,1.654725,1.418740,6543.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,102.822222,58.063165,66.320408,105.533333,66.500000,0.000000,0.000000,11.600000,-44.799999,-46.400002,0.000000,0.000000,8.335917,59.189301,0.000000,485.264883,58.185216,7.632968,151.849915,0.000000,0.000000,0.000000,0.000000,104.966667,104.400002,104.033333,103.000000,101.099998,99.433334,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.326000,68.930000,15.067000,14.908000,23.313000,C3H8,38229.746176,59783.342675,,420.000000,323.500000,14.832174,11.424305,65.199997,11.600000,29.300000,0.995223,0.990093,1.005182,0.000000,14.920812,11.369736,38262.600930,29156.299208
12/04/2024,14:40:20.998,3191.65,6548.24,120.170000,2.450900,120.000000,189.050000,0.000000,60.000000,294.500000,0.407300,1.654005,1.418740,6546.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,102.905557,58.082248,66.526530,105.500000,66.500000,0.000000,0.000000,11.590000,-44.900002,-46.599998,0.000000,0.000000,8.335623,59.238258,0.000000,485.264883,58.185216,7.632540,151.849670,0.000000,0.000000,0.000000,0.000000,105.000000,104.400002,103.933334,103.300003,101.400002,99.400002,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.930000,15.114000,14.955000,23.325000,C3H8,38350.271938,59814.115210,,396.000000,323.840000,13.984621,11.436312,65.199997,11.590000,29.300000,0.995199,0.990093,1.005157,0.000000,14.937431,11.381407,38305.218918,29186.228819
12/04/2024,14:40:23.998,3194.65,6551.24,120.170000,2.450700,119.900000,189.150000,0.000000,60.000000,294.500000,0.407200,1.653650,1.418740,6549.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,102.927778,58.101183,66.732653,105.500000,66.500000,0.000000,0.000000,11.590000,-44.700001,-46.599998,0.000000,0.000000,8.335505,59.262310,0.000000,485.264883,58.185216,7.633052,151.849518,0.000000,0.000000,0.000000,0.000000,105.000000,104.566666,104.000000,103.233332,101.400002,99.366669,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.930000,15.120000,14.958000,23.338000,C3H8,38357.965072,59847.452123,,420.000000,324.180000,14.832174,11.448319,65.300003,11.590000,29.299000,0.994976,0.989904,1.005124,0.000000,14.960559,11.390808,38364.527083,29210.336985
12/04/2024,14:40:26.998,3197.65,6554.24,120.170000,2.451300,120.000000,189.250000,0.000000,60.000000,294.600000,0.407400,1.654143,1.418740,6552.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,103.038888,58.121301,66.934694,105.500000,66.500000,0.000000,0.000000,11.610000,-44.599998,-46.599998,0.001000,0.000000,8.335269,59.304073,0.000000,485.264883,58.185216,7.633173,151.849319,0.000000,0.000000,0.000000,0.000000,105.099998,104.699997,104.166664,103.399999,101.433334,99.433334,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.325000,68.920000,15.084000,14.922000,23.350000,C3H8,38265.647467,59878.224658,,408.000000,324.500000,14.408398,11.459620,65.300003,11.610000,29.299000,0.995025,0.989904,1.005173,0.000000,14.998372,11.402610,38461.494105,29240.600839
12/04/2024,14:40:29.999,3200.65,6557.24,120.170000,2.450700,119.900000,189.350000,0.000000,60.000000,294.500000,0.407100,1.653242,1.418241,6555.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,103.122222,58.142899,67.142857,105.400002,66.500000,0.000000,0.000000,11.590000,-44.599998,-46.700001,0.000000,0.000000,8.335079,59.337265,0.000000,485.264883,58.185216,7.633841,151.849182,0.000000,0.000000,0.000000,0.000000,105.166664,104.800003,104.066666,103.466667,101.633331,99.599998,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.920000,15.074000,14.912000,23.363000,C3H8,38240.003688,59911.561571,,408.000000,324.860000,14.408398,11.472333,65.300003,11.590000,29.299000,0.994976,0.989904,1.005124,0.000000,14.965248,11.414701,38376.550843,29271.608591
12/04/2024,14:40:33.000,3203.65,6560.24,120.170000,2.451200,120.000000,189.450000,0.000000,60.000000,294.600000,0.407400,1.654455,1.418241,6558.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,103.227778,58.165236,67.359184,105.400002,66.500000,0.000000,0.000000,11.580000,-44.599998,-46.799999,0.000000,0.000000,8.335629,59.279221,0.000000,485.264883,58.185216,7.633642,151.848892,0.000000,0.000000,0.000000,0.000000,105.266668,104.733332,104.033333,103.933334,101.566666,99.833333,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.920000,15.077000,14.915000,23.376000,C3H8,38247.696821,59944.898484,,432.000000,325.260000,15.255950,11.486459,65.300003,11.580000,29.299000,0.994952,0.989904,1.005099,0.000000,14.848024,11.428477,38075.945283,29306.933925
12/04/2024,14:40:36.000,3206.65,6563.24,120.170000,2.451000,120.000000,189.550000,0.000000,60.000000,294.500000,0.407200,1.653121,1.418740,6561.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,103.272222,58.186538,67.583673,105.400002,66.500000,0.000000,0.000000,11.590000,-44.500000,-46.700001,0.000000,0.000000,8.335844,59.260239,0.000000,485.264883,58.185216,7.633943,151.848694,0.000000,0.000000,0.000000,0.000000,105.366669,104.733332,104.033333,103.866669,101.466667,100.166664,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.920000,15.117000,14.955000,23.388000,C3H8,38350.271938,59975.671020,,420.000000,325.580000,14.832174,11.497760,65.300003,11.590000,29.298000,0.994943,0.989904,1.005091,0.000000,14.744002,11.439621,37809.192188,29335.511511
12/04/2024,14:40:39.003,3209.65,6566.25,120.170000,2.451500,120.000000,189.650000,0.000000,60.000000,294.600000,0.407400,1.654456,1.418740,6564.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,103.438889,58.207396,67.814285,105.400002,66.500000,0.000000,0.000000,11.590000,-44.500000,-46.599998,0.000000,0.000000,8.335610,59.303635,0.000000,485.264883,58.185216,7.634505,151.848480,0.000000,0.000000,0.000000,0.000000,105.400002,105.000000,104.466667,103.866666,101.433334,100.466667,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.920000,15.117000,14.955000,23.400000,C3H8,38350.271938,60006.443555,,408.000000,325.900000,14.408398,11.509061,65.199997,11.590000,29.299000,0.995166,0.990093,1.005124,0.000000,14.684467,11.453426,37656.522772,29370.913227
12/04/2024,14:40:42.004,3212.65,6569.25,120.170000,2.451500,120.000000,189.750000,0.000000,60.000000,294.600000,0.407400,1.654171,1.418241,6567.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,103.455556,58.228254,68.032653,105.366669,66.500000,0.000000,0.000000,11.600000,-44.500000,-46.700001,0.000000,0.000000,8.335545,59.320805,0.000000,485.264883,58.185216,7.634516,151.848312,0.000000,0.000000,0.000000,0.000000,105.533333,104.933334,104.699999,103.800001,101.400002,100.366669,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.920000,15.084000,14.922000,23.413000,C3H8,38265.647467,60039.780468,,384.000000,326.220000,13.560845,11.520361,65.199997,11.600000,29.299000,0.995190,0.990093,1.005149,0.000000,14.606931,11.464953,37457.690347,29400.471457
12/04/2024,14:40:45.005,3215.65,6572.25,120.180000,2.451100,120.000000,189.850000,0.000000,60.000000,294.600000,0.407300,1.653543,1.418123,6570.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,103.444444,58.248965,68.244897,105.300003,66.500000,0.000000,0.000000,11.600000,-44.500000,-46.599998,0.000000,0.000000,8.335049,59.393131,0.000000,485.264883,58.185216,7.634256,151.848206,0.000000,0.000000,0.000000,0.000000,105.566666,104.966667,104.333336,103.799998,101.566666,100.433334,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.920000,15.120000,14.958000,23.425000,C3H8,38357.965072,60070.553003,,372.000000,326.540000,13.137068,11.531662,65.199997,11.600000,29.299000,0.995190,0.990093,1.005149,0.000000,14.529501,11.476199,37259.132521,29429.311353
12/04/2024,14:40:48.005,3218.65,6575.25,120.170000,2.450800,119.900000,189.950000,0.000000,60.000000,294.500000,0.407100,1.653827,1.418740,6573.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,103.511111,58.268787,68.463265,105.300003,66.500000,0.000000,0.000000,11.600000,-44.500000,-46.599998,0.000000,0.000000,8.335195,59.384907,0.000000,485.264883,58.185216,7.634200,151.847885,0.000000,0.000000,0.000000,0.000000,105.599998,105.000000,104.233332,104.033333,101.733332,100.466667,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.325000,68.920000,15.054000,14.892000,23.438000,C3H8,38188.716129,60103.889916,,384.000000,326.860000,13.560845,11.542963,65.199997,11.600000,29.299000,0.995190,0.990093,1.005149,0.000000,14.467109,11.487445,37099.135173,29458.151249
12/04/2024,14:40:51.005,3221.65,6578.25,120.170000,2.450800,119.900000,190.050000,0.000000,60.000000,294.500000,0.407100,1.654562,1.418740,6576.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,103.577778,58.288610,68.687755,105.300003,66.497959,0.000000,0.000000,11.600000,-44.599998,-46.599998,0.000000,0.000000,8.335342,59.378227,0.000000,485.264883,58.185216,7.634809,151.847702,0.000000,0.000000,0.000000,0.000000,105.666664,105.033333,104.300003,104.000000,102.133331,100.333336,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.920000,15.090000,14.928000,23.450000,C3H8,38281.033734,60134.662451,,408.000000,327.240000,14.408398,11.556382,65.199997,11.600000,29.298000,0.995157,0.990093,1.005115,0.000000,14.352038,11.500419,36804.050702,29491.420581
12/04/2024,14:40:54.007,3224.65,6581.25,120.170000,2.451400,120.000000,190.150000,0.000000,60.000000,294.600000,0.407400,1.653994,1.418241,6579.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,103.555555,58.307693,68.912245,105.300003,66.487755,0.000000,0.000000,11.590000,-44.599998,-46.599998,0.000000,0.000000,8.335569,59.357285,0.000000,485.264883,58.185216,7.634840,151.847488,0.000000,0.000000,0.000000,0.000000,105.699997,105.066666,104.333336,103.733332,102.166667,100.333333,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.920000,15.100000,14.938000,23.462000,C3H8,38306.677514,60165.434986,,444.000000,327.580000,15.679727,11.568389,65.300003,11.590000,29.299000,0.994976,0.989904,1.005124,0.000000,14.200775,11.510275,36416.155000,29516.695014
12/04/2024,14:40:57.008,3227.65,6584.25,120.170000,2.450700,119.900000,190.250000,0.000000,60.000000,294.500000,0.407100,1.654384,1.418241,6582.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,103.611112,58.325888,69.136735,105.300003,66.463266,0.000000,0.000000,11.600000,-44.500000,-46.500000,0.000000,0.000000,8.335611,59.366272,0.000000,485.264883,58.185216,7.634663,151.847351,0.000000,0.000000,0.000000,0.000000,105.800001,104.966667,104.333336,103.766668,102.333336,100.466667,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.325000,68.920000,14.988000,14.826000,23.475000,C3H8,38019.467186,60198.771899,,432.000000,327.940000,15.255950,11.581103,65.199997,11.600000,29.299000,0.995190,0.990093,1.005149,0.000000,14.103817,11.525402,36167.516973,29555.485898
12/04/2024,14:41:00.009,3230.65,6587.25,120.170000,2.451300,120.000000,190.350000,0.000000,60.000000,294.600000,0.407400,1.654061,1.418241,6585.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,103.627779,58.344379,69.363265,105.233332,66.436736,0.000000,0.000000,11.580000,-44.700001,-46.500000,0.000000,0.000000,8.335558,59.384647,0.000000,485.264883,58.185216,7.635413,151.847137,0.000000,0.000000,0.000000,0.000000,105.966667,104.900002,104.400002,103.833336,102.166667,100.500000,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.920000,15.110000,14.948000,23.487000,C3H8,38332.321293,60229.544435,,420.000000,328.280000,14.832174,11.593110,65.199997,11.580000,29.299000,0.995142,0.990093,1.005099,0.000000,14.094157,11.536787,36142.745394,29584.681127
12/04/2024,14:41:03.009,3233.65,6590.25,120.170000,2.451200,120.000000,190.450000,0.000000,60.000000,294.600000,0.407300,1.654455,1.418740,6588.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,103.661111,58.363610,69.587755,105.199997,66.412246,0.000000,0.000000,11.600000,-44.700001,-46.500000,0.000000,0.000000,8.335499,59.400024,0.000000,485.264883,58.185216,7.635363,151.846924,0.000000,0.000000,0.000000,0.000000,106.000000,104.966667,104.400002,103.933334,102.166664,100.500000,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.325000,68.920000,15.087000,14.925000,23.500000,C3H8,38273.340601,60262.881348,,408.000000,328.600000,14.408398,11.604410,65.199997,11.600000,29.299000,0.995190,0.990093,1.005149,0.000000,14.158452,11.548597,36307.622563,29614.968184
12/04/2024,14:41:06.011,3236.65,6593.25,120.170000,2.450800,119.900000,190.550000,0.000000,60.000000,294.500000,0.407200,1.653991,1.418740,6591.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,103.733333,58.381953,69.812245,105.199997,66.402042,0.000000,0.000000,11.600000,-44.700001,-46.500000,0.000000,0.000000,8.335419,59.421520,0.000000,485.264883,58.185216,7.635541,151.846756,0.000000,0.000000,0.000000,0.000000,106.000000,105.199999,104.433334,104.033333,102.266665,100.466667,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.920000,15.087000,14.925000,23.512000,C3H8,38273.340601,60293.653883,,396.000000,328.960000,13.984621,11.617124,65.199997,11.600000,29.299000,0.995190,0.990093,1.005149,0.000000,14.300159,11.561250,36671.011045,29647.413067
12/04/2024,14:41:09.013,3239.65,6596.26,120.170000,2.451000,120.000000,190.650000,0.000000,60.000000,294.500000,0.407300,1.654019,1.418241,6594.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,103.833333,58.400444,70.036735,105.199997,66.400002,0.000000,0.000000,11.580000,-44.599998,-46.500000,0.000000,0.000000,8.335634,59.403168,0.000000,485.264883,58.185216,7.636068,151.846481,0.000000,0.000000,0.000000,0.000000,106.133331,105.500000,104.533333,103.966667,102.400002,100.466667,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.920000,15.044000,14.882000,23.525000,C3H8,38163.072350,60326.990796,,408.000000,329.300000,14.408398,11.629131,65.199997,11.580000,29.299000,0.995142,0.990093,1.005099,0.000000,14.474773,11.572633,37118.789470,29676.603798
12/04/2024,14:41:12.015,3242.65,6599.26,120.170000,2.451500,120.000000,190.750000,0.000000,60.000000,294.600000,0.407500,1.653437,1.418241,6597.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,104.022222,58.419971,70.263266,105.199997,66.400002,0.000000,0.000000,11.590000,-44.799999,-46.500000,0.000000,0.000000,8.335697,59.404858,0.000000,485.264883,58.185216,7.635845,151.846283,0.000000,0.000000,0.000000,0.000000,106.166664,105.633334,104.899999,104.433334,102.333336,100.666667,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.910000,15.074000,14.912000,23.537000,C3H8,38240.003688,60357.763331,,408.000000,329.640000,14.408398,11.641138,65.199997,11.590000,29.299000,0.995166,0.990093,1.005124,0.000000,14.573676,11.584865,37372.413903,29707.971267
12/04/2024,14:41:15.015,3245.65,6602.26,120.170000,2.450800,119.900000,190.850000,0.000000,60.000000,294.500000,0.407300,1.653909,1.418740,6600.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,104.138889,58.440385,70.487755,105.099998,66.400002,0.000000,0.000000,11.600000,-44.599998,-46.500000,0.000000,0.000000,8.335727,59.412411,0.000000,485.264883,58.185216,7.636097,151.846130,0.000000,0.000000,0.000000,0.000000,106.266668,105.533333,105.000000,104.733332,102.400002,100.900002,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.910000,15.110000,14.948000,23.550000,C3H8,38332.321293,60391.100244,,432.000000,330.020000,15.255950,11.654557,65.199997,11.600000,29.299000,0.995190,0.990093,1.005149,0.000000,14.595165,11.598503,37427.518424,29742.945222
12/04/2024,14:41:18.016,3248.65,6605.26,120.180000,2.450300,119.800000,190.950000,0.000000,60.000000,294.500000,0.407000,1.654083,1.418622,6603.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,104.111112,58.461095,70.710204,105.099998,66.400002,0.000000,0.000000,11.580000,-44.700001,-46.500000,0.000000,0.000000,8.336006,59.386536,0.000000,485.264883,58.185216,7.636783,151.845947,0.000000,0.000000,0.000000,0.000000,106.300003,105.433334,104.966667,104.766668,102.233332,100.966667,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.910000,15.120000,14.958000,23.562000,C3H8,38357.965072,60421.872779,,456.000000,330.400000,16.103503,11.667977,65.300003,11.580000,29.298000,0.994919,0.989904,1.005066,0.000000,14.603501,11.608693,37448.895474,29769.076552
12/04/2024,14:41:21.016,3251.65,6608.26,120.170000,2.451100,120.000000,191.050000,0.000000,60.000000,294.600000,0.407200,1.653870,1.418740,6606.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,104.111112,58.481213,70.928571,105.099998,66.400002,0.000000,0.000000,11.590000,-44.799999,-46.500000,0.000000,0.000000,8.335961,59.404366,0.000000,485.264883,58.185216,7.636827,151.845779,0.000000,0.000000,0.000000,0.000000,106.366669,105.500000,105.033333,104.466667,102.300003,101.000000,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.910000,15.074000,14.912000,23.574000,C3H8,38240.003688,60452.645314,,432.000000,330.740000,15.255950,11.679984,65.199997,11.590000,29.299000,0.995166,0.990093,1.005124,0.000000,14.626636,11.623523,37508.221760,29807.105985
12/04/2024,14:41:24.016,3254.65,6611.26,120.180000,2.450800,119.900000,191.150000,0.000000,60.000000,294.500000,0.407100,1.653501,1.418622,6609.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,104.200000,58.500296,71.142857,105.099998,66.400002,0.000000,0.000000,11.600000,-44.599998,-46.599998,0.000000,0.000000,8.335964,59.412350,0.000000,485.264883,58.185216,7.636661,151.845535,0.000000,0.000000,0.000000,0.000000,106.400002,105.699997,105.000000,104.699999,102.300003,101.099998,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.910000,15.067000,14.905000,23.587000,C3H8,38222.053042,60485.982228,,408.000000,331.080000,14.408398,11.691991,65.199997,11.600000,29.298000,0.995157,0.990093,1.005115,0.000000,14.661259,11.635371,37597.009475,29837.487856
12/04/2024,14:41:27.017,3257.65,6614.26,120.170000,2.450800,119.900000,191.250000,0.000000,60.000000,294.500000,0.407100,1.654847,1.418740,6612.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,104.211112,58.518491,71.363265,105.033333,66.400002,0.000000,0.000000,11.610000,-44.599998,-46.599998,0.001000,0.000000,8.335514,59.480419,0.000000,485.264883,58.185216,7.636873,151.845444,0.000000,0.000000,0.000000,0.000000,106.366669,105.766668,105.033333,104.733335,102.300003,101.066666,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.910000,15.057000,14.895000,23.599000,C3H8,38196.409263,60516.754763,,420.000000,331.420000,14.832174,11.703998,65.300003,11.610000,29.299000,0.995025,0.989904,1.005173,0.000000,14.730457,11.645772,37774.457858,29864.160031
12/04/2024,14:41:30.018,3260.65,6617.26,120.170000,2.451300,120.000000,191.350000,0.000000,60.000000,294.600000,0.407300,1.653816,1.418241,6615.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,104.300000,58.535946,71.587755,105.000000,66.400002,0.000000,0.000000,11.590000,-44.500000,-46.700001,0.000000,0.000000,8.335738,59.461224,0.000000,485.264883,58.185216,7.636972,151.845230,0.000000,0.000000,0.000000,0.000000,106.500000,105.766668,105.166667,104.533333,102.633334,101.199999,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.324000,68.910000,15.097000,14.935000,23.612000,C3H8,38298.984380,60550.091676,,420.000000,331.780000,14.832174,11.716711,65.199997,11.590000,29.298000,0.995133,0.990093,1.005091,0.000000,14.845710,11.659686,38070.010337,29899.841741
12/04/2024,14:41:33.020,3263.65,6620.26,120.170000,2.451100,119.900000,191.450000,0.000000,60.000000,294.600000,0.407200,1.653543,1.418740,6618.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,104.450000,58.552958,71.812245,105.000000,66.400002,0.000000,0.000000,11.600000,-44.599998,-46.700001,0.000000,0.000000,8.335846,59.455318,0.000000,485.264883,58.185216,7.637379,151.845001,0.000000,0.000000,0.000000,0.000000,106.566666,105.900002,105.466667,104.500000,102.833333,101.433334,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.324000,68.910000,15.037000,14.875000,23.624000,C3H8,38145.121704,60580.864211,,408.000000,332.120000,14.408398,11.728718,65.199997,11.600000,29.298000,0.995157,0.990093,1.005115,0.000000,14.924703,11.671920,38272.577838,29931.214410
