Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,14:41:36.022,3266.65,6623.27,120.170000,2.450800,119.900000,191.550000,0.000000,60.000000,294.500000,0.407100,1.655011,1.418740,6621.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,104.505556,58.567455,72.036735,105.000000,66.400002,0.000000,0.000000,11.590000,-44.599998,-46.700001,0.000000,0.000000,8.335612,59.496502,0.000000,485.264883,58.185216,7.636858,151.844849,0.000000,0.000000,0.000000,0.000000,106.566666,106.066666,105.400002,104.866669,102.766668,101.366669,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.910000,15.064000,14.902000,23.637000,C3H8,38214.359908,60614.201124,,432.000000,332.500000,15.255950,11.742138,65.199997,11.590000,29.299000,0.995166,0.990093,1.005124,0.000000,14.913177,11.685376,38243.021727,29965.721534
12/04/2024,14:41:39.023,3269.65,6626.27,120.170000,2.451100,120.000000,191.650000,0.000000,60.000000,294.600000,0.407300,1.653543,1.418740,6624.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,104.583333,58.580324,72.263266,105.000000,66.400002,0.000000,0.000000,11.590000,-44.500000,-46.700001,0.000000,0.000000,8.335823,59.480755,0.000000,485.264883,58.185216,7.638216,151.844666,0.000000,0.000000,0.000000,0.000000,106.599998,106.166664,105.599998,104.933334,102.900002,101.300003,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.910000,15.080000,14.922000,23.649000,C3H8,38265.647467,60644.973659,,456.000000,332.860000,16.103503,11.754851,65.199997,11.590000,29.299000,0.995166,0.990093,1.005124,0.000000,14.875308,11.698028,38145.911275,29998.165623
12/04/2024,14:41:42.023,3272.65,6629.27,120.170000,2.450400,119.900000,191.750000,0.000000,60.000000,294.500000,0.407000,1.653077,1.418241,6627.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,104.561111,58.591863,72.489796,104.966667,66.397961,0.000000,0.000000,11.600000,-44.700001,-46.700001,0.000000,0.000000,8.336165,59.448299,0.000000,485.264883,58.185216,7.638031,151.844421,0.000000,0.000000,0.000000,0.000000,106.599998,106.199999,105.733332,104.633331,102.900002,101.300003,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.910000,15.120000,14.958000,23.662000,C3H8,38357.965072,60678.310572,,444.000000,333.220000,15.679727,11.767564,65.199997,11.600000,29.299000,0.995190,0.990093,1.005149,0.000000,14.880270,11.710967,38158.635089,30031.344182
12/04/2024,14:41:45.023,3275.65,6632.27,120.170000,2.450700,119.900000,191.850000,0.000000,60.000000,294.500000,0.407100,1.653405,1.418241,6630.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,104.700000,58.602662,72.720408,104.900002,66.379594,0.000000,0.000000,11.580000,-44.599998,-46.799999,0.000000,0.000000,8.336069,59.471577,0.000000,485.264883,58.185216,7.637923,151.844208,0.000000,0.000000,0.000000,0.000000,106.599998,106.300003,105.866669,104.699997,103.399999,101.333336,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.900000,15.097000,14.935000,23.674000,C3H8,38298.984380,60709.083107,,408.000000,333.560000,14.408398,11.779571,65.199997,11.580000,29.299000,0.995142,0.990093,1.005099,0.000000,14.903390,11.722342,38217.923581,30060.516134
12/04/2024,14:41:48.023,3278.65,6635.27,120.170000,2.450300,119.800000,191.950000,0.000000,60.000000,294.500000,0.406900,1.654002,1.418241,6633.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,104.794444,58.613313,72.951020,104.900002,66.342860,0.000000,0.000000,11.590000,-44.599998,-46.799999,0.000000,0.000000,8.335820,59.511909,0.000000,485.264883,58.185216,7.637440,151.844101,0.000000,0.000000,0.000000,0.000000,106.599998,106.299998,106.000000,104.966667,103.500000,101.400002,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.900000,15.067000,14.908000,23.686000,C3H8,38229.746176,60739.855643,,408.000000,333.900000,14.408398,11.791578,65.300003,11.590000,29.299000,0.994976,0.989904,1.005124,0.000000,14.928167,11.732343,38281.462438,30086.160526
12/04/2024,14:41:51.023,3281.65,6638.27,120.170000,2.451100,119.900000,192.050000,0.000000,60.000000,294.600000,0.407200,1.653543,1.418740,6636.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,104.883333,58.624555,73.175510,104.900002,66.312248,0.000000,0.000000,11.590000,-44.500000,-46.700001,0.000000,0.000000,8.335517,59.560635,0.000000,485.264883,58.185216,7.638842,151.843933,0.000000,0.000000,0.000000,0.000000,106.699997,106.433334,105.800001,105.366669,103.466667,101.533333,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.900000,15.104000,14.945000,23.699000,C3H8,38324.628159,60773.192556,,420.000000,334.240000,14.832174,11.803585,65.199997,11.590000,29.299000,0.995166,0.990093,1.005124,0.000000,14.985803,11.746527,38429.262692,30122.534633
12/04/2024,14:41:54.024,3284.65,6641.27,120.170000,2.450700,119.900000,192.150000,0.000000,60.000000,294.500000,0.407000,1.654466,1.418740,6639.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,104.911112,58.636981,73.402040,104.900002,66.300003,0.000000,0.000000,11.590000,-44.599998,-46.799999,0.000000,0.000000,8.335668,59.549091,0.000000,485.264883,58.185216,7.638551,151.843613,0.000000,0.000000,0.000000,0.000000,106.866669,106.266668,105.733332,105.366669,103.533333,101.699999,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.900000,15.064000,14.905000,23.711000,C3H8,38222.053042,60803.965091,,396.000000,334.580000,13.984621,11.815592,65.199997,11.590000,29.299000,0.995166,0.990093,1.005124,0.000000,15.025316,11.758476,38530.588124,30153.176273
12/04/2024,14:41:57.024,3287.65,6644.27,120.170000,2.450600,119.900000,192.250000,0.000000,60.000000,294.500000,0.407000,1.655064,1.418740,6642.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,105.233334,58.650147,73.638775,104.833336,66.300003,0.000000,0.000000,11.600000,-44.700001,-46.799999,0.000000,0.000000,8.335750,59.548809,0.000000,485.264883,58.185216,7.638107,151.843506,0.000000,0.000000,0.000000,0.000000,106.966667,106.233332,105.899999,106.433334,104.000000,101.866669,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.900000,15.130000,14.968000,23.724000,C3H8,38383.608852,60837.302004,,408.000000,334.920000,14.408398,11.827599,65.300003,11.600000,29.299000,0.995001,0.989904,1.005149,0.000000,14.964351,11.768470,38374.251977,30178.806010
12/04/2024,14:42:00.024,3290.65,6647.27,120.170000,2.450300,119.800000,192.350000,0.000000,60.000000,294.500000,0.406900,1.654818,1.418241,6645.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,105.211112,58.664645,73.879592,104.800003,66.300003,0.000000,0.000000,11.610000,-44.599998,-46.700001,0.000000,0.000000,8.335403,59.603165,0.000000,485.264883,58.185216,7.639081,151.843353,0.000000,0.000000,0.000000,0.000000,107.000000,106.300003,106.033333,105.900002,104.100001,101.933334,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.900000,15.110000,14.948000,23.736000,C3H8,38332.321293,60868.074539,,432.000000,335.300000,15.255950,11.841019,65.300003,11.610000,29.299000,0.995025,0.989904,1.005173,0.000000,14.832511,11.782111,38036.162679,30213.785705
12/04/2024,14:42:03.025,3293.65,6650.27,120.170000,2.451300,120.000000,192.450000,0.000000,60.000000,294.600000,0.407200,1.653572,1.418740,6648.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,105.138889,58.680621,74.110204,104.800003,66.300003,0.000000,0.000000,11.580000,-44.799999,-46.700001,-0.001000,0.000000,8.335604,59.586891,0.000000,485.264883,58.185216,7.638946,151.843170,0.000000,0.000000,0.000000,0.000000,107.066666,106.300003,106.233335,105.599998,103.599998,102.033333,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.900000,15.110000,14.951000,23.749000,C3H8,38340.014427,60901.411452,,420.000000,335.640000,14.832174,11.853026,65.199997,11.580000,29.299000,0.995142,0.990093,1.005099,0.000000,14.713860,11.795440,37731.897626,30247.966289
12/04/2024,14:42:06.025,3296.65,6653.27,120.170000,2.451100,119.900000,192.550000,0.000000,60.000000,294.600000,0.407100,1.653870,1.418740,6651.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,105.361112,58.696745,74.336735,104.800003,66.300003,0.000000,0.000000,11.590000,-44.900002,-46.599998,0.000000,0.000000,8.335827,59.570339,0.000000,485.264883,58.185216,7.639903,151.843002,0.000000,0.000000,0.000000,0.000000,107.099998,106.300003,106.333336,106.066666,104.366666,102.000000,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.326000,68.890000,15.071000,14.912000,23.761000,C3H8,38240.003688,60932.183987,,396.000000,335.960000,13.984621,11.864327,65.199997,11.590000,29.299000,0.995166,0.990093,1.005124,0.000000,14.616684,11.806975,37482.702020,30277.545283
12/04/2024,14:42:09.025,3299.65,6656.27,120.170000,2.450900,119.900000,192.650000,0.000000,60.000000,294.500000,0.407000,1.654168,1.418241,6654.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,105.388889,58.713757,74.563265,104.800003,66.300003,0.000000,0.000000,11.600000,-44.900002,-46.500000,0.000000,0.000000,8.335557,59.615162,0.000000,485.264883,58.185216,7.639617,151.842773,0.000000,0.000000,0.000000,0.000000,107.133331,106.400002,106.300001,106.066666,104.500000,101.933334,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.850000,29.326000,68.890000,15.094000,14.931000,23.774000,C3H8,38288.726868,60965.520900,,384.000000,336.280000,13.560845,11.875627,65.199997,11.600000,29.299000,0.995190,0.990093,1.005149,0.000000,14.516223,11.818510,37225.082493,30307.125687
12/04/2024,14:42:12.026,3302.65,6659.27,120.170000,2.450700,119.900000,192.750000,0.000000,60.000000,294.500000,0.407000,1.654140,1.418740,6657.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,105.438888,58.731953,74.783674,104.699997,66.300003,0.000000,0.000000,11.590000,-45.000000,-46.400002,0.000000,0.000000,8.335580,59.620644,0.000000,485.264883,58.185216,7.640250,151.842575,0.000000,0.000000,0.000000,0.000000,107.166664,106.699997,106.633334,106.033333,104.033333,102.066666,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.890000,15.094000,14.931000,23.786000,C3H8,38288.726868,60996.293436,,396.000000,336.620000,13.984621,11.887634,65.199997,11.590000,29.300000,0.995199,0.990093,1.005157,0.000000,14.448686,11.830562,37051.892002,30338.032192
12/04/2024,14:42:15.027,3305.65,6662.27,120.170000,2.450400,119.800000,192.850000,0.000000,60.000000,294.500000,0.406900,1.653771,1.418241,6660.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,105.527777,58.751183,75.000000,104.699997,66.300003,0.000000,0.000000,11.590000,-45.099998,-46.400002,0.000000,0.000000,8.335708,59.614487,0.000000,485.264883,58.185216,7.638845,151.842377,0.000000,0.000000,0.000000,0.000000,107.199997,106.699999,106.699999,106.166667,104.199999,102.199999,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.326000,68.890000,15.084000,14.922000,23.798000,C3H8,38265.647467,61027.065971,,396.000000,336.920000,13.984621,11.898229,65.300003,11.590000,29.300000,0.995009,0.989904,1.005157,0.000000,14.400981,11.838850,36929.558976,30359.285324
12/04/2024,14:42:18.027,3308.65,6665.27,120.170000,2.450400,119.800000,192.950000,0.000000,60.000000,294.500000,0.406800,1.655526,1.418241,6663.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,105.305555,58.770266,75.216326,104.699997,66.300003,0.000000,0.000000,11.600000,-45.099998,-46.299999,0.000000,0.000000,8.335543,59.642178,0.000000,485.264883,58.185216,7.640045,151.842224,0.000000,0.000000,0.000000,0.000000,107.199997,106.699997,106.266668,105.633334,103.699999,102.333336,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.326000,68.890000,15.077000,14.918000,23.811000,C3H8,38255.389955,61060.402884,,396.000000,337.280000,13.984621,11.910942,65.199997,11.600000,29.299000,0.995190,0.990093,1.005149,0.000000,14.305510,11.853655,36684.733669,30397.250362
12/04/2024,14:42:21.027,3311.65,6668.27,120.170000,2.450600,119.800000,193.050000,0.000000,60.000000,294.500000,0.406900,1.654534,1.418740,6666.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,105.405555,58.788018,75.436735,104.699997,66.300003,0.000000,0.000000,11.620000,-45.000000,-46.200001,0.000000,0.000000,8.335759,59.627998,0.000000,485.264883,58.185216,7.640381,151.842010,0.000000,0.000000,0.000000,0.000000,107.199997,107.066666,106.366669,105.866666,103.533333,102.400002,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.890000,15.084000,14.925000,23.823000,C3H8,38273.340601,61091.175419,,432.000000,337.640000,15.255950,11.923655,65.199997,11.620000,29.300000,0.995272,0.990093,1.005231,0.000000,14.183712,11.867281,36372.398693,30432.192724
12/04/2024,14:42:24.027,3314.65,6671.27,120.170000,2.450300,119.800000,193.150000,0.000000,60.000000,294.500000,0.406700,1.654165,1.419739,6669.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,105.622221,58.805326,75.663265,104.699997,66.300003,0.000000,0.000000,11.580000,-45.099998,-46.299999,0.000000,0.000000,8.335879,59.622643,0.000000,485.264883,58.185216,7.640036,151.841858,0.000000,0.000000,0.000000,0.000000,107.199997,107.366666,106.566666,106.133331,103.900002,102.566666,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.890000,15.104000,14.945000,23.836000,C3H8,38324.628159,61124.512332,,444.000000,338.000000,15.679727,11.936369,65.199997,11.580000,29.300000,0.995175,0.990093,1.005133,0.000000,14.124543,11.878772,36220.666061,30461.660322
12/04/2024,14:42:27.027,3317.65,6674.27,120.170000,2.450800,119.900000,193.250000,0.000000,60.000000,294.500000,0.406900,1.655419,1.418241,6672.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,105.649999,58.823077,75.877551,104.633331,66.300003,0.000000,0.000000,11.610000,-45.000000,-46.299999,0.000000,0.000000,8.335543,59.679256,0.000000,485.264883,58.185216,7.640234,151.841660,0.000000,0.000000,0.000000,0.000000,107.199997,107.300001,106.733332,106.300001,103.733332,102.633331,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.326000,68.890000,15.140000,14.978000,23.848000,C3H8,38409.252631,61155.284867,,408.000000,338.340000,14.408398,11.948376,65.300003,11.610000,29.300000,0.995058,0.989904,1.005206,0.000000,14.149382,11.889328,36284.361715,30488.730250
12/04/2024,14:42:30.028,3320.65,6677.27,120.180000,2.451100,119.900000,193.350000,0.000000,60.000000,294.600000,0.407000,1.653380,1.418123,6675.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,105.649999,58.840829,76.083673,104.599998,66.300003,0.000000,0.000000,11.600000,-45.000000,-46.299999,0.000000,0.000000,8.335156,59.733795,0.000000,485.264883,58.185216,7.640821,151.841492,0.000000,0.000000,0.000000,0.000000,107.199997,107.166664,107.066666,106.099998,103.766668,102.599998,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.326000,68.890000,15.110000,14.951000,23.861000,C3H8,38340.014427,61188.621780,,396.000000,338.660000,13.984621,11.959676,65.199997,11.600000,29.300000,0.995223,0.990093,1.005182,0.000000,14.213729,11.902549,36449.372242,30522.634590
12/04/2024,14:42:33.030,3323.65,6680.27,120.170000,2.451000,119.900000,193.450000,0.000000,60.000000,294.500000,0.406900,1.655039,1.418740,6678.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,105.827777,58.859024,76.289796,104.599998,66.300003,0.000000,0.000000,11.580000,-44.900002,-46.200001,0.000000,0.000000,8.335127,59.747978,0.000000,485.264883,58.185216,7.640171,151.841324,0.000000,0.000000,0.000000,0.000000,107.366669,107.199997,106.833336,106.433332,104.000000,103.133331,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.326000,68.890000,15.120000,14.958000,23.873000,C3H8,38357.965072,61219.394315,,408.000000,339.020000,14.408398,11.972390,65.199997,11.580000,29.300000,0.995175,0.990093,1.005133,0.000000,14.329172,11.914619,36745.412949,30553.586042
12/04/2024,14:42:36.031,3326.65,6683.27,120.170000,2.450600,119.800000,193.550000,0.000000,60.000000,294.500000,0.406800,1.653881,1.418241,6681.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,105.944444,58.877811,76.495918,104.599998,66.300003,0.000000,0.000000,11.600000,-45.000000,-46.299999,0.000000,0.000000,8.335356,59.728870,0.000000,485.264883,58.185216,7.640796,151.841125,0.000000,0.000000,0.000000,0.000000,107.533333,107.233332,106.966667,105.900002,104.533333,103.500000,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.327000,68.890000,15.071000,14.912000,23.886000,C3H8,38240.003688,61252.731229,,408.000000,339.340000,14.408398,11.983690,65.199997,11.600000,29.300000,0.995223,0.990093,1.005182,0.000000,14.484120,11.926449,37142.758823,30583.921401
12/04/2024,14:42:39.033,3329.65,6686.28,120.170000,2.450400,119.800000,193.650000,0.000000,60.000000,294.500000,0.406700,1.654995,1.418241,6684.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,105.950000,58.896007,76.700000,104.599998,66.300003,0.000000,0.000000,11.590000,-44.900002,-46.299999,0.000000,0.000000,8.335410,59.730770,0.000000,485.264883,58.185216,7.641213,151.840881,0.000000,0.000000,0.000000,0.000000,107.599998,107.300001,107.066668,106.133334,104.533333,103.066666,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.326000,68.890000,15.087000,14.928000,23.898000,C3H8,38281.033734,61283.503764,,408.000000,339.700000,14.408398,11.996404,65.199997,11.590000,29.300000,0.995199,0.990093,1.005157,0.000000,14.573104,11.938809,37370.947014,30615.618608
12/04/2024,14:42:42.033,3332.65,6689.28,120.170000,2.450900,119.800000,193.750000,0.000000,60.000000,294.500000,0.406900,1.653923,1.418241,6687.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,105.944444,58.914498,76.904082,104.533333,66.289798,0.000000,0.000000,11.580000,-44.900002,-46.299999,0.000000,0.000000,8.335832,59.688107,0.000000,485.264883,58.185216,7.641809,151.840683,0.000000,0.000000,0.000000,0.000000,107.633331,107.466667,106.866666,105.933334,104.633334,103.133331,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.890000,15.130000,14.971000,23.911000,C3H8,38391.301985,61316.840677,,432.000000,340.000000,15.255950,12.006998,65.199997,11.580000,29.299000,0.995142,0.990093,1.005099,0.000000,14.566541,11.948664,37354.116769,30640.890651
12/04/2024,14:42:45.035,3335.65,6692.28,120.180000,2.450400,119.800000,193.850000,0.000000,60.000000,294.500000,0.406700,1.654424,1.418123,6690.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,106.016667,58.934024,77.116327,104.500000,66.269389,0.000000,0.000000,11.580000,-44.900002,-46.400002,0.000000,0.000000,8.335992,59.674198,0.000000,485.264883,58.185216,7.640792,151.840530,0.000000,0.000000,0.000000,0.000000,107.766668,107.300003,106.599998,106.033333,105.333333,103.066666,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.326000,68.890000,15.074000,14.915000,23.923000,C3H8,38247.696821,61347.613212,,456.000000,340.460000,16.103503,12.023243,65.199997,11.580000,29.299000,0.995142,0.990093,1.005099,0.000000,14.564936,11.964830,37350.000649,30682.345974
12/04/2024,14:42:48.037,3338.65,6695.28,120.170000,2.451000,119.900000,193.950000,0.000000,60.000000,294.500000,0.406900,1.654100,1.418241,6693.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,105.983334,58.954882,77.336735,104.500000,66.246939,0.000000,0.000000,11.600000,-44.799999,-46.500000,0.000000,0.000000,8.335968,59.690212,0.000000,485.264883,58.185216,7.641170,151.840408,0.000000,0.000000,0.000000,0.000000,107.733332,107.300003,106.699999,106.433334,104.733332,103.000000,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.326000,68.890000,15.100000,14.941000,23.936000,C3H8,38314.370647,61380.950125,,432.000000,340.800000,15.255950,12.035250,65.199997,11.600000,29.299000,0.995190,0.990093,1.005149,0.000000,14.612704,11.977365,37472.496152,30714.489218
12/04/2024,14:42:51.039,3341.65,6698.28,120.170000,2.450600,119.800000,194.050000,0.000000,60.000000,294.500000,0.406800,1.653881,1.418740,6696.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,106.016667,58.975296,77.557143,104.500000,66.242857,0.000000,0.000000,11.590000,-44.700001,-46.500000,0.000000,0.000000,8.335606,59.746262,0.000000,485.264883,58.185216,7.641637,151.840225,0.000000,0.000000,0.000000,0.000000,107.800003,107.400002,106.733332,106.633331,104.500000,103.033333,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.327000,68.890000,15.067000,14.908000,23.948000,C3H8,38229.746176,61411.722660,,408.000000,341.140000,14.408398,12.047257,65.199997,11.590000,29.300000,0.995199,0.990093,1.005157,0.000000,14.663766,11.989418,37603.437770,30745.399270
12/04/2024,14:42:54.039,3344.65,6701.28,120.170000,2.450200,119.800000,194.150000,0.000000,60.000000,294.500000,0.406700,1.654967,1.418241,6699.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,105.950001,58.994970,77.765306,104.500000,66.257143,0.000000,0.000000,11.590000,-44.799999,-46.500000,0.000000,0.000000,8.335333,59.789070,0.000000,485.264883,58.185216,7.641734,151.840088,0.000000,0.000000,0.000000,0.000000,107.800003,107.433334,106.866669,106.233332,104.366669,103.000000,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.890000,15.090000,14.931000,23.960000,C3H8,38288.726868,61442.495195,,408.000000,341.480000,14.408398,12.059264,65.199997,11.590000,29.300000,0.995199,0.990093,1.005157,0.000000,14.732908,12.001367,37780.743111,30776.041926
12/04/2024,14:42:57.039,3347.65,6704.28,120.170000,2.450000,119.700000,194.250000,0.000000,60.000000,294.400000,0.406600,1.654286,1.418740,6702.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,106.038890,59.015976,77.973470,104.400002,66.267348,0.000000,0.000000,11.590000,-44.700001,-46.700001,-0.001000,0.000000,8.335478,59.783272,0.000000,485.264883,58.185216,7.642336,151.839798,0.000000,0.000000,0.000000,0.000000,107.800003,107.466667,106.933334,106.566668,104.400002,103.066666,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.326000,68.890000,15.071000,14.912000,23.973000,C3H8,38240.003688,61475.832108,,420.000000,341.840000,14.832174,12.071977,65.199997,11.590000,29.300000,0.995199,0.990093,1.005157,0.000000,14.843225,12.014020,38063.639318,30808.487091
12/04/2024,14:43:00.039,3350.65,6707.28,120.170000,2.450400,119.800000,194.350000,0.000000,60.000000,294.500000,0.406800,1.655607,1.418241,6705.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,106.200000,59.034911,78.185715,104.400002,66.273471,0.000000,0.000000,11.600000,-44.599998,-46.700001,0.000000,0.000000,8.335489,59.788631,0.000000,485.264883,58.185216,7.641770,151.839691,0.000000,0.000000,0.000000,0.000000,107.766668,107.533333,107.199999,106.966667,104.433334,103.300001,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.326000,68.890000,15.021000,14.862000,23.985000,C3H8,38111.784791,61506.604644,,420.000000,342.180000,14.832174,12.083984,65.199997,11.600000,29.300000,0.995223,0.990093,1.005182,0.000000,14.920612,12.026263,38262.089094,30839.883966
12/04/2024,14:43:03.039,3353.65,6710.28,120.170000,2.451100,119.900000,194.450000,0.000000,60.000000,294.600000,0.407000,1.654033,1.418241,6708.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,106.261111,59.052514,78.395919,104.400002,66.271430,0.000000,0.000000,11.600000,-44.500000,-46.700001,0.000000,0.000000,8.335564,59.786598,0.000000,485.264883,58.185216,7.642718,151.839478,0.000000,0.000000,0.000000,0.000000,107.866669,107.633331,107.466667,106.466667,104.433334,103.699999,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.890000,15.057000,14.898000,23.998000,C3H8,38204.102396,61539.941557,,432.000000,342.560000,15.255950,12.097404,65.199997,11.600000,29.300000,0.995223,0.990093,1.005182,0.000000,14.900824,12.039619,38211.343233,30874.132478
12/04/2024,14:43:06.040,3356.65,6713.28,120.170000,2.450000,119.700000,194.550000,0.000000,60.000000,294.400000,0.406600,1.654776,1.418241,6711.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,106.322223,59.069378,78.600000,104.400002,66.253061,0.000000,0.000000,11.600000,-44.599998,-46.799999,0.000000,0.000000,8.335671,59.784824,0.000000,485.264883,58.185216,7.643126,151.839264,0.000000,0.000000,0.000000,0.000000,107.900002,107.599998,107.533333,106.300001,105.233335,103.366669,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.326000,68.890000,15.074000,14.912000,24.010000,C3H8,38240.003688,61570.714092,,456.000000,342.940000,16.103503,12.110823,65.199997,11.600000,29.299000,0.995190,0.990093,1.005149,0.000000,14.861263,12.052574,38109.894680,30907.356022
12/04/2024,14:43:09.041,3359.65,6716.28,120.170000,2.450200,119.700000,194.650000,0.000000,60.000000,294.500000,0.406700,1.656232,1.418740,6714.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,106.383333,59.085058,78.804081,104.333336,66.240816,0.000000,0.000000,11.580000,-44.599998,-46.700001,0.000000,0.000000,8.335723,59.787552,0.000000,485.264883,58.185216,7.643273,151.839035,0.000000,0.000000,0.000000,0.000000,107.900002,107.599998,107.500000,106.666667,105.400002,103.233332,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.325000,68.890000,15.080000,14.918000,24.023000,C3H8,38255.389955,61604.051005,,444.000000,343.300000,15.679727,12.123537,65.199997,11.580000,29.299000,0.995142,0.990093,1.005099,0.000000,14.871123,12.064636,38135.178963,30938.287531
12/04/2024,14:43:12.042,3362.65,6719.29,120.170000,2.450500,119.800000,194.750000,0.000000,60.000000,294.500000,0.406800,1.654275,1.418740,6717.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,106.433334,59.099703,79.014285,104.300003,66.246939,0.000000,0.000000,11.610000,-44.599998,-46.700001,0.000000,0.000000,8.335835,59.785820,0.000000,485.264883,58.185216,7.642812,151.838882,0.000000,0.000000,0.000000,0.000000,107.900002,107.866666,107.266668,106.800003,105.233332,103.533333,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.890000,15.067000,14.908000,24.035000,C3H8,38229.746176,61634.823540,,408.000000,343.620000,14.408398,12.134837,65.199997,11.610000,29.299000,0.995215,0.990093,1.005173,0.000000,14.900727,12.076768,38211.095103,30969.398121
12/04/2024,14:43:15.043,3365.65,6722.29,120.170000,2.450700,119.800000,194.850000,0.000000,60.000000,294.500000,0.406900,1.653895,1.418241,6720.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,106.588889,59.113609,79.226530,104.300003,66.263266,0.000000,0.000000,11.580000,-44.700001,-46.700001,0.000000,0.000000,8.335572,59.827400,0.000000,485.264883,58.185216,7.642920,151.838669,0.000000,0.000000,0.000000,0.000000,107.966667,108.000000,107.500000,107.400002,105.099998,103.566666,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.890000,15.074000,14.912000,24.047000,C3H8,38240.003688,61665.596075,,396.000000,343.960000,13.984621,12.146844,65.199997,11.580000,29.299000,0.995142,0.990093,1.005099,0.000000,14.933592,12.087831,38295.374795,30997.766907
12/04/2024,14:43:18.043,3368.65,6725.29,120.170000,2.450800,119.800000,194.950000,0.000000,60.000000,294.500000,0.406900,1.654317,1.418241,6723.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,106.611110,59.128697,79.432653,104.300003,66.283676,0.000000,0.000000,11.590000,-44.700001,-46.700001,0.000000,0.000000,8.335370,59.862705,0.000000,485.264883,58.185216,7.643745,151.838562,0.000000,0.000000,0.000000,0.000000,108.000000,108.000000,107.599998,107.233332,105.133331,103.699997,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.890000,15.090000,14.928000,24.060000,C3H8,38281.033734,61698.932988,,420.000000,344.300000,14.832174,12.158851,65.199997,11.590000,29.298000,0.995133,0.990093,1.005091,0.000000,14.989475,12.099674,38438.677820,31028.137656
12/04/2024,14:43:21.044,3371.65,6728.29,120.170000,2.450400,119.800000,195.050000,0.000000,60.000000,294.500000,0.406800,1.654342,1.418241,6726.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,106.594443,59.143490,79.632653,104.300003,66.295921,0.000000,0.000000,11.610000,-44.700001,-46.700001,0.000000,0.000000,8.335445,59.860985,0.000000,485.264883,58.185216,7.643299,151.838425,0.000000,0.000000,0.000000,0.000000,108.000000,107.966667,107.566666,107.166667,105.166664,103.699997,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.324000,68.890000,15.057000,14.898000,24.072000,C3H8,38204.102396,61729.705523,,408.000000,344.640000,14.408398,12.170858,65.199997,11.610000,29.297000,0.995149,0.990093,1.005106,0.000000,15.015657,12.111814,38505.818691,31059.267440
12/04/2024,14:43:24.045,3374.65,6731.29,120.170000,2.450600,119.800000,195.150000,0.000000,60.000000,294.500000,0.406900,1.654370,1.418241,6729.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,106.544444,59.158283,79.832653,104.300003,66.300003,0.000000,0.000000,11.590000,-44.599998,-46.700001,0.000000,0.000000,8.335658,59.842983,0.000000,485.264883,58.185216,7.643443,151.838211,0.000000,0.000000,0.000000,0.000000,108.033333,108.000000,107.466667,107.000000,105.066666,103.699997,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.324000,68.890000,15.071000,14.912000,24.085000,C3H8,38240.003688,61763.042437,,408.000000,345.000000,14.408398,12.183571,65.199997,11.590000,29.297000,0.995100,0.990093,1.005057,0.000000,14.939694,12.123872,38311.021570,31090.190169
12/04/2024,14:43:27.045,3377.66,6734.29,120.170000,2.450300,119.800000,195.250000,0.000000,60.000000,294.500000,0.406800,1.653757,1.418241,6732.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,106.638889,59.175443,80.032653,104.266668,66.300003,0.000000,0.000000,11.600000,-44.900002,-46.700001,0.000000,0.000000,8.335518,59.874828,0.000000,485.264883,58.185216,7.643341,151.837982,0.000000,0.000000,0.000000,0.000000,108.099998,108.333336,107.500000,107.100001,105.066666,103.733332,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.324000,68.890000,15.080000,14.922000,24.097000,C3H8,38265.647467,61793.814972,,432.000000,345.360000,15.255950,12.196285,65.199997,11.600000,29.297000,0.995124,0.990093,1.005082,0.000000,14.806125,12.136820,37968.500240,31123.393334
12/04/2024,14:43:30.045,3380.66,6737.29,120.170000,2.450200,119.800000,195.350000,0.000000,60.000000,294.500000,0.406800,1.654151,1.418241,6735.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,106.716668,59.193047,80.232653,104.199997,66.300003,0.000000,0.000000,11.580000,-44.799999,-46.599998,0.000000,0.000000,8.335656,59.865738,0.000000,485.264883,58.185216,7.643967,151.837845,0.000000,0.000000,0.000000,0.000000,108.099998,108.300003,107.333336,107.233332,105.433334,103.900002,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.324000,68.890000,15.080000,14.922000,24.110000,C3H8,38265.647467,61827.151885,,420.000000,345.700000,14.832174,12.208292,65.199997,11.580000,29.297000,0.995076,0.990093,1.005033,0.000000,14.692340,12.148174,37676.712365,31152.509737
12/04/2024,14:43:33.045,3383.65,6740.29,120.170000,2.450400,119.800000,195.450000,0.000000,60.000000,294.500000,0.406900,1.653934,1.418740,6738.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,106.822222,59.211686,80.432653,104.199997,66.297962,0.000000,0.000000,11.600000,-44.799999,-46.599998,0.000000,0.000000,8.335537,59.892303,0.000000,485.264883,58.185216,7.643926,151.837631,0.000000,0.000000,0.000000,0.000000,108.133331,108.366669,107.333336,107.333333,105.799998,103.966667,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.324000,68.890000,15.057000,14.898000,24.122000,C3H8,38204.102396,61857.924420,,396.000000,346.000000,13.984621,12.218886,65.199997,11.600000,29.297000,0.995124,0.990093,1.005082,0.000000,14.598332,12.159311,37435.639541,31181.069300
12/04/2024,14:43:36.045,3386.66,6743.29,120.170000,2.450200,119.800000,195.550000,0.000000,60.000000,294.400000,0.406800,1.655130,1.418241,6741.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,106.972222,59.231065,80.628572,104.199997,66.291839,0.000000,0.000000,11.590000,-44.900002,-46.599998,0.000000,0.000000,8.335255,59.935467,0.000000,485.264883,58.185216,7.644105,151.837494,0.000000,0.000000,0.000000,0.000000,108.199997,108.466667,107.466667,107.433334,106.266668,104.000000,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.324000,68.890000,15.107000,14.945000,24.134000,C3H8,38324.628159,61888.696955,,384.000000,346.340000,13.560845,12.230893,65.199997,11.590000,29.297000,0.995100,0.990093,1.005057,0.000000,14.499420,12.170962,37181.993163,31210.946270
12/04/2024,14:43:39.046,3389.66,6746.29,120.170000,2.450300,119.800000,195.650000,0.000000,60.000000,294.500000,0.406800,1.655675,1.418740,6744.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,106.905557,59.251479,80.818368,104.166664,66.285716,0.000000,0.000000,11.590000,-44.900002,-46.599998,0.000000,0.000000,8.335332,59.934250,0.000000,485.264883,58.185216,7.644336,151.837296,0.000000,0.000000,0.000000,0.000000,108.300003,108.300003,107.800001,107.199999,105.933334,103.900002,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.324000,68.890000,15.100000,14.938000,24.147000,C3H8,38306.677514,61922.033868,,384.000000,346.660000,13.560845,12.242194,65.199997,11.590000,29.297000,0.995100,0.990093,1.005057,0.000000,14.433511,12.182207,37012.976020,31239.783547
12/04/2024,14:43:42.048,3392.66,6749.29,120.170000,2.450400,119.800000,195.750000,0.000000,60.000000,294.500000,0.406900,1.653444,1.418241,6747.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,107.044445,59.271893,81.006123,104.099998,66.291839,0.000000,0.000000,11.600000,-44.799999,-46.599998,0.000000,0.000000,8.335549,59.919487,0.000000,485.264883,58.185216,7.644145,151.837082,0.000000,0.000000,0.000000,0.000000,108.300003,108.333336,107.933334,107.633334,105.900002,104.166664,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.323000,68.890000,15.041000,14.879000,24.159000,C3H8,38155.379216,61952.806403,,396.000000,346.980000,13.984621,12.253495,65.199997,11.600000,29.296000,0.995091,0.990093,1.005049,0.000000,14.382418,12.193346,36881.955951,31268.348581
12/04/2024,14:43:45.049,3395.65,6752.29,120.170000,2.450700,119.900000,195.850000,0.000000,60.000000,294.500000,0.407000,1.654058,1.418740,6750.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,107.100001,59.291568,81.200000,104.099998,66.297962,0.000000,0.000000,11.620000,-44.700001,-46.599998,0.000000,0.000000,8.335600,59.921108,0.000000,485.264883,58.185216,7.645097,151.836914,0.000000,0.000000,0.000000,0.000000,108.433334,108.300003,107.900002,107.766668,105.900002,104.299998,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.324000,68.890000,15.074000,14.912000,24.172000,C3H8,38240.003688,61986.143316,,408.000000,347.340000,14.408398,12.266208,65.199997,11.620000,29.297000,0.995173,0.990093,1.005131,0.000000,14.278604,12.206999,36615.737814,31303.359465
12/04/2024,14:43:48.050,3398.65,6755.29,120.170000,2.450800,119.900000,195.950000,0.000000,60.000000,294.500000,0.407100,1.653419,1.418740,6753.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,107.422223,59.311834,81.400000,104.099998,66.300003,0.000000,0.000000,11.600000,-44.900002,-46.599998,0.000000,0.000000,8.335605,59.930023,0.000000,485.264883,58.185216,7.645551,151.836777,0.000000,0.000000,0.000000,0.000000,108.500000,108.300003,107.966667,107.800001,106.866669,105.100001,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.324000,68.890000,15.071000,14.912000,24.184000,C3H8,38240.003688,62016.915852,,432.000000,347.720000,15.255950,12.279627,65.199997,11.600000,29.296000,0.995091,0.990093,1.005049,0.000000,14.160005,12.219351,36311.605568,31335.034205
12/04/2024,14:43:51.051,3401.65,6758.30,120.170000,2.450200,119.800000,196.050000,0.000000,60.000000,294.400000,0.406900,1.655416,1.418740,6756.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,107.388890,59.332249,81.593878,104.099998,66.300003,0.000000,0.000000,11.600000,-44.799999,-46.599998,0.000000,0.000000,8.336020,59.887669,0.000000,485.264883,58.185216,7.645475,151.836548,0.000000,0.000000,0.000000,0.000000,108.599998,108.433334,107.933334,107.833333,106.700002,104.833336,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.324000,68.890000,15.094000,14.931000,24.197000,C3H8,38288.726868,62050.252765,,444.000000,348.080000,15.679727,12.292341,65.199997,11.600000,29.297000,0.995124,0.990093,1.005082,0.000000,14.118844,12.232408,36206.052889,31368.516191
12/04/2024,14:43:54.051,3404.65,6761.29,120.170000,2.450500,119.900000,196.150000,0.000000,60.000000,294.500000,0.407100,1.654764,1.418241,6759.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,107.455555,59.353107,81.787755,104.099998,66.300003,0.000000,0.000000,11.610000,-44.700001,-46.599998,0.000000,0.000000,8.336326,59.862324,0.000000,485.264883,58.185216,7.644934,151.836365,0.000000,0.000000,0.000000,0.000000,108.699997,108.633331,108.300001,107.833333,106.366666,104.900002,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.324000,68.890000,15.090000,14.928000,24.209000,C3H8,38281.033734,62081.025300,,408.000000,348.400000,14.408398,12.303641,65.199997,11.610000,29.297000,0.995149,0.990093,1.005106,0.000000,14.158391,12.243953,36307.465488,31398.122029
12/04/2024,14:43:57.052,3407.66,6764.30,120.170000,2.450400,119.800000,196.250000,0.000000,60.000000,294.500000,0.407000,1.654587,1.418241,6762.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,107.533332,59.375000,81.989796,104.066666,66.300003,0.000000,0.000000,11.600000,-44.799999,-46.799999,0.000000,0.000000,8.336070,59.901463,0.000000,485.264883,58.185216,7.645339,151.836258,0.000000,0.000000,0.000000,0.000000,108.699997,108.633331,108.366666,108.166664,106.266665,105.066666,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.324000,68.890000,15.067000,14.905000,24.221000,C3H8,38222.053042,62111.797835,,384.000000,348.720000,13.560845,12.314942,65.199997,11.600000,29.297000,0.995124,0.990093,1.005082,0.000000,14.232534,12.254899,36497.597151,31426.192157
12/04/2024,14:44:00.054,3410.65,6767.30,120.170000,2.450100,119.800000,196.340000,0.000000,60.000000,294.400000,0.406900,1.653565,1.418740,6765.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,107.499999,59.396302,82.195919,104.033333,66.300003,0.000000,0.000000,11.600000,-44.700001,-46.700001,0.000000,0.000000,8.335711,59.955738,0.000000,485.264883,58.185216,7.645403,151.836075,0.000000,0.000000,0.000000,0.000000,108.699997,108.633331,108.766668,107.866666,106.000000,105.033333,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.324000,68.890000,15.084000,14.922000,24.234000,C3H8,38265.647467,62145.134748,,408.000000,349.080000,14.408398,12.327655,65.199997,11.600000,29.297000,0.995124,0.990093,1.005082,0.000000,14.342932,12.267550,36780.697142,31458.634888
12/04/2024,14:44:03.054,3413.65,6770.30,120.170000,2.450500,119.900000,196.440000,0.000000,60.000000,294.500000,0.407100,1.653458,1.418740,6768.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,107.611111,59.417604,82.400000,104.000000,66.300003,0.000000,0.000000,11.590000,-44.599998,-46.700001,0.000000,0.000000,8.335701,59.965427,0.000000,485.264883,58.185216,7.646070,151.835907,0.000000,0.000000,0.000000,0.000000,108.733332,108.766668,108.766665,108.466667,106.166667,104.766668,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.324000,68.890000,15.074000,14.912000,24.246000,C3H8,38240.003688,62175.907283,,420.000000,349.420000,14.832174,12.339662,65.199997,11.590000,29.297000,0.995100,0.990093,1.005057,0.000000,14.479666,12.279198,37131.335634,31488.505069
12/04/2024,14:44:06.054,3416.65,6773.30,120.170000,2.450700,119.900000,196.540000,0.000000,60.000000,294.500000,0.407100,1.653568,1.418740,6771.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,107.633334,59.438758,82.600000,104.000000,66.300003,0.000000,0.000000,11.600000,-44.700001,-46.700001,-0.001000,0.000000,8.335523,59.997559,0.000000,485.264883,58.185216,7.645240,151.835663,0.000000,0.000000,0.000000,0.000000,108.800003,108.966667,108.633331,108.166667,106.466667,104.766668,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.324000,68.890000,15.084000,14.922000,24.259000,C3H8,38265.647467,62209.244196,,408.000000,349.760000,14.408398,12.351669,65.199997,11.600000,29.297000,0.995124,0.990093,1.005082,0.000000,14.547218,12.291447,37304.564501,31519.915602
12/04/2024,14:44:09.054,3419.66,6776.30,120.170000,2.450500,119.900000,196.640000,0.000000,60.000000,294.500000,0.407100,1.653458,1.418740,6774.000000,15.762500,0.000000,0.000000,3.000000,Heating Tanks.... ,107.761111,59.460503,82.804081,104.000000,66.297962,0.000000,0.000000,11.590000,-44.599998,-46.700001,-0.001000,0.000000,8.335518,60.007183,0.000000,485.264883,58.185216,7.646027,151.835571,0.000000,0.000000,0.000000,0.000000,108.900002,109.166664,108.466667,107.966667,106.400002,105.666667,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.325000,68.890000,15.107000,14.945000,24.271000,C3H8,38324.628159,62240.016731,,432.000000,350.160000,15.255950,12.365795,65.199997,11.590000,29.297000,0.995100,0.990093,1.005057,0.000000,14.520857,12.305203,37236.965528,31555.191274
12/04/2024,14:44:12.054,3422.66,6779.30,120.170000,2.450800,119.900000,196.740000,0.000000,60.000000,294.500000,0.407100,1.653501,1.418241,6777.000000,15.762500,0.000000,0.000000,3.000000,Waiting for TC Tree Stabilization ,107.755556,59.481805,83.010204,104.000000,66.291839,0.000000,0.000000,11.600000,-44.599998,-46.700001,0.000000,0.000000,8.335130,60.064449,0.000000,485.264883,58.185216,7.645538,151.835373,0.000000,0.000000,0.000000,0.000000,109.000000,109.099998,108.366669,108.066666,106.433334,105.566668,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.190000,0.860000,29.324000,68.890000,15.077000,14.918000,24.284000,C3H8,38255.389955,62273.353645,,456.000000,350.520000,16.103503,12.378509,65.199997,11.600000,29.297000,0.995124,0.990093,1.005082,0.000000,14.517548,12.318155,37228.480709,31588.405812
12/04/2024,14:44:42.064,3452.66,6809.31,120.170000,2.451000,120.000000,197.740000,0.000000,60.000000,294.500000,0.407400,1.654100,1.418740,6807.000000,15.762500,0.000000,67.425000,3.000000,Starting Draw after Cutout.... 0.500 14789 2.697 3.296 3.000 ,108.094445,68.532839,57.710204,103.866669,66.255102,1.142000,3.302000,11.590000,-45.000000,-46.299999,0.000000,27.279554,8.355706,58.902809,9.508129,485.264883,58.185216,7.790147,151.777771,3.295000,1.148000,0.000000,0.000000,109.500000,109.300003,108.933334,108.133331,106.900002,105.800001,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.324000,68.880000,15.104000,14.945000,24.408000,C3H8,38324.628159,62591.336508,,408.000000,354.020000,14.408398,12.502110,65.199997,11.590000,29.297000,0.995100,0.990093,1.005057,0.000000,14.940886,12.440850,38314.078870,31903.040938
12/04/2024,14:45:12.068,3482.66,6839.31,120.170000,2.450500,119.900000,198.740000,0.000000,60.000000,294.500000,0.407200,1.653703,1.419239,6837.000000,15.762500,0.000000,65.987500,3.000000,Starting Draw after Cutout.... 0.304 14558 2.640 3.098 3.000 ,109.016666,66.573668,80.340816,103.666664,66.199997,2.704000,3.097000,11.580000,-44.599998,-46.799999,0.000000,25.817097,8.280906,72.276237,22.637379,485.264883,58.185216,7.854939,151.753403,3.118000,2.734000,0.000000,0.000000,110.099998,110.566666,109.333336,109.500000,108.366666,106.233332,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.324000,68.880000,15.074000,14.912000,24.532000,C3H8,38240.003688,62909.319371,,408.000000,357.400000,14.408398,12.621474,65.199997,11.580000,29.297000,0.995076,0.990093,1.005033,0.000000,14.265680,12.559322,36582.594540,32206.846919
12/04/2024,14:45:42.076,3512.65,6869.32,120.170000,2.450400,119.900000,199.740000,0.000000,60.000000,294.500000,0.407200,1.654342,1.418740,6867.000000,15.762500,0.000000,65.662500,3.000000,Starting Draw after Cutout.... 0.303 14506 2.626 3.031 3.000 ,109.661111,55.936686,58.230612,103.400002,66.199997,4.224000,3.032000,11.600000,-44.599998,-46.799999,0.000000,25.143910,8.304010,61.961784,35.222106,485.264883,58.185216,7.742754,151.874237,3.036000,4.253000,0.000000,0.000000,110.500000,110.566666,110.566666,110.333333,109.066666,106.933334,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.324000,68.870000,15.110000,14.948000,24.657000,C3H8,38332.321293,63229.866612,,420.000000,360.900000,14.832174,12.745075,65.199997,11.600000,29.298000,0.995157,0.990093,1.005115,0.000000,14.576813,12.683355,37380.457913,32524.916538
12/04/2024,14:46:12.086,3542.65,6899.33,120.170000,2.450300,119.800000,200.760000,0.000000,60.000000,294.500000,0.406800,1.654899,1.418740,6898.000000,15.762500,0.000000,65.125000,3.000000,Starting Draw after Cutout.... 0.461 14421 2.605 3.040 3.000 ,110.044444,55.999852,56.700001,103.199997,66.199997,5.736000,3.032000,11.590000,-45.099998,-46.500000,-0.001000,25.264133,8.329473,58.474354,47.798882,485.264883,58.185216,7.727410,151.879532,3.051000,5.772000,0.000000,0.000000,111.099998,110.900002,111.199999,110.433334,109.033333,107.599998,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.324000,68.870000,15.074000,14.912000,24.783000,C3H8,38240.003688,63552.978231,,408.000000,364.440000,14.408398,12.870089,65.099998,11.590000,29.298000,0.995323,0.990281,1.005091,0.000000,14.994800,12.809891,38452.334646,32849.402507
