Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,14:46:42.092,3572.65,6929.34,120.170000,2.449800,119.700000,201.750000,0.000000,60.000000,294.400000,0.406600,1.654666,1.418740,6928.000000,15.762500,0.000000,65.000000,3.000000,Starting Draw after Cutout.... 0.499 14400 2.600 3.026 3.000 ,110.761110,55.899556,56.542857,103.000000,66.199997,7.237000,3.030000,11.580000,-44.599998,-46.500000,0.000000,25.209928,8.335461,57.596695,60.314067,485.264883,58.185216,7.715847,151.882355,3.044000,7.283000,0.000000,0.000000,111.633331,111.699997,111.833333,110.833333,110.366669,108.199997,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.322000,68.870000,15.107000,14.945000,24.907000,C3H8,38324.628159,63870.961095,,432.000000,367.860000,15.255950,12.990866,65.199997,11.580000,29.295000,0.995010,0.990093,1.004966,0.000000,14.176882,12.926037,36354.883453,33147.243487
12/04/2024,14:47:10.099,3600.65,6957.34,120.170000,2.449600,119.800000,202.690000,0.000000,60.000000,294.400000,0.406800,1.653372,1.418241,6956.000000,15.762500,0.000000,65.112500,3.000000,Power OFF... ,111.577778,55.878106,56.493878,102.866669,66.269389,8.632000,3.013000,11.590000,-45.099998,-46.200001,-0.001000,25.151925,8.338243,57.244534,71.929469,485.264883,58.185216,7.712489,151.882462,3.037000,8.685000,0.000000,0.000000,112.333336,112.366669,112.000000,112.133331,111.233332,109.400002,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.180000,0.860000,29.323000,68.870000,15.064000,14.902000,25.023000,C3H8,38214.359908,64168.428935,,420.000000,371.100000,14.832174,13.105285,65.199997,11.590000,29.296000,0.995067,0.990093,1.005024,0.000000,14.619358,13.040637,37489.559965,33441.121510
12/04/2024,14:47:11.633,3602.65,6958.88,120.250000,0.000000,0.000000,202.690000,0.000000,60.000000,0.000000,Inf,Inf,1.417796,6957.000000,15.762500,0.000000,65.112500,3.000000,Power OFF... ,111.550000,55.873816,56.479592,102.800003,66.279594,0.040000,3.006000,12.480000,-45.099998,-46.200001,0.000000,25.115075,8.337917,57.266308,0.330514,485.603543,58.226080,7.711917,151.882889,3.032000,0.040000,0.000000,0.000000,112.400002,112.233332,112.199997,112.500000,110.700002,109.266668,0,1,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.250000,0.920000,29.323000,68.890000,0.589000,0.583000,25.025000,C3H8,1495.032333,64173.557690,,360.000000,371.180000,12.713292,13.108110,65.099998,12.480000,29.296000,0.997423,0.990281,1.007212,0.000000,14.654100,13.074333,37578.651352,33527.530912
12/04/2024,14:47:13.053,3603.65,6960.30,120.250000,0.000000,0.010000,202.690000,0.000000,60.000000,0.000000,Inf,Inf,1.418295,6958.000000,15.762500,0.000000,65.150000,3.000000,Testing Tank A - Drawing Water Until 30 Seconds.... -84.939 0 1 ,111.577777,55.875887,56.457144,102.866669,66.285716,0.112000,2.996000,12.650000,-44.900002,-46.299999,0.000000,25.042407,8.337794,57.278183,0.930605,486.203677,58.298052,7.714430,151.882950,3.024000,0.112000,0.000000,0.000000,112.466667,112.399999,112.099998,113.333333,110.066668,109.099998,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.260000,0.930000,29.323000,68.940000,0.411000,0.407000,25.026000,C3H8,1043.701817,64176.122068,,288.000000,371.180000,10.170634,13.108110,65.199997,12.650000,29.296000,0.997647,0.990093,1.007630,0.000000,14.667848,13.077266,37613.905771,33535.051280
12/04/2024,14:47:14.450,3604.65,6961.69,120.250000,0.000000,0.010000,202.690000,0.000000,60.000000,0.000000,Inf,Inf,1.418295,6960.000000,15.762500,0.000000,65.362500,3.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.304 0 5 ,111.611111,55.870858,56.428572,104.399999,66.291839,0.180000,2.979000,12.750000,-45.000000,-46.299999,0.000000,24.878489,8.338004,57.252472,1.497586,486.770652,58.366051,7.717329,151.882919,3.005000,0.181000,0.000000,0.000000,112.500000,112.666664,111.966667,113.600001,109.866669,109.066666,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.260000,0.940000,29.323000,69.010000,0.328000,0.324000,25.026000,C3H8,830.858449,64176.122068,,228.000000,371.180000,8.051752,13.108110,65.199997,12.750000,29.296000,0.997890,0.990093,1.007876,0.000000,14.604512,13.080456,37451.489425,33543.232512
12/04/2024,14:47:16.028,3606.65,6963.27,120.250000,0.000000,0.007000,202.690000,0.000000,60.000000,0.000000,Inf,Inf,1.418295,6961.000000,15.762500,0.000000,65.537500,3.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.304 0 9 ,111.505556,55.865532,56.400001,107.933332,66.295921,0.253000,2.971000,12.830000,-45.000000,-46.299999,0.000000,24.719340,8.337860,57.270607,2.111506,487.384572,58.439439,7.715360,151.882874,2.988000,0.255000,0.000000,0.000000,112.533333,112.699997,111.833336,113.199999,109.800003,108.966667,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.270000,0.950000,29.323000,69.060000,0.285000,0.281000,25.026000,C3H8,720.590198,64176.122068,,84.000000,371.180000,2.966435,13.108110,65.199997,12.830000,29.296000,0.998085,0.990093,1.008072,0.000000,14.396485,13.083008,36918.027176,33549.777467
12/04/2024,14:47:17.481,3607.65,6964.73,120.250000,0.000000,0.007000,202.690000,0.000000,60.000000,0.000000,Inf,Inf,1.417796,6963.000000,15.762500,0.000000,65.525000,3.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.500 0 12 ,111.494444,55.854290,56.371429,110.366666,66.300003,0.325000,2.965000,12.880000,-44.900002,-46.400002,0.000000,24.609939,8.337971,57.256653,2.707178,487.978207,58.510880,7.713086,151.882675,2.976000,0.327000,0.000000,0.000000,112.599998,112.699997,112.033333,112.533333,110.200002,108.900002,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.270000,0.950000,29.323000,69.100000,0.288000,0.285000,25.026000,C3H8,730.847710,64176.122068,,24.000000,371.180000,0.847553,13.108110,65.199997,12.880000,29.296000,0.998207,0.990093,1.008195,0.000000,13.949677,13.084603,35772.244450,33553.868083
12/04/2024,14:47:18.550,3608.65,6965.79,120.250000,0.000085,0.007200,202.690000,0.000000,60.000000,0.010200,0.709500,2.235294,1.418295,6964.000000,15.762500,0.000000,65.675000,3.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.305 0 15 ,111.544444,55.842308,56.342857,111.566666,66.300003,0.379000,2.946000,12.920000,-44.799999,-46.500000,0.000000,24.558435,8.338308,57.214756,3.159235,488.432255,58.565086,7.711972,151.882339,2.971000,0.382000,0.000000,0.000000,112.599998,112.633331,112.333333,111.933334,110.866666,108.900002,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.280000,0.950000,29.323000,69.120000,0.248000,0.245000,25.026000,C3H8,628.272593,64176.122068,,0.000000,371.180000,0.000000,13.108110,65.199997,12.920000,29.296000,0.998304,0.990093,1.008293,0.000000,13.234379,13.085879,33937.949557,33557.140560
12/04/2024,14:47:19.976,3610.65,6967.22,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.980500,2.131494,1.418295,6965.000000,15.762500,0.000000,65.825000,3.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.303 0 19 ,111.483333,55.833284,56.320408,112.233332,66.300003,0.449000,2.938000,12.990000,-44.900002,-46.500000,0.000000,24.543336,8.338328,57.213409,3.745764,489.016781,58.635684,7.714157,151.882278,2.970000,0.453000,0.000000,0.000000,112.566666,112.533333,112.433334,111.666667,110.733332,108.966667,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.280000,0.950000,29.323000,69.160000,0.268000,0.265000,25.026000,C3H8,679.560151,64176.122068,,0.000000,371.180000,0.000000,13.108110,65.199997,12.990000,29.296000,0.998474,0.990093,1.008465,0.000000,12.255513,13.088113,31427.767613,33562.867376
12/04/2024,14:47:21.473,3611.65,6968.72,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.980700,2.099026,1.418295,6967.000000,15.762500,0.000000,65.812500,3.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.500 0 22 ,111.511111,55.827811,56.306122,112.800001,66.300003,0.521000,2.947000,13.020000,-44.700001,-46.500000,0.000000,24.547446,8.338331,57.210049,4.343374,489.614425,58.707118,7.719563,151.882141,2.970000,0.526000,0.000000,0.000000,112.633331,112.466667,112.266668,111.433334,111.100001,109.166664,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.280000,0.960000,29.323000,69.180000,0.258000,0.258000,25.026000,C3H8,661.609506,64176.122068,,0.000000,371.180000,0.000000,13.108110,65.199997,13.020000,29.296000,0.998547,0.990093,1.008539,0.000000,11.037799,13.089070,28305.087753,33565.321793
12/04/2024,14:47:21.987,3612.65,6969.23,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.980600,2.209756,1.418295,6967.000000,15.762500,0.000000,65.762500,3.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.500 0 23 ,111.494444,55.822929,56.302040,112.966667,66.300003,0.545000,2.953000,13.030000,-44.799999,-46.599998,0.000000,24.553964,8.338368,57.204784,4.545127,489.816200,58.731315,7.721083,151.882111,2.971000,0.550000,0.000000,0.000000,112.633331,112.433334,112.199999,111.366669,111.166667,109.166664,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.280000,0.960000,29.323000,69.190000,0.232000,0.232000,25.026000,C3H8,594.935680,64176.122068,,0.000000,371.180000,0.000000,13.108110,65.199997,13.030000,29.296000,0.998572,0.990093,1.008564,0.000000,10.344929,13.089389,26528.307775,33566.139854
12/04/2024,14:47:23.968,3614.65,6971.21,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.981200,2.092532,1.418295,6969.000000,15.762500,0.000000,65.512500,3.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.446 0 27 ,111.377777,55.809319,56.299999,113.066666,66.300003,0.645000,2.965000,13.070000,-44.799999,-46.599998,0.000000,24.669550,8.338442,57.196026,5.383872,490.654942,58.831895,7.718262,151.882034,2.985000,0.652000,0.000000,0.000000,112.666664,112.366669,112.133331,111.466665,110.566666,109.066666,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.290000,0.960000,29.322000,69.220000,0.245000,0.242000,25.026000,C3H8,620.579459,64176.122068,,0.000000,371.180000,0.000000,13.108110,65.199997,13.070000,29.296000,0.998669,0.990093,1.008662,0.000000,8.026129,13.090665,20582.029116,33569.412331
12/04/2024,14:47:26.029,3616.65,6973.27,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.981100,2.103728,1.417796,6971.000000,15.762500,0.000000,65.462500,3.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.500 0 33 ,111.433334,55.797485,56.299999,113.099998,66.300003,0.747000,2.970000,13.110000,-44.700001,-46.599998,0.000000,24.848756,8.338635,57.172886,6.229051,491.500090,58.933254,7.716028,151.882019,3.007000,0.754000,0.000000,0.000000,112.699997,112.366669,112.333333,111.666667,110.266668,109.266668,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.290000,0.970000,29.322000,69.250000,0.242000,0.238000,25.026000,C3H8,610.321947,64176.122068,,0.000000,371.180000,0.000000,13.108110,65.199997,13.110000,29.296000,0.998766,0.990093,1.008760,0.000000,5.598630,13.091941,14357.004082,33572.684808
12/04/2024,14:47:28.057,3618.65,6975.30,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.981400,2.074675,1.418295,6973.000000,15.762500,0.000000,65.462500,3.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.263 0 38 ,111.222222,55.803402,56.299999,113.033333,66.300003,0.848000,2.980000,13.160000,-44.599998,-46.599998,0.000000,24.897592,8.338770,57.156380,7.067600,492.340654,59.034058,7.713376,151.882187,3.013000,0.855000,0.000000,0.000000,112.699997,112.366669,111.900002,111.033335,110.133331,109.199997,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.290000,0.970000,29.322000,69.270000,0.235000,0.232000,25.027000,C3H8,594.935680,64178.686446,,0.000000,371.180000,0.000000,13.108110,65.099998,13.160000,29.296000,0.999079,0.990281,1.008883,0.000000,3.473495,13.096031,8907.354891,33583.173706
12/04/2024,14:47:30.603,3621.66,6977.85,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.981600,2.061789,1.417796,6976.000000,15.762500,0.000000,65.487500,3.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.459 0 44 ,111.155556,55.795266,56.299999,112.900002,66.300003,0.970000,2.974000,13.210000,-44.500000,-46.599998,0.000000,24.795090,8.339181,57.104534,8.087202,493.360280,59.156080,7.712384,151.882416,3.001000,0.979000,0.000000,0.000000,112.599998,112.300003,111.766668,110.699999,110.266665,109.300001,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.290000,0.970000,29.322000,69.300000,0.252000,0.248000,25.027000,C3H8,635.965727,64178.686446,,0.000000,371.180000,0.000000,13.108110,65.199997,13.210000,29.296000,0.999010,0.990093,1.009006,0.000000,1.880346,13.095131,4821.917959,33580.866041
12/04/2024,14:47:33.604,3624.65,6980.85,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.982000,2.123377,1.417796,6979.000000,15.762500,0.000000,65.737500,3.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.304 0 52 ,111.016667,55.800592,56.299999,112.800003,66.300003,1.118000,2.974000,13.230000,-44.400002,-46.599998,0.000000,24.714290,8.339013,57.114746,9.323387,494.596591,59.304591,7.714677,151.883179,2.991000,1.128000,0.000000,0.000000,112.566666,112.233332,111.766668,110.466667,109.966667,109.100001,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.300000,0.970000,29.321000,69.320000,0.242000,0.238000,25.027000,C3H8,610.321947,64178.686446,,0.000000,371.180000,0.000000,13.108110,65.199997,13.230000,29.296000,0.999059,0.990093,1.009055,0.000000,0.815989,13.095769,2092.503033,33582.502240
12/04/2024,14:47:36.605,3627.65,6983.85,120.250000,0.000061,0.007300,202.690000,0.000000,60.000000,0.007400,0.982000,2.114007,1.418295,6982.000000,15.762500,0.000000,65.600000,3.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.459 0 59 ,110.838888,55.812278,56.299999,112.733332,66.300003,1.269000,2.979000,13.280000,-44.599998,-46.700001,0.000000,24.798892,8.338873,57.108685,10.579405,495.852517,59.455194,7.716981,151.883575,3.001000,1.280000,0.000000,0.000000,112.466667,112.099998,111.599998,110.233332,109.366666,109.266668,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.300000,0.980000,29.321000,69.340000,0.242000,0.238000,25.027000,C3H8,610.321947,64178.686446,,0.000000,371.180000,0.000000,13.108110,65.199997,13.280000,29.295000,0.999147,0.990093,1.009145,0.000000,0.241209,13.096932,618.551460,33585.483486
12/04/2024,14:47:39.606,3630.65,6986.85,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007400,0.981900,2.145425,1.418295,6985.000000,15.762500,0.000000,65.612500,3.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.395 0 66 ,110.561111,55.826775,56.299999,112.699997,66.300003,1.415000,2.977000,13.300000,-44.599998,-46.599998,0.000000,24.933111,8.338494,57.155937,11.803063,497.074101,59.601686,7.710380,151.883514,3.017000,1.428000,0.000000,0.000000,112.466667,112.166664,111.266668,109.733335,108.833336,108.899999,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.300000,0.980000,29.322000,69.360000,0.245000,0.242000,25.027000,C3H8,620.579459,64178.686446,,0.000000,371.180000,0.000000,13.108110,65.099998,13.300000,29.296000,0.999419,0.990281,1.009228,0.000000,0.028089,13.100499,72.030918,33594.629599
12/04/2024,14:47:42.607,3633.65,6989.85,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007300,0.981900,2.132570,1.418794,6988.000000,15.762500,0.000000,65.637500,3.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.460 0 73 ,110.283334,55.842455,56.287755,112.766668,66.300003,1.562000,2.981000,13.340000,-44.599998,-46.500000,0.000000,24.890429,8.338765,57.122623,13.030958,498.302000,59.748945,7.710456,151.883362,3.012000,1.577000,0.000000,0.000000,112.400002,112.266668,111.000000,109.466667,108.833336,107.733332,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.310000,0.980000,29.322000,69.380000,0.238000,0.238000,25.027000,C3H8,610.321947,64178.686446,,0.000000,371.180000,0.000000,13.108110,65.199997,13.340000,29.296000,0.999326,0.990093,1.009326,0.000000,0.000000,13.099279,0.000000,33591.501612
12/04/2024,14:47:45.608,3636.65,6992.85,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007300,0.981700,2.045902,1.418794,6991.000000,15.762500,0.000000,65.625000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.290 0 81 ,110.227778,55.869378,56.257143,112.733332,66.300003,1.711000,2.984000,13.360000,-44.799999,-46.500000,0.000000,24.791160,8.338215,57.192867,14.268490,499.541590,59.897604,7.716188,151.883347,3.000000,1.727000,0.000000,0.000000,112.466667,112.266668,110.966667,109.433332,108.500000,107.733332,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.310000,0.990000,29.322000,69.390000,0.271000,0.268000,25.028000,C3H8,687.253285,64181.250824,,0.000000,371.180000,0.000000,13.108110,65.199997,13.360000,29.296000,0.999375,0.990093,1.009375,0.000000,0.000000,13.099917,0.000000,33593.137811
12/04/2024,14:47:48.609,3639.65,6995.85,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007300,0.981500,2.077303,1.417796,6994.000000,15.762500,0.000000,65.712500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.445 0 88 ,110.222222,55.881509,56.220409,112.699997,66.300003,1.860000,2.974000,13.400000,-44.700001,-46.500000,-0.001000,24.789489,8.338574,57.145863,15.508953,500.779996,60.046123,7.713070,151.882797,3.000000,1.877000,0.000000,0.000000,112.466667,111.933334,111.000000,109.866666,108.366666,107.699999,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.310000,0.990000,29.322000,69.400000,0.281000,0.278000,25.028000,C3H8,712.897064,64181.250824,,0.000000,371.180000,0.000000,13.108110,65.199997,13.400000,29.295000,0.999439,0.990093,1.009440,0.000000,0.000000,13.100760,0.000000,33595.300918
12/04/2024,14:47:51.610,3642.65,6998.85,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007300,0.981600,2.139573,1.418295,6997.000000,15.762500,0.000000,65.837500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.290 0 96 ,110.016667,55.885355,56.202042,112.699997,66.300003,2.006000,2.966000,13.430000,-44.700001,-46.400002,0.000000,24.811159,8.339110,57.079639,16.728200,502.001215,60.192323,7.715685,151.882111,3.002000,2.024000,0.000000,0.000000,112.433334,111.866669,111.000000,109.766668,108.099998,106.933334,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.310000,0.990000,29.321000,69.420000,0.245000,0.242000,25.028000,C3H8,620.579459,64181.250824,,0.000000,371.180000,0.000000,13.108110,65.199997,13.430000,29.295000,0.999512,0.990093,1.009514,0.000000,0.000000,13.101718,0.000000,33597.755334
12/04/2024,14:47:54.611,3645.65,7001.85,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007300,0.981200,2.085526,1.418295,7000.000000,15.762500,0.000000,65.862500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.459 0 103 ,109.911112,55.871745,56.200001,112.699997,66.300003,2.155000,2.973000,13.450000,-44.700001,-46.299999,0.000000,24.759089,8.339317,57.052235,17.969123,503.240167,60.341145,7.713515,151.882416,2.996000,2.174000,0.000000,0.000000,112.466667,111.900002,110.833333,109.066666,107.933334,107.266668,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.310000,0.990000,29.322000,69.420000,0.222000,0.222000,25.028000,C3H8,569.291900,64181.250824,,0.000000,371.180000,0.000000,13.108110,65.099998,13.450000,29.296000,0.999784,0.990281,1.009596,0.000000,0.000000,13.105285,0.000000,33606.903708
12/04/2024,14:47:57.611,3648.65,7004.85,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007300,0.981100,2.080725,1.418295,7003.000000,15.762500,0.000000,65.750000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.291 0 111 ,109.527779,55.872633,56.202042,112.699997,66.300003,2.303000,2.976000,13.460000,-44.900002,-46.400002,0.000000,24.734153,8.339725,57.002731,19.204532,504.477662,60.489528,7.717286,151.882935,2.993000,2.324000,0.000000,0.000000,112.433334,111.933334,109.966667,108.699999,107.700002,106.433334,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.320000,0.990000,29.322000,69.430000,0.242000,0.238000,25.028000,C3H8,610.321947,64181.250824,,0.000000,371.180000,0.000000,13.108110,65.199997,13.460000,29.296000,0.999618,0.990093,1.009621,0.000000,0.000000,13.103107,0.000000,33601.319044
12/04/2024,14:48:00.611,3651.65,7007.85,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007300,0.980900,2.130148,1.418295,7006.000000,15.762500,0.000000,65.800000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.446 0 118 ,109.283334,55.870710,56.220409,112.699997,66.300003,2.451000,2.976000,13.490000,-44.900002,-46.299999,0.000000,24.851928,8.339722,57.000504,20.439946,505.713062,60.637663,7.713498,151.883255,3.007000,2.473000,0.000000,0.000000,112.466667,111.966667,109.099998,108.300001,107.300003,106.566666,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.320000,0.990000,29.322000,69.440000,0.255000,0.252000,25.028000,C3H8,646.223238,64181.250824,,0.000000,371.180000,0.000000,13.108110,65.099998,13.490000,29.296000,0.999882,0.990281,1.009695,0.000000,0.000000,13.106561,0.000000,33610.176809
12/04/2024,14:48:03.611,3654.65,7010.85,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007300,0.981000,2.069079,1.418295,7009.000000,15.762500,0.000000,65.887500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.290 0 126 ,108.944444,55.846450,56.255102,112.699997,66.300003,2.599000,2.979000,13.510000,-44.900002,-46.299999,0.000000,24.910256,8.339544,57.025082,21.672590,506.945668,60.785465,7.711916,151.883347,3.014000,2.623000,0.000000,0.000000,112.466667,112.000000,109.000000,107.266665,107.366669,105.566666,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.320000,1.000000,29.322000,69.450000,0.275000,0.271000,25.029000,C3H8,694.946419,64183.815202,,0.000000,371.180000,0.000000,13.108110,65.199997,13.510000,29.296000,0.999740,0.990093,1.009744,0.000000,0.000000,13.104702,0.000000,33605.409660
12/04/2024,14:48:06.613,3657.65,7013.86,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007300,0.980700,2.151316,1.418295,7012.000000,15.762500,0.000000,65.812500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.459 0 133 ,108.777779,55.832544,56.267347,112.699997,66.300003,2.749000,2.993000,13.530000,-45.000000,-46.200001,0.000000,24.886100,8.339511,57.005360,22.926027,508.197131,60.935532,7.712857,151.884048,3.011000,2.774000,0.000000,0.000000,112.466667,112.033333,108.500000,107.533335,107.366669,104.766668,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.320000,1.000000,29.322000,69.450000,0.225000,0.222000,25.029000,C3H8,569.291900,64183.815202,,0.000000,371.180000,0.000000,13.108110,65.199997,13.530000,29.296000,0.999789,0.990093,1.009793,0.000000,0.000000,13.105340,0.000000,33607.045860
12/04/2024,14:48:09.613,3660.65,7016.86,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007300,0.980700,2.044408,1.418295,7015.000000,15.762500,0.000000,65.712500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.291 0 141 ,108.761111,55.834615,56.242857,112.599998,66.300003,2.898000,2.993000,13.540000,-45.000000,-46.299999,-0.001000,24.931257,8.338987,57.052578,24.168587,509.439636,61.084526,7.715448,151.884338,3.017000,2.925000,0.000000,0.000000,112.500000,112.099998,107.933334,107.733332,107.233335,105.066666,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.320000,1.000000,29.322000,69.460000,0.000000,0.000000,25.029000,C3H8,0.000000,64183.815202,,0.000000,371.180000,0.000000,13.108110,65.199997,13.540000,29.296000,0.999813,0.990093,1.009818,0.000000,0.000000,13.105660,0.000000,33607.863998
12/04/2024,14:48:12.613,3663.65,7019.86,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007300,0.980300,2.078689,1.417796,7018.000000,15.762500,0.000000,65.762500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.459 0 148 ,108.666666,55.832396,56.212245,112.599998,66.300003,3.048000,2.994000,13.560000,-44.900002,-46.299999,0.000000,25.039389,8.339449,56.995052,25.414855,510.687940,61.234214,7.713869,151.884186,3.030000,3.075000,0.000000,0.000000,112.500000,112.099998,107.900002,107.499997,106.533333,105.466667,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.320000,1.000000,29.322000,69.460000,0.245000,0.245000,25.029000,C3H8,628.272593,64183.815202,,0.000000,371.180000,0.000000,13.108110,65.199997,13.560000,29.296000,0.999862,0.990093,1.009867,0.000000,0.000000,13.106298,0.000000,33609.500276
12/04/2024,14:48:15.613,3666.65,7022.86,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007300,0.980300,2.095082,1.418295,7021.000000,15.762500,0.000000,65.812500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 155 ,108.633333,55.834171,56.200001,112.599998,66.300003,3.195000,2.992000,13.600000,-45.099998,-46.299999,0.000000,24.996339,8.339412,57.001381,26.642487,511.915597,61.381423,7.713620,151.883835,3.025000,3.224000,0.000000,0.000000,112.566666,112.099998,107.966667,107.066666,106.666667,105.433332,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.320000,1.000000,29.322000,69.470000,0.000000,0.000000,25.029000,C3H8,0.000000,64183.815202,,0.000000,371.180000,0.000000,13.108110,65.199997,13.600000,29.295000,0.999926,0.990093,1.009932,0.000000,0.000000,13.107141,0.000000,33611.663383
12/04/2024,14:48:18.613,3669.65,7025.86,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007400,0.980200,2.191489,1.418295,7024.000000,15.762500,0.000000,65.787500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 162 ,108.555556,55.844822,56.200001,112.666664,66.300003,3.344000,2.989000,13.600000,-45.000000,-46.299999,0.001000,24.879166,8.339413,57.000858,27.882347,513.155460,61.530098,7.715025,151.883728,3.011000,3.374000,0.000000,0.000000,112.599998,112.099998,107.966667,106.933334,106.366669,105.366669,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.320000,1.000000,29.322000,69.470000,0.000000,0.000000,25.029000,C3H8,0.000000,64183.815202,,0.000000,371.180000,0.000000,13.108110,65.099998,13.600000,29.295000,1.000117,0.990281,1.009932,0.000000,0.000000,13.109639,0.000000,33618.068313
12/04/2024,14:48:21.613,3672.65,7028.86,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007400,0.980400,2.096405,1.418295,7027.000000,15.762500,0.000000,65.862500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.549 0 169 ,108.316666,55.873077,56.200001,112.699997,66.300003,3.493000,2.982000,13.600000,-44.900002,-46.400002,0.000000,24.841406,8.339606,56.977726,29.126017,514.399089,61.679224,7.721340,151.883286,3.006000,3.524000,0.000000,0.000000,112.599998,112.099998,107.533333,106.633331,106.100001,104.933334,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.330000,1.000000,29.322000,69.470000,0.232000,0.228000,25.029000,C3H8,584.678168,64183.815202,,0.000000,371.180000,0.000000,13.108110,65.199997,13.600000,29.295000,0.999926,0.990093,1.009932,0.000000,0.000000,13.107141,0.000000,33611.663383
12/04/2024,14:48:24.616,3675.65,7031.86,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007400,0.980600,2.117455,1.417796,7030.000000,15.762500,0.000000,65.975000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.304 0 177 ,108.238888,55.876479,56.200001,112.699997,66.300003,3.640000,2.973000,13.620000,-44.799999,-46.400002,-0.001000,24.834827,8.339983,56.929619,30.353222,515.626320,61.826130,7.711930,151.882721,3.005000,3.673000,0.000000,0.000000,112.599998,112.166664,107.333333,106.533333,105.966667,104.833333,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.330000,1.010000,29.322000,69.480000,0.225000,0.225000,25.030000,C3H8,576.985034,64186.379580,,0.000000,371.180000,0.000000,13.108110,65.199997,13.620000,29.295000,0.999975,0.990093,1.009981,0.000000,0.000000,13.107779,0.000000,33613.299582
12/04/2024,14:48:27.616,3678.65,7034.86,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.980800,2.201626,1.418794,7033.000000,15.762500,0.000000,66.012500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.459 0 184 ,108.177777,55.875887,56.200001,112.699997,66.300003,3.787000,2.975000,13.640000,-44.799999,-46.500000,0.000000,24.799633,8.340130,56.910927,31.582275,516.853309,61.973499,7.710351,151.882339,3.001000,3.822000,0.000000,0.000000,112.599998,112.166664,107.099998,106.333333,105.733332,105.133334,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.330000,1.010000,29.322000,69.490000,0.252000,0.248000,25.030000,C3H8,635.965727,64186.379580,,0.000000,371.180000,0.000000,13.108110,65.199997,13.640000,29.295000,1.000023,0.990093,1.010030,0.000000,0.000000,13.108417,0.000000,33614.935860
12/04/2024,14:48:30.616,3681.65,7037.86,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.980900,2.181818,1.418295,7036.000000,15.762500,0.000000,65.975000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.459 0 191 ,108.111111,55.894822,56.200001,112.699997,66.300003,3.935000,2.975000,13.660000,-44.700001,-46.599998,0.000000,24.769645,8.339759,56.956741,32.816549,518.089650,62.121745,7.714438,151.882401,2.997000,3.971000,0.000000,0.000000,112.599998,112.133331,107.200002,106.066666,105.533333,105.133334,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.330000,1.010000,29.322000,69.490000,0.248000,0.245000,25.030000,C3H8,628.272593,64186.379580,,0.000000,371.180000,0.000000,13.108110,65.099998,13.660000,29.295000,1.000263,0.990281,1.010079,0.000000,0.000000,13.111553,0.000000,33622.977925
12/04/2024,14:48:33.616,3684.65,7040.86,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.981100,2.095624,1.417796,7039.000000,15.762500,0.000000,66.012500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.304 0 199 ,107.877778,55.907396,56.200001,112.699997,66.300003,4.084000,2.973000,13.690000,-44.599998,-46.599998,0.000000,24.803453,8.339506,56.989773,34.061495,519.332549,62.270780,7.717849,151.882614,3.001000,4.122000,0.000000,0.000000,112.533333,112.033333,106.800001,105.199999,105.333336,105.366666,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.330000,1.010000,29.322000,69.490000,0.232000,0.228000,25.030000,C3H8,584.678168,64186.379580,,0.000000,371.180000,0.000000,13.108110,65.199997,13.690000,29.295000,1.000145,0.990093,1.010153,0.000000,0.000000,13.110012,0.000000,33619.026398
12/04/2024,14:48:36.616,3687.65,7043.86,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.981200,2.087520,1.418295,7042.000000,15.762500,0.000000,66.050000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.290 0 206 ,107.638888,55.894822,56.202042,112.699997,66.300003,4.232000,2.979000,13.680000,-44.700001,-46.599998,0.000000,24.848669,8.339386,57.003273,35.293334,520.566461,62.418498,7.711356,151.882706,3.007000,4.271000,0.000000,0.000000,112.566666,112.033333,106.800001,104.299998,105.300001,104.833333,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.330000,1.010000,29.321000,69.500000,0.271000,0.268000,25.030000,C3H8,687.253285,64186.379580,,0.000000,371.180000,0.000000,13.108110,65.199997,13.680000,29.295000,1.000121,0.990093,1.010128,0.000000,0.000000,13.109693,0.000000,33618.208337
12/04/2024,14:48:39.619,3690.65,7046.86,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.981200,2.245130,1.418295,7045.000000,15.762500,0.000000,65.912500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.290 0 213 ,107.600000,55.890828,56.208164,112.699997,66.300003,4.382000,2.991000,13.710000,-44.599998,-46.700001,0.000000,24.917164,8.339319,57.010685,36.547792,521.818835,62.568918,7.716341,151.883148,3.015000,4.423000,0.000000,0.000000,112.599998,111.933334,106.599998,104.766668,105.666667,104.033333,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.330000,1.010000,29.322000,69.500000,0.242000,0.242000,25.030000,C3H8,620.579459,64186.379580,,0.000000,371.180000,0.000000,13.108110,65.099998,13.710000,29.295000,1.000384,0.990281,1.010202,0.000000,0.000000,13.113149,0.000000,33627.069321
12/04/2024,14:48:42.619,3693.65,7049.86,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.981500,2.163961,1.418295,7048.000000,15.762500,0.000000,65.925000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.460 0 220 ,107.438889,55.902367,56.220409,112.699997,66.300003,4.531000,2.994000,13.720000,-44.500000,-46.599998,0.000000,24.993130,8.339394,57.003521,37.788323,523.061492,62.717923,7.717831,151.883347,3.024000,4.573000,0.000000,0.000000,112.599998,111.833336,105.966667,104.933334,105.333333,103.966667,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.330000,1.010000,29.322000,69.500000,0.245000,0.245000,25.031000,C3H8,628.272593,64188.943958,,0.000000,371.180000,0.000000,13.108110,65.199997,13.720000,29.295000,1.000218,0.990093,1.010227,0.000000,0.000000,13.110969,0.000000,33621.480815
12/04/2024,14:48:45.620,3696.65,7052.86,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.981500,2.139610,1.418794,7051.000000,15.762500,0.000000,65.912500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.290 0 228 ,107.322222,55.903994,56.220409,112.699997,66.300003,4.681000,2.998000,13.720000,-44.500000,-46.599998,0.000000,25.029143,8.339479,56.991039,39.033664,524.304756,62.867008,7.714447,151.883240,3.029000,4.723000,0.000000,0.000000,112.599998,111.800003,105.733332,105.066666,105.366669,103.366666,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.330000,1.010000,29.322000,69.500000,0.222000,0.222000,25.031000,C3H8,569.291900,64188.943958,,0.000000,371.180000,0.000000,13.108110,65.199997,13.720000,29.295000,1.000218,0.990093,1.010227,0.000000,0.000000,13.110969,0.000000,33621.480815
12/04/2024,14:48:48.620,3699.65,7055.86,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.981600,2.144246,1.417796,7054.000000,15.762500,0.000000,65.912500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.290 0 235 ,107.127779,55.902219,56.212245,112.699997,66.300003,4.830000,3.004000,13.740000,-44.599998,-46.700001,0.000000,25.024052,8.339555,56.981308,40.281080,525.554214,63.016836,7.713248,151.883011,3.028000,4.874000,0.000000,0.000000,112.599998,111.833336,105.800001,104.866666,105.133336,102.533335,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.330000,1.010000,29.322000,69.500000,0.245000,0.245000,25.031000,C3H8,628.272593,64188.943958,,0.000000,371.180000,0.000000,13.108110,65.199997,13.740000,29.295000,1.000267,0.990093,1.010276,0.000000,0.000000,13.111608,0.000000,33623.117014
12/04/2024,14:48:51.621,3702.65,7058.87,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.981400,2.099026,1.418295,7057.000000,15.762500,0.000000,65.900000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.356 0 242 ,106.933334,55.912722,56.204082,112.699997,66.302044,4.978000,2.996000,13.760000,-44.599998,-46.700001,0.000000,24.991571,8.339295,57.013325,41.515599,526.786669,63.164623,7.713825,151.882904,3.024000,5.024000,0.000000,0.000000,112.599998,111.866669,105.633331,104.500000,104.633334,102.366669,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.330000,1.010000,29.322000,69.510000,0.228000,0.228000,25.031000,C3H8,584.678168,64188.943958,,0.000000,371.180000,0.000000,13.108110,65.199997,13.760000,29.295000,1.000315,0.990093,1.010325,0.000000,0.000000,13.112246,0.000000,33624.753292
12/04/2024,14:48:54.622,3705.65,7061.87,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.981400,2.087520,1.418295,7060.000000,15.762500,0.000000,65.925000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.290 0 250 ,106.877777,55.930769,56.200001,112.699997,66.312248,5.129000,2.999000,13.770000,-44.599998,-46.700001,-0.001000,25.000122,8.339220,57.025406,42.772402,528.045540,63.315575,7.713537,151.882629,3.025000,5.176000,0.000000,0.000000,112.599998,111.900002,105.333333,103.866664,104.666667,102.899999,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.330000,1.010000,29.322000,69.510000,0.245000,0.245000,25.031000,C3H8,628.272593,64188.943958,,0.000000,371.180000,0.000000,13.108110,65.099998,13.770000,29.295000,1.000530,0.990281,1.010350,0.000000,0.000000,13.115063,0.000000,33631.979011
12/04/2024,14:48:57.624,3708.65,7064.87,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.981300,2.079417,1.418295,7063.000000,15.762500,0.000000,65.937500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.460 0 257 ,106.805556,55.932544,56.200001,112.633331,66.330615,5.277000,2.996000,13.780000,-44.500000,-46.599998,0.000000,25.006040,8.339135,57.036484,44.007252,529.280363,63.463407,7.716598,151.882263,3.026000,5.325000,0.000000,0.000000,112.599998,111.833336,104.966667,104.099998,104.266668,103.066666,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.340000,1.020000,29.321000,69.510000,0.238000,0.235000,25.031000,C3H8,602.628813,64188.943958,,0.000000,371.180000,0.000000,13.108110,65.199997,13.780000,29.295000,1.000364,0.990093,1.010374,0.000000,0.000000,13.112884,0.000000,33626.389492
12/04/2024,14:49:00.624,3711.65,7067.87,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.981300,2.184765,1.418295,7066.000000,15.762500,0.000000,65.962500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 264 ,106.594444,55.934763,56.200001,112.599998,66.340819,5.426000,2.996000,13.780000,-44.599998,-46.599998,0.000000,24.985113,8.339190,57.029469,45.251172,530.524295,63.612825,7.719363,151.882034,3.023000,5.476000,0.000000,0.000000,112.599998,111.766668,104.900002,104.033333,103.799998,102.466665,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.340000,1.010000,29.322000,69.510000,0.235000,0.232000,25.032000,C3H8,594.935680,64191.508336,,0.000000,371.180000,0.000000,13.108110,65.199997,13.780000,29.295000,1.000364,0.990093,1.010374,0.000000,0.000000,13.112884,0.000000,33626.389492
12/04/2024,14:49:03.625,3714.65,7070.87,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.981100,2.153971,1.418295,7069.000000,15.762500,0.000000,65.925000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.290 0 272 ,106.255555,55.947041,56.202042,112.699997,66.348982,5.576000,2.998000,13.790000,-44.599998,-46.599998,0.000000,24.975424,8.339530,56.986446,46.496072,531.767134,63.762099,7.714400,151.882050,3.022000,5.626000,0.000000,0.000000,112.599998,111.633331,104.699999,103.199999,103.400002,102.000000,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.330000,1.010000,29.322000,69.510000,0.258000,0.255000,25.032000,C3H8,653.916372,64191.508336,,0.000000,371.180000,0.000000,13.108110,65.199997,13.790000,29.295000,1.000388,0.990093,1.010399,0.000000,0.000000,13.113203,0.000000,33627.207631
12/04/2024,14:49:06.625,3717.65,7073.87,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.980900,2.131494,1.418295,7072.000000,15.762500,0.000000,65.937500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.460 0 279 ,105.966666,55.948817,56.220409,112.699997,66.342860,5.725000,2.995000,13.790000,-44.700001,-46.599998,0.000000,24.987278,8.339887,56.942154,47.740540,533.011613,63.911070,7.719283,151.882080,3.024000,5.777000,0.000000,0.000000,112.599998,111.466667,104.633331,102.433334,102.966667,101.699999,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.340000,1.020000,29.322000,69.510000,0.228000,0.225000,25.032000,C3H8,576.985034,64191.508336,,0.000000,371.180000,0.000000,13.108110,65.099998,13.790000,29.296000,1.000612,0.990281,1.010432,0.000000,0.000000,13.116134,0.000000,33634.725105
12/04/2024,14:49:09.625,3720.65,7076.87,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.980900,2.125000,1.418295,7075.000000,15.762500,0.000000,65.912500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.304 0 287 ,105.927778,55.941124,56.257143,112.599998,66.334696,5.875000,2.999000,13.820000,-44.700001,-46.599998,0.000000,25.008272,8.339773,56.955563,48.995726,534.268845,64.061582,7.718281,151.882141,3.026000,5.929000,0.000000,0.000000,112.599998,111.266668,104.333333,102.500000,102.933334,101.933334,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.340000,1.020000,29.322000,69.510000,0.265000,0.262000,25.032000,C3H8,671.867018,64191.508336,,0.000000,371.180000,0.000000,13.108110,65.199997,13.820000,29.296000,1.000495,0.990093,1.010506,0.000000,0.000000,13.114592,0.000000,33630.771340
12/04/2024,14:49:12.625,3723.65,7079.87,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.981000,2.071545,1.418295,7078.000000,15.762500,0.000000,65.925000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.460 0 294 ,105.861111,55.933876,56.287755,112.599998,66.336737,6.023000,2.998000,13.810000,-44.700001,-46.599998,0.000000,25.011805,8.339873,56.943199,50.227125,535.498141,64.209231,7.713228,151.882294,3.027000,6.078000,0.000000,0.000000,112.599998,111.133331,104.099998,102.533333,102.933334,101.866669,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.340000,1.020000,29.322000,69.520000,0.258000,0.258000,25.032000,C3H8,661.609506,64191.508336,,0.000000,371.180000,0.000000,13.108110,65.199997,13.810000,29.296000,1.000470,0.990093,1.010481,0.000000,0.000000,13.114273,0.000000,33629.953279
12/04/2024,14:49:15.625,3726.65,7082.87,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.980900,2.029268,1.418295,7081.000000,15.762500,0.000000,65.950000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.303 0 302 ,105.844443,55.928107,56.299999,112.599998,66.330615,6.172000,2.996000,13.820000,-44.700001,-46.500000,0.000000,24.998582,8.339727,56.961548,51.468552,536.739584,64.358088,7.714768,151.882553,3.025000,6.228000,0.000000,0.000000,112.599998,111.199997,104.266668,102.500000,102.866666,101.633331,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.340000,1.020000,29.322000,69.520000,0.245000,0.242000,25.032000,C3H8,620.579459,64191.508336,,0.000000,371.180000,0.000000,13.108110,65.099998,13.820000,29.296000,1.000685,0.990281,1.010506,0.000000,0.000000,13.117091,0.000000,33637.179911
12/04/2024,14:49:18.627,3729.65,7085.87,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.980600,2.125000,1.417796,7084.000000,15.762500,0.000000,65.975000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.460 0 309 ,105.722222,55.920266,56.299999,112.599998,66.334696,6.326000,2.997000,13.840000,-44.799999,-46.500000,0.000000,24.973112,8.339532,56.985764,52.751101,538.022140,64.511879,7.715192,151.882614,3.022000,6.383000,0.000000,0.000000,112.599998,111.233332,104.100001,102.000000,102.633331,101.766668,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.340000,1.020000,29.322000,69.520000,0.245000,0.242000,25.033000,C3H8,620.579459,64194.072714,,0.000000,371.180000,0.000000,13.108110,65.099998,13.840000,29.296000,1.000734,0.990281,1.010555,0.000000,0.000000,13.117730,0.000000,33638.816501
12/04/2024,14:49:21.628,3732.65,7088.87,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.981000,2.082792,1.418295,7087.000000,15.762500,0.000000,65.950000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.304 0 317 ,105.561111,55.904586,56.299999,112.599998,66.348982,6.470000,2.995000,13.860000,-44.700001,-46.599998,0.000000,24.975499,8.339723,56.959042,53.956830,539.229938,64.656705,7.711799,151.882660,3.022000,6.529000,0.000000,0.000000,112.599998,111.199997,104.333336,101.633334,102.366669,101.233332,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.340000,1.020000,29.322000,69.520000,0.228000,0.225000,25.033000,C3H8,576.985034,64194.072714,,0.000000,371.180000,0.000000,13.108110,65.199997,13.860000,29.296000,1.000592,0.990093,1.010604,0.000000,0.000000,13.115869,0.000000,33634.043817
12/04/2024,14:49:24.629,3735.65,7091.87,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.981400,2.131494,1.417796,7090.000000,15.762500,0.000000,65.962500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.446 0 324 ,105.533333,55.895710,56.287755,112.599998,66.359186,6.621000,3.001000,13.860000,-44.599998,-46.599998,0.000000,25.024193,8.339647,56.971577,55.210252,540.483344,64.807004,7.717170,151.882690,3.028000,6.681000,0.000000,0.000000,112.599998,111.133331,104.700002,101.766668,102.199997,100.800001,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.340000,1.020000,29.322000,69.520000,0.000000,0.000000,25.033000,C3H8,0.000000,64194.072714,,0.000000,371.180000,0.000000,13.108110,65.199997,13.860000,29.296000,1.000592,0.990093,1.010604,0.000000,0.000000,13.115869,0.000000,33634.043817
12/04/2024,14:49:27.630,3738.65,7094.87,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.981100,2.116883,1.418295,7093.000000,15.762500,0.000000,65.937500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 331 ,105.433334,55.894675,56.257143,112.566666,66.357145,6.770000,2.997000,13.870000,-44.599998,-46.599998,0.000000,25.024621,8.339538,56.984924,56.452476,541.723511,64.955709,7.715971,151.882736,3.028000,6.831000,0.000000,0.000000,112.566666,111.066666,104.733335,101.833333,102.033333,100.366669,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.340000,1.020000,29.321000,69.520000,0.222000,0.222000,25.033000,C3H8,569.291900,64194.072714,,0.000000,371.180000,0.000000,13.108110,65.099998,13.870000,29.295000,1.000774,0.990281,1.010595,0.000000,0.000000,13.118254,0.000000,33640.161724
12/04/2024,14:49:30.632,3741.65,7097.88,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.981700,2.071313,1.417796,7096.000000,15.762500,0.000000,65.950000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.446 0 338 ,105.300000,55.881361,56.220409,112.599998,66.344900,6.918000,2.999000,13.890000,-44.599998,-46.700001,0.000000,25.000453,8.339747,56.960007,57.694013,542.967140,65.104824,7.714655,151.882797,3.025000,6.981000,0.000000,0.000000,112.533333,110.900002,104.166664,101.966667,102.000000,100.233335,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.340000,1.020000,29.322000,69.530000,0.225000,0.222000,25.033000,C3H8,569.291900,64194.072714,,0.000000,371.180000,0.000000,13.108110,65.199997,13.890000,29.296000,1.000665,0.990093,1.010678,0.000000,0.000000,13.116826,0.000000,33636.498234
