Voltage (Volts) - Mean,120.250000,120.250000,120.201896,120.180000,120.193915,120.170000,120.250000,120.250000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12/04/2024,14:52:18.687,3909.65,7265.93,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007400,0.980400,2.169935,1.417796,7264.000000,15.762500,0.000000,66.287500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.461 0 747 ,96.833334,55.905621,56.200001,110.833336,66.599998,15.262000,3.010000,14.270000,-44.900002,-46.400002,0.000000,25.080798,8.340277,56.904789,127.277491,612.548636,73.448364,7.716750,151.883087,3.034000,15.395000,0.000000,0.000000,110.033333,105.233335,92.699999,91.266668,91.466667,90.300001,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.370000,1.050000,29.320000,69.620000,0.235000,0.235000,25.043000,C3H8,602.628813,64219.716493,,0.000000,371.200000,0.000000,13.108817,65.199997,14.270000,29.295000,1.001557,0.990093,1.011579,0.000000,0.000000,13.129224,0.000000,33668.291461
12/04/2024,14:52:21.688,3912.66,7268.93,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007300,0.980400,2.348609,1.418295,7267.000000,15.762500,0.000000,66.212500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.289 0 755 ,96.711112,55.904438,56.200001,110.766668,66.599998,15.413000,3.010000,14.270000,-44.900002,-46.299999,0.000000,25.084360,8.340112,56.928719,128.536826,613.807872,73.599096,7.712375,151.883286,3.034000,15.547000,0.000000,0.000000,109.966667,105.200002,92.266668,91.300003,91.333336,90.199997,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.370000,1.050000,29.320000,69.620000,0.000000,0.000000,25.043000,C3H8,0.000000,64219.716493,,0.000000,371.200000,0.000000,13.108817,65.199997,14.270000,29.294000,1.001524,0.990093,1.011545,0.000000,0.000000,13.128791,0.000000,33667.182031
12/04/2024,14:52:24.688,3915.65,7271.93,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007300,0.980600,2.077303,1.418295,7270.000000,15.762500,0.000000,66.200000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 761 ,96.350000,55.907692,56.200001,110.666664,66.599998,15.563000,3.010000,14.280000,-45.000000,-46.299999,0.000000,25.126919,8.340131,56.925709,129.790535,615.063708,73.749668,7.714674,151.883453,3.039000,15.698000,0.000000,0.000000,109.900002,104.533333,91.933334,90.699999,90.866669,90.166664,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.370000,1.050000,29.320000,69.620000,0.232000,0.232000,25.043000,C3H8,594.935680,64219.716493,,0.000000,371.200000,0.000000,13.108817,65.199997,14.280000,29.294000,1.001548,0.990093,1.011570,0.000000,0.000000,13.129110,0.000000,33668.000135
12/04/2024,14:52:27.688,3918.65,7274.93,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007300,0.981100,2.136513,1.418794,7273.000000,15.762500,0.000000,66.250000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.304 0 769 ,96.083333,55.907249,56.200001,110.599998,66.599998,15.711000,3.008000,14.290000,-44.900002,-46.200001,0.000000,25.110711,8.340201,56.915218,131.024295,616.297437,73.897591,7.712208,151.883377,3.037000,15.847000,0.000000,0.000000,109.766668,104.233335,91.500000,90.233332,90.966667,89.799998,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.370000,1.060000,29.320000,69.630000,0.238000,0.235000,25.043000,C3H8,602.628813,64219.716493,,0.000000,371.200000,0.000000,13.108817,65.199997,14.290000,29.294000,1.001572,0.990093,1.011594,0.000000,0.000000,13.129429,0.000000,33668.818318
12/04/2024,14:52:30.691,3921.65,7277.93,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007300,0.981700,2.085526,1.418295,7276.000000,15.762500,0.000000,66.212500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.461 0 776 ,95.877777,55.902219,56.200001,110.533333,66.599998,15.861000,3.009000,14.280000,-44.799999,-46.299999,0.000000,25.075571,8.339967,56.946503,132.271522,617.544588,74.047139,7.714559,151.883316,3.033000,15.998000,0.000000,0.000000,109.699997,103.699999,91.033333,90.400002,90.866666,89.566666,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.370000,1.050000,29.320000,69.630000,0.271000,0.271000,25.043000,C3H8,694.946419,64219.716493,,0.000000,371.200000,0.000000,13.108817,65.199997,14.280000,29.294000,1.001548,0.990093,1.011570,0.000000,0.000000,13.129110,0.000000,33668.000135
12/04/2024,14:52:33.692,3924.65,7280.94,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007300,0.981800,2.054098,1.418295,7279.000000,15.762500,0.000000,66.312500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.289 0 783 ,95.788888,55.904438,56.200001,110.466667,66.599998,16.009000,2.993000,14.270000,-44.599998,-46.400002,0.000000,25.008481,8.339949,56.950581,133.509503,618.782508,74.195320,7.714769,151.883163,3.025000,16.147000,0.000000,0.000000,109.699997,103.066668,90.966667,90.599998,90.633331,89.766668,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.370000,1.050000,29.319000,69.630000,0.268000,0.268000,25.043000,C3H8,687.253285,64219.716493,,0.000000,371.200000,0.000000,13.108817,65.199997,14.270000,29.294000,1.001524,0.990093,1.011545,0.000000,0.000000,13.128791,0.000000,33667.182031
12/04/2024,14:52:36.692,3927.65,7283.94,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007400,0.982200,2.055556,1.418295,7282.000000,15.762500,0.000000,66.525000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.290 0 790 ,95.550000,55.890976,56.200001,110.400002,66.599998,16.155000,2.976000,14.300000,-44.599998,-46.599998,0.000000,24.844387,8.340102,56.933235,134.727928,620.000994,74.341421,7.712205,151.882950,3.005000,16.294000,0.000000,0.000000,109.599998,102.933334,90.800003,90.566666,90.233332,89.166667,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.370000,1.050000,29.319000,69.630000,0.262000,0.262000,25.044000,C3H8,671.867018,64222.280871,,0.000000,371.200000,0.000000,13.108817,65.199997,14.300000,29.294000,1.001597,0.990093,1.011619,0.000000,0.000000,13.129748,0.000000,33669.636501
12/04/2024,14:52:39.694,3930.65,7286.94,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.982100,2.047154,1.418295,7285.000000,15.762500,0.000000,66.500000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.483 0 797 ,95.388889,55.876183,56.200001,110.333336,66.599998,16.304000,2.977000,14.310000,-44.500000,-46.700001,0.000000,24.706647,8.340103,56.926613,135.966850,621.240007,74.490225,7.712952,151.882828,2.988000,16.444000,0.000000,0.000000,109.566666,102.433334,90.866669,90.433334,90.099998,88.933334,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.370000,1.050000,29.319000,69.630000,0.252000,0.252000,25.044000,C3H8,646.223238,64222.280871,,0.000000,371.200000,0.000000,13.108817,65.199997,14.310000,29.293000,1.001588,0.990093,1.011610,0.000000,0.000000,13.129635,0.000000,33669.345254
12/04/2024,14:52:42.695,3933.65,7289.94,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.981800,2.038898,1.418295,7288.000000,15.762500,0.000000,66.450000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.446 0 804 ,95.455556,55.870414,56.200001,110.300003,66.599998,16.453000,2.972000,14.310000,-44.400002,-46.700001,0.000000,24.757655,8.339882,56.957127,137.209370,622.480417,74.638960,7.711849,151.882797,2.994000,16.594000,0.000000,0.000000,109.500000,102.900002,90.933334,90.266668,90.066666,89.066666,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.370000,1.050000,29.319000,69.630000,0.252000,0.248000,25.044000,C3H8,635.965727,64222.280871,,0.000000,371.200000,0.000000,13.108817,65.199997,14.310000,29.293000,1.001588,0.990093,1.011610,0.000000,0.000000,13.129635,0.000000,33669.345254
12/04/2024,14:52:45.695,3936.65,7292.94,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.981600,2.025974,1.418295,7291.000000,15.762500,0.000000,66.512500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.288 0 812 ,95.200001,55.872337,56.200001,110.233332,66.599998,16.601000,2.974000,14.290000,-44.700001,-46.700001,0.000000,24.884226,8.340352,56.894184,138.447002,623.720098,74.787605,7.713089,151.883026,3.009000,16.744000,0.000000,0.000000,109.366669,102.133334,90.900002,89.800001,90.033333,88.966670,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.380000,1.060000,29.319000,69.630000,0.288000,0.285000,25.044000,C3H8,730.847710,64222.280871,,0.000000,371.200000,0.000000,13.108817,65.199997,14.290000,29.293000,1.001539,0.990093,1.011561,0.000000,0.000000,13.128997,0.000000,33667.708888
12/04/2024,14:52:48.696,3939.65,7295.94,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.980900,2.155844,1.418295,7294.000000,15.762500,0.000000,66.487500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.446 0 819 ,94.922223,55.860651,56.200001,110.133331,66.599998,16.749000,2.986000,14.310000,-44.799999,-46.599998,-0.001000,24.908141,8.340453,56.883736,139.682007,624.955103,74.935672,7.713392,151.883621,3.012000,16.893000,0.000000,0.000000,109.266668,101.933334,90.866669,89.699999,89.033333,88.733335,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.380000,1.060000,29.319000,69.630000,0.262000,0.262000,25.044000,C3H8,671.867018,64222.280871,,0.000000,371.200000,0.000000,13.108817,65.199997,14.310000,29.292000,1.001555,0.990093,1.011577,0.000000,0.000000,13.129202,0.000000,33668.235823
12/04/2024,14:52:51.697,3942.65,7298.94,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007400,0.980600,2.094617,1.418295,7297.000000,15.762500,0.000000,66.375000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.461 0 826 ,94.877778,55.853698,56.200001,110.033333,66.599998,16.900000,2.993000,14.330000,-44.900002,-46.400002,0.000000,24.922823,8.340363,56.873119,140.936491,626.207538,75.085842,7.715826,151.884506,3.014000,17.044000,0.000000,0.000000,109.099998,102.133334,90.633331,89.400002,89.166667,88.833336,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.370000,1.060000,29.319000,69.630000,0.271000,0.271000,25.045000,C3H8,694.946419,64224.845249,,0.000000,371.200000,0.000000,13.108817,65.199997,14.330000,29.292000,1.001604,0.990093,1.011626,0.000000,0.000000,13.129840,0.000000,33669.872111
12/04/2024,14:52:54.699,3945.65,7301.94,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007300,0.980500,2.227869,1.418295,7300.000000,15.762500,0.000000,66.475000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.358 0 834 ,94.755555,55.851183,56.200001,110.000000,66.599998,17.047000,2.985000,14.320000,-44.799999,-46.299999,0.000000,24.941781,8.339756,56.939987,142.167715,627.438777,75.233469,7.712167,151.884644,3.016000,17.193000,0.000000,0.000000,109.000000,102.166664,90.466667,89.033333,88.900002,88.966667,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.380000,1.060000,29.318000,69.630000,0.248000,0.248000,25.045000,C3H8,635.965727,64224.845249,,0.000000,371.200000,0.000000,13.108817,65.199997,14.320000,29.292000,1.001579,0.990093,1.011602,0.000000,0.000000,13.129521,0.000000,33669.053928
12/04/2024,14:52:57.701,3948.65,7304.94,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007300,0.981000,2.148270,1.417796,7303.000000,15.762500,0.000000,66.525000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.445 0 841 ,94.649999,55.843491,56.197960,109.900002,66.599998,17.197000,2.990000,14.340000,-45.000000,-46.299999,0.000000,24.939713,8.339528,56.965786,143.414502,628.685564,75.382971,7.715410,151.884552,3.016000,17.343000,0.000000,0.000000,108.900002,102.466667,89.966667,88.666664,89.299998,88.599998,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.380000,1.060000,29.319000,69.630000,0.248000,0.248000,25.045000,C3H8,635.965727,64224.845249,,0.000000,371.200000,0.000000,13.108817,65.199997,14.340000,29.292000,1.001628,0.990093,1.011651,0.000000,0.000000,13.130159,0.000000,33670.690294
12/04/2024,14:53:00.702,3951.65,7307.95,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007300,0.981500,2.088962,1.418295,7306.000000,15.762500,0.000000,66.425000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.288 0 849 ,94.655557,55.850443,56.179592,109.900002,66.599998,17.346000,3.000000,14.330000,-44.799999,-46.299999,0.000000,24.953292,8.340098,56.892975,144.663049,629.934111,75.532678,7.716702,151.884445,3.018000,17.494000,0.000000,0.000000,108.833336,102.733335,89.766668,88.466667,89.266668,88.866666,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.380000,1.060000,29.319000,69.630000,0.245000,0.245000,25.045000,C3H8,628.272593,64224.845249,,0.000000,371.200000,0.000000,13.108817,65.199997,14.330000,29.292000,1.001604,0.990093,1.011626,0.000000,0.000000,13.129840,0.000000,33669.872111
12/04/2024,14:53:03.702,3954.65,7310.95,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007300,0.981500,2.118421,1.418295,7309.000000,15.762500,0.000000,66.412500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.288 0 856 ,94.605555,55.885059,56.142857,109.833336,66.599998,17.496000,2.996000,14.340000,-44.700001,-46.299999,0.000000,25.019071,8.340228,56.878601,145.909563,631.182720,75.682385,7.714781,151.884186,3.025000,17.644000,0.000000,0.000000,108.699997,102.266668,89.866669,88.866666,89.199999,88.733332,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.370000,1.050000,29.319000,69.640000,0.248000,0.248000,25.045000,C3H8,635.965727,64224.845249,,0.000000,371.200000,0.000000,13.108817,65.199997,14.340000,29.292000,1.001628,0.990093,1.011651,0.000000,0.000000,13.130159,0.000000,33670.690294
12/04/2024,14:53:06.702,3957.65,7313.95,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007300,0.982000,2.116203,1.418794,7312.000000,15.762500,0.000000,66.462500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.462 0 863 ,94.422222,55.903402,56.112244,109.699997,66.599998,17.645000,3.002000,14.350000,-44.599998,-46.500000,0.000000,25.066513,8.339914,56.921619,147.150306,632.421429,75.830908,7.710412,151.883606,3.031000,17.794000,0.000000,0.000000,108.633331,101.333336,89.733332,89.000000,89.066666,88.766668,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.380000,1.060000,29.319000,69.640000,0.262000,0.262000,25.046000,C3H8,671.867018,64227.409627,,0.000000,371.200000,0.000000,13.108817,65.199997,14.350000,29.292000,1.001652,0.990093,1.011675,0.000000,0.000000,13.130478,0.000000,33671.508477
12/04/2024,14:53:09.704,3960.65,7316.95,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007400,0.981900,2.130293,1.418295,7315.000000,15.762500,0.000000,66.262500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.305 0 871 ,94.150001,55.912869,56.099998,109.566666,66.599998,17.796000,3.016000,14.340000,-44.500000,-46.599998,0.000000,25.092095,8.339858,56.926640,148.417392,633.688439,75.982846,7.716567,151.883560,3.034000,17.947000,0.000000,0.000000,108.466667,101.033333,89.800003,88.900002,89.033333,87.666667,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.380000,1.060000,29.318000,69.640000,0.222000,0.222000,25.046000,C3H8,569.291900,64227.409627,,0.000000,371.200000,0.000000,13.108817,65.199997,14.340000,29.292000,1.001628,0.990093,1.011651,0.000000,0.000000,13.130159,0.000000,33670.690294
12/04/2024,14:53:12.705,3963.65,7319.95,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.982000,2.090909,1.417796,7318.000000,15.762500,0.000000,66.275000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.289 0 878 ,94.061111,55.940532,56.099998,109.433334,66.599998,17.946000,3.014000,14.350000,-44.500000,-46.599998,0.000000,25.161043,8.340078,56.899014,149.666835,634.939962,76.132903,7.715785,151.883209,3.042000,18.097000,0.000000,0.000000,108.333336,101.066666,89.733332,88.866669,89.000000,87.366666,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.380000,1.060000,29.318000,69.640000,0.271000,0.271000,25.046000,C3H8,694.946419,64227.409627,,0.000000,371.200000,0.000000,13.108817,65.199997,14.350000,29.292000,1.001652,0.990093,1.011675,0.000000,0.000000,13.130478,0.000000,33671.508477
12/04/2024,14:53:15.705,3966.65,7322.95,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.981500,2.048622,1.418794,7321.000000,15.762500,0.000000,66.300000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 0 884 ,93.827777,55.966124,56.112244,109.333336,66.599998,18.096000,3.016000,14.350000,-44.500000,-46.599998,0.000000,25.205735,8.340185,56.883766,150.916157,636.189299,76.282701,7.712800,151.882675,3.048000,18.248000,0.000000,0.000000,108.233332,101.099998,89.633331,88.366666,88.800001,86.833333,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.380000,1.060000,29.319000,69.640000,0.252000,0.252000,25.046000,C3H8,646.223238,64227.409627,,0.000000,371.200000,0.000000,13.108817,65.199997,14.350000,29.292000,1.001652,0.990093,1.011675,0.000000,0.000000,13.130478,0.000000,33671.508477
12/04/2024,14:53:18.706,3969.65,7325.95,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.980800,2.181818,1.418295,7324.000000,15.762500,0.000000,0.000000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.462 1 889 ,93.727777,55.983875,56.142857,109.300003,66.599998,18.251000,3.021000,14.360000,-44.700001,-46.700001,0.000000,25.165338,8.340324,56.865742,152.209129,637.482241,76.437729,7.710951,151.882431,3.043000,18.404000,0.000000,0.000000,108.133331,101.233332,89.400002,87.866669,88.599998,87.133331,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.370000,1.060000,29.318000,69.640000,0.245000,0.242000,25.046000,C3H8,620.579459,64227.409627,,0.000000,371.200000,0.000000,13.108817,65.199997,14.360000,29.292000,1.001677,0.990093,1.011700,0.000000,0.000000,13.130797,0.000000,33672.326582
12/04/2024,14:53:21.709,3972.65,7328.95,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007400,0.980500,2.063725,1.418295,7327.000000,15.762500,0.000000,0.000000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.462 1 889 ,93.633334,56.002071,56.179592,109.300003,66.599998,18.306000,0.000000,14.360000,-44.900002,-46.400002,0.000000,23.069772,8.340052,56.866402,152.667701,637.936683,76.491969,7.619541,151.886169,2.789000,18.459000,0.000000,0.000000,108.000000,100.833333,89.100001,88.066668,88.599998,87.200002,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.370000,1.060000,29.319000,69.640000,0.262000,0.262000,25.047000,C3H8,671.867018,64229.974005,,0.000000,371.200000,0.000000,13.108817,65.199997,14.360000,29.292000,1.001677,0.990093,1.011700,0.000000,0.000000,13.130797,0.000000,33672.326582
12/04/2024,14:53:24.709,3975.65,7331.95,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007300,0.980800,2.180624,1.417796,7330.000000,15.762500,0.000000,0.000000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.462 1 889 ,93.272222,56.028846,56.197960,109.300003,66.599998,18.306000,0.000000,14.380000,-44.900002,-46.200001,0.000000,16.476384,8.340052,56.865742,152.668992,637.937958,76.492120,7.594896,151.885803,1.992000,18.460000,0.000000,0.000000,107.933334,99.600001,89.000000,88.099998,88.433334,86.566666,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.380000,1.060000,29.318000,69.640000,0.262000,0.262000,25.047000,C3H8,671.867018,64229.974005,,0.000000,371.200000,0.000000,13.108817,65.199997,14.380000,29.292000,1.001725,0.990093,1.011749,0.000000,0.000000,13.131435,0.000000,33673.962947
12/04/2024,14:53:27.710,3978.65,7334.95,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007300,0.980800,2.039539,1.418295,7333.000000,15.762500,0.000000,0.000000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.462 1 889 ,93.083332,56.039792,56.200001,109.300003,66.599998,18.306000,0.000000,14.370000,-45.000000,-46.099998,0.000000,7.005968,8.339733,56.906178,152.668992,637.937958,76.492120,7.603798,151.885529,0.847000,18.460000,0.000000,0.000000,107.866669,98.733332,89.166664,88.099998,88.066666,86.566666,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.380000,1.060000,29.318000,69.640000,0.262000,0.262000,25.047000,C3H8,671.867018,64229.974005,,0.000000,371.200000,0.000000,13.108817,65.199997,14.370000,29.292000,1.001701,0.990093,1.011724,0.000000,0.000000,13.131116,0.000000,33673.144764
12/04/2024,14:53:30.711,3981.65,7337.95,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007300,0.981600,2.151316,1.418295,7336.000000,15.762500,0.000000,0.000000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.462 1 889 ,92.933334,56.045858,56.200001,109.300003,66.599998,18.306000,0.000000,14.380000,-44.900002,-46.299999,0.000000,1.302198,8.339357,56.952332,152.668992,637.937958,76.492120,7.602960,151.885101,0.157000,18.460000,0.000000,0.000000,107.800003,98.500000,89.300003,88.099998,87.699999,86.199999,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.380000,1.060000,29.319000,69.640000,0.255000,0.255000,25.047000,C3H8,653.916372,64229.974005,,0.000000,371.200000,0.000000,13.108817,65.199997,14.380000,29.292000,1.001725,0.990093,1.011749,0.000000,0.000000,13.131435,0.000000,33673.962947
12/04/2024,14:53:33.713,3984.65,7340.96,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007300,0.982000,2.139573,1.417796,7339.000000,15.762500,0.000000,0.000000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.462 1 889 ,92.911111,56.075148,56.200001,109.300003,66.599998,18.306000,0.000000,14.370000,-44.599998,-46.299999,0.000000,0.006771,8.339074,56.990250,152.668992,637.937958,76.492120,7.602532,151.884888,0.001000,18.460000,0.000000,0.000000,107.699997,98.666664,89.300003,88.000000,87.566666,86.233335,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.380000,1.060000,29.319000,69.640000,0.238000,0.238000,25.047000,C3H8,610.321947,64229.974005,,0.000000,371.200000,0.000000,13.108817,65.199997,14.370000,29.292000,1.001701,0.990093,1.011724,0.000000,0.000000,13.131116,0.000000,33673.144764
12/04/2024,14:53:36.714,3987.65,7343.96,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007400,0.982100,2.182708,1.418295,7342.000000,15.762500,0.000000,0.000000,3.000000,Finished Draw.... ,92.888889,56.097337,56.200001,109.300003,66.599998,0.000000,0.000000,14.380000,-44.400002,-46.500000,0.000000,0.000000,8.339257,56.963383,0.000000,637.937958,76.492120,7.602390,151.884598,0.000000,0.000000,0.000000,0.000000,107.699997,98.666664,89.266668,87.833336,87.366669,86.500000,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.380000,1.060000,29.319000,69.650000,0.291000,0.288000,25.047000,C3H8,738.540844,64229.974005,,0.000000,371.200000,0.000000,13.108817,65.199997,14.380000,29.292000,1.001725,0.990093,1.011749,0.000000,0.000000,13.131435,0.000000,33673.962947
12/04/2024,14:53:39.714,3990.65,7346.96,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.982000,2.118699,1.418295,7345.000000,15.762500,0.000000,0.000000,4.000000,Finished Draw.... Waiting for Delay Cutout....,92.861112,56.116864,56.200001,109.266668,66.599998,0.000000,0.000000,14.390000,-44.500000,-46.700001,0.000000,0.000000,8.339067,56.987057,0.000000,637.937958,76.492120,7.603243,151.884277,0.000000,0.000000,0.000000,0.000000,107.766668,98.466667,89.133331,87.800003,87.266668,86.733332,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.380000,1.060000,29.319000,69.650000,0.265000,0.265000,25.048000,C3H8,679.560151,64232.538383,,0.000000,371.200000,0.000000,13.108817,65.199997,14.390000,29.293000,1.001783,0.990093,1.011807,0.000000,0.000000,13.132187,0.000000,33675.890561
12/04/2024,14:53:42.715,3993.65,7349.96,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.981500,2.071313,1.418295,7348.000000,15.762500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,92.827779,56.142751,56.200001,109.300003,66.599998,0.000000,0.000000,14.400000,-44.500000,-46.700001,0.000000,0.000000,8.338987,56.999329,0.000000,637.937958,76.492120,7.603670,151.884018,0.000000,0.000000,0.000000,0.000000,107.800003,98.500000,88.866669,87.733332,87.266668,86.800001,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.380000,1.060000,29.319000,69.650000,0.235000,0.235000,25.048000,C3H8,602.628813,64232.538383,,0.000000,371.200000,0.000000,13.108817,65.199997,14.400000,29.293000,1.001807,0.990093,1.011832,0.000000,0.000000,13.132506,0.000000,33676.708666
12/04/2024,14:53:45.717,3996.65,7352.96,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.981200,2.074675,1.418295,7351.000000,15.762500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,92.950000,56.186243,56.200001,109.266668,66.599998,0.000000,0.000000,14.390000,-44.599998,-46.599998,0.000000,0.000000,8.338669,57.037361,0.000000,637.937958,76.492120,7.604428,151.883713,0.000000,0.000000,0.000000,0.000000,107.900002,98.599998,88.900002,87.666664,87.400002,87.233335,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.380000,1.060000,29.319000,69.650000,0.242000,0.238000,25.048000,C3H8,610.321947,64232.538383,,0.000000,371.200000,0.000000,13.108817,65.199997,14.390000,29.293000,1.001783,0.990093,1.011807,0.000000,0.000000,13.132187,0.000000,33675.890561
12/04/2024,14:53:48.717,3999.65,7355.96,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007400,0.980800,2.102773,1.418295,7354.000000,15.762500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,92.922223,56.224705,56.200001,109.300003,66.599998,0.000000,0.000000,14.370000,-44.900002,-46.400002,0.000000,0.000000,8.338799,57.038303,0.000000,637.937958,76.492120,7.603784,151.883423,0.000000,0.000000,0.000000,0.000000,107.900002,98.500000,88.900002,87.699997,87.233332,87.300003,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.380000,1.060000,29.320000,69.650000,0.281000,0.281000,25.048000,C3H8,720.590198,64232.538383,,0.000000,371.200000,0.000000,13.108817,65.199997,14.370000,29.293000,1.001734,0.990093,1.011758,0.000000,0.000000,13.131549,0.000000,33674.254195
12/04/2024,14:53:51.718,4002.65,7358.96,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007300,0.980500,2.260656,1.418295,7357.000000,15.762500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,92.927779,56.260652,56.200001,109.266668,66.599998,0.000000,0.000000,14.390000,-45.000000,-46.299999,0.000000,0.000000,8.338406,57.102554,0.000000,637.937958,76.492120,7.603326,151.883240,0.000000,0.000000,0.000000,0.000000,107.900002,98.466667,88.866669,87.733332,87.333336,87.266668,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.380000,1.060000,29.319000,69.650000,0.232000,0.232000,25.048000,C3H8,594.935680,64232.538383,,0.000000,371.200000,0.000000,13.108817,65.300003,14.390000,29.292000,1.001559,0.989904,1.011774,0.000000,0.000000,13.129253,0.000000,33668.366128
12/04/2024,14:53:54.719,4005.65,7361.96,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007300,0.981000,2.093750,1.417796,7360.000000,15.762500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,92.922224,56.297782,56.200001,109.266668,66.599998,0.000000,0.000000,14.410000,-44.900002,-46.200001,0.000000,0.000000,8.338142,57.151360,0.000000,637.937958,76.492120,7.604447,151.882980,0.000000,0.000000,0.000000,0.000000,107.800001,98.400002,88.766668,87.800003,87.400002,87.366669,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.380000,1.060000,29.320000,69.650000,0.219000,0.219000,25.049000,C3H8,561.598767,64235.102761,,0.000000,371.200000,0.000000,13.108817,65.199997,14.410000,29.293000,1.001831,0.990093,1.011856,0.000000,0.000000,13.132825,0.000000,33677.526849
12/04/2024,14:53:57.720,4008.65,7364.96,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007300,0.981800,2.113674,1.418295,7363.000000,15.762500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,92.888889,56.326037,56.200001,109.266668,66.599998,0.000000,0.000000,14.390000,-44.799999,-46.299999,0.000000,0.000000,8.338087,57.169586,0.000000,637.937958,76.492120,7.604510,151.882706,0.000000,0.000000,0.000000,0.000000,107.599998,98.400002,88.699997,87.766668,87.433334,87.433334,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.380000,1.060000,29.320000,69.650000,0.222000,0.222000,25.049000,C3H8,569.291900,64235.102761,,0.000000,371.200000,0.000000,13.108817,65.300003,14.390000,29.293000,1.001592,0.989904,1.011807,0.000000,0.000000,13.129685,0.000000,33669.475348
12/04/2024,14:54:00.721,4011.65,7367.96,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007300,0.981900,2.197044,1.418295,7366.000000,15.762500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,92.900001,56.346451,56.200001,109.300003,66.599998,0.000000,0.000000,14.390000,-44.700001,-46.400002,0.000000,0.000000,8.338069,57.185020,0.000000,637.937958,76.492120,7.603981,151.882416,0.000000,0.000000,0.000000,0.000000,107.599998,98.400002,88.766668,87.766668,87.466667,87.400002,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.380000,1.060000,29.319000,69.650000,0.232000,0.232000,25.049000,C3H8,594.935680,64235.102761,,0.000000,371.200000,0.000000,13.108817,65.199997,14.390000,29.293000,1.001783,0.990093,1.011807,0.000000,0.000000,13.132187,0.000000,33675.890561
12/04/2024,14:54:03.722,4014.65,7370.97,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007400,0.982200,2.137255,1.417796,7369.000000,15.762500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,92.877779,56.370859,56.200001,109.233332,66.599998,0.000000,0.000000,14.430000,-44.500000,-46.599998,0.000000,0.000000,8.338367,57.160000,0.000000,637.937958,76.492120,7.604379,151.882202,0.000000,0.000000,0.000000,0.000000,107.599998,98.400002,88.833336,87.800003,87.300001,87.333336,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.380000,1.060000,29.319000,69.660000,0.000000,0.000000,25.049000,C3H8,0.000000,64235.102761,,0.000000,371.200000,0.000000,13.108817,65.199997,14.430000,29.293000,1.001880,0.990093,1.011905,0.000000,0.000000,13.133463,0.000000,33679.163215
12/04/2024,14:54:06.724,4017.65,7373.97,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.982100,2.074675,1.418295,7372.000000,15.762500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,92.883333,56.387132,56.200001,109.233332,66.599998,0.000000,0.000000,14.410000,-44.500000,-46.599998,0.000000,0.000000,8.338223,57.194599,0.000000,637.937958,76.492120,7.604949,151.881927,0.000000,0.000000,0.000000,0.000000,107.666664,98.400002,88.933334,87.833336,87.233332,87.233332,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.380000,1.060000,29.319000,69.660000,0.215000,0.215000,25.049000,C3H8,551.341255,64235.102761,,0.000000,371.200000,0.000000,13.108817,65.199997,14.410000,29.293000,1.001831,0.990093,1.011856,0.000000,0.000000,13.132825,0.000000,33677.526849
12/04/2024,14:54:09.724,4020.65,7376.97,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.981700,2.147727,1.418295,7375.000000,15.762500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,92.905557,56.397783,56.200001,109.233332,66.599998,0.000000,0.000000,14.430000,-44.599998,-46.599998,0.000000,0.000000,8.338030,57.233818,0.000000,637.937958,76.492120,7.605970,151.881683,0.000000,0.000000,0.000000,0.000000,107.800001,98.300003,88.866669,87.900002,87.199997,87.366669,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.380000,1.060000,29.319000,69.660000,0.245000,0.242000,25.049000,C3H8,620.579459,64235.102761,,0.000000,371.200000,0.000000,13.108817,65.199997,14.430000,29.293000,1.001880,0.990093,1.011905,0.000000,0.000000,13.133463,0.000000,33679.163215
12/04/2024,14:54:12.724,4023.65,7379.97,120.250000,0.000062,0.007300,202.690000,0.000000,60.000000,0.007400,0.981100,2.147727,1.417796,7378.000000,15.762500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,92.900001,56.399854,56.200001,109.233332,66.599998,0.000000,0.000000,14.420000,-44.599998,-46.599998,0.000000,0.000000,8.337663,57.291676,0.000000,637.937958,76.492120,7.606097,151.881363,0.000000,0.000000,0.000000,0.000000,107.900002,98.233332,88.766668,87.833336,87.266668,87.400002,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.380000,1.060000,29.319000,69.660000,0.265000,0.262000,25.049000,C3H8,671.867018,64235.102761,,0.000000,371.200000,0.000000,13.108817,65.199997,14.420000,29.293000,1.001856,0.990093,1.011881,0.000000,0.000000,13.133144,0.000000,33678.345032
12/04/2024,14:54:15.725,4026.65,7382.97,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007400,0.980800,2.133768,1.418295,7381.000000,15.762500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,92.800000,56.399854,56.200001,109.233332,66.599998,0.000000,0.000000,14.420000,-44.799999,-46.500000,-0.001000,0.000000,8.337444,57.332767,0.000000,637.937958,76.492120,7.605124,151.881104,0.000000,0.000000,0.000000,0.000000,107.933334,98.066666,88.666664,87.766668,87.099998,87.266668,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.380000,1.060000,29.320000,69.660000,0.225000,0.222000,25.050000,C3H8,569.291900,64237.667139,,0.000000,371.200000,0.000000,13.108817,65.199997,14.420000,29.293000,1.001856,0.990093,1.011881,0.000000,0.000000,13.133144,0.000000,33678.345032
12/04/2024,14:54:18.726,4029.65,7385.97,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007300,0.980400,2.091653,1.418295,7384.000000,15.762500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,92.744445,56.399706,56.200001,109.199997,66.599998,0.000000,0.000000,14.430000,-44.799999,-46.299999,0.000000,0.000000,8.337578,57.329601,0.000000,637.937958,76.492120,7.605746,151.880905,0.000000,0.000000,0.000000,0.000000,108.000000,97.966667,88.533333,87.833336,87.066666,87.066666,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.380000,1.060000,29.319000,69.660000,0.278000,0.278000,25.050000,C3H8,712.897064,64237.667139,,0.000000,371.200000,0.000000,13.108817,65.199997,14.430000,29.293000,1.001880,0.990093,1.011905,0.000000,0.000000,13.133463,0.000000,33679.163215
12/04/2024,14:54:21.727,4032.65,7388.97,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007300,0.980800,2.069079,1.417796,7387.000000,15.762500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,92.683334,56.399706,56.200001,109.199997,66.599998,0.000000,0.000000,14.430000,-45.000000,-46.200001,0.001000,0.000000,8.337658,57.335491,0.000000,637.937958,76.492120,7.606592,151.880585,0.000000,0.000000,0.000000,0.000000,107.966667,97.733332,88.466667,87.766668,87.266668,86.900002,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.380000,1.060000,29.319000,69.670000,0.252000,0.248000,25.050000,C3H8,635.965727,64237.667139,,0.000000,371.200000,0.000000,13.108817,65.199997,14.430000,29.292000,1.001847,0.990093,1.011872,0.000000,0.000000,13.133031,0.000000,33678.053784
12/04/2024,14:54:24.730,4035.65,7391.97,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007300,0.981100,2.179572,1.418295,7390.000000,15.762500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,92.677779,56.399706,56.200001,109.199997,66.599998,0.000000,0.000000,14.440000,-44.900002,-46.200001,0.000000,0.000000,8.337453,57.370651,0.000000,637.937958,76.492120,7.606499,151.880325,0.000000,0.000000,0.000000,0.000000,107.933334,97.733332,88.433334,87.766668,87.400002,86.800003,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.390000,1.070000,29.319000,69.670000,0.258000,0.258000,25.050000,C3H8,661.609506,64237.667139,,0.000000,371.200000,0.000000,13.108817,65.199997,14.440000,29.293000,1.001904,0.990093,1.011930,0.000000,0.000000,13.133782,0.000000,33679.981320
12/04/2024,14:54:27.731,4038.65,7394.97,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007300,0.981600,2.085526,1.417796,7393.000000,15.762500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,92.705556,56.399410,56.200001,109.199997,66.599998,0.000000,0.000000,14.440000,-44.700001,-46.299999,0.000000,0.000000,8.337664,57.358379,0.000000,637.937958,76.492120,7.606047,151.880127,0.000000,0.000000,0.000000,0.000000,107.900002,97.966667,88.400002,87.699997,87.400002,86.866669,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.380000,1.060000,29.319000,69.680000,0.262000,0.258000,25.050000,C3H8,661.609506,64237.667139,,0.000000,371.200000,0.000000,13.108817,65.199997,14.440000,29.293000,1.001904,0.990093,1.011930,0.000000,0.000000,13.133782,0.000000,33679.981320
12/04/2024,14:54:30.731,4039.65,7397.98,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007300,0.982300,2.045902,1.418295,7396.000000,15.762500,0.000000,0.000000,4.000000,Test Complete.... Select Test Sequence to Enable Start Button....,92.783334,56.398966,56.200001,109.166664,66.599998,0.000000,0.000000,14.440000,-44.700001,-46.500000,0.000000,0.000000,8.337414,57.404427,0.000000,637.937958,76.492120,7.607049,151.879837,0.000000,0.000000,0.000000,0.000000,107.966667,98.300001,88.400002,87.699997,87.433334,86.900002,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.380000,1.070000,29.319000,69.680000,0.291000,0.288000,25.051000,C3H8,738.540844,64240.231517,,0.000000,371.200000,0.000000,13.108817,65.300003,14.440000,29.292000,1.001681,0.989904,1.011897,0.000000,0.000000,13.130848,0.000000,33672.456108
12/04/2024,14:54:33.731,4039.65,7400.98,120.250000,0.000061,0.007200,202.690000,0.000000,60.000000,0.007400,0.982100,2.117455,1.418295,7399.000000,15.762500,0.000000,0.000000,4.000000,Test Complete.... Select Test Sequence to Enable Start Button....,92.733334,56.398522,56.200001,109.099998,66.599998,0.000000,0.000000,14.450000,-44.500000,-46.500000,0.000000,0.000000,8.337388,57.422218,0.000000,637.937958,76.492120,7.607377,151.879562,0.000000,0.000000,0.000000,0.000000,107.966667,98.300001,88.333336,87.633331,87.433334,86.733332,0,0,0,0,0,2564.378,2519.778,2058.888,1.551,99.303,0.417,0.201,0.032,0.000,0.046,30.390000,1.070000,29.319000,69.680000,0.248000,0.248000,25.051000,C3H8,635.965727,64240.231517,,0.000000,371.200000,0.000000,13.108817,65.300003,14.450000,29.293000,1.001738,0.989904,1.011954,0.000000,0.000000,13.131599,0.000000,33674.383354
