FILENAME:,TR_AWP25WS10441_Lab_ID_25WS1753_Model_GE50S08BAY_Date_02_19_2025_Time_12_191st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TR NUMBER:,AWP25WS10441,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
LAB ID:,25WS1753,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TEST TYPE:,1st Hour Rating,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
MODEL NUMBER:,GE50S08BAY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
SERIAL NUMBER:,DG3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
STATION ID:,5B,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
ENGINEER:,JS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TECHNICIAN:,Chad Thompson,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
WATER PRESSURE (PSI):,40,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
AMBINENT RH (%):,50,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
SUPPLY VOLTAGE (V),240,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
FREQUENCY (HZ),60,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
BUILD:,DG,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
LABVIEW SOFTWARE VERSION:,2.39.21.139,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
COMPUTER NAME:,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
COMPUTER IP ADDRESS:,10.2.0.46,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
COMMENTS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
LOAD RUN NUMBER,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
AMBIENT TEMPERATURE (F):,68,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
HEATING MODE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Equipment Description,Manufacturer,Model Number,Calibration ID,Accuracy,Last Calibrated,Calibration Due,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
System Date,System Time,Elapsed Time (sec),Software Elapsed Time (sec),Voltage (V),RMS Current (Amps),Power (Watts),Watt Hours (Wh),Voltage Total Harmonic Distortion,Frequency (Hz),Apparent Power (VA),Power Factor,Current Crest Factor,Voltage Crest Factor,Integration Time (sec),Intellifaucet Valve (%),Intellifaucet Temperature (F),Proportioning Valve (%),Draw Count,Program Status,TC Tree Average,TC Down,RTD IN,RTD Out,RTD Ambient,Totalized Flow (Gallons),Flow Rate (GPM),Pressure - Port 1,Pressure - Port 2,Pressure - Port 3,Pressure - Port 4,Mass Flow Rate(lb/min),Density(lb/US Gal),Flow Meter Inlet Temperature(°F),Draw Weight(lbs),Total Weight Inventory(lbs),Total Gallons Inventory(US Gallon),Drive Gain (%),Raw Tube Frequency (Hz),Hot Flow Rate-Calculated(US GPM),Hot Gallons-Calculated(US Gallon),Hot Flow Rate-Laurel(US GPM),Hot Gallons-Laurel(US Gallon),T1,T2,T3,T4,T5,T6,UPPER ELEMENT,LOWER ELEMENT,COMPRESSOR,FAN,DLB,Viasala-Temperature Probe 1 (°F),Viasala-Humidity Probe 1 (%),Viasala-Temperature Probe 2 (°F),Viasala-Humidity Probe 2 (%)
02/19/2025,12:19:44.004,0.00,64313.17,241.770000,23.180000,5604.000000,44.882000,0.000000,59.986000,5604.000000,1.000000,1.397800,1.397857,64313.000000,27.487500,0.000000,16.512500,0.000000, Select Test Sequence to Enable Start Button....,72.916668,77.311541,68.235309,69.559998,68.610000,13.054000,0.000000,-94.400002,-43.000000,-42.200001,0.000000,0.000000,8.330570,67.734787,107.344712,107.344712,13.053547,6.112665,152.117401,0.000000,12.889000,0.000000,0.000000,73.533333,72.866669,72.900002,72.866669,72.800003,72.533333,1,0,0,0,0,68.084,49.174,68.796,47.615
02/19/2025,12:19:46.006,0.00,64315.18,241.200000,23.127000,5578.000000,47.991000,0.000000,59.985000,5578.000000,1.000000,1.400571,1.400912,64315.000000,27.487500,0.000000,16.512500,0.000000,Writing Data... Select Test Sequence to Enable Start Button....,72.955557,77.310802,68.238981,69.573334,68.611633,13.054000,0.000000,-93.699997,-43.099998,-42.099998,0.001000,0.000000,8.330590,67.734169,107.344712,107.344712,13.053547,6.112341,152.117355,0.000000,12.889000,0.000000,0.000000,73.699999,72.866669,72.900002,72.900002,72.800003,72.566666,1,0,0,0,0,68.084,49.174,68.796,47.614
02/19/2025,12:19:49.006,0.90,1.00,241.410000,23.147000,5588.000000,0.775940,0.000000,59.987000,5588.000000,1.000000,1.400873,1.401268,0.000000,27.487500,0.000000,0.000000,0.000000,Writing Data... ,73.044445,77.310358,68.244695,69.566666,68.615306,13.054000,0.000000,-93.400002,-43.099998,-42.200001,0.000000,0.000000,8.330519,67.743027,107.344712,107.344712,13.053547,6.112881,152.117371,0.000000,12.889000,0.000000,0.000000,74.199999,72.866669,72.900002,72.933334,72.800003,72.566666,1,0,0,0,0,68.084,49.173,68.796,47.614
02/19/2025,12:19:52.008,3.90,4.00,241.440000,23.149000,5589.000000,4.656800,0.000000,59.987000,5589.000000,1.000000,1.401270,1.401632,3.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,73.088890,77.308879,68.248368,69.559998,68.619795,13.054000,0.000000,-93.800003,-43.200001,-42.200001,0.000000,0.000000,8.330420,67.755424,107.344712,107.344712,13.053547,6.112813,152.117264,0.000000,12.889000,0.000000,0.000000,74.599998,72.833336,72.866669,72.900002,72.800003,72.533333,1,0,0,0,0,68.084,49.173,68.796,47.613
02/19/2025,12:19:55.008,6.90,7.00,241.460000,23.152000,5590.000000,9.312200,0.000000,59.985000,5590.000000,1.000000,1.401218,1.401516,6.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,73.100001,77.306956,68.250000,69.559998,68.623876,13.054000,0.000000,-93.599998,-43.099998,-42.299999,0.000000,0.000000,8.330572,67.737289,107.344712,107.344712,13.053547,6.112751,152.117218,0.000000,12.889000,0.000000,0.000000,74.599998,72.866669,72.900002,72.900002,72.800003,72.533333,1,0,0,0,0,68.084,49.173,68.796,47.613
02/19/2025,12:19:58.009,9.90,10.00,241.440000,23.149000,5589.000000,13.971000,0.000000,59.986000,5589.000000,1.000000,1.400579,1.401093,9.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,73.094446,77.303997,68.250000,69.566666,68.627549,13.054000,0.000000,-93.400002,-43.099998,-42.400002,0.000000,0.000000,8.330406,67.758179,107.344712,107.344712,13.053547,6.112439,152.117401,0.000000,12.889000,0.000000,0.000000,74.633334,72.833336,72.866669,72.900002,72.800003,72.533333,1,0,0,0,0,68.084,49.173,68.796,47.612
02/19/2025,12:20:01.009,12.90,13.00,241.440000,23.141000,5587.000000,18.628000,0.000000,59.989000,5587.000000,1.000000,1.400977,1.401218,12.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,73.161112,77.301186,68.250000,69.573334,68.630814,13.057000,0.000000,-93.500000,-42.900002,-42.500000,0.000000,0.112638,8.330533,67.742195,107.375259,107.375259,13.057219,6.112377,152.117935,0.014000,12.893000,0.000000,0.000000,75.000000,72.866669,72.866669,72.866669,72.800003,72.566666,1,0,0,0,0,68.084,49.173,68.796,47.612
02/19/2025,12:20:04.010,15.90,16.00,241.450000,23.142000,5588.000000,23.286000,0.000000,59.983000,5588.000000,1.000000,1.401003,1.401450,15.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,73.200001,77.299115,68.247960,69.566666,68.633263,13.057000,0.000000,-94.199997,-42.799999,-42.599998,0.000000,0.225277,8.330870,67.699562,107.375259,107.375259,13.057219,6.111272,152.117859,0.027000,12.892000,0.000000,0.000000,75.166664,72.866669,72.866669,72.933334,72.800003,72.566666,1,0,0,0,0,68.084,49.172,68.796,47.611
02/19/2025,12:20:07.011,18.90,19.00,241.490000,23.147000,5590.000000,27.943000,0.000000,59.982000,5590.000000,1.000000,1.400613,1.400555,18.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,73.200001,77.297340,68.244695,69.573334,68.633672,13.057000,0.000000,-94.400002,-42.700001,-42.700001,0.000000,0.187731,8.330802,67.707321,107.375259,107.375259,13.057219,6.111661,152.117737,0.023000,12.893000,0.000000,0.000000,75.166667,72.866669,72.900002,72.900002,72.800003,72.566666,1,0,0,0,0,68.084,49.172,68.796,47.611
02/19/2025,12:20:10.010,21.90,22.00,241.470000,23.146000,5589.000000,32.600000,0.000000,59.978000,5589.000000,1.000000,1.400588,1.400919,21.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,73.211112,77.296452,68.241838,69.566666,68.635713,13.057000,0.000000,-94.500000,-42.500000,-42.900002,0.001000,0.075092,8.330925,67.691063,107.375259,107.375259,13.057219,6.111979,152.117706,0.009000,12.892000,0.000000,0.000000,75.099998,72.900002,72.900002,72.966667,72.800003,72.599998,1,0,0,0,0,68.084,49.172,68.796,47.610
02/19/2025,12:20:13.010,24.90,25.00,241.470000,23.147000,5589.000000,37.257000,0.000000,59.981000,5589.000000,1.000000,1.400181,1.400298,24.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,73.183334,77.296748,68.241022,69.566666,68.638979,13.057000,0.000000,-94.699997,-42.299999,-43.000000,0.000000,0.000000,8.330634,67.728104,107.375259,107.375259,13.057219,6.111751,152.117447,0.000000,12.892000,0.000000,0.000000,75.099998,72.833336,72.900002,72.933334,72.800003,72.533333,1,0,0,0,0,68.084,49.172,68.796,47.610
02/19/2025,12:20:16.011,27.90,28.00,241.470000,23.147000,5589.000000,41.912000,0.000000,59.976000,5589.000000,1.000000,1.399879,1.399884,27.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,73.250001,77.297487,68.242246,69.580002,68.643061,13.057000,0.000000,-95.500000,-42.200001,-43.000000,0.000000,0.000000,8.330928,67.692451,107.375259,107.375259,13.057219,6.112373,152.117401,0.000000,12.893000,0.000000,0.000000,75.300003,72.900002,72.900002,73.000000,72.800003,72.599998,1,0,0,0,0,68.084,49.171,68.796,47.609
02/19/2025,12:20:19.011,30.90,31.00,241.380000,23.140000,5585.000000,46.567000,0.000000,59.977000,5585.000000,1.000000,1.399957,1.400406,30.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,73.227779,77.298374,68.245307,69.566666,68.647552,13.057000,0.000000,-95.599998,-42.299999,-42.900002,0.000000,0.000000,8.330884,67.698067,107.375259,107.375259,13.057219,6.112668,152.117294,0.000000,12.892000,0.000000,0.000000,75.533333,72.833336,72.866669,72.833336,72.800003,72.500000,1,0,0,0,0,68.084,49.171,68.796,47.609
02/19/2025,12:20:22.011,33.90,34.00,241.360000,23.139000,5585.000000,51.222000,0.000000,59.976000,5585.000000,1.000000,1.400190,1.400522,33.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,73.333335,77.300002,68.254082,69.580002,68.650205,13.057000,0.000000,-95.300003,-42.299999,-42.799999,0.001000,0.000000,8.331029,67.679413,107.375259,107.375259,13.057219,6.112549,152.117081,0.000000,12.893000,0.000000,0.000000,76.033333,72.833336,72.900002,72.900002,72.800003,72.533333,1,0,0,0,0,68.084,49.171,68.796,47.608
02/19/2025,12:20:25.011,36.90,37.00,241.400000,23.143000,5587.000000,55.879000,0.000000,59.977000,5587.000000,1.000000,1.400553,1.400829,36.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,73.366668,77.302220,68.268571,69.580002,68.653675,13.057000,0.000000,-94.800003,-42.599998,-42.599998,0.001000,0.000000,8.330929,67.691971,107.375259,107.375259,13.057219,6.112490,152.117004,0.000000,12.893000,0.000000,0.000000,76.266668,72.833336,72.866669,72.900002,72.800003,72.533333,1,0,0,0,0,68.084,49.171,68.796,47.607
02/19/2025,12:20:28.011,39.90,40.00,241.520000,23.154000,5592.000000,60.539000,0.000000,59.974000,5592.000000,1.000000,1.400708,1.401168,39.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,73.350001,77.302812,68.283672,69.573334,68.657348,13.057000,0.000000,-94.199997,-42.799999,-42.400002,0.000000,0.000000,8.331145,67.665596,107.375259,107.375259,13.057219,6.112800,152.117157,0.000000,12.893000,0.000000,0.000000,76.133331,72.866669,72.866669,72.900002,72.800003,72.533333,1,0,0,0,0,68.084,49.170,68.796,47.607
02/19/2025,12:20:31.012,42.90,43.01,241.380000,23.140000,5585.000000,65.195000,0.000000,59.977000,5585.000000,1.000000,1.400432,1.400945,42.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,73.372224,77.300593,68.296325,69.580002,68.659797,13.057000,0.000000,-94.199997,-43.000000,-42.200001,0.000000,0.000000,8.330404,67.758202,107.375259,107.375259,13.057219,6.112770,152.117035,0.000000,12.893000,0.000000,0.000000,76.266668,72.900002,72.900002,72.833336,72.800003,72.533333,1,0,0,0,0,68.084,49.170,68.796,47.606
02/19/2025,12:20:34.013,45.90,46.01,241.540000,23.155000,5593.000000,69.854000,0.000000,59.980000,5593.000000,1.000000,1.400216,1.400513,45.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,73.461113,77.295711,68.309182,69.573334,68.663470,13.057000,0.000000,-93.800003,-43.200001,-42.200001,0.000000,0.000000,8.330467,67.750038,107.375259,107.375259,13.057219,6.112589,152.117004,0.000000,12.893000,0.000000,0.000000,76.300003,73.300001,72.900002,72.900002,72.800003,72.566666,1,0,0,0,0,68.084,49.170,68.796,47.606
02/19/2025,12:20:37.012,48.90,49.01,241.440000,23.146000,5588.000000,74.509000,0.000000,59.985000,5588.000000,1.000000,1.400242,1.400845,48.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,73.494446,77.287131,68.320816,69.573334,68.670205,13.057000,0.000000,-93.400002,-43.099998,-42.200001,0.000000,0.000000,8.330589,67.734009,107.375259,107.375259,13.057219,6.112781,152.117035,0.000000,12.893000,0.000000,0.000000,76.333336,73.500000,72.866669,72.900002,72.800003,72.566666,1,0,0,0,0,68.084,49.170,68.796,47.605
02/19/2025,12:20:40.012,51.90,52.01,241.540000,23.155000,5593.000000,79.167000,0.000000,59.986000,5593.000000,1.000000,1.400389,1.400513,51.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,73.477779,77.275592,68.327960,69.580002,68.674490,13.057000,0.000000,-93.199997,-43.099998,-42.299999,0.001000,0.000000,8.330735,67.716545,107.375259,107.375259,13.057219,6.112824,152.116928,0.000000,12.893000,0.000000,0.000000,76.333336,73.500000,72.866669,72.833336,72.800003,72.533333,1,0,0,0,0,68.084,49.169,68.796,47.605
02/19/2025,12:20:43.015,54.90,55.01,241.390000,23.141000,5586.000000,83.823000,0.000000,59.987000,5586.000000,1.000000,1.401149,1.401508,54.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,73.511112,77.262573,68.334083,69.580002,68.675103,13.057000,0.000000,-93.699997,-43.099998,-42.299999,0.000000,0.000000,8.330846,67.702278,107.375259,107.375259,13.057219,6.112816,152.117004,0.000000,12.893000,0.000000,0.000000,76.500000,73.433334,72.866669,72.933334,72.800003,72.533333,1,0,0,0,0,68.084,49.169,68.796,47.604
02/19/2025,12:20:46.016,57.90,58.01,241.500000,23.151000,5591.000000,88.479000,0.000000,59.988000,5591.000000,1.000000,1.400717,1.400994,57.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,73.472223,77.249111,68.341837,69.580002,68.676939,13.057000,0.000000,-93.699997,-43.000000,-42.500000,0.000000,0.000000,8.330661,67.726479,107.375259,107.375259,13.057219,6.112886,152.116943,0.000000,12.893000,0.000000,0.000000,76.599998,73.233332,72.866669,72.833336,72.800003,72.500000,1,0,0,0,0,68.084,49.169,68.796,47.603
02/19/2025,12:20:49.016,60.90,61.01,241.510000,23.152000,5592.000000,93.137000,0.000000,59.987000,5592.000000,1.000000,1.400743,1.401226,60.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,73.538889,77.234466,68.351224,69.580002,68.680000,13.057000,0.000000,-93.699997,-42.799999,-42.599998,0.000000,0.000000,8.330896,67.694855,107.375259,107.375259,13.057219,6.112902,152.116959,0.000000,12.893000,0.000000,0.000000,76.766668,73.199997,72.900002,72.966667,72.800003,72.599998,1,0,0,0,0,68.085,49.169,68.796,47.603
02/19/2025,12:20:52.015,63.90,64.01,241.510000,23.151000,5591.000000,97.793000,0.000000,59.986000,5591.000000,1.000000,1.400631,1.400936,63.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,73.544445,77.220412,68.358572,69.573334,68.683061,13.057000,0.000000,-93.900002,-42.700001,-42.700001,0.000000,0.000000,8.330878,67.698883,107.375259,107.375259,13.057219,6.112802,152.116928,0.000000,12.893000,0.000000,0.000000,76.866669,73.233332,72.866669,72.933334,72.800003,72.566666,1,0,0,0,0,68.085,49.168,68.796,47.602
02/19/2025,12:20:55.016,66.90,67.01,241.430000,23.144000,5588.000000,102.450000,0.000000,59.981000,5588.000000,1.000000,1.400363,1.400779,66.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,73.605556,77.207838,68.362246,69.580002,68.683674,13.057000,0.000000,-94.699997,-42.599998,-42.799999,0.000000,0.000000,8.330576,67.735641,107.375259,107.375259,13.057219,6.113114,152.116974,0.000000,12.893000,0.000000,0.000000,77.133331,73.266668,72.900002,72.933334,72.800003,72.599998,1,0,0,0,0,68.085,49.168,68.796,47.602
02/19/2025,12:20:58.016,69.90,70.01,241.420000,23.143000,5587.000000,107.110000,0.000000,59.979000,5587.000000,1.000000,1.400769,1.401085,69.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,73.605556,77.197335,68.368165,69.580002,68.682449,13.057000,0.000000,-95.000000,-42.400002,-43.000000,0.000000,0.000000,8.330780,67.710274,107.375259,107.375259,13.057219,6.112700,152.116943,0.000000,12.893000,0.000000,0.000000,77.199997,73.300003,72.866669,72.900002,72.800003,72.566666,1,0,0,0,0,68.085,49.168,68.796,47.601
02/19/2025,12:21:01.016,72.90,73.01,241.410000,23.142000,5587.000000,111.760000,0.000000,59.979000,5587.000000,1.000000,1.400570,1.401143,72.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,73.650002,77.188459,68.373676,69.573334,68.684286,13.057000,0.000000,-95.199997,-42.299999,-43.000000,0.000000,0.000000,8.330846,67.700966,107.375259,107.375259,13.057219,6.112719,152.116898,0.000000,12.893000,0.000000,0.000000,77.300003,73.466667,72.900002,72.900002,72.800003,72.533333,1,0,0,0,0,68.085,49.167,68.796,47.600
02/19/2025,12:21:04.015,75.90,76.01,241.470000,23.146000,5589.000000,116.420000,0.000000,59.978000,5589.000000,1.000000,1.401020,1.401706,75.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,73.711112,77.181654,68.378574,69.580002,68.693469,13.058000,0.000000,-95.099998,-42.200001,-43.000000,0.000000,0.017344,8.330709,67.720894,107.383078,107.383078,13.058186,6.113143,152.117157,0.002000,12.893000,0.000000,0.000000,77.433334,73.666664,72.900002,72.900002,72.800003,72.566666,1,0,0,0,0,68.085,49.167,68.796,47.600
02/19/2025,12:21:07.016,78.90,79.01,241.470000,23.145000,5589.000000,121.070000,0.000000,59.978000,5589.000000,1.000000,1.400994,1.401168,78.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,73.777779,77.176477,68.382859,69.580002,68.703265,13.058000,0.000000,-95.699997,-42.299999,-42.799999,0.000000,0.043361,8.330859,67.700623,107.383078,107.383078,13.058186,6.112447,152.117020,0.005000,12.893000,0.000000,0.000000,77.533333,73.966667,72.900002,72.933334,72.800003,72.533333,1,0,0,0,0,68.085,49.167,68.796,47.600
02/19/2025,12:21:10.017,81.90,82.01,241.440000,23.143000,5588.000000,125.730000,0.000000,59.974000,5588.000000,1.000000,1.401547,1.401880,81.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,73.850001,77.172335,68.385920,69.580002,68.708775,13.058000,0.000000,-95.099998,-42.400002,-42.700001,0.000000,0.052033,8.330964,67.687836,107.383078,107.383078,13.058186,6.112889,152.116989,0.006000,12.893000,0.000000,0.000000,77.666664,74.266668,72.900002,72.933334,72.800003,72.533333,1,0,0,0,0,68.085,49.166,68.796,47.599
02/19/2025,12:21:13.018,84.90,85.01,241.440000,23.143000,5588.000000,130.380000,0.000000,59.973000,5588.000000,1.000000,1.399948,1.400348,84.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,73.944445,77.169968,68.386533,69.580002,68.709999,13.058000,0.000000,-94.599998,-42.700001,-42.500000,0.000000,0.026016,8.330926,67.691895,107.383078,107.383078,13.058186,6.112979,152.116943,0.003000,12.893000,0.000000,0.000000,77.966667,74.500000,72.900002,72.933334,72.800003,72.566666,1,0,0,0,0,68.085,49.166,68.796,47.599
02/19/2025,12:21:16.017,87.90,88.01,241.380000,23.138000,5585.000000,135.040000,0.000000,59.976000,5585.000000,1.000000,1.400985,1.401069,87.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,74.061112,77.168045,68.387757,69.580002,68.709999,13.058000,0.000000,-94.099998,-42.900002,-42.200001,0.000000,0.000000,8.330669,67.723099,107.383078,107.383078,13.058186,6.112947,152.116928,0.000000,12.893000,0.000000,0.000000,78.266668,74.900002,72.900002,72.933334,72.800003,72.566666,1,0,0,0,0,68.085,49.166,68.796,47.598
02/19/2025,12:21:19.018,90.90,91.01,241.330000,23.134000,5583.000000,139.690000,0.000000,59.973000,5583.000000,1.000000,1.400666,1.401111,90.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,74.127778,77.166418,68.393675,69.593335,68.711224,13.058000,0.000000,-93.500000,-43.099998,-42.099998,0.000000,0.000000,8.330476,67.747101,107.383078,107.383078,13.058186,6.113408,152.116898,0.000000,12.893000,0.000000,0.000000,78.366669,75.133331,72.900002,72.966667,72.800003,72.599998,1,0,0,0,0,68.085,49.166,68.796,47.597
02/19/2025,12:21:22.018,93.90,94.01,241.240000,23.126000,5579.000000,144.350000,0.000000,59.975000,5579.000000,1.000000,1.401064,1.401094,93.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,74.183334,77.164051,68.399797,69.580002,68.712449,13.058000,0.000000,-93.699997,-43.099998,-42.099998,0.000000,0.000000,8.330728,67.718254,107.383078,107.383078,13.058186,6.113078,152.116806,0.000000,12.893000,0.000000,0.000000,78.566666,75.333336,72.900002,72.933334,72.800003,72.566666,1,0,0,0,0,68.085,49.165,68.796,47.597
02/19/2025,12:21:25.018,96.90,97.01,241.400000,23.141000,5586.000000,149.000000,0.000000,59.976000,5586.000000,1.000000,1.400588,1.401077,96.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,74.200001,77.161092,68.406123,69.580002,68.712040,13.058000,0.000000,-93.599998,-43.099998,-42.299999,0.000000,0.000000,8.330452,67.751381,107.383078,107.383078,13.058186,6.113292,152.116791,0.000000,12.893000,0.000000,0.000000,78.599998,75.500000,72.866669,72.900002,72.800003,72.533333,1,0,0,0,0,68.085,49.165,68.796,47.596
02/19/2025,12:21:28.020,99.90,100.01,241.310000,23.132000,5582.000000,153.650000,0.000000,59.979000,5582.000000,1.000000,1.401133,1.401351,99.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,74.261111,77.158577,68.412245,69.580002,68.710816,13.058000,0.000000,-93.599998,-42.900002,-42.500000,0.000000,0.000000,8.330779,67.711304,107.383078,107.383078,13.058186,6.113026,152.116714,0.000000,12.893000,0.000000,0.000000,78.733332,75.633331,72.900002,72.900002,72.800003,72.599998,1,0,0,0,0,68.085,49.165,68.796,47.596
02/19/2025,12:21:31.022,102.90,103.01,241.430000,23.145000,5588.000000,158.310000,0.000000,59.978000,5588.000000,1.000000,1.400562,1.401400,102.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,74.272223,77.154879,68.420000,69.580002,68.710816,13.058000,0.000000,-94.400002,-42.700001,-42.700001,0.000000,0.000000,8.330707,67.719269,107.383078,107.383078,13.058186,6.112523,152.116714,0.000000,12.893000,0.000000,0.000000,78.866669,75.666664,72.900002,72.866669,72.800003,72.533333,1,0,0,0,0,68.085,49.164,68.796,47.595
02/19/2025,12:21:34.022,105.90,106.01,241.330000,23.135000,5583.000000,162.960000,0.000000,59.978000,5583.000000,1.000000,1.401037,1.401732,105.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,74.344444,77.151181,68.426939,69.593335,68.712040,13.058000,0.000000,-94.699997,-42.500000,-42.900002,0.000000,0.000000,8.330577,67.736076,107.383078,107.383078,13.058186,6.113552,152.116776,0.000000,12.893000,0.000000,0.000000,79.066666,75.699997,72.900002,73.000000,72.800003,72.599998,1,0,0,0,0,68.085,49.164,68.796,47.595
02/19/2025,12:21:37.022,108.90,109.02,241.400000,23.141000,5586.000000,167.610000,0.000000,59.984000,5586.000000,1.000000,1.400717,1.400829,108.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,74.366667,77.146743,68.434287,69.580002,68.714082,13.058000,0.000000,-94.800003,-42.400002,-43.000000,0.000000,0.000000,8.330873,67.697823,107.383078,107.383078,13.058186,6.113078,152.116684,0.000000,12.893000,0.000000,0.000000,79.133331,75.833336,72.900002,72.966667,72.800003,72.566666,1,0,0,0,0,68.085,49.164,68.796,47.594
02/19/2025,12:21:40.023,111.90,112.02,241.380000,23.139000,5585.000000,172.270000,0.000000,59.985000,5585.000000,1.000000,1.400190,1.400406,111.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,74.422222,77.140974,68.442042,69.580002,68.716939,13.058000,0.000000,-95.000000,-42.299999,-43.000000,0.000000,0.000000,8.330766,67.710075,107.383078,107.383078,13.058186,6.113108,152.116730,0.000000,12.893000,0.000000,0.000000,79.199997,76.033333,72.900002,73.000000,72.800003,72.599998,1,0,0,0,0,68.085,49.163,68.796,47.593
02/19/2025,12:21:43.023,114.90,115.02,241.410000,23.142000,5587.000000,176.920000,0.000000,59.986000,5587.000000,1.000000,1.399922,1.400232,114.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,74.450000,77.134317,68.448164,69.580002,68.720205,13.058000,0.000000,-95.699997,-42.200001,-43.000000,0.000000,0.000000,8.330853,67.700371,107.383078,107.383078,13.058186,6.113070,152.116699,0.000000,12.893000,0.000000,0.000000,79.233332,76.199999,72.900002,72.966667,72.800003,72.599998,1,0,0,0,0,68.085,49.163,68.796,47.593
02/19/2025,12:21:46.023,117.90,118.02,241.330000,23.134000,5583.000000,181.580000,0.000000,59.988000,5583.000000,1.000000,1.400147,1.400696,117.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,74.455557,77.127365,68.452653,69.593335,68.723063,13.058000,0.000000,-95.699997,-42.299999,-43.000000,0.000000,0.000000,8.330767,67.711357,107.383078,107.383078,13.058186,6.112566,152.116730,0.000000,12.893000,0.000000,0.000000,79.266668,76.333336,72.900002,72.900002,72.800003,72.533333,1,0,0,0,0,68.085,49.162,68.796,47.592
02/19/2025,12:21:49.024,120.90,121.02,241.340000,23.135000,5584.000000,186.230000,0.000000,59.989000,5584.000000,1.000000,1.400346,1.400514,120.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,74.483335,77.119821,68.456734,69.606669,68.725104,13.058000,0.000000,-95.300003,-42.299999,-42.900002,0.000000,0.000000,8.330675,67.722855,107.383078,107.383078,13.058186,6.113398,152.116653,0.000000,12.893000,0.000000,0.000000,79.300003,76.500000,72.900002,72.866669,72.800003,72.533333,1,0,0,0,0,68.085,49.162,68.796,47.592
02/19/2025,12:21:52.023,123.90,124.02,241.240000,23.125000,5579.000000,190.880000,0.000000,59.989000,5579.000000,1.000000,1.400519,1.400846,123.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,74.533334,77.112276,68.460816,69.580002,68.725513,13.058000,0.000000,-95.199997,-42.299999,-42.799999,0.000000,0.000000,8.330904,67.693878,107.383078,107.383078,13.058186,6.113406,152.116714,0.000000,12.893000,0.000000,0.000000,79.433334,76.633331,72.866669,72.900002,72.800003,72.566666,1,0,0,0,0,68.085,49.162,68.796,47.591
02/19/2025,12:21:55.024,126.90,127.02,241.320000,23.132000,5582.000000,195.530000,0.000000,59.988000,5582.000000,1.000000,1.400009,1.400506,126.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,74.583335,77.105028,68.466531,69.620003,68.726329,13.058000,0.000000,-94.800003,-42.400002,-42.700001,0.000000,0.000000,8.330583,67.734184,107.383078,107.383078,13.058186,6.113216,152.116730,0.000000,12.894000,0.000000,0.000000,79.500000,76.866669,72.900002,72.900002,72.800003,72.533333,1,0,0,0,0,68.085,49.161,68.796,47.590
02/19/2025,12:21:58.025,129.90,130.02,241.250000,23.126000,5579.000000,200.180000,0.000000,59.988000,5579.000000,1.000000,1.400458,1.400788,129.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,74.616667,77.098223,68.473471,69.580002,68.727146,13.058000,0.000000,-95.199997,-42.599998,-42.500000,0.000000,0.000000,8.330327,67.767387,107.383078,107.383078,13.058186,6.113418,152.116745,0.000000,12.893000,0.000000,0.000000,79.533333,76.966667,72.900002,72.966667,72.800003,72.533333,1,0,0,0,0,68.085,49.161,68.796,47.590
02/19/2025,12:22:01.025,132.90,133.02,241.360000,23.136000,5584.000000,204.830000,0.000000,59.991000,5584.000000,1.000000,1.400545,1.400936,132.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,74.605556,77.090975,68.478370,69.593335,68.728370,13.058000,0.000000,-94.699997,-42.700001,-42.500000,0.000000,0.000000,8.330583,67.735474,107.383078,107.383078,13.058186,6.113103,152.116714,0.000000,12.893000,0.000000,0.000000,79.500000,77.000000,72.900002,72.900002,72.800003,72.533333,1,0,0,0,0,68.085,49.160,68.796,47.589
02/19/2025,12:22:04.024,135.90,136.02,241.330000,23.133000,5583.000000,209.480000,0.000000,59.988000,5583.000000,1.000000,1.400726,1.401235,135.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,74.677778,77.083579,68.480003,69.593335,68.728370,13.058000,0.000000,-94.300003,-42.799999,-42.299999,0.000000,0.000000,8.330503,67.744431,107.383078,107.383078,13.058186,6.113066,152.116714,0.000000,12.893000,0.000000,0.000000,79.733332,77.099998,72.900002,72.933334,72.800003,72.599998,1,0,0,0,0,68.086,49.160,68.796,47.589
02/19/2025,12:22:07.025,138.90,139.02,241.350000,23.136000,5584.000000,214.130000,0.000000,59.993000,5584.000000,1.000000,1.400545,1.400994,138.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,74.694445,77.076034,68.483677,69.593335,68.726737,13.058000,0.000000,-93.900002,-42.900002,-42.200001,0.001000,0.000000,8.330869,67.699814,107.383078,107.383078,13.058186,6.113200,152.116669,0.000000,12.893000,0.000000,0.000000,79.966667,77.133331,72.866669,72.866669,72.800003,72.533333,1,0,0,0,0,68.086,49.160,68.796,47.588
02/19/2025,12:22:10.026,141.90,142.02,241.360000,23.136000,5584.000000,218.790000,0.000000,59.991000,5584.000000,1.000000,1.400890,1.401558,141.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,74.761112,77.067898,68.492860,69.593335,68.726737,13.058000,0.000000,-94.300003,-43.000000,-42.200001,0.000000,0.000000,8.330720,67.719421,107.383078,107.383078,13.058186,6.113249,152.116684,0.000000,12.893000,0.000000,0.000000,80.099998,77.333336,72.900002,72.900002,72.800003,72.533333,1,0,0,0,0,68.086,49.159,68.796,47.587
02/19/2025,12:22:13.026,144.90,145.02,241.270000,23.128000,5580.000000,223.440000,0.000000,59.990000,5580.000000,1.000000,1.401116,1.401832,144.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,74.800001,77.059762,68.504492,69.593335,68.726737,13.058000,0.000000,-94.000000,-43.099998,-42.099998,0.000000,0.000000,8.331027,67.678940,107.383078,107.383078,13.058186,6.112873,152.116577,0.000000,12.893000,0.000000,0.000000,80.199999,77.433334,72.900002,72.900002,72.800003,72.566666,1,0,0,0,0,68.086,49.159,68.796,47.587
02/19/2025,12:22:16.025,147.90,148.02,241.300000,23.130000,5581.000000,228.090000,0.000000,59.991000,5581.000000,1.000000,1.401038,1.401160,147.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,74.877778,77.052366,68.512451,69.593335,68.728370,13.058000,0.000000,-93.699997,-43.200001,-42.200001,0.000000,0.000000,8.330937,67.690369,107.383078,107.383078,13.058186,6.113402,152.116531,0.000000,12.893000,0.000000,0.000000,80.433334,77.633331,72.900002,72.933334,72.800003,72.566666,1,0,0,0,0,68.086,49.158,68.796,47.586
02/19/2025,12:22:19.027,150.90,151.02,241.300000,23.130000,5581.000000,232.740000,0.000000,59.992000,5581.000000,1.000000,1.400821,1.401658,150.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,74.933334,77.044822,68.520410,69.593335,68.729595,13.058000,0.000000,-93.400002,-43.099998,-42.099998,0.000000,0.000000,8.330737,67.716133,107.383078,107.383078,13.058186,6.113113,152.116623,0.000000,12.893000,0.000000,0.000000,80.699999,77.800001,72.900002,72.900002,72.800003,72.500000,1,0,0,0,0,68.086,49.158,68.796,47.586
02/19/2025,12:22:22.027,153.90,154.02,241.410000,23.139000,5586.000000,237.400000,0.000000,59.991000,5586.000000,1.000000,1.400104,1.400522,153.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,75.011112,77.037130,68.529593,69.593335,68.729595,13.058000,0.000000,-93.900002,-43.099998,-42.200001,0.000000,0.000000,8.330700,67.719933,107.383078,107.383078,13.058186,6.113022,152.116592,0.000000,12.893000,0.000000,0.000000,80.900002,78.066666,72.900002,72.900002,72.800003,72.500000,1,0,0,0,0,68.086,49.157,68.796,47.585
02/19/2025,12:22:25.027,156.90,157.02,241.230000,23.123000,5578.000000,242.050000,0.000000,59.993000,5578.000000,1.000000,1.400337,1.400779,156.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,75.066668,77.029585,68.536940,69.593335,68.728370,13.058000,0.000000,-93.599998,-43.099998,-42.299999,0.000000,0.000000,8.330904,67.695740,107.383078,107.383078,13.058186,6.113071,152.116699,0.000000,12.893000,0.000000,0.000000,80.966667,78.300001,72.866669,72.900002,72.800003,72.566666,1,0,0,0,0,68.086,49.157,68.796,47.585
02/19/2025,12:22:28.026,159.90,160.02,241.370000,23.134000,5584.000000,246.700000,0.000000,59.994000,5584.000000,1.000000,1.401011,1.401251,159.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,75.116667,77.022485,68.540001,69.593335,68.727146,13.059000,0.000000,-93.599998,-43.099998,-42.299999,0.000000,0.000000,8.330707,67.720871,107.386707,107.386707,13.058867,6.113419,152.116684,0.000000,12.894000,0.000000,0.000000,81.066666,78.500000,72.900002,72.900002,72.800003,72.533333,1,0,0,0,0,68.086,49.157,68.796,47.584
02/19/2025,12:22:31.026,162.90,163.02,241.350000,23.132000,5583.000000,251.350000,0.000000,59.992000,5583.000000,1.000000,1.401046,1.401367,162.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,75.172222,77.015828,68.540001,69.593335,68.727554,13.059000,0.000000,-93.400002,-43.099998,-42.299999,0.000000,0.000000,8.330662,67.726593,107.386707,107.386707,13.058867,6.113177,152.116684,0.000000,12.894000,0.000000,0.000000,81.099998,78.666664,72.900002,72.966667,72.800003,72.599998,1,0,0,0,0,68.086,49.156,68.796,47.583
02/19/2025,12:22:34.027,165.90,166.02,241.390000,23.136000,5585.000000,256.010000,0.000000,59.997000,5585.000000,1.000000,1.400112,1.400638,165.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,75.166668,77.010355,68.540001,69.606669,68.727554,13.059000,0.000000,-93.199997,-43.000000,-42.299999,0.000000,0.000000,8.330380,67.760414,107.386707,107.386707,13.058867,6.112955,152.116669,0.000000,12.894000,0.000000,0.000000,81.099998,78.766668,72.866669,72.900002,72.800003,72.566666,1,0,0,0,0,68.086,49.156,68.796,47.583
02/19/2025,12:22:37.027,168.90,169.02,241.310000,23.129000,5581.000000,260.660000,0.000000,59.996000,5581.000000,1.000000,1.401098,1.400978,168.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,75.255557,77.005917,68.540001,69.593335,68.726737,13.059000,0.000000,-93.699997,-43.099998,-42.400002,0.000000,0.000000,8.330500,67.744232,107.386707,107.386707,13.058867,6.112933,152.116577,0.000000,12.894000,0.000000,0.000000,81.400002,78.933334,72.900002,72.933334,72.800003,72.566666,1,0,0,0,0,68.086,49.155,68.796,47.582
02/19/2025,12:22:40.026,171.90,172.02,241.330000,23.131000,5582.000000,265.310000,0.000000,59.999000,5582.000000,1.000000,1.400674,1.401235,171.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,75.311111,77.002219,68.540001,69.593335,68.726329,13.059000,0.000000,-93.400002,-43.000000,-42.400002,0.000000,0.000000,8.330600,67.732231,107.386707,107.386707,13.058867,6.112993,152.116638,0.000000,12.894000,0.000000,0.000000,81.566666,79.133331,72.900002,72.900002,72.800003,72.566666,1,0,0,0,0,68.086,49.155,68.796,47.582
02/19/2025,12:22:43.026,174.90,175.02,241.270000,23.125000,5579.000000,269.970000,0.000000,60.003000,5579.000000,1.000000,1.400778,1.400796,174.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,75.333334,76.998817,68.541225,69.593335,68.725921,13.059000,0.000000,-93.500000,-43.000000,-42.500000,0.000000,0.000000,8.330702,67.720345,107.386707,107.386707,13.058867,6.113338,152.116547,0.000000,12.894000,0.000000,0.000000,81.766668,79.199997,72.866669,72.866669,72.800003,72.500000,1,0,0,0,0,68.086,49.155,68.796,47.581
02/19/2025,12:22:46.026,177.90,178.02,241.420000,23.140000,5586.000000,274.620000,0.000000,60.002000,5586.000000,1.000000,1.400562,1.400961,177.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,75.366669,76.995858,68.546122,69.606669,68.725513,13.059000,0.000000,-93.300003,-43.000000,-42.400002,0.000000,0.000000,8.330749,67.711983,107.386707,107.386707,13.058867,6.113243,152.116684,0.000000,12.894000,0.000000,0.000000,81.800003,79.300003,72.866669,72.866669,72.800003,72.566666,1,0,0,0,0,68.086,49.154,68.796,47.580
02/19/2025,12:22:49.028,180.90,181.02,241.420000,23.139000,5586.000000,279.270000,0.000000,60.004000,5586.000000,1.000000,1.400277,1.400712,180.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,75.422223,76.993047,68.553876,69.593335,68.725104,13.059000,0.000000,-93.699997,-43.000000,-42.500000,0.000000,0.000000,8.330638,67.729347,107.386707,107.386707,13.058867,6.113443,152.116592,0.000000,12.894000,0.000000,0.000000,81.933334,79.433334,72.900002,72.900002,72.800003,72.566666,1,0,0,0,0,68.086,49.154,68.796,47.580
02/19/2025,12:22:52.028,183.90,184.02,241.410000,23.138000,5586.000000,283.920000,0.000000,60.006000,5586.000000,1.000000,1.401158,1.401392,183.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,75.472223,76.990385,68.558773,69.620003,68.722655,13.059000,0.000000,-93.599998,-43.000000,-42.400002,0.000000,0.000000,8.330443,67.751740,107.386707,107.386707,13.058867,6.113136,152.116699,0.000000,12.894000,0.000000,0.000000,82.233332,79.500000,72.866669,72.900002,72.800003,72.533333,1,0,0,0,0,68.086,49.153,68.796,47.579
02/19/2025,12:22:55.029,186.90,187.02,241.330000,23.130000,5582.000000,288.580000,0.000000,60.004000,5582.000000,1.000000,1.400562,1.400862,186.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,75.583333,76.988462,68.559998,69.580002,68.722655,13.059000,0.000000,-93.400002,-43.000000,-42.400002,0.000000,0.000000,8.330551,67.738014,107.386707,107.386707,13.058867,6.113178,152.116653,0.000000,12.894000,0.000000,0.000000,82.633331,79.633331,72.900002,72.933334,72.800003,72.599998,1,0,0,0,0,68.086,49.153,68.796,47.579
02/19/2025,12:22:58.030,189.90,190.02,241.450000,23.141000,5587.000000,293.230000,0.000000,60.008000,5587.000000,1.000000,1.400544,1.401035,189.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,75.616667,76.986687,68.561222,69.606669,68.723880,13.059000,0.000000,-93.800003,-43.099998,-42.400002,0.000000,0.000000,8.330760,67.712990,107.386707,107.386707,13.058867,6.113339,152.116638,0.000000,12.894000,0.000000,0.000000,82.733332,79.733332,72.900002,72.933334,72.800003,72.599998,1,0,0,0,0,68.086,49.153,68.796,47.578
02/19/2025,12:23:01.031,192.90,193.02,241.480000,23.144000,5589.000000,297.890000,0.000000,60.007000,5589.000000,1.000000,1.400493,1.401400,192.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,75.605558,76.985059,68.564897,69.620003,68.724696,13.059000,0.000000,-93.699997,-43.000000,-42.299999,0.000000,0.000000,8.330912,67.694443,107.386707,107.386707,13.058867,6.113108,152.116623,0.000000,12.894000,0.000000,0.000000,82.800003,79.800003,72.866669,72.833336,72.800003,72.533333,1,0,0,0,0,68.087,49.152,68.796,47.577
02/19/2025,12:23:04.031,195.90,196.02,241.420000,23.137000,5586.000000,302.540000,0.000000,60.011000,5586.000000,1.000000,1.401003,1.401334,195.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,75.666668,76.983284,68.570204,69.620003,68.726329,13.059000,0.000000,-93.699997,-43.099998,-42.299999,0.000000,0.000000,8.330683,67.722267,107.386707,107.386707,13.058867,6.113183,152.116745,0.000000,12.894000,0.000000,0.000000,82.833336,79.966667,72.900002,72.900002,72.800003,72.599998,1,0,0,0,0,68.087,49.152,68.796,47.577
02/19/2025,12:23:07.033,198.90,199.03,241.430000,23.139000,5586.000000,307.200000,0.000000,60.007000,5586.000000,1.000000,1.400925,1.401400,198.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,75.677779,76.980917,68.573470,69.606669,68.727554,13.059000,0.000000,-93.400002,-43.099998,-42.200001,0.000000,0.000000,8.330873,67.699097,107.386707,107.386707,13.058867,6.112843,152.116623,0.000000,12.894000,0.000000,0.000000,82.800003,80.066666,72.900002,72.900002,72.800003,72.599998,1,0,0,0,0,68.087,49.151,68.796,47.576
02/19/2025,12:23:10.033,201.90,202.03,241.360000,23.133000,5583.000000,311.850000,0.000000,60.010000,5583.000000,1.000000,1.400726,1.401061,201.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,75.722223,76.978255,68.577144,69.593335,68.725921,13.059000,0.000000,-93.099998,-43.099998,-42.200001,0.000000,0.000000,8.330954,67.687988,107.386707,107.386707,13.058867,6.112888,152.116669,0.000000,12.894000,0.000000,0.000000,82.833336,80.266668,72.900002,72.933334,72.800003,72.599998,1,0,0,0,0,68.087,49.151,68.796,47.576
02/19/2025,12:23:13.033,204.90,205.03,241.210000,23.118000,5576.000000,316.500000,0.000000,60.005000,5576.000000,1.000000,1.400727,1.400895,204.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,75.761112,76.975740,68.580818,69.606669,68.723063,13.059000,0.000000,-93.800003,-43.200001,-42.200001,0.000000,0.000000,8.331034,67.678291,107.386707,107.386707,13.058867,6.113146,152.116699,0.000000,12.894000,0.000000,0.000000,82.900002,80.433334,72.900002,72.933334,72.800003,72.599998,1,0,0,0,0,68.087,49.151,68.796,47.575
02/19/2025,12:23:16.033,207.90,208.03,241.300000,23.126000,5580.000000,321.150000,0.000000,60.002000,5580.000000,1.000000,1.400718,1.400870,207.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,75.772223,76.973077,68.583675,69.593335,68.718572,13.059000,0.000000,-93.699997,-43.200001,-42.200001,0.000000,0.000000,8.330778,67.709305,107.386707,107.386707,13.058867,6.113017,152.116653,0.000000,12.894000,0.000000,0.000000,82.900002,80.599998,72.900002,72.866669,72.800003,72.566666,1,0,0,0,0,68.087,49.151,68.796,47.575
02/19/2025,12:23:19.032,210.90,211.03,241.320000,23.128000,5581.000000,325.800000,0.000000,60.000000,5581.000000,1.000000,1.399905,1.400257,210.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,75.805556,76.969527,68.584491,69.593335,68.716531,13.059000,0.000000,-93.400002,-43.200001,-42.200001,0.000000,0.000000,8.330725,67.718132,107.386707,107.386707,13.058867,6.112772,152.116699,0.000000,12.894000,0.000000,0.000000,82.966667,80.733332,72.900002,72.900002,72.800003,72.533333,1,0,0,0,0,68.087,49.150,68.796,47.575
02/19/2025,12:23:22.033,213.90,214.03,241.250000,23.120000,5578.000000,330.450000,0.000000,59.999000,5578.000000,1.000000,1.400000,1.400415,213.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,75.833335,76.964646,68.583267,69.606669,68.715715,13.059000,0.000000,-93.199997,-43.099998,-42.200001,0.000000,0.000000,8.330748,67.714745,107.386707,107.386707,13.058867,6.113202,152.116776,0.000000,12.894000,0.000000,0.000000,83.033333,80.833336,72.900002,72.866669,72.800003,72.566666,1,0,0,0,0,68.087,49.150,68.796,47.574
02/19/2025,12:23:25.033,216.90,217.03,241.300000,23.125000,5580.000000,335.100000,0.000000,59.994000,5580.000000,1.000000,1.400778,1.401036,216.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,75.877778,76.958433,68.584899,69.606669,68.714898,13.059000,0.000000,-93.800003,-43.099998,-42.200001,0.000000,0.000000,8.330582,67.735298,107.386707,107.386707,13.058867,6.112975,152.116714,0.000000,12.894000,0.000000,0.000000,83.066666,81.066666,72.866669,72.900002,72.800003,72.566666,1,0,0,0,0,68.087,49.150,68.796,47.574
02/19/2025,12:23:28.034,219.90,220.03,241.240000,23.120000,5577.000000,339.750000,0.000000,59.994000,5577.000000,1.000000,1.400692,1.400970,219.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,75.922223,76.951924,68.591020,69.606669,68.713673,13.059000,0.000000,-93.599998,-43.099998,-42.200001,0.000000,0.000000,8.330620,67.730690,107.386707,107.386707,13.058867,6.113211,152.116653,0.000000,12.894000,0.000000,0.000000,83.266665,81.133331,72.866669,72.900002,72.800003,72.566666,1,0,0,0,0,68.087,49.149,68.796,47.573
02/19/2025,12:23:31.033,222.90,223.03,241.350000,23.131000,5583.000000,344.400000,0.000000,59.992000,5583.000000,1.000000,1.400415,1.400580,222.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,75.983335,76.944675,68.595918,69.620003,68.713265,13.059000,0.000000,-93.599998,-43.099998,-42.299999,0.000000,0.000000,8.330170,67.786171,107.386707,107.386707,13.058867,6.112739,152.116684,0.000000,12.894000,0.000000,0.000000,83.500000,81.333336,72.866669,72.866669,72.800003,72.533333,1,0,0,0,0,68.087,49.149,68.796,47.573
02/19/2025,12:23:34.034,225.90,226.03,241.130000,23.109000,5572.000000,349.050000,0.000000,59.989000,5572.000000,1.000000,1.401186,1.401485,225.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,76.044445,76.937575,68.598978,69.606669,68.714490,13.059000,0.000000,-93.400002,-43.000000,-42.299999,0.000000,0.000000,8.330516,67.740700,107.386707,107.386707,13.059010,6.112803,152.116760,0.000000,12.894000,0.000000,0.000000,83.699999,81.433334,72.900002,72.866669,72.800003,72.566666,1,0,0,0,0,68.087,49.149,68.796,47.572
02/19/2025,12:23:37.034,228.90,229.03,241.260000,23.121000,5578.000000,353.690000,0.000000,59.987000,5578.000000,1.000000,1.400458,1.400730,228.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,76.072224,76.930179,68.606325,69.606669,68.714490,13.059000,0.000000,-93.900002,-42.900002,-42.500000,0.000000,0.000000,8.330512,67.743690,107.386707,107.386707,13.059010,6.112844,152.116592,0.000000,12.894000,0.000000,0.000000,83.800003,81.500000,72.900002,72.900002,72.800003,72.533333,1,0,0,0,0,68.087,49.148,68.796,47.572
02/19/2025,12:23:40.035,231.90,232.03,241.240000,23.120000,5577.000000,358.340000,0.000000,59.986000,5577.000000,1.000000,1.400606,1.401219,231.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,76.077779,76.922930,68.617345,69.606669,68.712857,13.059000,0.000000,-94.000000,-42.900002,-42.599998,0.000000,0.000000,8.330428,67.754547,107.386707,107.386707,13.059010,6.113268,152.116592,0.000000,12.894000,0.000000,0.000000,83.766668,81.633331,72.866669,72.866669,72.800003,72.533333,1,0,0,0,0,68.087,49.148,68.796,47.572
02/19/2025,12:23:43.035,234.90,235.03,241.370000,23.133000,5584.000000,363.000000,0.000000,59.989000,5584.000000,1.000000,1.400986,1.401500,234.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,76.172223,76.916421,68.624896,69.606669,68.710816,13.059000,0.000000,-94.000000,-42.700001,-42.700001,0.000000,0.000000,8.330698,67.719101,107.386707,107.386707,13.059010,6.112888,152.116608,0.000000,12.894000,0.000000,0.000000,84.033335,81.766668,72.900002,72.933334,72.800003,72.599998,1,0,0,0,0,68.087,49.148,68.796,47.571
02/19/2025,12:23:46.036,237.90,238.03,241.360000,23.131000,5583.000000,367.650000,0.000000,59.991000,5583.000000,1.000000,1.400329,1.400812,237.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,76.250001,76.911096,68.632243,69.606669,68.709387,13.059000,0.000000,-94.199997,-42.599998,-42.799999,0.000000,0.000000,8.330654,67.724129,107.386707,107.386707,13.059010,6.113290,152.116638,0.000000,12.894000,0.000000,0.000000,84.400002,81.933334,72.900002,72.900002,72.800003,72.566666,1,0,0,0,0,68.087,49.147,68.796,47.571
02/19/2025,12:23:49.036,240.90,241.03,241.430000,23.138000,5586.000000,372.300000,0.000000,59.992000,5586.000000,1.000000,1.400164,1.400654,240.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,76.283334,76.907102,68.641428,69.620003,68.707550,13.059000,0.000000,-94.900002,-42.500000,-42.900002,0.000000,0.000000,8.330998,67.682556,107.386707,107.386707,13.059010,6.113966,152.116623,0.000000,12.894000,0.000000,0.000000,84.433334,82.066666,72.900002,72.900002,72.800003,72.599998,1,0,0,0,0,68.087,49.147,68.796,47.570
02/19/2025,12:23:52.036,243.90,244.03,241.450000,23.140000,5587.000000,376.960000,0.000000,59.997000,5587.000000,1.000000,1.401383,1.401284,243.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,76.338890,76.904291,68.647960,69.620003,68.705714,13.059000,0.000000,-94.800003,-42.500000,-42.900002,0.000000,0.000000,8.331193,67.658051,107.386707,107.386707,13.059010,6.113247,152.116531,0.000000,12.894000,0.000000,0.000000,84.566666,82.266668,72.900002,72.900002,72.800003,72.599998,1,0,0,0,0,68.087,49.147,68.796,47.570
