FILENAME:,TR_AWP25WS10441_Lab_ID_25WS1753_Model_GE50S08BAY_Date_02_19_2025_Time_12_191st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
02/19/2025,12:23:55.036,246.90,247.03,241.490000,23.144000,5589.000000,381.620000,0.000000,59.997000,5589.000000,1.000000,1.400363,1.400803,246.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,76.361112,76.902073,68.654082,69.620003,68.707550,13.059000,0.000000,-94.800003,-42.500000,-43.000000,0.000000,0.000000,8.330943,67.692169,107.386707,107.386707,13.059010,6.113207,152.116501,0.000000,12.894000,0.000000,0.000000,84.599998,82.366669,72.900002,72.900002,72.800003,72.599998,1,0,0,0,0,68.088,49.147,68.796,47.570
02/19/2025,12:23:58.036,249.90,250.03,241.390000,23.134000,5584.000000,386.270000,0.000000,59.999000,5584.000000,1.000000,1.400147,1.400638,249.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,76.411112,76.900889,68.662653,69.620003,68.709387,13.059000,0.000000,-94.699997,-42.400002,-43.000000,0.000000,0.000000,8.331096,67.671921,107.386707,107.386707,13.059010,6.113134,152.116516,0.000000,12.894000,0.000000,0.000000,84.733332,82.500000,72.900002,72.933334,72.800003,72.599998,1,0,0,0,0,68.088,49.146,68.796,47.569
02/19/2025,12:24:01.037,252.90,253.03,241.400000,23.135000,5585.000000,390.920000,0.000000,60.002000,5585.000000,1.000000,1.400605,1.401077,252.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,76.422223,76.900002,68.673673,69.620003,68.709999,13.059000,0.000000,-94.599998,-42.400002,-43.000000,0.000000,0.000000,8.330913,67.696800,107.386707,107.386707,13.059010,6.113423,152.116425,0.000000,12.894000,0.000000,0.000000,84.900002,82.500000,72.900002,72.900002,72.800003,72.533333,1,0,0,0,0,68.088,49.146,68.796,47.569
02/19/2025,12:24:04.038,255.90,256.03,241.490000,23.143000,5589.000000,395.580000,0.000000,60.003000,5589.000000,1.000000,1.400640,1.400803,255.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,76.438890,76.899114,68.683062,69.620003,68.708162,13.059000,0.000000,-95.099998,-42.400002,-43.000000,0.000000,0.000000,8.330739,67.717194,107.386707,107.386707,13.059010,6.113316,152.116516,0.000000,12.894000,0.000000,0.000000,85.033333,82.500000,72.866669,72.866669,72.800003,72.566666,1,0,0,0,0,68.088,49.146,68.796,47.569
02/19/2025,12:24:07.039,258.90,259.03,241.420000,23.136000,5585.000000,400.230000,0.000000,60.005000,5585.000000,1.000000,1.400977,1.401210,258.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,76.472223,76.897931,68.686736,69.620003,68.704489,13.059000,0.000000,-95.000000,-42.500000,-43.099998,0.000000,0.000000,8.330353,67.765182,107.386707,107.386707,13.059010,6.113287,152.116562,0.000000,12.894000,0.000000,0.000000,85.133331,82.533333,72.900002,72.900002,72.800003,72.566666,1,0,0,0,0,68.088,49.145,68.796,47.568
02/19/2025,12:24:10.039,261.90,262.03,241.320000,23.127000,5581.000000,404.880000,0.000000,60.007000,5581.000000,1.000000,1.400355,1.400506,261.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,76.533334,76.896599,68.687961,69.606669,68.702040,13.059000,0.000000,-94.699997,-42.400002,-43.000000,0.000000,0.000000,8.330807,67.711494,107.386707,107.386707,13.059010,6.113369,152.116516,0.000000,12.894000,0.000000,0.000000,85.266668,82.733332,72.900002,72.900002,72.800003,72.599998,1,0,0,0,0,68.088,49.145,68.796,47.568
02/19/2025,12:24:13.041,264.90,265.03,241.400000,23.135000,5585.000000,409.540000,0.000000,60.005000,5585.000000,1.000000,1.400994,1.401326,264.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,76.538890,76.894824,68.692859,69.620003,68.703877,13.059000,0.000000,-94.500000,-42.400002,-43.000000,0.000000,0.000000,8.331008,67.688553,107.386707,107.386707,13.059010,6.113578,152.116394,0.000000,12.894000,0.000000,0.000000,85.300001,82.800001,72.900002,72.866669,72.800003,72.566666,1,0,0,0,0,68.088,49.145,68.796,47.568
02/19/2025,12:24:16.043,267.90,268.04,241.460000,23.141000,5588.000000,414.190000,0.000000,60.007000,5588.000000,1.000000,1.400761,1.400729,267.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,76.616667,76.893049,68.703878,69.620003,68.702040,13.059000,0.000000,-94.900002,-42.500000,-42.900002,0.000000,0.000000,8.330492,67.753044,107.386707,107.386707,13.059010,6.113355,152.116486,0.000000,12.894000,0.000000,0.000000,85.500000,83.033333,72.900002,72.900002,72.800003,72.566666,1,0,0,0,0,68.088,49.145,68.796,47.567
02/19/2025,12:24:19.042,270.90,271.04,241.340000,23.129000,5582.000000,418.840000,0.000000,60.006000,5582.000000,1.000000,1.399715,1.400389,270.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,76.694445,76.891274,68.719796,69.606669,68.694694,13.059000,0.000000,-94.599998,-42.599998,-42.900002,0.000000,0.000000,8.330762,67.718147,107.386707,107.386707,13.059010,6.113462,152.116547,0.000000,12.894000,0.000000,0.000000,85.666664,83.300001,72.900002,72.900002,72.800003,72.599998,1,0,0,0,0,68.088,49.144,68.796,47.567
02/19/2025,12:24:22.043,273.90,274.04,241.410000,23.136000,5585.000000,423.500000,0.000000,60.008000,5585.000000,1.000000,1.400285,1.401019,273.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,76.766667,76.889499,68.737755,69.620003,68.689796,13.059000,0.000000,-94.300003,-42.599998,-42.900002,0.000000,0.000000,8.330803,67.714653,107.386707,107.386707,13.059010,6.113567,152.116379,0.000000,12.894000,0.000000,0.000000,85.866666,83.533333,72.900002,72.900002,72.800003,72.599998,1,0,0,0,0,68.088,49.144,68.796,47.567
02/19/2025,12:24:25.043,276.90,277.04,241.340000,23.129000,5582.000000,428.150000,0.000000,60.009000,5582.000000,1.000000,1.400796,1.401177,276.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,76.844444,76.887724,68.748775,69.620003,68.684286,13.059000,0.000000,-94.099998,-42.599998,-42.799999,0.000000,0.000000,8.330610,67.738930,107.386707,107.386707,13.059010,6.113286,152.116516,0.000000,12.894000,0.000000,0.000000,86.166664,83.666664,72.900002,72.966667,72.800003,72.566666,1,0,0,0,0,68.088,49.144,68.796,47.567
02/19/2025,12:24:28.043,279.90,280.04,241.520000,23.146000,5590.000000,432.810000,0.000000,60.017000,5590.000000,1.000000,1.399767,1.400132,279.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,76.855556,76.885948,68.755713,69.606669,68.681837,13.059000,0.000000,-94.400002,-42.799999,-42.799999,0.000000,0.000000,8.330351,67.772163,107.386707,107.386707,13.059010,6.112900,152.116394,0.000000,12.894000,0.000000,0.000000,86.133331,83.766668,72.900002,72.933334,72.800003,72.599998,1,0,0,0,0,68.088,49.144,68.796,47.566
02/19/2025,12:24:31.042,282.90,283.04,241.430000,23.137000,5586.000000,437.460000,0.000000,60.019000,5586.000000,1.000000,1.400138,1.401151,282.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,76.861112,76.884173,68.762243,69.606669,68.681225,13.059000,0.000000,-94.000000,-42.799999,-42.700001,0.000000,0.000000,8.330149,67.795815,107.386707,107.386707,13.059010,6.113333,152.116394,0.000000,12.894000,0.000000,0.000000,86.166664,83.800003,72.900002,72.900002,72.800003,72.599998,1,0,0,0,0,68.088,49.143,68.796,47.566
02/19/2025,12:24:34.043,285.90,286.04,241.400000,23.130000,5583.000000,442.110000,0.000000,60.025000,5583.000000,1.000000,1.402075,1.402361,285.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,76.861112,76.882102,68.765916,69.620003,68.678776,13.062000,0.000000,-93.500000,-43.000000,-42.500000,0.000000,0.051813,8.330488,67.752663,107.408342,107.408342,13.061607,6.113193,152.117096,0.006000,12.897000,0.000000,0.000000,86.199997,83.800003,72.900002,72.900002,72.800003,72.566666,1,0,0,0,0,68.088,49.143,68.796,47.566
02/19/2025,12:24:37.044,288.90,289.04,241.490000,23.137000,5587.000000,446.770000,0.000000,60.026000,5587.000000,1.000000,1.400398,1.400431,288.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,76.883334,76.880179,68.761834,69.620003,68.678776,13.062000,0.000000,-93.300003,-43.099998,-42.299999,0.001000,0.129533,8.330158,67.795898,107.408342,107.408342,13.061607,6.112546,152.117065,0.016000,12.897000,0.000000,0.000000,86.233332,83.866669,72.900002,72.900002,72.800003,72.599998,1,0,0,0,0,68.088,49.143,68.796,47.565
02/19/2025,12:24:40.044,291.90,292.04,241.530000,23.142000,5589.000000,451.430000,0.000000,60.028000,5589.000000,1.000000,1.401262,1.401606,291.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,76.955556,76.879292,68.734896,69.620003,68.679388,13.062000,0.000000,-93.199997,-43.099998,-42.200001,0.000000,0.155440,8.330204,67.787300,107.408342,107.408342,13.061607,6.112312,152.116913,0.019000,12.897000,0.000000,0.000000,86.466667,84.000000,72.900002,72.966667,72.800003,72.599998,1,0,0,0,0,68.088,49.142,68.796,47.565
02/19/2025,12:24:43.044,294.90,295.04,241.570000,23.146000,5591.000000,456.090000,0.000000,60.028000,5591.000000,1.000000,1.400933,1.401499,294.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,76.983334,76.878848,68.686325,69.620003,68.680000,13.062000,0.000000,-93.900002,-43.200001,-42.200001,0.000000,0.077720,8.330567,67.742599,107.408342,107.408342,13.061607,6.112537,152.116852,0.009000,12.897000,0.000000,0.000000,86.633331,84.066666,72.900002,72.900002,72.800003,72.599998,1,0,0,0,0,68.088,49.142,68.796,47.565
02/19/2025,12:24:46.043,297.90,298.04,241.500000,23.141000,5589.000000,460.740000,0.000000,60.026000,5589.000000,1.000000,1.401409,1.401532,297.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,77.033334,76.878404,68.650407,69.620003,68.680000,13.062000,0.000000,-94.099998,-43.000000,-42.200001,0.000000,0.000000,8.330499,67.751457,107.408342,107.408342,13.061607,6.113032,152.116577,0.000000,12.897000,0.000000,0.000000,86.766668,84.233332,72.900002,72.900002,72.800003,72.599998,1,0,0,0,0,68.088,49.142,68.796,47.565
02/19/2025,12:24:49.046,300.90,301.04,241.520000,23.143000,5590.000000,465.400000,0.000000,60.024000,5590.000000,1.000000,1.400423,1.400754,300.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,77.083335,76.877960,68.649182,69.620003,68.679388,13.062000,0.000000,-94.300003,-42.799999,-42.400002,0.000000,0.000000,8.330851,67.706261,107.408342,107.408342,13.061607,6.113157,152.116592,0.000000,12.897000,0.000000,0.000000,87.000000,84.333336,72.900002,72.900002,72.800003,72.566666,1,0,0,0,0,68.088,49.142,68.796,47.564
02/19/2025,12:24:52.046,303.90,304.04,241.520000,23.144000,5590.000000,470.060000,0.000000,60.020000,5590.000000,1.000000,1.400233,1.400381,303.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,77.127778,76.877517,68.673265,69.620003,68.676327,13.062000,0.000000,-94.500000,-42.599998,-42.500000,0.000000,0.000000,8.330912,67.700272,107.408342,107.408342,13.061607,6.113092,152.116501,0.000000,12.897000,0.000000,0.000000,87.099998,84.500000,72.900002,72.900002,72.800003,72.566666,1,0,0,0,0,68.089,49.141,68.796,47.564
02/19/2025,12:24:55.047,306.90,307.04,241.530000,23.146000,5590.000000,474.720000,0.000000,60.020000,5590.000000,1.000000,1.400760,1.401110,306.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,77.144445,76.876925,68.705102,69.620003,68.672041,13.062000,0.000000,-95.199997,-42.500000,-42.599998,0.000000,0.000000,8.330928,67.699066,107.408342,107.408342,13.061607,6.113389,152.116364,0.000000,12.897000,0.000000,0.000000,87.099998,84.633331,72.900002,72.900002,72.800003,72.533333,1,0,0,0,0,68.089,49.141,68.796,47.564
02/19/2025,12:24:58.047,309.90,310.04,241.540000,23.148000,5591.000000,479.380000,0.000000,60.017000,5591.000000,1.000000,1.400553,1.400762,309.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,77.166667,76.877221,68.736530,69.620003,68.668980,13.062000,0.000000,-95.199997,-42.400002,-42.799999,0.000000,0.000000,8.331281,67.659210,107.408342,107.408342,13.061607,6.113518,152.116287,0.000000,12.897000,0.000000,0.000000,87.099998,84.733332,72.900002,72.900002,72.800003,72.566666,1,0,0,0,0,68.089,49.141,68.796,47.563
02/19/2025,12:25:01.047,312.90,313.04,241.550000,23.149000,5592.000000,484.040000,0.000000,60.013000,5592.000000,1.000000,1.400924,1.401242,312.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,77.194445,76.877665,68.763468,69.620003,68.665919,13.062000,0.000000,-95.099998,-42.299999,-42.900002,0.000000,0.000000,8.330951,67.702927,107.408342,107.408342,13.061607,6.113459,152.116302,0.000000,12.897000,0.000000,0.000000,87.166664,84.833336,72.900002,72.900002,72.800003,72.566666,1,0,0,0,0,68.089,49.141,68.796,47.563
02/19/2025,12:25:04.049,315.90,316.04,241.500000,23.144000,5589.000000,488.690000,0.000000,60.012000,5589.000000,1.000000,1.400406,1.400621,315.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,77.244445,76.876481,68.785509,69.620003,68.665307,13.062000,0.000000,-95.199997,-42.200001,-42.900002,0.000000,0.000000,8.330682,67.737061,107.408342,107.408342,13.061607,6.113204,152.116272,0.000000,12.897000,0.000000,0.000000,87.233332,85.066666,72.900002,72.900002,72.800003,72.566666,1,0,0,0,0,68.089,49.140,68.796,47.563
02/19/2025,12:25:07.049,318.90,319.04,241.490000,23.143000,5589.000000,493.350000,0.000000,60.009000,5589.000000,1.000000,1.401288,1.402087,318.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,77.288889,76.872339,68.805712,69.620003,68.667756,13.062000,0.000000,-95.599998,-42.299999,-42.900002,0.000000,0.000000,8.330867,67.716904,107.408342,107.408342,13.061607,6.113580,152.116333,0.000000,12.897000,0.000000,0.000000,87.400002,85.199997,72.900002,72.933334,72.766668,72.533333,1,0,0,0,0,68.089,49.140,68.796,47.563
02/19/2025,12:25:10.049,321.90,322.04,241.540000,23.147000,5591.000000,498.010000,0.000000,60.004000,5591.000000,1.000000,1.400441,1.400927,321.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,77.344446,76.866570,68.826528,69.620003,68.668980,13.062000,0.000000,-95.400002,-42.299999,-43.000000,0.000000,0.000000,8.330927,67.710419,107.408342,107.408342,13.061607,6.113547,152.116135,0.000000,12.897000,0.000000,0.000000,87.533333,85.366669,72.900002,72.900002,72.800003,72.566666,1,0,0,0,0,68.089,49.140,68.796,47.562
02/19/2025,12:25:13.049,324.90,325.04,241.610000,23.152000,5594.000000,502.670000,0.000000,60.005000,5594.000000,1.000000,1.401002,1.401391,324.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,77.394445,76.859470,68.844284,69.620003,68.664083,13.062000,0.000000,-95.300003,-42.200001,-43.000000,0.000000,0.000000,8.330638,67.745491,107.408342,107.408342,13.061607,6.113561,152.116348,0.000000,12.897000,0.000000,0.000000,87.733332,85.433334,72.900002,72.900002,72.800003,72.599998,1,0,0,0,0,68.089,49.140,68.796,47.562
02/19/2025,12:25:16.049,327.90,328.04,241.480000,23.140000,5588.000000,507.330000,0.000000,60.001000,5588.000000,1.000000,1.400908,1.401400,327.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,77.450001,76.851038,68.855306,69.620003,68.657960,13.062000,0.000000,-95.099998,-42.200001,-43.000000,0.000000,0.000000,8.330807,67.725548,107.408342,107.408342,13.061607,6.113083,152.116257,0.000000,12.897000,0.000000,0.000000,87.933334,85.566666,72.900002,72.900002,72.800003,72.599998,1,0,0,0,0,68.089,49.139,68.796,47.562
02/19/2025,12:25:19.050,330.90,331.04,241.580000,23.150000,5592.000000,511.990000,0.000000,59.997000,5592.000000,1.000000,1.399438,1.399785,330.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,77.488889,76.842162,68.859592,69.620003,68.652450,13.062000,0.000000,-95.500000,-42.200001,-42.900002,0.000000,0.000000,8.330914,67.709389,107.408342,107.408342,13.061607,6.113530,152.116257,0.000000,12.897000,0.000000,0.000000,88.099998,85.699997,72.900002,72.900002,72.800003,72.533333,1,0,0,0,0,68.089,49.139,68.796,47.562
02/19/2025,12:25:22.049,333.90,334.04,241.450000,23.137000,5586.000000,516.650000,0.000000,59.993000,5586.000000,1.000000,1.399836,1.400538,333.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,77.516666,76.833287,68.860409,69.620003,68.652450,13.062000,0.000000,-95.500000,-42.299999,-43.000000,0.000000,0.000000,8.330872,67.717072,107.408342,107.408342,13.061653,6.113551,152.116333,0.000000,12.897000,0.000000,0.000000,88.199997,85.699997,72.900002,72.933334,72.800003,72.566666,1,0,0,0,0,68.089,49.139,68.796,47.561
02/19/2025,12:25:25.049,336.90,337.04,241.560000,23.147000,5591.000000,521.310000,0.000000,59.991000,5591.000000,1.000000,1.400311,1.401184,336.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,77.522223,76.824263,68.862041,69.620003,68.653675,13.062000,0.000000,-95.199997,-42.299999,-42.900002,0.000000,0.000000,8.330905,67.710533,107.408342,107.408342,13.061653,6.113290,152.116318,0.000000,12.897000,0.000000,0.000000,88.233332,85.766668,72.900002,72.900002,72.800003,72.533333,1,0,0,0,0,68.089,49.139,68.796,47.561
02/19/2025,12:25:28.049,339.90,340.04,241.430000,23.135000,5586.000000,525.960000,0.000000,59.989000,5586.000000,1.000000,1.400778,1.401400,339.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,77.561112,76.815387,68.865714,69.620003,68.653063,13.062000,0.000000,-95.000000,-42.299999,-42.799999,0.000000,0.000000,8.330715,67.735931,107.408342,107.408342,13.061653,6.113384,152.116211,0.000000,12.897000,0.000000,0.000000,88.400002,85.866669,72.900002,72.900002,72.766668,72.533333,1,0,0,0,0,68.089,49.139,68.796,47.561
02/19/2025,12:25:31.051,342.90,343.04,241.720000,23.162000,5599.000000,530.620000,0.000000,59.984000,5599.000000,1.000000,1.400484,1.400753,342.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,77.661112,76.807991,68.869387,69.620003,68.651226,13.062000,0.000000,-95.400002,-42.500000,-42.700001,0.000000,0.000000,8.330494,67.765137,107.408342,107.408342,13.061653,6.113310,152.116196,0.000000,12.897000,0.000000,0.000000,88.699999,86.099998,72.900002,72.900002,72.800003,72.566666,1,0,0,0,0,68.089,49.138,68.796,47.560
02/19/2025,12:25:34.050,345.90,346.04,241.640000,23.154000,5595.000000,535.280000,0.000000,59.985000,5595.000000,1.000000,1.400449,1.400844,345.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,77.755557,76.802222,68.873876,69.620003,68.650002,13.062000,0.000000,-94.900002,-42.599998,-42.599998,0.000000,0.000000,8.330363,67.780159,107.408342,107.408342,13.061653,6.113393,152.116211,0.000000,12.897000,0.000000,0.000000,88.866669,86.466667,72.900002,72.933334,72.800003,72.566666,1,0,0,0,0,68.089,49.138,68.796,47.560
02/19/2025,12:25:37.051,348.90,349.04,241.660000,23.156000,5596.000000,539.940000,0.000000,59.985000,5596.000000,1.000000,1.400242,1.400604,348.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,77.800001,76.797784,68.878774,69.620003,68.650002,13.062000,0.000000,-94.599998,-42.799999,-42.400002,0.000000,0.000000,8.330372,67.778816,107.408342,107.408342,13.061653,6.113562,152.116211,0.000000,12.897000,0.000000,0.000000,88.933334,86.699999,72.900002,72.900002,72.800003,72.566666,1,0,0,0,0,68.089,49.138,68.796,47.560
02/19/2025,12:25:40.052,351.90,352.04,241.560000,23.147000,5591.000000,544.600000,0.000000,59.981000,5591.000000,1.000000,1.400397,1.400936,351.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,77.833334,76.793790,68.883264,69.620003,68.650002,13.062000,0.000000,-94.000000,-42.900002,-42.299999,0.000000,0.000000,8.330564,67.756844,107.408342,107.408342,13.061653,6.113455,152.116180,0.000000,12.897000,0.000000,0.000000,88.966667,86.966667,72.900002,72.900002,72.766668,72.500000,1,0,0,0,0,68.089,49.138,68.796,47.559
02/19/2025,12:25:43.052,354.90,355.05,241.570000,23.147000,5592.000000,549.260000,0.000000,59.983000,5592.000000,1.000000,1.400959,1.401374,354.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,77.872223,76.789943,68.886529,69.620003,68.648777,13.062000,0.000000,-93.599998,-43.000000,-42.200001,0.000000,0.000000,8.330397,67.777000,107.408342,107.408342,13.061653,6.113389,152.116257,0.000000,12.897000,0.000000,0.000000,89.000000,87.099998,72.900002,72.900002,72.800003,72.533333,1,0,0,0,0,68.089,49.137,68.796,47.559
02/19/2025,12:25:46.051,357.90,358.04,241.570000,23.147000,5592.000000,553.920000,0.000000,59.985000,5592.000000,1.000000,1.401305,1.401623,357.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,77.938889,76.785949,68.891837,69.620003,68.646327,13.062000,0.000000,-93.800003,-43.099998,-42.200001,0.001000,0.000000,8.330532,67.760658,107.408342,107.408342,13.061653,6.113699,152.116211,0.000000,12.897000,0.000000,0.000000,89.133331,87.300001,72.900002,72.933334,72.800003,72.566666,1,0,0,0,0,68.089,49.137,68.796,47.559
02/19/2025,12:25:49.052,360.90,361.04,241.620000,23.152000,5594.000000,558.590000,0.000000,59.989000,5594.000000,1.000000,1.401218,1.401581,360.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,77.988890,76.780771,68.897144,69.620003,68.643061,13.062000,0.000000,-93.400002,-43.099998,-42.200001,0.000000,0.000000,8.330777,67.732643,107.408342,107.408342,13.061653,6.113403,152.116135,0.000000,12.897000,0.000000,0.000000,89.333336,87.400002,72.900002,72.900002,72.800003,72.599998,1,0,0,0,0,68.090,49.137,68.796,47.558
02/19/2025,12:25:52.053,363.90,364.05,241.550000,23.146000,5591.000000,563.250000,0.000000,59.989000,5591.000000,1.000000,1.401452,1.401739,363.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,78.005557,76.775445,68.903266,69.620003,68.641428,13.062000,0.000000,-93.400002,-43.099998,-42.200001,0.000000,0.000000,8.330690,67.742920,107.408342,107.408342,13.061653,6.113537,152.116104,0.000000,12.897000,0.000000,0.000000,89.400002,87.466667,72.900002,72.900002,72.800003,72.566666,1,0,0,0,0,68.090,49.137,68.796,47.558
02/19/2025,12:25:55.054,366.90,367.05,241.590000,23.150000,5593.000000,567.910000,0.000000,59.990000,5593.000000,1.000000,1.400173,1.400472,366.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,78.011112,76.769676,68.913061,69.620003,68.643878,13.062000,0.000000,-93.800003,-43.000000,-42.299999,0.001000,0.000000,8.330522,67.761292,107.408342,107.408342,13.061653,6.113569,152.116135,0.000000,12.897000,0.000000,0.000000,89.400002,87.500000,72.900002,72.900002,72.800003,72.566666,1,0,0,0,0,68.090,49.136,68.796,47.558
02/19/2025,12:25:58.053,369.90,370.05,241.570000,23.147000,5592.000000,572.570000,0.000000,59.989000,5592.000000,1.000000,1.400959,1.401126,369.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,78.061111,76.763019,68.924897,69.606669,68.645103,13.062000,0.000000,-93.800003,-43.099998,-42.299999,0.000000,0.000000,8.330635,67.748650,107.408342,107.408342,13.061653,6.113573,152.116104,0.000000,12.897000,0.000000,0.000000,89.633331,87.533333,72.900002,72.933334,72.800003,72.566666,1,0,0,0,0,68.090,49.136,68.796,47.557
02/19/2025,12:26:01.053,372.90,373.05,241.440000,23.135000,5586.000000,577.220000,0.000000,59.989000,5586.000000,1.000000,1.400692,1.401342,372.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,78.077778,76.755918,68.937958,69.626668,68.643061,13.062000,0.000000,-93.599998,-42.900002,-42.500000,0.000000,0.000000,8.330449,67.771660,107.408342,107.408342,13.061653,6.113438,152.116211,0.000000,12.897000,0.000000,0.000000,89.699997,87.599998,72.900002,72.900002,72.800003,72.566666,1,0,0,0,0,68.090,49.136,68.796,47.557
02/19/2025,12:26:04.053,375.90,376.05,241.410000,23.131000,5584.000000,581.880000,0.000000,59.987000,5584.000000,1.000000,1.400934,1.401019,375.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,78.100001,76.748077,68.951428,69.620003,68.637754,13.062000,0.000000,-93.699997,-42.799999,-42.599998,0.000000,0.000000,8.330370,67.782738,107.408342,107.408342,13.061653,6.113497,152.116226,0.000000,12.897000,0.000000,0.000000,89.833333,87.599998,72.900002,72.933334,72.800003,72.533333,1,0,0,0,0,68.090,49.136,68.796,47.557
02/19/2025,12:26:07.054,378.90,379.05,241.460000,23.136000,5586.000000,586.540000,0.000000,59.986000,5586.000000,1.000000,1.400804,1.401516,378.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,78.161111,76.741715,68.963266,69.626668,68.634080,13.062000,0.000000,-94.400002,-42.700001,-42.700001,0.000000,0.000000,8.330240,67.800468,107.408342,107.408342,13.061653,6.113194,152.116241,0.000000,12.897000,0.000000,0.000000,90.099998,87.666664,72.900002,72.933334,72.800003,72.566666,1,0,0,0,0,68.090,49.136,68.796,47.556
02/19/2025,12:26:10.053,381.90,382.05,241.530000,23.142000,5590.000000,591.190000,0.000000,59.979000,5590.000000,1.000000,1.400743,1.401358,381.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,78.172222,76.735650,68.970614,69.620003,68.633672,13.062000,0.000000,-94.599998,-42.599998,-42.900002,0.000000,0.000000,8.330154,67.809158,107.408342,107.408342,13.061653,6.113361,152.116165,0.000000,12.897000,0.000000,0.000000,90.199997,87.699997,72.900002,72.900002,72.800003,72.533333,1,0,0,0,0,68.090,49.135,68.796,47.556
02/19/2025,12:26:13.053,384.90,385.05,241.440000,23.134000,5585.000000,595.850000,0.000000,59.978000,5585.000000,1.000000,1.401055,1.401093,384.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,78.216668,76.730620,68.973063,69.613335,68.635713,13.062000,0.000000,-94.800003,-42.400002,-43.000000,0.000000,0.000000,8.330120,67.814842,107.408342,107.408342,13.061653,6.113356,152.116119,0.000000,12.897000,0.000000,0.000000,90.333333,87.766668,72.900002,72.933334,72.800003,72.566666,1,0,0,0,0,68.090,49.135,68.796,47.556
02/19/2025,12:26:16.054,387.90,388.05,241.550000,23.145000,5591.000000,600.500000,0.000000,59.978000,5591.000000,1.000000,1.401080,1.401615,387.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,78.244446,76.726922,68.977961,69.626668,68.636121,13.062000,0.000000,-95.099998,-42.200001,-43.000000,0.000000,0.000000,8.330321,67.787476,107.408342,107.408342,13.061653,6.113457,152.116089,0.000000,12.897000,0.000000,0.000000,90.400002,87.900002,72.900002,72.933334,72.800003,72.533333,1,0,0,0,0,68.090,49.135,68.796,47.556
02/19/2025,12:26:19.055,390.90,391.05,241.560000,23.146000,5591.000000,605.160000,0.000000,59.979000,5591.000000,1.000000,1.400674,1.400646,390.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,78.288890,76.723519,68.987757,69.620003,68.633263,13.062000,0.000000,-95.099998,-42.200001,-43.000000,0.000000,0.000000,8.330853,67.726021,107.408342,107.408342,13.061653,6.113934,152.116150,0.000000,12.897000,0.000000,0.000000,90.666667,87.966667,72.900002,72.900002,72.800003,72.500000,1,0,0,0,0,68.090,49.135,68.796,47.555
02/19/2025,12:26:22.056,393.90,394.05,241.630000,23.152000,5594.000000,609.820000,0.000000,59.983000,5594.000000,1.000000,1.400052,1.400654,393.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,78.338890,76.721300,69.000408,69.620003,68.630814,13.062000,0.000000,-95.699997,-42.200001,-42.900002,0.000000,0.000000,8.330788,67.732590,107.408342,107.408342,13.061653,6.113623,152.116150,0.000000,12.897000,0.000000,0.000000,90.833336,88.033333,72.900002,72.900002,72.800003,72.566666,1,0,0,0,0,68.090,49.135,68.796,47.555
02/19/2025,12:26:25.055,396.90,397.05,241.450000,23.135000,5586.000000,614.480000,0.000000,59.982000,5586.000000,1.000000,1.400605,1.401035,396.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,78.361112,76.719525,69.011019,69.620003,68.629997,13.062000,0.000000,-95.300003,-42.400002,-42.799999,0.000000,0.000000,8.330701,67.745293,107.408342,107.408342,13.061653,6.113779,152.116028,0.000000,12.897000,0.000000,0.000000,90.900002,88.199997,72.900002,72.866669,72.766668,72.533333,1,0,0,0,0,68.090,49.135,68.796,47.555
02/19/2025,12:26:28.057,399.90,400.05,241.580000,23.148000,5592.000000,619.140000,0.000000,59.986000,5592.000000,1.000000,1.400423,1.401068,399.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,78.416668,76.718637,69.021222,69.606669,68.629997,13.062000,0.000000,-94.900002,-42.500000,-42.700001,0.000000,0.000000,8.330593,67.758476,107.408342,107.408342,13.061653,6.113439,152.116104,0.000000,12.897000,0.000000,0.000000,91.033333,88.300001,72.900002,72.933334,72.800003,72.533333,1,0,0,0,0,68.090,49.134,68.796,47.554
02/19/2025,12:26:31.058,402.90,403.05,241.510000,23.141000,5589.000000,623.800000,0.000000,59.985000,5589.000000,1.000000,1.400588,1.400936,402.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,78.494445,76.717750,69.032244,69.620003,68.629997,13.062000,0.000000,-94.500000,-42.599998,-42.500000,0.001000,0.000000,8.330610,67.758018,107.408342,107.408342,13.061653,6.113425,152.116089,0.000000,12.897000,0.000000,0.000000,91.099998,88.666667,72.900002,72.933334,72.800003,72.566666,1,0,0,0,0,68.090,49.134,68.796,47.554
02/19/2025,12:26:34.059,405.90,406.05,241.470000,23.138000,5587.000000,628.460000,0.000000,59.985000,5587.000000,1.000000,1.400424,1.400919,405.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,78.533334,76.716122,69.043061,69.620003,68.628773,13.062000,0.000000,-94.699997,-42.799999,-42.400002,0.000000,0.000000,8.330191,67.811470,107.408342,107.408342,13.061653,6.113782,152.116058,0.000000,12.897000,0.000000,0.000000,91.133331,88.900002,72.900002,72.933334,72.800003,72.533333,1,0,0,0,0,68.090,49.134,68.796,47.554
02/19/2025,12:26:37.059,408.90,409.05,241.520000,23.142000,5589.000000,633.110000,0.000000,59.988000,5589.000000,1.000000,1.399447,1.399884,408.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,78.583334,76.715087,69.054286,69.620003,68.625916,13.062000,0.000000,-94.300003,-42.900002,-42.299999,0.000000,0.000000,8.330228,67.805733,107.408342,107.408342,13.061653,6.113636,152.116028,0.000000,12.897000,0.000000,0.000000,91.300001,89.066666,72.900002,72.900002,72.800003,72.533333,1,0,0,0,0,68.090,49.134,68.796,47.553
02/19/2025,12:26:40.059,411.90,412.05,241.500000,23.141000,5589.000000,637.770000,0.000000,59.989000,5589.000000,1.000000,1.400544,1.400621,411.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,78.666667,76.713015,69.066530,69.620003,68.621835,13.062000,0.000000,-93.900002,-43.000000,-42.200001,0.000000,0.000000,8.330372,67.788864,107.408342,107.408342,13.061653,6.113851,152.115997,0.000000,12.897000,0.000000,0.000000,91.666664,89.166664,72.900002,72.900002,72.800003,72.566666,1,0,0,0,0,68.091,49.134,68.796,47.553
02/19/2025,12:26:43.059,414.90,415.05,241.450000,23.135000,5586.000000,642.420000,0.000000,59.988000,5586.000000,1.000000,1.401167,1.401574,414.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,78.711112,76.710796,69.078978,69.620003,68.620611,13.062000,0.000000,-94.099998,-43.000000,-42.099998,0.000000,0.000000,8.330649,67.753151,107.408342,107.408342,13.061653,6.113470,152.116104,0.000000,12.897000,0.000000,0.000000,91.699997,89.333336,72.900002,72.966667,72.800003,72.566666,1,0,0,0,0,68.091,49.134,68.796,47.553
02/19/2025,12:26:46.059,417.90,418.05,241.520000,23.141000,5589.000000,647.080000,0.000000,59.991000,5589.000000,1.000000,1.401063,1.400878,417.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,78.750001,76.708577,69.089997,69.620003,68.622652,13.062000,0.000000,-93.900002,-43.099998,-42.099998,0.000000,0.000000,8.330579,67.764389,107.408342,107.408342,13.061653,6.113581,152.115921,0.000000,12.897000,0.000000,0.000000,91.833333,89.466667,72.900002,72.933334,72.800003,72.566666,1,0,0,0,0,68.091,49.134,68.796,47.553
02/19/2025,12:26:49.059,420.90,421.05,241.520000,23.141000,5589.000000,651.740000,0.000000,59.994000,5589.000000,1.000000,1.401236,1.401168,420.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,78.794445,76.706358,69.098570,69.606669,68.625100,13.062000,0.000000,-93.599998,-43.099998,-42.200001,0.000000,0.000000,8.330535,67.769447,107.408342,107.408342,13.061653,6.113775,152.116058,0.000000,12.897000,0.000000,0.000000,91.966667,89.599998,72.900002,72.933334,72.800003,72.566666,1,0,0,0,0,68.091,49.133,68.797,47.552
02/19/2025,12:26:52.059,423.90,424.05,241.490000,23.138000,5588.000000,656.390000,0.000000,59.996000,5588.000000,1.000000,1.401331,1.401342,423.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,78.816667,76.704583,69.106326,69.620003,68.624284,13.062000,0.000000,-93.400002,-43.099998,-42.200001,0.000000,0.000000,8.330737,67.745827,107.408342,107.408342,13.061653,6.113825,152.116119,0.000000,12.897000,0.000000,0.000000,91.966667,89.699997,72.900002,72.933334,72.800003,72.599998,1,0,0,0,0,68.091,49.133,68.797,47.552
02/19/2025,12:26:55.059,426.90,427.05,241.490000,23.141000,5588.000000,661.050000,0.000000,59.998000,5588.000000,1.000000,1.401409,1.401466,426.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,78.794445,76.702956,69.113673,69.620003,68.621019,13.062000,0.000000,-93.300003,-43.099998,-42.200001,0.000000,0.000000,8.330529,67.774078,107.408342,107.408342,13.061653,6.113518,152.115952,0.000000,12.897000,0.000000,0.000000,91.900002,89.800001,72.900002,72.900002,72.766668,72.500000,1,0,0,0,0,68.091,49.133,68.797,47.552
02/19/2025,12:26:58.060,429.90,430.05,241.470000,23.138000,5587.000000,665.700000,0.000000,60.000000,5587.000000,1.000000,1.401677,1.401955,429.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,78.883334,76.701772,69.122244,69.606669,68.619795,13.062000,0.000000,-93.800003,-43.099998,-42.200001,0.000000,0.000000,8.330546,67.772987,107.408342,107.408342,13.061653,6.113624,152.115891,0.000000,12.897000,0.000000,0.000000,92.000000,90.000000,72.900002,73.000000,72.800003,72.599998,1,0,0,0,0,68.091,49.133,68.797,47.552
02/19/2025,12:27:01.060,432.90,433.05,241.300000,23.122000,5579.000000,670.360000,0.000000,59.998000,5579.000000,1.000000,1.400701,1.400870,432.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,78.894445,76.700441,69.134081,69.620003,68.617754,13.062000,0.000000,-93.699997,-43.200001,-42.200001,0.000000,0.000000,8.330544,67.774872,107.408342,107.408342,13.061653,6.113618,152.115906,0.000000,12.897000,0.000000,0.000000,92.033333,90.166664,72.900002,72.900002,72.800003,72.566666,1,0,0,0,0,68.091,49.133,68.797,47.552
02/19/2025,12:27:04.061,435.90,436.05,241.430000,23.134000,5585.000000,675.010000,0.000000,59.995000,5585.000000,1.000000,1.401098,1.401690,435.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,78.922222,76.698518,69.151633,69.620003,68.615714,13.062000,0.000000,-93.400002,-43.099998,-42.299999,0.000000,0.000000,8.330385,67.795357,107.408342,107.408342,13.061653,6.113699,152.115936,0.000000,12.897000,0.000000,0.000000,92.166664,90.199997,72.900002,72.900002,72.800003,72.566666,1,0,0,0,0,68.091,49.133,68.797,47.551
02/19/2025,12:27:07.060,438.90,439.05,241.500000,23.140000,5588.000000,679.670000,0.000000,59.996000,5588.000000,1.000000,1.401210,1.401532,438.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,78.911111,76.696447,69.171634,69.620003,68.615306,13.062000,0.000000,-93.300003,-43.099998,-42.299999,0.000000,0.000000,8.330546,67.774651,107.408342,107.408342,13.061653,6.113600,152.115891,0.000000,12.897000,0.000000,0.000000,92.233332,90.199997,72.900002,72.866669,72.766668,72.500000,1,0,0,0,0,68.091,49.133,68.797,47.551
02/19/2025,12:27:10.061,441.90,442.05,241.320000,23.123000,5580.000000,684.320000,0.000000,59.994000,5580.000000,1.000000,1.401159,1.401790,441.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,78.972223,76.693784,69.186329,69.620003,68.614082,13.062000,0.000000,-93.900002,-43.099998,-42.299999,0.000000,0.000000,8.330502,67.778404,107.408342,107.408342,13.061653,6.113564,152.115921,0.000000,12.897000,0.000000,0.000000,92.433334,90.266668,72.900002,72.900002,72.766668,72.566666,1,0,0,0,0,68.091,49.133,68.797,47.551
02/19/2025,12:27:13.062,444.90,445.06,241.480000,23.138000,5587.000000,688.980000,0.000000,59.996000,5587.000000,1.000000,1.400683,1.400861,444.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,79.027779,76.690530,69.196124,69.620003,68.612449,13.062000,0.000000,-93.699997,-43.099998,-42.400002,0.000000,0.000000,8.330700,67.756096,107.408342,107.408342,13.061653,6.113653,152.115814,0.000000,12.897000,0.000000,0.000000,92.733335,90.300003,72.900002,72.933334,72.733332,72.566666,1,0,0,0,0,68.091,49.133,68.797,47.551
02/19/2025,12:27:16.062,447.90,448.06,241.440000,23.134000,5586.000000,693.630000,0.000000,59.995000,5586.000000,1.000000,1.400666,1.401093,447.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,79.122223,76.686979,69.203878,69.620003,68.610817,13.062000,0.000000,-93.500000,-43.000000,-42.400002,0.000000,0.000000,8.330957,67.726257,107.408342,107.408342,13.061653,6.113630,152.115753,0.000000,12.897000,0.000000,0.000000,92.966667,90.466667,72.900002,73.000000,72.800003,72.599998,1,0,0,0,0,68.091,49.132,68.792,47.557
02/19/2025,12:27:19.063,450.90,451.06,241.530000,23.144000,5590.000000,698.290000,0.000000,59.994000,5590.000000,1.000000,1.400968,1.401110,450.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,79.127779,76.682837,69.211224,69.620003,68.610001,13.062000,0.000000,-93.400002,-43.000000,-42.500000,0.000000,0.000000,8.331043,67.719063,107.408342,107.408342,13.061653,6.113933,152.115768,0.000000,12.897000,0.000000,0.000000,92.933334,90.666667,72.900002,72.933334,72.800003,72.533333,1,0,0,0,0,68.091,49.132,68.787,47.562
02/19/2025,12:27:22.064,453.90,454.06,241.400000,23.132000,5584.000000,702.950000,0.000000,59.996000,5584.000000,1.000000,1.400354,1.401077,453.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,79.227778,76.678400,69.219797,69.620003,68.610001,13.062000,0.000000,-94.000000,-42.900002,-42.500000,0.000000,0.000000,8.330749,67.761070,107.408342,107.408342,13.061653,6.113230,152.115677,0.000000,12.897000,0.000000,0.000000,93.099998,91.000000,72.900002,72.966667,72.800003,72.599998,1,0,0,0,0,68.091,49.132,68.782,47.568
02/19/2025,12:27:25.065,456.90,457.06,241.350000,23.128000,5582.000000,707.600000,0.000000,59.996000,5582.000000,1.000000,1.399689,1.400083,456.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,79.283334,76.673666,69.232654,69.620003,68.610001,13.062000,0.000000,-94.000000,-42.900002,-42.599998,0.000000,0.000000,8.330826,67.751060,107.408342,107.408342,13.061653,6.113552,152.115555,0.000000,12.897000,0.000000,0.000000,93.266668,91.199999,72.900002,72.966667,72.800003,72.566666,1,0,0,0,0,68.091,49.132,68.777,47.574
02/19/2025,12:27:28.066,459.90,460.06,241.230000,23.117000,5577.000000,712.250000,0.000000,59.996000,5577.000000,1.000000,1.400268,1.400531,459.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,79.361112,76.669080,69.249593,69.620003,68.610001,13.062000,0.000000,-94.400002,-42.799999,-42.599998,0.000000,0.000000,8.331076,67.726891,107.408342,107.408342,13.061653,6.113995,152.115616,0.000000,12.897000,0.000000,0.000000,93.433334,91.500000,72.900002,72.966667,72.800003,72.566666,1,0,0,0,0,68.091,49.132,68.773,47.579
02/19/2025,12:27:31.066,462.90,463.06,241.320000,23.126000,5581.000000,716.890000,0.000000,60.000000,5581.000000,1.000000,1.400329,1.400754,462.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,79.383333,76.665530,69.268775,69.620003,68.609184,13.062000,0.000000,-93.900002,-42.799999,-42.700001,0.000000,0.000000,8.330959,67.743385,107.408342,107.408342,13.061653,6.113840,152.115479,0.000000,12.897000,0.000000,0.000000,93.466667,91.666664,72.900002,72.933334,72.766668,72.566666,1,0,0,0,0,68.091,49.132,68.773,47.579
02/19/2025,12:27:34.067,465.90,466.06,241.220000,23.112000,5575.000000,721.540000,0.000000,60.002000,5575.000000,1.000000,1.400961,1.401211,465.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,79.400000,76.662571,69.288572,69.620003,68.607959,13.064000,0.000000,-93.800003,-42.700001,-42.700001,0.000000,0.048814,8.330642,67.783226,107.431184,107.431184,13.064396,6.114142,152.116287,0.006000,12.899000,0.000000,0.000000,93.599998,91.666664,72.900002,72.900002,72.766668,72.566666,1,0,0,0,0,68.091,49.132,68.768,47.585
02/19/2025,12:27:37.067,468.90,469.06,241.260000,23.116000,5577.000000,726.190000,0.000000,60.004000,5577.000000,1.000000,1.400329,1.400730,468.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,79.438889,76.661388,69.292246,69.620003,68.607551,13.064000,0.000000,-94.199997,-42.700001,-42.599998,0.000000,0.113051,8.330410,67.810371,107.431184,107.431184,13.064396,6.113119,152.116318,0.014000,12.899000,0.000000,0.000000,93.766668,91.699997,72.900002,72.933334,72.766668,72.566666,1,0,0,0,0,68.092,49.132,68.764,47.590
02/19/2025,12:27:40.068,471.90,472.06,241.160000,23.107000,5572.000000,730.830000,0.000000,60.004000,5572.000000,1.000000,1.399879,1.400149,471.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,79.455556,76.661980,69.246939,69.620003,68.608776,13.064000,0.000000,-94.500000,-42.799999,-42.700001,0.000000,0.122483,8.330366,67.814857,107.431184,107.431184,13.064396,6.113181,152.116119,0.015000,12.899000,0.000000,0.000000,93.766668,91.733332,72.900002,72.966667,72.800003,72.566666,1,0,0,0,0,68.092,49.131,68.759,47.595
02/19/2025,12:27:43.067,474.90,475.06,241.230000,23.114000,5576.000000,735.480000,0.000000,60.007000,5576.000000,1.000000,1.400623,1.400779,474.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,79.466667,76.664495,69.157347,69.620003,68.609184,13.064000,0.000000,-93.699997,-42.799999,-42.599998,0.000000,0.058246,8.330617,67.784424,107.431184,107.431184,13.064396,6.113575,152.116074,0.007000,12.899000,0.000000,0.000000,93.800003,91.699997,72.900002,73.000000,72.800003,72.599998,1,0,0,0,0,68.092,49.131,68.755,47.601
02/19/2025,12:27:46.069,477.90,478.06,241.130000,23.104000,5571.000000,740.120000,0.000000,60.006000,5571.000000,1.000000,1.400234,1.400323,477.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,79.477779,76.669081,69.084490,69.620003,68.607959,13.064000,0.000000,-93.599998,-42.799999,-42.599998,0.001000,0.000000,8.330858,67.754738,107.431184,107.431184,13.064396,6.113214,152.115997,0.000000,12.899000,0.000000,0.000000,93.800003,91.833336,72.900002,72.966667,72.800003,72.566666,1,0,0,0,0,68.092,49.131,68.750,47.606
02/19/2025,12:27:49.069,480.90,481.06,241.200000,23.112000,5575.000000,744.760000,0.000000,60.010000,5575.000000,1.000000,1.400874,1.401078,480.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,79.505556,76.674259,69.071632,69.620003,68.606326,13.064000,0.000000,-94.300003,-42.900002,-42.500000,0.000000,0.000000,8.330857,67.756683,107.431184,107.431184,13.064396,6.113429,152.115875,0.000000,12.899000,0.000000,0.000000,93.966667,91.900002,72.900002,72.933334,72.766668,72.566666,1,0,0,0,0,68.092,49.131,68.746,47.611
02/19/2025,12:27:52.070,483.90,484.06,241.150000,23.105000,5572.000000,749.410000,0.000000,60.005000,5572.000000,1.000000,1.400563,1.400871,483.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,79.588890,76.680620,69.107550,69.620003,68.605102,13.064000,0.000000,-94.199997,-43.000000,-42.500000,0.000000,0.000000,8.330778,67.765228,107.431184,107.431184,13.064422,6.113603,152.116089,0.000000,12.899000,0.000000,0.000000,94.300001,91.933334,72.900002,73.000000,72.800003,72.599998,1,0,0,0,0,68.092,49.131,68.742,47.616
02/19/2025,12:27:55.072,486.90,487.06,241.180000,23.105000,5572.000000,754.050000,0.000000,60.004000,5572.000000,1.000000,1.401255,1.401319,486.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,79.638889,76.687573,69.153469,69.620003,68.604693,13.065000,0.000000,-94.000000,-42.900002,-42.500000,0.000000,0.017436,8.330762,67.767181,107.433742,107.433742,13.065186,6.113231,152.116302,0.002000,12.900000,0.000000,0.000000,94.500000,92.033333,72.900002,73.000000,72.800003,72.599998,1,0,0,0,0,68.092,49.131,68.738,47.621
02/19/2025,12:27:58.071,489.90,490.06,240.980000,23.085000,5563.000000,758.690000,0.000000,59.999000,5563.000000,1.000000,1.402123,1.402482,489.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,79.677778,76.696005,69.181429,69.620003,68.606326,13.065000,0.000000,-93.900002,-42.900002,-42.500000,0.000000,0.034872,8.330853,67.755478,107.433742,107.433742,13.065186,6.113039,152.116470,0.004000,12.900000,0.000000,0.000000,94.566666,92.199997,72.900002,73.000000,72.800003,72.599998,1,0,0,0,0,68.092,49.131,68.734,47.626
02/19/2025,12:28:01.072,492.90,493.06,241.120000,23.098000,5569.000000,763.330000,0.000000,59.996000,5569.000000,1.000000,1.401160,1.401667,492.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,79.700000,76.706064,69.177348,69.620003,68.607143,13.065000,0.000000,-94.400002,-42.900002,-42.500000,0.001000,0.029060,8.330462,67.805054,107.433742,107.433742,13.065186,6.112989,152.116394,0.003000,12.900000,0.000000,0.000000,94.633331,92.266668,72.900002,73.000000,72.800003,72.599998,1,0,0,0,0,68.092,49.131,68.730,47.631
02/19/2025,12:28:04.072,495.90,496.07,241.240000,23.110000,5575.000000,767.980000,0.000000,59.990000,5575.000000,1.000000,1.400995,1.401219,495.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,79.755557,76.715532,69.152041,69.620003,68.603877,13.065000,0.000000,-94.400002,-42.799999,-42.599998,0.000000,0.011624,8.330567,67.790352,107.433742,107.433742,13.065186,6.112687,152.116409,0.001000,12.900000,0.000000,0.000000,94.800003,92.433334,72.900002,73.000000,72.800003,72.599998,1,0,0,0,0,68.092,49.130,68.726,47.636
02/19/2025,12:28:07.073,498.90,499.07,241.180000,23.106000,5573.000000,772.620000,0.000000,59.992000,5573.000000,1.000000,1.401368,1.401858,498.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,79.744445,76.723520,69.131632,69.620003,68.599386,13.065000,0.000000,-94.500000,-42.700001,-42.700001,0.000000,0.000000,8.330472,67.803162,107.433742,107.433742,13.065186,6.112589,152.116348,0.000000,12.900000,0.000000,0.000000,94.733332,92.599998,72.866669,72.933334,72.766668,72.566666,1,0,0,0,0,68.092,49.130,68.722,47.641
02/19/2025,12:28:10.073,501.90,502.07,241.210000,23.108000,5574.000000,777.270000,0.000000,59.990000,5574.000000,1.000000,1.401160,1.401559,501.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,79.822224,76.729733,69.127549,69.620003,68.596937,13.065000,0.000000,-94.500000,-42.700001,-42.799999,0.000000,0.000000,8.330835,67.756973,107.433742,107.433742,13.065186,6.113140,152.116241,0.000000,12.900000,0.000000,0.000000,94.833336,92.800003,72.900002,73.000000,72.800003,72.599998,1,0,0,0,0,68.092,49.130,68.718,47.646
02/19/2025,12:28:13.075,504.90,505.07,241.200000,23.108000,5574.000000,781.910000,0.000000,59.987000,5574.000000,1.000000,1.401246,1.401451,504.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,79.855556,76.734911,69.139387,69.620003,68.595712,13.065000,0.000000,-95.199997,-42.500000,-42.799999,0.000000,0.000000,8.330885,67.752075,107.433742,107.433742,13.065186,6.113497,152.116104,0.000000,12.900000,0.000000,0.000000,95.000000,92.866669,72.900002,72.966667,72.800003,72.599998,1,0,0,0,0,68.092,49.130,68.714,47.650
02/19/2025,12:28:16.076,507.90,508.07,241.230000,23.113000,5575.000000,786.560000,0.000000,59.989000,5575.000000,1.000000,1.401030,1.401277,507.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,79.911111,76.739940,69.164694,69.620003,68.595712,13.065000,0.000000,-95.199997,-42.500000,-43.000000,0.000000,0.000000,8.330544,67.794098,107.433742,107.433742,13.065186,6.113657,152.115952,0.000000,12.900000,0.000000,0.000000,95.133331,93.066666,72.900002,72.966667,72.800003,72.599998,1,0,0,0,0,68.092,49.130,68.710,47.655
02/19/2025,12:28:19.077,510.90,511.07,241.230000,23.114000,5576.000000,791.200000,0.000000,59.989000,5576.000000,1.000000,1.401185,1.401816,510.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,79.966668,76.744083,69.199593,69.620003,68.595712,13.065000,0.000000,-95.300003,-42.299999,-43.000000,0.000000,0.000000,8.330514,67.796753,107.433742,107.433742,13.065186,6.113610,152.115768,0.000000,12.900000,0.000000,0.000000,95.300003,93.233332,72.900002,72.966667,72.800003,72.599998,1,0,0,0,0,68.092,49.130,68.707,47.660
