FILENAME:,TR_AWP25WS10441_Lab_ID_25WS1753_Model_GE50S08BAY_Date_02_19_2025_Time_12_191st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
02/19/2025,12:28:22.076,513.90,514.07,241.310000,23.122000,5580.000000,795.850000,0.000000,59.992000,5580.000000,1.000000,1.399965,1.400439,513.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,79.994446,76.747189,69.242042,69.620003,68.594487,13.065000,0.000000,-95.300003,-42.299999,-43.000000,0.000000,0.000000,8.330766,67.765572,107.433742,107.433742,13.065186,6.114637,152.115555,0.000000,12.900000,0.000000,0.000000,95.400002,93.333336,72.900002,72.966667,72.800003,72.566666,1,0,0,0,0,68.092,49.129,68.703,47.664
02/19/2025,12:28:25.076,516.90,517.07,241.210000,23.115000,5576.000000,800.500000,0.000000,59.993000,5576.000000,1.000000,1.400303,1.400398,516.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,80.038890,76.746302,69.290000,69.620003,68.594895,13.065000,0.000000,-95.400002,-42.299999,-43.000000,0.000000,0.000000,8.330735,67.774315,107.433742,107.433742,13.065186,6.113922,152.115372,0.000000,12.900000,0.000000,0.000000,95.500000,93.466667,72.900002,72.966667,72.800003,72.599998,1,0,0,0,0,68.092,49.129,68.699,47.669
02/19/2025,12:28:28.078,519.90,520.07,241.280000,23.120000,5578.000000,805.150000,0.000000,59.992000,5578.000000,1.000000,1.400260,1.400489,519.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,80.094445,76.741420,69.343469,69.620003,68.596528,13.066000,0.000000,-95.900002,-42.299999,-43.000000,0.000000,0.009153,8.330619,67.800049,107.441341,107.441379,13.066106,6.114011,152.115509,0.001000,12.901000,0.000000,0.000000,95.733332,93.566666,72.900002,72.966667,72.800003,72.599998,1,0,0,0,0,68.092,49.129,68.696,47.673
02/19/2025,12:28:31.078,522.90,523.07,241.150000,23.108000,5572.000000,809.790000,0.000000,59.991000,5572.000000,1.000000,1.400640,1.400746,522.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,80.133334,76.733432,69.399592,69.620003,68.596120,13.066000,0.000000,-95.800003,-42.299999,-43.000000,0.000000,0.036611,8.330747,67.782402,107.442973,107.442973,13.066295,6.113678,152.115494,0.004000,12.901000,0.000000,0.000000,95.833336,93.666664,72.900002,73.000000,72.800003,72.599998,1,0,0,0,0,68.092,49.129,68.692,47.678
02/19/2025,12:28:34.078,525.90,526.07,241.260000,23.119000,5578.000000,814.440000,0.000000,59.991000,5578.000000,1.000000,1.401142,1.401393,525.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,80.133334,76.723224,69.446124,69.620003,68.594079,13.066000,0.000000,-95.500000,-42.200001,-42.900002,0.000000,0.064069,8.330789,67.779686,107.442973,107.442973,13.066295,6.114005,152.115311,0.008000,12.901000,0.000000,0.000000,95.800003,93.699997,72.900002,73.000000,72.800003,72.599998,1,0,0,0,0,68.092,49.129,68.689,47.682
02/19/2025,12:28:37.079,528.90,529.07,241.230000,23.117000,5577.000000,819.080000,0.000000,59.993000,5577.000000,1.000000,1.400441,1.400531,528.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,80.150001,76.711094,69.478369,69.620003,68.593263,13.066000,0.000000,-95.500000,-42.299999,-42.900002,0.000000,0.036611,8.330206,67.851906,107.442973,107.442973,13.066295,6.114038,152.115280,0.004000,12.901000,0.000000,0.000000,95.900002,93.733332,72.900002,72.966667,72.800003,72.599998,1,0,0,0,0,68.092,49.129,68.685,47.687
02/19/2025,12:28:40.079,531.90,532.07,241.270000,23.121000,5578.000000,823.730000,0.000000,59.996000,5578.000000,1.000000,1.399853,1.400174,531.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,80.205556,76.696893,69.505920,69.620003,68.590814,13.066000,0.000000,-95.900002,-42.299999,-42.799999,0.000000,0.009153,8.330637,67.797432,107.442973,107.442973,13.066295,6.114128,152.115204,0.001000,12.901000,0.000000,0.000000,96.099998,93.866669,72.900002,72.966667,72.800003,72.599998,1,0,0,0,0,68.092,49.128,68.682,47.691
02/19/2025,12:28:43.080,534.90,535.07,241.170000,23.111000,5574.000000,828.380000,0.000000,59.996000,5574.000000,1.000000,1.400545,1.400879,534.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,80.288890,76.681360,69.544694,69.620003,68.587549,13.066000,0.000000,-95.599998,-42.400002,-42.799999,0.000000,0.000000,8.330519,67.814293,107.442973,107.442973,13.066295,6.114141,152.115219,0.000000,12.901000,0.000000,0.000000,96.433334,94.000000,72.900002,73.000000,72.800003,72.599998,1,0,0,0,0,68.092,49.128,68.678,47.695
02/19/2025,12:28:46.079,537.90,538.07,241.260000,23.121000,5578.000000,833.020000,0.000000,59.996000,5578.000000,1.000000,1.400329,1.400605,537.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,80.316667,76.664200,69.593060,69.620003,68.587140,13.066000,0.000000,-95.599998,-42.400002,-42.799999,0.000000,0.000000,8.330747,67.781509,107.442973,107.442973,13.066295,6.114252,152.115173,0.000000,12.901000,0.000000,0.000000,96.566666,94.099998,72.900002,72.933334,72.800003,72.599998,1,0,0,0,0,68.092,49.128,68.675,47.700
02/19/2025,12:28:49.080,540.90,541.07,241.270000,23.124000,5579.000000,837.670000,0.000000,60.001000,5579.000000,1.000000,1.400752,1.401044,540.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,80.355556,76.646744,69.639795,69.620003,68.587548,13.066000,0.000000,-95.400002,-42.400002,-42.700001,0.000000,0.000000,8.330942,67.762856,107.442973,107.442973,13.066295,6.114249,152.115189,0.000000,12.901000,0.000000,0.000000,96.633331,94.266668,72.900002,72.933334,72.800003,72.599998,1,0,0,0,0,68.093,49.128,68.672,47.704
02/19/2025,12:28:52.080,543.90,544.07,241.250000,23.120000,5578.000000,842.320000,0.000000,60.002000,5578.000000,1.000000,1.401168,1.401699,543.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,80.433334,76.630768,69.675510,69.620003,68.587548,13.066000,0.000000,-95.800003,-42.400002,-42.799999,0.000000,0.000000,8.330962,67.763985,107.442973,107.442973,13.066295,6.114226,152.115112,0.000000,12.901000,0.000000,0.000000,96.866669,94.433334,72.900002,73.000000,72.800003,72.599998,1,0,0,0,0,68.093,49.128,68.668,47.708
02/19/2025,12:28:55.081,546.90,547.07,241.160000,23.111000,5573.000000,846.970000,0.000000,59.999000,5573.000000,1.000000,1.400632,1.401062,546.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,80.450001,76.616123,69.703469,69.620003,68.587956,13.066000,0.000000,-95.699997,-42.500000,-42.700001,0.001000,0.000000,8.330666,67.803383,107.442973,107.442973,13.066295,6.114979,152.115067,0.000000,12.901000,0.000000,0.000000,96.966667,94.500000,72.900002,72.933334,72.800003,72.599998,1,0,0,0,0,68.093,49.128,68.665,47.712
02/19/2025,12:28:58.081,549.90,550.07,241.140000,23.108000,5572.000000,851.610000,0.000000,60.000000,5572.000000,1.000000,1.401073,1.401053,549.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,80.516667,76.602513,69.728367,69.606669,68.588364,13.066000,0.000000,-95.500000,-42.500000,-42.700001,0.000000,0.000000,8.330616,67.808479,107.442973,107.442973,13.066295,6.114978,152.115021,0.000000,12.901000,0.000000,0.000000,97.133334,94.666664,72.900002,73.000000,72.800003,72.599998,1,0,0,0,0,68.093,49.128,68.662,47.716
02/19/2025,12:29:01.081,552.90,553.07,241.180000,23.112000,5574.000000,856.250000,0.000000,60.001000,5574.000000,1.000000,1.400571,1.400572,552.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,80.566667,76.590087,69.747756,69.606669,68.586732,13.066000,0.000000,-95.300003,-42.500000,-42.700001,0.000000,0.000000,8.331229,67.731827,107.442973,107.442973,13.066295,6.114439,152.115097,0.000000,12.901000,0.000000,0.000000,97.433334,94.733332,72.900002,72.933334,72.800003,72.599998,1,0,0,0,0,68.093,49.127,68.659,47.721
02/19/2025,12:29:04.083,555.90,556.08,241.170000,23.112000,5574.000000,860.900000,0.000000,60.001000,5574.000000,1.000000,1.401566,1.401791,555.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,80.627778,76.578253,69.758777,69.620003,68.583875,13.066000,0.000000,-95.800003,-42.500000,-42.700001,0.001000,0.000000,8.331435,67.707268,107.442973,107.442973,13.066295,6.114015,152.115051,0.000000,12.901000,0.000000,0.000000,97.533333,94.966667,72.900002,72.966667,72.800003,72.599998,1,0,0,0,0,68.093,49.127,68.656,47.725
02/19/2025,12:29:07.083,558.90,559.08,241.240000,23.119000,5577.000000,865.550000,0.000000,60.004000,5577.000000,1.000000,1.400666,1.401219,558.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,80.666667,76.566715,69.764899,69.620003,68.583467,13.066000,0.000000,-95.599998,-42.500000,-42.700001,0.000000,0.000000,8.331469,67.703545,107.442973,107.442973,13.066295,6.114522,152.115051,0.000000,12.901000,0.000000,0.000000,97.599998,95.133331,72.900002,72.966667,72.800003,72.599998,1,0,0,0,0,68.093,49.127,68.653,47.729
02/19/2025,12:29:10.084,561.90,562.08,241.360000,23.130000,5583.000000,870.200000,0.000000,60.004000,5583.000000,1.000000,1.401989,1.401972,561.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,80.677778,76.555177,69.772449,69.620003,68.587140,13.066000,0.000000,-95.500000,-42.500000,-42.700001,0.000000,0.000000,8.331383,67.719093,107.442973,107.442973,13.066295,6.114514,152.114975,0.000000,12.901000,0.000000,0.000000,97.599998,95.266668,72.900002,72.900002,72.800003,72.599998,1,0,0,0,0,68.093,49.127,68.650,47.733
02/19/2025,12:29:13.084,564.90,565.08,241.380000,23.131000,5583.000000,874.850000,0.000000,60.005000,5583.000000,1.000000,1.400847,1.401193,564.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,80.700001,76.544674,69.787754,69.620003,68.589180,13.066000,0.000000,-95.400002,-42.500000,-42.700001,0.000000,0.000000,8.331314,67.729897,107.442973,107.442973,13.066295,6.114448,152.114960,0.000000,12.901000,0.000000,0.000000,97.599998,95.366669,72.900002,72.933334,72.800003,72.599998,1,0,0,0,0,68.093,49.127,68.647,47.737
02/19/2025,12:29:16.085,567.90,568.08,241.280000,23.121000,5579.000000,879.500000,0.000000,60.007000,5579.000000,1.000000,1.401280,1.401277,567.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,80.772222,76.534763,69.812039,69.620003,68.587140,13.066000,0.000000,-95.900002,-42.400002,-42.700001,0.000000,0.000000,8.331037,67.766472,107.442973,107.442973,13.066295,6.114231,152.114868,0.000000,12.901000,0.000000,0.000000,97.699997,95.666664,72.900002,72.966667,72.800003,72.599998,1,0,0,0,0,68.093,49.127,68.644,47.741
02/19/2025,12:29:19.085,570.90,571.08,241.420000,23.135000,5585.000000,884.150000,0.000000,60.009000,5585.000000,1.000000,1.401340,1.401458,570.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,80.777778,76.525887,69.838774,69.620003,68.582243,13.066000,0.000000,-95.900002,-42.400002,-42.700001,0.000000,0.000000,8.330835,67.794350,107.442973,107.442973,13.066295,6.114366,152.114853,0.000000,12.901000,0.000000,0.000000,97.699997,95.733332,72.900002,72.933334,72.800003,72.599998,1,0,0,0,0,68.093,49.127,68.641,47.744
02/19/2025,12:29:22.086,573.90,574.08,241.420000,23.134000,5585.000000,888.810000,0.000000,60.013000,5585.000000,1.000000,1.399844,1.399801,573.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,80.800001,76.518343,69.861428,69.620003,68.579386,13.066000,0.000000,-95.800003,-42.400002,-42.900002,0.000000,0.000000,8.331190,67.752411,107.442973,107.442973,13.066415,6.114693,152.114792,0.000000,12.901000,0.000000,0.000000,97.766668,95.800003,72.900002,72.933334,72.800003,72.599998,1,0,0,0,0,68.093,49.126,68.638,47.748
02/19/2025,12:29:25.088,576.90,577.08,241.490000,23.140000,5588.000000,893.460000,0.000000,60.016000,5588.000000,1.000000,1.400130,1.400555,576.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,80.833335,76.512130,69.880816,69.620003,68.581018,13.066000,0.000000,-95.500000,-42.299999,-42.900002,0.000000,0.000000,8.331210,67.749794,107.442973,107.442973,13.066415,6.114287,152.114746,0.000000,12.901000,0.000000,0.000000,97.900002,95.866669,72.900002,72.933334,72.800003,72.599998,1,0,0,0,0,68.093,49.126,68.638,47.748
02/19/2025,12:29:28.090,579.90,580.08,241.340000,23.127000,5581.000000,898.110000,0.000000,60.017000,5581.000000,1.000000,1.400657,1.400638,579.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,80.844446,76.507248,69.896734,69.620003,68.583467,13.066000,0.000000,-96.099998,-42.200001,-43.000000,0.000000,0.000000,8.331031,67.777039,107.442973,107.442973,13.066415,6.114393,152.114700,0.000000,12.901000,0.000000,0.000000,97.933334,95.900002,72.900002,72.933334,72.800003,72.599998,1,0,0,0,0,68.093,49.126,68.636,47.752
02/19/2025,12:29:31.090,582.90,583.08,241.340000,23.127000,5581.000000,902.760000,0.000000,60.017000,5581.000000,1.000000,1.400009,1.400141,582.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,80.888890,76.503698,69.907347,69.620003,68.587140,13.066000,0.000000,-95.900002,-42.299999,-43.000000,0.000000,0.000000,8.330725,67.818146,107.442973,107.442973,13.066415,6.114474,152.114716,0.000000,12.901000,0.000000,0.000000,98.000000,96.133334,72.900002,72.900002,72.800003,72.599998,1,0,0,0,0,68.093,49.126,68.633,47.756
02/19/2025,12:29:34.090,585.90,586.08,241.300000,23.122000,5579.000000,907.410000,0.000000,60.014000,5579.000000,1.000000,1.400052,1.400249,585.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,80.988889,76.501035,69.916122,69.620003,68.587956,13.066000,0.000000,-95.699997,-42.299999,-43.000000,0.000000,0.006879,8.330628,67.829475,107.443375,107.443443,13.066475,6.114928,152.114548,0.001000,12.901000,0.000000,0.000000,98.066666,96.633331,72.900002,72.933334,72.800003,72.599998,1,0,0,0,0,68.093,49.126,68.630,47.760
02/19/2025,12:29:37.089,588.90,589.08,241.320000,23.123000,5580.000000,912.060000,0.000000,60.011000,5580.000000,1.000000,1.400337,1.400754,588.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,81.055555,76.499852,69.925304,69.606669,68.584691,13.068000,0.000000,-95.400002,-42.299999,-43.000000,0.000000,0.051802,8.330773,67.812042,107.457062,107.457062,13.068106,6.113995,152.115067,0.006000,12.902000,0.000000,0.000000,98.233332,96.699997,72.966667,72.966667,72.866669,72.599998,1,0,0,0,0,68.093,49.126,68.627,47.763
02/19/2025,12:29:40.090,591.90,592.08,241.250000,23.116000,5577.000000,916.710000,0.000000,60.008000,5577.000000,1.000000,1.400242,1.400415,591.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,81.094446,76.499704,69.921835,69.620003,68.581426,13.068000,0.000000,-95.199997,-42.299999,-43.000000,0.000000,0.096725,8.331172,67.763496,107.457062,107.457062,13.068106,6.114161,152.115021,0.012000,12.902000,0.000000,0.000000,98.466667,96.866669,72.900002,72.933334,72.800003,72.599998,1,0,0,0,0,68.093,49.126,68.625,47.767
02/19/2025,12:29:43.091,594.90,595.08,241.390000,23.130000,5583.000000,921.360000,0.000000,60.005000,5583.000000,1.000000,1.400735,1.401135,594.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,81.144445,76.500148,69.895509,69.606669,68.581426,13.068000,0.000000,-95.599998,-42.400002,-43.000000,0.000000,0.067992,8.331108,67.772484,107.457062,107.457062,13.068106,6.114252,152.114883,0.008000,12.902000,0.000000,0.000000,98.699999,96.933334,72.900002,72.933334,72.800003,72.599998,1,0,0,0,0,68.093,49.126,68.622,47.771
02/19/2025,12:29:46.093,597.90,598.09,241.420000,23.133000,5585.000000,926.010000,0.000000,60.004000,5585.000000,1.000000,1.400467,1.400961,597.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,81.205556,76.500592,69.870815,69.620003,68.584283,13.068000,0.000000,-95.199997,-42.400002,-43.000000,0.000000,0.023069,8.331067,67.777397,107.457062,107.457062,13.068106,6.114302,152.114761,0.003000,12.902000,0.000000,0.000000,99.066666,96.966667,72.900002,72.900002,72.800003,72.599998,1,0,0,0,0,68.093,49.126,68.619,47.775
02/19/2025,12:29:49.092,600.90,601.09,241.410000,23.133000,5584.000000,930.660000,0.000000,60.005000,5584.000000,1.000000,1.400899,1.401019,600.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,81.227778,76.501035,69.874897,69.620003,68.583467,13.068000,0.000000,-95.099998,-42.400002,-43.000000,0.000000,0.000000,8.331016,67.783394,107.457062,107.457062,13.068106,6.114763,152.114685,0.000000,12.902000,0.000000,0.000000,99.099998,97.000000,72.933334,72.933334,72.800003,72.599998,1,0,0,0,0,68.093,49.126,68.617,47.778
02/19/2025,12:29:52.093,603.90,604.09,241.260000,23.120000,5578.000000,935.310000,0.000000,59.999000,5578.000000,1.000000,1.400735,1.401268,603.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,81.227778,76.501479,69.908978,69.620003,68.578978,13.068000,0.000000,-95.599998,-42.299999,-43.000000,0.000000,0.000000,8.331095,67.772766,107.457062,107.457062,13.068106,6.114811,152.114700,0.000000,12.902000,0.000000,0.000000,99.099998,97.033333,72.900002,72.933334,72.800003,72.599998,1,0,0,0,0,68.093,49.126,68.614,47.782
02/19/2025,12:29:55.093,606.90,607.09,241.350000,23.129000,5582.000000,939.970000,0.000000,59.996000,5582.000000,1.000000,1.401141,1.401119,606.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,81.294445,76.501923,69.955509,69.620003,68.575305,13.068000,0.000000,-95.699997,-42.299999,-43.000000,0.000000,0.000000,8.330886,67.800980,107.457062,107.457062,13.068106,6.114507,152.114639,0.000000,12.902000,0.000000,0.000000,99.300001,97.199999,72.900002,72.966667,72.800003,72.599998,1,0,0,0,0,68.093,49.125,68.612,47.785
02/19/2025,12:29:58.093,609.90,610.09,241.390000,23.131000,5584.000000,944.620000,0.000000,59.995000,5584.000000,1.000000,1.400588,1.401259,609.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,81.372223,76.502663,70.004080,69.620003,68.571632,13.068000,0.000000,-95.599998,-42.299999,-43.000000,0.000000,0.000000,8.331117,67.772614,107.457062,107.457062,13.068106,6.114719,152.114685,0.000000,12.902000,0.000000,0.000000,99.599998,97.366669,72.900002,72.966667,72.800003,72.599998,1,0,0,0,0,68.093,49.125,68.609,47.789
02/19/2025,12:30:01.093,612.90,613.09,241.370000,23.131000,5583.000000,949.270000,0.000000,59.993000,5583.000000,1.000000,1.400761,1.401500,612.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,81.411111,76.503254,70.045509,69.620003,68.572448,13.068000,0.000000,-95.500000,-42.299999,-43.000000,0.000000,0.000000,8.331143,67.770241,107.457062,107.457062,13.068106,6.114393,152.114609,0.000000,12.902000,0.000000,0.000000,99.633331,97.566666,72.933334,72.933334,72.800003,72.599998,1,0,0,0,0,68.093,49.125,68.607,47.793
02/19/2025,12:30:04.094,615.90,616.09,241.390000,23.132000,5584.000000,953.920000,0.000000,59.993000,5584.000000,1.000000,1.400268,1.400638,615.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,81.477778,76.502811,70.077755,69.620003,68.575713,13.068000,0.000000,-95.400002,-42.200001,-43.000000,0.000000,0.000000,8.330892,67.803268,107.457062,107.457062,13.068106,6.114779,152.114426,0.000000,12.902000,0.000000,0.000000,99.800001,97.699997,72.966667,73.000000,72.800003,72.599998,1,0,0,0,0,68.094,49.125,68.604,47.796
02/19/2025,12:30:07.094,618.90,619.09,241.280000,23.121000,5579.000000,958.580000,0.000000,59.995000,5579.000000,1.000000,1.400545,1.400738,618.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,81.505556,76.501035,70.101224,69.620003,68.578570,13.068000,0.000000,-96.099998,-42.200001,-43.000000,0.000000,0.000000,8.330727,67.823723,107.457062,107.457062,13.068106,6.114840,152.114578,0.000000,12.902000,0.000000,0.000000,100.000000,97.733332,72.933334,72.966667,72.833336,72.566666,1,0,0,0,0,68.094,49.125,68.602,47.800
02/19/2025,12:30:10.095,621.90,622.09,241.470000,23.139000,5587.000000,963.230000,0.000000,59.994000,5587.000000,1.000000,1.400968,1.401458,621.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,81.533334,76.498965,70.117754,69.620003,68.579386,13.068000,0.000000,-95.900002,-42.299999,-43.000000,0.000000,0.000000,8.331046,67.784157,107.457062,107.457062,13.068106,6.114720,152.114487,0.000000,12.902000,0.000000,0.000000,100.133331,97.766668,72.933334,72.966667,72.800003,72.599998,1,0,0,0,0,68.094,49.125,68.599,47.803
02/19/2025,12:30:13.095,624.90,625.09,241.200000,23.110000,5574.000000,967.880000,0.000000,59.994000,5574.000000,1.000000,1.401471,1.401327,624.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,81.561112,76.496154,70.132040,69.620003,68.578570,13.069000,0.000000,-95.699997,-42.299999,-43.000000,0.000000,0.017101,8.331041,67.791023,107.463090,107.463090,13.068912,6.114607,152.114639,0.002000,12.903000,0.000000,0.000000,100.199999,97.866669,72.933334,72.966667,72.800003,72.599998,1,0,0,0,0,68.094,49.125,68.597,47.807
02/19/2025,12:30:16.095,627.90,628.09,241.430000,23.133000,5585.000000,972.530000,0.000000,59.995000,5585.000000,1.000000,1.400986,1.401276,627.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,81.594446,76.492752,70.142245,69.620003,68.578162,13.069000,0.000000,-95.500000,-42.299999,-42.900002,0.000000,0.042753,8.330673,67.837830,107.463090,107.463090,13.068912,6.114571,152.114578,0.005000,12.903000,0.000000,0.000000,100.300003,97.933334,72.966667,72.966667,72.800003,72.599998,1,0,0,0,0,68.094,49.125,68.594,47.810
02/19/2025,12:30:19.095,630.90,631.09,241.300000,23.121000,5579.000000,977.190000,0.000000,59.996000,5579.000000,1.000000,1.401367,1.401533,630.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,81.611112,76.488314,70.142653,69.620003,68.576937,13.069000,0.000000,-96.000000,-42.299999,-42.799999,0.000000,0.051304,8.330888,67.809662,107.463090,107.463090,13.068912,6.114229,152.114594,0.006000,12.903000,0.000000,0.000000,100.266668,98.166664,72.900002,72.933334,72.800003,72.599998,1,0,0,0,0,68.094,49.125,68.592,47.813
02/19/2025,12:30:22.095,633.90,634.09,241.350000,23.127000,5582.000000,981.840000,0.000000,59.997000,5582.000000,1.000000,1.400744,1.400870,633.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,81.661112,76.482545,70.139183,69.620003,68.576529,13.069000,0.000000,-95.800003,-42.299999,-42.900002,0.000000,0.025652,8.330849,67.814407,107.463090,107.463090,13.068912,6.114738,152.114487,0.003000,12.903000,0.000000,0.000000,100.266668,98.433334,72.900002,72.966667,72.800003,72.599998,1,0,0,0,0,68.094,49.125,68.590,47.817
02/19/2025,12:30:25.095,636.90,637.09,241.280000,23.121000,5579.000000,986.490000,0.000000,59.997000,5579.000000,1.000000,1.400631,1.400862,636.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,81.733334,76.475740,70.147754,69.620003,68.576121,13.069000,0.000000,-95.599998,-42.299999,-42.799999,0.000000,0.000000,8.330757,67.826370,107.463090,107.463090,13.068912,6.115004,152.114410,0.000000,12.903000,0.000000,0.000000,100.366669,98.733332,72.900002,73.000000,72.800003,72.599998,1,0,0,0,0,68.094,49.125,68.587,47.820
02/19/2025,12:30:28.095,639.90,640.09,241.250000,23.118000,5577.000000,991.130000,0.000000,60.000000,5577.000000,1.000000,1.400294,1.400788,639.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,81.755557,76.469231,70.177755,69.626668,68.576529,13.069000,0.000000,-95.400002,-42.299999,-42.799999,0.000000,0.000000,8.330994,67.797775,107.463090,107.463090,13.068912,6.114473,152.114471,0.000000,12.903000,0.000000,0.000000,100.400002,98.800003,72.933334,73.000000,72.800003,72.599998,1,0,0,0,0,68.094,49.125,68.585,47.823
02/19/2025,12:30:31.097,642.90,643.09,241.280000,23.120000,5578.000000,995.780000,0.000000,59.996000,5578.000000,1.000000,1.400995,1.401152,642.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,81.794445,76.462575,70.217755,69.626668,68.576937,13.069000,0.000000,-96.000000,-42.400002,-42.700001,0.000000,0.000000,8.330672,67.843048,107.463090,107.463090,13.068912,6.114917,152.114395,0.000000,12.903000,0.000000,0.000000,100.500000,98.933334,72.933334,73.000000,72.800003,72.599998,1,0,0,0,0,68.094,49.125,68.583,47.827
02/19/2025,12:30:34.098,645.90,646.09,241.300000,23.124000,5580.000000,1000.400000,0.000000,59.999000,5580.000000,1.000000,1.401185,1.401409,645.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,81.827778,76.455474,70.254898,69.620003,68.575305,13.069000,0.000000,-95.800003,-42.400002,-42.700001,0.000000,0.000000,8.330717,67.837601,107.463090,107.463090,13.068912,6.114971,152.114243,0.000000,12.903000,0.000000,0.000000,100.533333,99.133331,72.933334,72.966667,72.800003,72.599998,1,0,0,0,0,68.094,49.125,68.581,47.830
02/19/2025,12:30:37.098,648.90,649.09,241.300000,23.124000,5580.000000,1005.100000,0.000000,59.996000,5580.000000,1.000000,1.401704,1.401906,648.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,81.894445,76.448226,70.289184,69.620003,68.575713,13.069000,0.000000,-95.599998,-42.400002,-42.700001,0.000000,0.000000,8.331244,67.773575,107.463090,107.463090,13.068912,6.115133,152.114349,0.000000,12.903000,0.000000,0.000000,100.699997,99.333336,72.933334,73.000000,72.800003,72.599998,1,0,0,0,0,68.094,49.125,68.579,47.833
02/19/2025,12:30:40.099,651.90,652.09,241.380000,23.132000,5584.000000,1009.700000,0.000000,59.995000,5584.000000,1.000000,1.400614,1.400945,651.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,81.888889,76.440829,70.323061,69.620003,68.576121,13.069000,0.000000,-95.199997,-42.500000,-42.599998,0.001000,0.000000,8.331386,67.758667,107.463090,107.463090,13.068912,6.114930,152.114273,0.000000,12.903000,0.000000,0.000000,100.699997,99.400002,72.900002,72.966667,72.800003,72.566666,1,0,0,0,0,68.094,49.125,68.576,47.837
02/19/2025,12:30:43.099,654.90,655.09,241.330000,23.122000,5580.000000,1014.400000,0.000000,59.992000,5580.000000,1.000000,1.401047,1.401359,654.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,81.933334,76.433581,70.355714,69.620003,68.576937,13.071000,0.000000,-95.699997,-42.500000,-42.500000,0.000000,0.054991,8.330899,67.819214,107.479092,107.479092,13.070838,6.114588,152.114777,0.007000,12.905000,0.000000,0.000000,100.833336,99.500000,72.900002,72.966667,72.800003,72.599998,1,0,0,0,0,68.094,49.125,68.574,47.840
02/19/2025,12:30:46.099,657.90,658.09,241.290000,23.119000,5578.000000,1019.000000,0.000000,59.991000,5578.000000,1.000000,1.401055,1.401591,657.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,81.977778,76.427960,70.362449,69.620003,68.576529,13.071000,0.000000,-95.400002,-42.700001,-42.599998,0.000000,0.109982,8.330812,67.831329,107.479092,107.479092,13.070838,6.114307,152.114670,0.013000,12.905000,0.000000,0.000000,101.066666,99.533333,72.900002,72.966667,72.800003,72.599998,1,0,0,0,0,68.094,49.125,68.572,47.843
02/19/2025,12:30:49.100,660.90,661.09,241.180000,23.109000,5573.000000,1023.700000,0.000000,59.986000,5573.000000,1.000000,1.400666,1.401070,660.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,82.072222,76.424853,70.327755,69.620003,68.575713,13.071000,0.000000,-95.000000,-42.799999,-42.400002,0.000000,0.091652,8.330477,67.872307,107.479092,107.479092,13.070838,6.114590,152.114563,0.011000,12.905000,0.000000,0.000000,101.400002,99.666664,72.966667,73.000000,72.800003,72.599998,1,0,0,0,0,68.094,49.124,68.570,47.846
02/19/2025,12:30:52.099,663.90,664.09,241.420000,23.133000,5585.000000,1028.300000,0.000000,59.980000,5585.000000,1.000000,1.400726,1.401210,663.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,82.094444,76.422338,70.284490,69.620003,68.575713,13.071000,0.000000,-94.500000,-42.900002,-42.299999,0.000000,0.036661,8.330655,67.849068,107.479092,107.479092,13.070838,6.114785,152.114410,0.004000,12.905000,0.000000,0.000000,101.566666,99.699997,72.900002,73.000000,72.800003,72.599998,1,0,0,0,0,68.094,49.124,68.568,47.849
02/19/2025,12:30:55.101,666.90,667.09,241.430000,23.135000,5585.000000,1033.000000,0.000000,59.977000,5585.000000,1.000000,1.399697,1.400116,666.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,82.127778,76.420711,70.284489,69.620003,68.572856,13.071000,0.000000,-94.699997,-43.099998,-42.200001,0.000000,0.000000,8.330783,67.832901,107.479092,107.479092,13.070838,6.114432,152.114349,0.000000,12.905000,0.000000,0.000000,101.599998,99.833336,72.933334,73.000000,72.800003,72.599998,1,0,0,0,0,68.094,49.124,68.566,47.852
02/19/2025,12:30:58.101,669.90,670.09,241.360000,23.128000,5582.000000,1037.600000,0.000000,59.973000,5582.000000,1.000000,1.400121,1.400522,669.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,82.150000,76.419528,70.334897,69.620003,68.571632,13.071000,0.000000,-94.199997,-43.099998,-42.200001,0.000000,0.000000,8.330981,67.807365,107.479092,107.479092,13.070838,6.114830,152.114182,0.000000,12.905000,0.000000,0.000000,101.699997,99.900002,72.900002,73.000000,72.800003,72.599998,1,0,0,0,0,68.094,49.124,68.564,47.855
02/19/2025,12:31:01.101,672.90,673.09,241.450000,23.137000,5586.000000,1042.300000,0.000000,59.975000,5586.000000,1.000000,1.400916,1.401450,672.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,82.172223,76.419380,70.411837,69.620003,68.573673,13.071000,0.000000,-94.000000,-43.099998,-42.299999,0.000000,0.000000,8.330871,67.825104,107.479092,107.479092,13.070838,6.115105,152.114136,0.000000,12.905000,0.000000,0.000000,101.800001,100.000000,72.900002,72.966667,72.800003,72.566666,1,0,0,0,0,68.094,49.124,68.562,47.858
02/19/2025,12:31:04.101,675.90,676.09,241.360000,23.129000,5582.000000,1046.900000,0.000000,59.970000,5582.000000,1.000000,1.400536,1.401061,675.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,82.250000,76.419972,70.494287,69.626668,68.575713,13.071000,0.000000,-94.000000,-43.000000,-42.500000,0.000000,0.000000,8.330957,67.819023,107.479092,107.479092,13.070838,6.114962,152.114090,0.000000,12.905000,0.000000,0.000000,102.066666,100.066666,72.933334,73.000000,72.833336,72.599998,1,0,0,0,0,68.094,49.124,68.560,47.861
02/19/2025,12:31:07.103,678.90,679.10,241.470000,23.139000,5587.000000,1051.600000,0.000000,59.970000,5587.000000,1.000000,1.400666,1.401044,678.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,82.294445,76.421155,70.566531,69.620003,68.577345,13.071000,0.000000,-94.900002,-42.700001,-42.700001,0.000000,0.000000,8.330898,67.831017,107.479092,107.479092,13.070838,6.115091,152.113953,0.000000,12.905000,0.000000,0.000000,102.333333,100.099998,72.933334,73.000000,72.800003,72.599998,1,0,0,0,0,68.094,49.124,68.558,47.864
02/19/2025,12:31:10.103,681.90,682.10,241.310000,23.126000,5580.000000,1056.300000,0.000000,59.969000,5580.000000,1.000000,1.400502,1.400812,681.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,82.322222,76.422191,70.626123,69.626668,68.575305,13.071000,0.000000,-95.400002,-42.400002,-42.900002,0.000000,0.000000,8.331163,67.802361,107.479092,107.479092,13.070838,6.115179,152.113876,0.000000,12.905000,0.000000,0.000000,102.500000,100.133331,72.900002,73.000000,72.800003,72.599998,1,0,0,0,0,68.095,49.124,68.556,47.867
02/19/2025,12:31:13.103,684.90,685.10,241.430000,23.135000,5585.000000,1060.900000,0.000000,59.970000,5585.000000,1.000000,1.400692,1.400903,684.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,82.333334,76.420415,70.677347,69.620003,68.573264,13.071000,0.000000,-95.699997,-42.299999,-43.000000,0.000000,0.000000,8.331390,67.775208,107.479092,107.479092,13.071052,6.115130,152.113907,0.000000,12.905000,0.000000,0.000000,102.500000,100.233332,72.900002,72.966667,72.800003,72.599998,1,0,0,0,0,68.095,49.124,68.554,47.870
02/19/2025,12:31:16.102,687.90,688.10,241.320000,23.123000,5580.000000,1065.600000,0.000000,59.969000,5580.000000,1.000000,1.401419,1.401790,687.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,82.366667,76.415090,70.717756,69.620003,68.574081,13.071000,0.000000,-95.599998,-42.200001,-43.000000,0.000000,0.000000,8.331203,67.800797,107.479092,107.479092,13.071052,6.115655,152.114120,0.000000,12.905000,0.000000,0.000000,102.533333,100.400002,72.900002,72.966667,72.800003,72.599998,1,0,0,0,0,68.095,49.124,68.552,47.873
02/19/2025,12:31:19.102,690.90,691.10,241.440000,23.136000,5586.000000,1070.200000,0.000000,59.972000,5586.000000,1.000000,1.400458,1.400845,690.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,82.422222,76.407842,70.746532,69.626668,68.576121,13.071000,0.000000,-95.400002,-42.400002,-42.799999,0.000000,0.000000,8.330785,67.850525,107.479092,107.479092,13.071052,6.115223,152.113907,0.000000,12.905000,0.000000,0.000000,102.633331,100.599998,72.900002,73.000000,72.800003,72.599998,1,0,0,0,0,68.095,49.124,68.550,47.876
02/19/2025,12:31:22.104,693.90,694.10,241.340000,23.127000,5581.000000,1074.900000,0.000000,59.971000,5581.000000,1.000000,1.400571,1.400638,693.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,82.483334,76.399706,70.765104,69.620003,68.576529,13.071000,0.000000,-95.599998,-42.599998,-42.599998,0.000000,0.000000,8.331097,67.816940,107.479092,107.479092,13.071052,6.115006,152.113831,0.000000,12.905000,0.000000,0.000000,102.900002,100.699997,72.900002,73.000000,72.800003,72.599998,1,0,0,0,0,68.095,49.124,68.550,47.876
02/19/2025,12:31:25.104,696.90,697.10,241.380000,23.130000,5583.000000,1079.500000,0.000000,59.971000,5583.000000,1.000000,1.399568,1.399909,696.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,82.550001,76.390386,70.787756,69.620003,68.572856,13.071000,0.000000,-95.000000,-42.900002,-42.299999,0.000000,0.000000,8.331040,67.824623,107.479092,107.479092,13.071052,6.114980,152.113861,0.000000,12.905000,0.000000,0.000000,103.099998,100.900002,72.900002,73.000000,72.800003,72.599998,1,0,0,0,0,68.095,49.124,68.548,47.879
02/19/2025,12:31:28.104,699.90,700.10,241.420000,23.134000,5585.000000,1084.200000,0.000000,59.973000,5585.000000,1.000000,1.400233,1.400464,699.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,82.588889,76.379736,70.821837,69.626668,68.570816,13.071000,0.000000,-94.300003,-43.099998,-42.200001,0.000000,0.000000,8.330880,67.849236,107.479092,107.479092,13.071052,6.115410,152.113739,0.000000,12.905000,0.000000,0.000000,103.099998,101.166664,72.900002,72.966667,72.800003,72.599998,1,0,0,0,0,68.095,49.123,68.546,47.882
02/19/2025,12:31:31.104,702.90,703.10,241.470000,23.140000,5588.000000,1088.800000,0.000000,59.974000,5588.000000,1.000000,1.400908,1.400919,702.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,82.616667,76.367753,70.862244,69.626668,68.571632,13.071000,0.000000,-93.800003,-43.099998,-42.200001,0.000000,0.000000,8.331097,67.821045,107.479092,107.479092,13.071052,6.115158,152.113693,0.000000,12.905000,0.000000,0.000000,103.099998,101.300003,72.900002,73.000000,72.800003,72.599998,1,0,0,0,0,68.095,49.123,68.544,47.885
02/19/2025,12:31:34.105,705.90,706.10,241.290000,23.122000,5579.000000,1093.500000,0.000000,59.976000,5579.000000,1.000000,1.401220,1.401343,705.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,82.627778,76.354440,70.904080,69.620003,68.572856,13.071000,0.000000,-94.199997,-43.099998,-42.299999,0.000000,0.000000,8.331502,67.774315,107.479092,107.479092,13.071052,6.115239,152.113663,0.000000,12.905000,0.000000,0.000000,103.133331,101.333336,72.900002,73.000000,72.800003,72.599998,1,0,0,0,0,68.095,49.123,68.542,47.887
02/19/2025,12:31:37.107,708.90,709.10,241.330000,23.126000,5581.000000,1098.100000,0.000000,59.973000,5581.000000,1.000000,1.400545,1.400696,708.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,82.705556,76.341866,70.945509,69.620003,68.571632,13.071000,0.000000,-94.300003,-42.900002,-42.500000,0.001000,0.000000,8.330948,67.846977,107.479092,107.479092,13.071052,6.115257,152.113708,0.000000,12.905000,0.000000,0.000000,103.500000,101.400002,72.933334,73.000000,72.800003,72.599998,1,0,0,0,0,68.095,49.123,68.541,47.890
02/19/2025,12:31:40.107,711.90,712.10,241.330000,23.127000,5581.000000,1102.800000,0.000000,59.979000,5581.000000,1.000000,1.400917,1.401359,711.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,82.733334,76.331511,70.984489,69.626668,68.570408,13.071000,0.000000,-94.599998,-42.700001,-42.700001,0.000000,0.000000,8.331141,67.827156,107.479092,107.479092,13.071052,6.115422,152.113525,0.000000,12.905000,0.000000,0.000000,103.633331,101.466667,72.900002,73.000000,72.800003,72.599998,1,0,0,0,0,68.095,49.123,68.539,47.893
02/19/2025,12:31:43.107,714.90,715.10,241.350000,23.130000,5583.000000,1107.400000,0.000000,59.979000,5583.000000,1.000000,1.400908,1.401367,714.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,82.761112,76.322192,71.023674,69.626668,68.570000,13.071000,0.000000,-94.699997,-42.500000,-42.900002,0.001000,0.000000,8.330880,67.861679,107.479092,107.479092,13.071052,6.115437,152.113541,0.000000,12.905000,0.000000,0.000000,103.800003,101.500000,72.900002,72.966667,72.800003,72.599998,1,0,0,0,0,68.095,49.123,68.537,47.896
02/19/2025,12:31:46.108,717.90,718.10,241.010000,23.098000,5567.000000,1112.100000,0.000000,59.978000,5567.000000,1.000000,1.400251,1.400523,717.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,82.800001,76.313316,71.068164,69.626668,68.570000,13.071000,0.000000,-95.599998,-42.299999,-43.000000,0.000000,0.000000,8.331004,67.848618,107.479092,107.479092,13.071052,6.115711,152.113449,0.000000,12.905000,0.000000,0.000000,103.800003,101.666664,72.933334,72.966667,72.833336,72.599998,1,0,0,0,0,68.095,49.123,68.535,47.899
02/19/2025,12:31:49.107,720.90,721.10,241.120000,23.105000,5571.000000,1116.700000,0.000000,59.981000,5571.000000,1.000000,1.400649,1.400382,720.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,82.827779,76.303997,71.120000,69.633334,68.571224,13.073000,0.000000,-95.800003,-42.299999,-43.000000,0.000000,0.040341,8.331005,67.850441,107.496028,107.496058,13.073092,6.115911,152.114029,0.005000,12.907000,0.000000,0.000000,103.900002,101.766668,72.900002,73.000000,72.800003,72.599998,1,0,0,0,0,68.095,49.123,68.534,47.901
02/19/2025,12:31:52.108,723.90,724.10,241.150000,23.107000,5572.000000,1121.400000,0.000000,59.980000,5572.000000,1.000000,1.400268,1.400622,723.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,82.888889,76.295712,71.147346,69.633334,68.572856,13.073000,0.000000,-95.800003,-42.299999,-43.000000,0.000000,0.112282,8.331025,67.849655,107.496856,107.496856,13.073184,6.114989,152.114029,0.013000,12.907000,0.000000,0.000000,104.099998,101.933334,72.900002,73.000000,72.800003,72.599998,1,0,0,0,0,68.095,49.122,68.532,47.904
02/19/2025,12:31:55.110,726.90,727.10,241.130000,23.106000,5571.000000,1126.000000,0.000000,59.979000,5571.000000,1.000000,1.400675,1.400738,726.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,82.938889,76.289499,71.091632,69.626668,68.573673,13.073000,0.000000,-95.500000,-42.299999,-42.900002,0.001000,0.151501,8.331098,67.838608,107.496856,107.496856,13.073184,6.114793,152.113907,0.018000,12.907000,0.000000,0.000000,104.233332,102.099998,72.933334,72.966667,72.800003,72.599998,1,0,0,0,0,68.095,49.122,68.530,47.907
02/19/2025,12:31:58.110,729.90,730.10,241.210000,23.114000,5575.000000,1130.700000,0.000000,59.981000,5575.000000,1.000000,1.400450,1.400895,729.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,82.994445,76.285061,70.965306,69.626668,68.574897,13.073000,0.000000,-95.900002,-42.400002,-42.700001,0.001000,0.079560,8.330817,67.874504,107.496856,107.496856,13.073184,6.115402,152.113785,0.010000,12.907000,0.000000,0.000000,104.500000,102.166664,72.900002,73.000000,72.800003,72.599998,1,0,0,0,0,68.095,49.122,68.528,47.909
02/19/2025,12:32:01.111,732.90,733.10,241.120000,23.107000,5572.000000,1135.300000,0.000000,59.980000,5572.000000,1.000000,1.400441,1.401045,732.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,82.994445,76.281658,70.891633,69.620003,68.574081,13.073000,0.000000,-95.599998,-42.599998,-42.500000,0.000000,0.007619,8.331159,67.831894,107.496856,107.496856,13.073184,6.115583,152.113770,0.001000,12.907000,0.000000,0.000000,104.500000,102.233332,72.900002,72.933334,72.800003,72.599998,1,0,0,0,0,68.095,49.122,68.527,47.912
02/19/2025,12:32:04.112,735.90,736.11,241.290000,23.123000,5579.000000,1139.900000,0.000000,59.980000,5579.000000,1.000000,1.400251,1.400555,735.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,83.038890,76.277664,70.934286,69.626668,68.572448,13.073000,0.000000,-95.099998,-42.700001,-42.500000,0.000000,0.000000,8.331388,67.804085,107.496856,107.496856,13.073184,6.114968,152.113571,0.000000,12.907000,0.000000,0.000000,104.500000,102.400002,72.933334,72.966667,72.833336,72.599998,1,0,0,0,0,68.096,49.122,68.525,47.915
02/19/2025,12:32:07.111,738.90,739.10,241.230000,23.118000,5577.000000,1144.600000,0.000000,59.984000,5577.000000,1.000000,1.400727,1.400904,738.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,83.050001,76.273226,71.043469,69.626668,68.570816,13.073000,0.000000,-94.500000,-42.900002,-42.299999,0.000000,0.000000,8.331016,67.852646,107.496856,107.496856,13.073184,6.115335,152.113358,0.000000,12.907000,0.000000,0.000000,104.500000,102.533333,72.900002,72.966667,72.800003,72.599998,1,0,0,0,0,68.096,49.122,68.523,47.917
02/19/2025,12:32:10.113,741.90,742.11,241.280000,23.122000,5579.000000,1149.200000,0.000000,59.982000,5579.000000,1.000000,1.400614,1.400986,741.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,83.105556,76.269231,71.161020,69.639999,68.570408,13.073000,0.000000,-94.099998,-43.000000,-42.200001,0.000000,0.000000,8.330932,67.860741,107.496856,107.496856,13.073184,6.116316,152.113281,0.000000,12.907000,0.000000,0.000000,104.599998,102.733332,72.900002,73.000000,72.800003,72.599998,1,0,0,0,0,68.096,49.122,68.522,47.920
02/19/2025,12:32:13.114,744.90,745.11,241.240000,23.119000,5577.000000,1153.900000,0.000000,59.982000,5577.000000,1.000000,1.401142,1.401219,744.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,83.188890,76.265237,71.265509,69.633334,68.571632,13.073000,0.000000,-94.400002,-43.200001,-42.200001,0.000000,0.000000,8.331045,67.851707,107.496856,107.496856,13.073184,6.116243,152.113312,0.000000,12.907000,0.000000,0.000000,104.833336,102.933334,72.966667,73.000000,72.800003,72.599998,1,0,0,0,0,68.096,49.122,68.520,47.922
02/19/2025,12:32:16.114,747.90,748.11,241.300000,23.125000,5580.000000,1158.500000,0.000000,59.983000,5580.000000,1.000000,1.401211,1.401409,747.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,83.227778,76.261687,71.351224,69.626668,68.573673,13.073000,0.000000,-94.099998,-43.099998,-42.299999,0.000000,0.000000,8.331180,67.840790,107.496856,107.496856,13.073184,6.115635,152.113235,0.000000,12.907000,0.000000,0.000000,105.000000,103.000000,73.000000,72.933334,72.833336,72.599998,1,0,0,0,0,68.096,49.122,68.519,47.925
02/19/2025,12:32:19.115,750.90,751.11,241.180000,23.114000,5575.000000,1163.200000,0.000000,59.981000,5575.000000,1.000000,1.401142,1.401319,750.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,83.233334,76.255326,71.414694,69.633334,68.573673,13.073000,0.000000,-93.800003,-43.099998,-42.299999,0.000000,0.000000,8.331223,67.837845,107.496856,107.496856,13.073184,6.115596,152.113098,0.000000,12.907000,0.000000,0.000000,105.133331,103.000000,72.933334,72.933334,72.800003,72.599998,1,0,0,0,0,68.096,49.121,68.517,47.928
02/19/2025,12:32:22.116,753.90,754.11,241.320000,23.127000,5581.000000,1167.800000,0.000000,59.982000,5581.000000,1.000000,1.400830,1.401044,753.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,83.277778,76.244527,71.464490,69.620003,68.574081,13.073000,0.000000,-93.800003,-43.000000,-42.400002,0.001000,0.000000,8.331169,67.846764,107.496856,107.496856,13.073184,6.116314,152.113098,0.000000,12.907000,0.000000,0.000000,105.333333,103.066666,72.933334,72.933334,72.800003,72.599998,1,0,0,0,0,68.096,49.121,68.515,47.930
02/19/2025,12:32:25.116,756.90,757.11,241.310000,23.126000,5581.000000,1172.500000,0.000000,59.980000,5581.000000,1.000000,1.399810,1.400066,756.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,83.305556,76.230769,71.511837,69.620003,68.574081,13.073000,0.000000,-94.500000,-42.900002,-42.599998,0.000000,0.000000,8.331465,67.812027,107.496856,107.496856,13.073184,6.116160,152.113113,0.000000,12.907000,0.000000,0.000000,105.500000,103.099998,72.900002,72.933334,72.800003,72.599998,1,0,0,0,0,68.096,49.121,68.514,47.933
02/19/2025,12:32:28.115,759.90,760.11,241.320000,23.126000,5581.000000,1177.100000,0.000000,59.984000,5581.000000,1.000000,1.399896,1.400630,759.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,83.355556,76.214940,71.563061,69.633334,68.574897,13.073000,0.000000,-94.599998,-42.700001,-42.799999,0.000000,0.000000,8.331067,67.862022,107.496856,107.496856,13.073184,6.116034,152.113068,0.000000,12.907000,0.000000,0.000000,105.500000,103.300001,72.966667,72.966667,72.800003,72.599998,1,0,0,0,0,68.096,49.121,68.512,47.935
02/19/2025,12:32:31.117,762.90,763.11,241.310000,23.124000,5580.000000,1181.800000,0.000000,59.986000,5580.000000,1.000000,1.400104,1.400564,762.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,83.400000,76.198520,71.610001,69.639999,68.576121,13.073000,0.000000,-94.699997,-42.500000,-42.799999,0.000000,0.000000,8.330649,67.912514,107.496856,107.496856,13.073184,6.115642,152.113144,0.000000,12.907000,0.000000,0.000000,105.566666,103.500000,72.966667,72.933334,72.833336,72.599998,1,0,0,0,0,68.096,49.121,68.511,47.938
02/19/2025,12:32:34.119,765.90,766.11,241.280000,23.122000,5579.000000,1186.400000,0.000000,59.986000,5579.000000,1.000000,1.400311,1.400489,765.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,83.461112,76.181508,71.643675,69.633334,68.574081,13.073000,0.000000,-95.500000,-42.400002,-42.900002,0.000000,0.000000,8.330663,67.912270,107.496856,107.496856,13.073184,6.115581,152.113068,0.000000,12.907000,0.000000,0.000000,105.833336,103.633331,72.933334,72.966667,72.800003,72.599998,1,0,0,0,0,68.096,49.121,68.509,47.940
02/19/2025,12:32:37.119,768.90,769.11,241.250000,23.118000,5577.000000,1191.100000,0.000000,59.987000,5577.000000,1.000000,1.401030,1.401036,768.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,83.483334,76.165383,71.665716,69.639999,68.574897,13.073000,0.000000,-95.699997,-42.299999,-43.000000,0.000000,0.000000,8.330920,67.880104,107.496856,107.496856,13.073184,6.115929,152.113068,0.000000,12.907000,0.000000,0.000000,105.966667,103.733332,72.900002,72.900002,72.800003,72.599998,1,0,0,0,0,68.096,49.121,68.508,47.943
02/19/2025,12:32:40.118,771.90,772.11,241.300000,23.123000,5580.000000,1195.700000,0.000000,59.993000,5580.000000,1.000000,1.400294,1.400497,771.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,83.544445,76.149703,71.684082,69.633334,68.577753,13.073000,0.000000,-95.699997,-42.299999,-43.000000,0.000000,0.000000,8.331126,67.854370,107.496856,107.496856,13.073184,6.115706,152.113083,0.000000,12.907000,0.000000,0.000000,106.099998,103.866669,72.933334,72.966667,72.800003,72.599998,1,0,0,0,0,68.096,49.121,68.506,47.945
02/19/2025,12:32:43.118,774.90,775.11,241.130000,23.107000,5572.000000,1200.400000,0.000000,59.993000,5572.000000,1.000000,1.400701,1.401236,774.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,83.561111,76.134614,71.704896,69.633334,68.578570,13.073000,0.000000,-95.599998,-42.299999,-43.000000,0.000000,0.000000,8.331050,67.864670,107.496856,107.496856,13.073184,6.115535,152.113068,0.000000,12.907000,0.000000,0.000000,106.099998,103.966667,72.900002,73.000000,72.800003,72.599998,1,0,0,0,0,68.096,49.121,68.505,47.948
02/19/2025,12:32:46.119,777.90,778.11,241.200000,23.114000,5575.000000,1205.000000,0.000000,59.994000,5575.000000,1.000000,1.401056,1.401078,777.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,83.611111,76.122484,71.731835,69.633334,68.577345,13.073000,0.000000,-95.500000,-42.200001,-43.000000,0.000000,0.000000,8.330752,67.906258,107.496856,107.496856,13.073184,6.116033,152.112885,0.000000,12.907000,0.000000,0.000000,106.166664,104.133331,72.966667,73.000000,72.800003,72.599998,1,0,0,0,0,68.096,49.120,68.503,47.950
