FILENAME:,TR_AWP25WS10441_Lab_ID_25WS1753_Model_GE50S08BAY_Date_02_19_2025_Time_12_191st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
02/19/2025,12:32:49.119,780.90,781.11,241.290000,23.125000,5580.000000,1209.700000,0.000000,59.992000,5580.000000,1.000000,1.400476,1.400928,780.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,83.677779,76.113164,71.771837,69.633334,68.575305,13.073000,0.000000,-96.099998,-42.200001,-42.900002,0.000000,0.000000,8.331001,67.879143,107.496856,107.496856,13.073184,6.115993,152.112900,0.000000,12.907000,0.000000,0.000000,106.300003,104.500000,72.933334,72.933334,72.800003,72.599998,1,0,0,0,0,68.096,49.120,68.502,47.953
02/19/2025,12:32:52.119,783.90,784.11,241.170000,23.110000,5573.000000,1214.300000,0.000000,59.994000,5573.000000,1.000000,1.400995,1.401377,783.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,83.727778,76.105472,71.820613,69.633334,68.575305,13.075000,0.000000,-95.900002,-42.299999,-42.900002,0.000000,0.013110,8.330784,67.904701,107.511514,107.511613,13.074963,6.116314,152.113525,0.002000,12.909000,0.000000,0.000000,106.366669,104.633331,72.966667,72.966667,72.833336,72.599998,1,0,0,0,0,68.097,49.120,68.501,47.955
02/19/2025,12:32:55.119,786.90,787.11,241.320000,23.122000,5580.000000,1219.000000,0.000000,59.998000,5580.000000,1.000000,1.401047,1.401293,786.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,83.716667,76.099703,71.837960,69.633334,68.576121,13.075000,0.000000,-95.699997,-42.299999,-42.900002,0.000000,0.052442,8.331165,67.856720,107.514004,107.514004,13.075243,6.115356,152.113525,0.006000,12.909000,0.000000,0.000000,106.400002,104.599998,72.966667,72.933334,72.800003,72.599998,1,0,0,0,0,68.097,49.120,68.499,47.958
02/19/2025,12:32:58.119,789.90,790.11,241.120000,23.104000,5571.000000,1223.600000,0.000000,59.999000,5571.000000,1.000000,1.400537,1.400796,789.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,83.722223,76.096596,71.748367,69.633334,68.576121,13.075000,0.000000,-95.599998,-42.299999,-42.900002,0.000000,0.091773,8.330947,67.885872,107.514004,107.514004,13.075243,6.115312,152.113480,0.011000,12.909000,0.000000,0.000000,106.400002,104.666664,72.933334,72.933334,72.800003,72.599998,1,0,0,0,0,68.097,49.120,68.498,47.960
02/19/2025,12:33:01.119,792.90,793.11,241.240000,23.116000,5577.000000,1228.300000,0.000000,60.002000,5577.000000,1.000000,1.400415,1.400721,792.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,83.750000,76.095265,71.567754,69.639999,68.576937,13.075000,0.000000,-95.400002,-42.299999,-42.799999,0.000000,0.052442,8.330617,67.927513,107.514004,107.514004,13.075243,6.115480,152.113266,0.006000,12.909000,0.000000,0.000000,106.500000,104.699997,72.933334,72.966667,72.800003,72.599998,1,0,0,0,0,68.097,49.120,68.496,47.962
02/19/2025,12:33:04.119,795.90,796.11,241.060000,23.099000,5568.000000,1232.900000,0.000000,60.004000,5568.000000,1.000000,1.400364,1.400730,795.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,83.794445,76.094229,71.456938,69.639999,68.579386,13.075000,0.000000,-95.900002,-42.299999,-42.799999,0.000000,0.013110,8.330462,67.946640,107.514004,107.514004,13.075243,6.115879,152.113159,0.002000,12.909000,0.000000,0.000000,106.699999,104.766668,72.966667,72.933334,72.800003,72.599998,1,0,0,0,0,68.097,49.120,68.495,47.965
02/19/2025,12:33:07.118,798.90,799.11,241.300000,23.121000,5579.000000,1237.500000,0.000000,60.007000,5579.000000,1.000000,1.400804,1.400746,798.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,83.844446,76.093490,71.499795,69.633334,68.581834,13.075000,0.000000,-95.699997,-42.299999,-42.900002,0.000000,0.000000,8.330573,67.932785,107.514004,107.514004,13.075243,6.115788,152.113205,0.000000,12.909000,0.000000,0.000000,107.000000,104.800003,72.933334,72.933334,72.800003,72.599998,1,0,0,0,0,68.097,49.120,68.494,47.967
02/19/2025,12:33:10.119,801.90,802.11,241.300000,23.121000,5579.000000,1242.200000,0.000000,60.010000,5579.000000,1.000000,1.400718,1.400622,801.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,83.844446,76.092602,71.628367,69.633334,68.582651,13.075000,0.000000,-95.599998,-42.299999,-42.900002,0.000000,0.000000,8.330962,67.883522,107.514004,107.514004,13.075243,6.115466,152.113205,0.000000,12.909000,0.000000,0.000000,107.033333,104.800003,72.933334,72.900002,72.800003,72.599998,1,0,0,0,0,68.097,49.120,68.492,47.970
02/19/2025,12:33:13.119,804.90,805.11,241.300000,23.122000,5579.000000,1246.800000,0.000000,60.012000,5579.000000,1.000000,1.400960,1.401160,804.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,83.872223,76.091715,71.747755,69.639999,68.583059,13.075000,0.000000,-95.500000,-42.200001,-42.900002,0.000000,0.000000,8.330840,67.900429,107.514004,107.514004,13.075243,6.115650,152.113068,0.000000,12.909000,0.000000,0.000000,107.133331,104.833336,72.933334,72.933334,72.800003,72.599998,1,0,0,0,0,68.097,49.120,68.491,47.972
02/19/2025,12:33:16.119,807.90,808.11,241.180000,23.110000,5574.000000,1251.500000,0.000000,60.011000,5574.000000,1.000000,1.400952,1.401194,807.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,83.966667,76.091271,71.837347,69.639999,68.581834,13.075000,0.000000,-96.000000,-42.299999,-43.000000,0.000000,0.000000,8.330803,67.904457,107.514004,107.514004,13.075243,6.115917,152.112976,0.000000,12.909000,0.000000,0.000000,107.433334,105.000000,73.000000,72.966667,72.800003,72.599998,1,0,0,0,0,68.097,49.119,68.490,47.974
02/19/2025,12:33:19.119,810.90,811.11,241.250000,23.117000,5577.000000,1256.100000,0.000000,60.010000,5577.000000,1.000000,1.401696,1.401699,810.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,84.011112,76.090975,71.912450,69.639999,68.580610,13.075000,0.000000,-95.800003,-42.299999,-43.000000,0.001000,0.000000,8.331130,67.862244,107.514004,107.514004,13.075243,6.116126,152.112976,0.000000,12.909000,0.000000,0.000000,107.766668,105.033333,72.966667,72.900002,72.800003,72.599998,1,0,0,0,0,68.097,49.119,68.488,47.977
02/19/2025,12:33:22.121,814.90,814.11,241.280000,23.121000,5579.000000,1260.800000,0.000000,60.010000,5579.000000,1.000000,1.400718,1.400862,813.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,84.050001,76.088608,71.982449,69.639999,68.580610,13.075000,0.000000,-95.599998,-42.299999,-43.000000,0.000000,0.000000,8.331288,67.842369,107.514004,107.514004,13.075243,6.115956,152.112885,0.000000,12.909000,0.000000,0.000000,107.900002,105.133331,72.966667,72.900002,72.800003,72.599998,1,0,0,0,0,68.097,49.119,68.488,47.977
02/19/2025,12:33:25.122,817.90,817.11,241.290000,23.121000,5579.000000,1265.400000,0.000000,60.011000,5579.000000,1.000000,1.400631,1.400928,816.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,84.066667,76.081064,72.044082,69.639999,68.583467,13.075000,0.000000,-95.900002,-42.200001,-43.000000,0.000000,0.000000,8.330870,67.896935,107.514004,107.514004,13.075243,6.116618,152.112900,0.000000,12.909000,0.000000,0.000000,107.900002,105.266665,72.933334,72.900002,72.800003,72.599998,1,0,0,0,0,68.097,49.119,68.487,47.979
02/19/2025,12:33:28.124,820.90,820.12,241.300000,23.123000,5580.000000,1270.100000,0.000000,60.013000,5580.000000,1.000000,1.398997,1.399461,819.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,84.144445,76.069969,72.099592,69.639999,68.587140,13.075000,0.000000,-95.599998,-42.299999,-43.000000,0.000000,0.000000,8.330797,67.904770,107.514004,107.514004,13.075243,6.115616,152.112946,0.000000,12.909000,0.000000,0.000000,107.900002,105.666667,72.966667,72.900002,72.833336,72.599998,1,0,0,0,0,68.097,49.119,68.486,47.981
02/19/2025,12:33:31.123,823.90,823.12,241.300000,23.123000,5580.000000,1274.700000,0.000000,60.013000,5580.000000,1.000000,1.400164,1.400373,822.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,84.194445,76.056508,72.151224,69.639999,68.589180,13.075000,0.000000,-95.500000,-42.400002,-43.000000,0.000000,0.000000,8.330938,67.891655,107.514004,107.514004,13.075243,6.116242,152.112839,0.000000,12.909000,0.000000,0.000000,107.900002,106.000000,72.966667,72.900002,72.800003,72.599998,1,0,0,0,0,68.097,49.119,68.485,47.983
02/19/2025,12:33:34.123,826.90,826.12,241.220000,23.114000,5576.000000,1279.400000,0.000000,60.014000,5576.000000,1.000000,1.399888,1.400050,825.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,84.250001,76.041272,72.201020,69.639999,68.588364,13.075000,0.000000,-95.099998,-42.500000,-43.000000,0.000000,0.000000,8.330753,67.915703,107.514004,107.514004,13.075243,6.115514,152.112854,0.000000,12.909000,0.000000,0.000000,107.900002,106.300001,72.966667,72.933334,72.800003,72.599998,1,0,0,0,0,68.098,49.119,68.483,47.986
02/19/2025,12:33:37.124,829.90,829.12,241.320000,23.124000,5580.000000,1284.000000,0.000000,60.013000,5580.000000,1.000000,1.399844,1.400257,828.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,84.294445,76.024112,72.249591,69.646667,68.585915,13.075000,0.000000,-94.699997,-42.500000,-42.900002,0.000000,0.000000,8.330727,67.920319,107.514004,107.514004,13.075243,6.116004,152.112762,0.000000,12.909000,0.000000,0.000000,107.966667,106.500000,72.966667,72.933334,72.800003,72.599998,1,0,0,0,0,68.098,49.119,68.482,47.988
02/19/2025,12:33:40.124,832.90,832.12,241.190000,23.113000,5575.000000,1288.700000,0.000000,60.011000,5575.000000,1.000000,1.399862,1.399975,831.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,84.311111,76.005917,72.295714,69.646667,68.583875,13.075000,0.000000,-95.000000,-42.500000,-42.799999,0.000000,0.000000,8.330524,67.946358,107.514004,107.514004,13.075243,6.115937,152.112701,0.000000,12.909000,0.000000,0.000000,107.933334,106.599998,72.966667,72.933334,72.833336,72.599998,1,0,0,0,0,68.098,49.119,68.481,47.990
02/19/2025,12:33:43.125,835.90,835.12,241.190000,23.111000,5574.000000,1293.300000,0.000000,60.008000,5574.000000,1.000000,1.400459,1.400763,834.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,84.338889,75.986095,72.337143,69.639999,68.584691,13.075000,0.000000,-94.800003,-42.700001,-42.799999,0.000000,0.000000,8.330749,67.921021,107.514004,107.514004,13.075243,6.116792,152.112671,0.000000,12.909000,0.000000,0.000000,108.033333,106.699997,72.966667,72.933334,72.800003,72.599998,1,0,0,0,0,68.098,49.119,68.480,47.992
02/19/2025,12:33:46.126,838.90,838.12,241.350000,23.126000,5581.000000,1298.000000,0.000000,60.010000,5581.000000,1.000000,1.400631,1.400580,837.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,84.377778,75.965237,72.383673,69.646667,68.584691,13.075000,0.000000,-94.400002,-42.700001,-42.700001,0.000000,0.000000,8.330963,67.896240,107.514004,107.514004,13.075243,6.115845,152.112640,0.000000,12.909000,0.000000,0.000000,108.300001,106.733332,72.933334,72.900002,72.800003,72.599998,1,0,0,0,0,68.098,49.119,68.479,47.994
02/19/2025,12:33:49.126,841.90,841.12,241.290000,23.121000,5579.000000,1302.600000,0.000000,60.011000,5579.000000,1.000000,1.401713,1.401964,840.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,84.427779,75.944823,72.438163,69.639999,68.583875,13.075000,0.000000,-94.199997,-42.799999,-42.700001,0.000000,0.000000,8.331235,67.865921,107.514004,107.514004,13.075243,6.116228,152.112701,0.000000,12.909000,0.000000,0.000000,108.400002,106.933334,72.933334,72.900002,72.800003,72.599998,1,0,0,0,0,68.098,49.118,68.477,47.996
02/19/2025,12:33:52.126,844.90,844.12,241.340000,23.125000,5581.000000,1307.300000,0.000000,60.011000,5581.000000,1.000000,1.401038,1.401177,843.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,84.488889,75.926924,72.493877,69.646667,68.585915,13.075000,0.000000,-94.500000,-42.900002,-42.599998,0.000000,0.000000,8.331286,67.862717,107.514004,107.514004,13.075243,6.117081,152.112610,0.000000,12.909000,0.000000,0.000000,108.533333,107.133331,72.933334,72.933334,72.800003,72.599998,1,0,0,0,0,68.098,49.118,68.476,47.999
02/19/2025,12:33:55.128,847.90,847.12,241.320000,23.123000,5580.000000,1311.900000,0.000000,60.013000,5580.000000,1.000000,1.400986,1.401169,846.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,84.600000,75.910504,72.546938,69.639999,68.585915,13.075000,0.000000,-94.300003,-43.000000,-42.500000,0.000000,0.000000,8.331119,67.880234,107.514004,107.514004,13.075243,6.115764,152.112579,0.000000,12.909000,0.000000,0.000000,109.099998,107.233332,72.966667,72.900002,72.800003,72.599998,1,0,0,0,0,68.098,49.118,68.475,48.001
02/19/2025,12:33:58.129,850.90,850.12,241.270000,23.118000,5578.000000,1316.600000,0.000000,60.012000,5578.000000,1.000000,1.400986,1.400920,849.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,84.605556,75.894676,72.596325,69.639999,68.584691,13.075000,0.000000,-94.000000,-43.000000,-42.400002,0.000000,0.005348,8.331100,67.885368,107.514179,107.514224,13.075270,6.116156,152.112518,0.001000,12.909000,0.000000,0.000000,109.133331,107.300003,72.900002,72.900002,72.800003,72.599998,1,0,0,0,0,68.098,49.118,68.474,48.003
02/19/2025,12:34:01.129,853.90,853.12,241.100000,23.097000,5569.000000,1321.200000,0.000000,60.015000,5569.000000,1.000000,1.401221,1.401286,852.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,84.611112,75.879735,72.626326,69.646667,68.586323,13.077000,0.000000,-93.800003,-43.099998,-42.299999,0.000000,0.051912,8.331133,67.880981,107.530720,107.530720,13.077250,6.115747,152.113266,0.006000,12.911000,0.000000,0.000000,109.166664,107.300003,72.900002,72.900002,72.800003,72.599998,1,0,0,0,0,68.098,49.118,68.473,48.005
02/19/2025,12:34:04.128,856.90,856.12,241.340000,23.121000,5580.000000,1325.900000,0.000000,60.016000,5580.000000,1.000000,1.400804,1.401177,855.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,84.605556,75.867753,72.548572,69.639999,68.586732,13.077000,0.000000,-94.300003,-43.099998,-42.200001,0.001000,0.098475,8.330996,67.899147,107.530720,107.530720,13.077250,6.115480,152.113037,0.012000,12.911000,0.000000,0.000000,109.066666,107.366669,72.900002,72.900002,72.800003,72.599998,1,0,0,0,0,68.098,49.118,68.471,48.007
02/19/2025,12:34:07.130,859.90,859.12,241.300000,23.117000,5578.000000,1330.500000,0.000000,60.021000,5578.000000,1.000000,1.401263,1.401409,858.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,84.638889,75.859469,72.333267,69.653336,68.585507,13.077000,0.000000,-94.199997,-43.200001,-42.200001,0.000000,0.072258,8.331268,67.863663,107.530720,107.530720,13.077250,6.115310,152.113007,0.009000,12.911000,0.000000,0.000000,109.099998,107.500000,72.933334,72.900002,72.800003,72.599998,1,0,0,0,0,68.099,49.118,68.470,48.009
02/19/2025,12:34:10.131,862.90,862.12,241.460000,23.134000,5586.000000,1335.200000,0.000000,60.023000,5586.000000,1.000000,1.400752,1.400977,861.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,84.683334,75.853256,72.136940,69.646667,68.585507,13.077000,0.000000,-94.199997,-43.099998,-42.200001,0.000000,0.025694,8.331083,67.886116,107.530720,107.530720,13.077250,6.115512,152.112915,0.003000,12.911000,0.000000,0.000000,109.333336,107.566666,72.900002,72.900002,72.800003,72.599998,1,0,0,0,0,68.099,49.118,68.469,48.011
02/19/2025,12:34:13.133,865.90,865.13,241.400000,23.128000,5583.000000,1339.800000,0.000000,60.022000,5583.000000,1.000000,1.401288,1.401326,864.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,84.761112,75.849262,72.129797,69.653336,68.587956,13.077000,0.000000,-94.300003,-43.000000,-42.200001,0.000000,0.000000,8.331287,67.860779,107.530720,107.530720,13.077250,6.115318,152.112717,0.000000,12.911000,0.000000,0.000000,109.566666,107.766668,72.933334,72.900002,72.800003,72.599998,1,0,0,0,0,68.099,49.117,68.468,48.013
02/19/2025,12:34:16.132,868.90,868.13,241.360000,23.125000,5582.000000,1344.500000,0.000000,60.022000,5582.000000,1.000000,1.401038,1.401806,867.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,84.816668,75.846599,72.289388,69.653336,68.589996,13.077000,0.000000,-95.099998,-42.799999,-42.299999,0.000000,0.000000,8.331303,67.860138,107.530720,107.530720,13.077250,6.116076,152.112625,0.000000,12.911000,0.000000,0.000000,109.766668,107.866669,72.966667,72.900002,72.800003,72.599998,1,0,0,0,0,68.099,49.117,68.467,48.015
02/19/2025,12:34:19.133,871.90,871.13,241.280000,23.119000,5578.000000,1349.100000,0.000000,60.021000,5578.000000,1.000000,1.401574,1.401525,870.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,84.855556,75.843937,72.486326,69.646667,68.589996,13.077000,0.000000,-95.400002,-42.799999,-42.400002,0.000000,0.000000,8.330981,67.902390,107.530720,107.530720,13.077250,6.116060,152.112747,0.000000,12.911000,0.000000,0.000000,109.900002,108.000000,72.933334,72.900002,72.800003,72.599998,1,0,0,0,0,68.099,49.117,68.466,48.017
02/19/2025,12:34:22.132,874.90,874.13,241.440000,23.133000,5585.000000,1353.800000,0.000000,60.020000,5585.000000,1.000000,1.401245,1.401342,873.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,84.883334,75.841274,72.657346,69.653336,68.589996,13.077000,0.000000,-95.500000,-42.599998,-42.599998,0.000000,0.000000,8.330991,67.898949,107.530720,107.530720,13.077250,6.116703,152.112717,0.000000,12.911000,0.000000,0.000000,110.033333,108.066666,72.900002,72.900002,72.800003,72.599998,1,0,0,0,0,68.099,49.117,68.465,48.019
02/19/2025,12:34:25.133,877.90,877.13,241.390000,23.129000,5583.000000,1358.400000,0.000000,60.018000,5583.000000,1.000000,1.401055,1.401384,876.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,84.949999,75.840090,72.791429,69.660004,68.589996,13.077000,0.000000,-95.400002,-42.400002,-42.700001,0.001000,0.000000,8.330882,67.914528,107.530720,107.530720,13.077250,6.116436,152.112564,0.000000,12.911000,0.000000,0.000000,110.166664,108.133331,72.966667,72.966667,72.866669,72.599998,1,0,0,0,0,68.099,49.117,68.464,48.021
02/19/2025,12:34:28.133,880.90,880.13,241.480000,23.138000,5587.000000,1363.100000,0.000000,60.017000,5587.000000,1.000000,1.400424,1.400737,879.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,84.950001,75.836983,72.895307,69.646667,68.589996,13.077000,0.000000,-95.500000,-42.299999,-42.799999,0.000000,0.000000,8.330750,67.928375,107.530720,107.530720,13.077250,6.115745,152.112518,0.000000,12.911000,0.000000,0.000000,110.233332,108.266668,72.900002,72.900002,72.800003,72.599998,1,0,0,0,0,68.099,49.117,68.463,48.023
02/19/2025,12:34:31.133,883.90,883.13,241.420000,23.132000,5584.000000,1367.700000,0.000000,60.019000,5584.000000,1.000000,1.400354,1.400464,882.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,85.016668,75.828255,72.979797,69.653336,68.589996,13.077000,0.000000,-95.900002,-42.299999,-42.900002,0.000000,0.000000,8.330563,67.958832,107.530720,107.530720,13.077250,6.116265,152.112488,0.000000,12.911000,0.000000,0.000000,110.400002,108.300003,72.966667,72.966667,72.866669,72.599998,1,0,0,0,0,68.099,49.117,68.462,48.025
02/19/2025,12:34:34.132,886.90,886.13,241.400000,23.131000,5584.000000,1372.400000,0.000000,60.019000,5584.000000,1.000000,1.400588,1.401077,885.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,85.061111,75.813314,73.059389,69.660004,68.589996,13.077000,0.000000,-95.800003,-42.299999,-43.000000,0.000000,0.000000,8.330741,67.939186,107.530720,107.530720,13.077250,6.116360,152.112381,0.000000,12.911000,0.000000,0.000000,110.500000,108.433334,73.000000,72.966667,72.866669,72.599998,1,0,0,0,0,68.100,49.117,68.461,48.027
02/19/2025,12:34:37.133,889.90,889.13,241.290000,23.122000,5579.000000,1377.000000,0.000000,60.018000,5579.000000,1.000000,1.400484,1.400928,888.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,85.105555,75.793935,73.153062,69.660004,68.589996,13.077000,0.000000,-95.599998,-42.299999,-43.000000,0.000000,0.000000,8.331214,67.887772,107.530720,107.530720,13.077250,6.116354,152.112305,0.000000,12.911000,0.000000,0.000000,110.699997,108.599998,72.966667,72.933334,72.833336,72.599998,1,0,0,0,0,68.100,49.116,68.460,48.029
02/19/2025,12:34:40.134,892.90,892.13,241.400000,23.132000,5584.000000,1381.700000,0.000000,60.016000,5584.000000,1.000000,1.400873,1.401077,891.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,85.188889,75.770709,73.269592,69.660004,68.589996,13.077000,0.000000,-95.199997,-42.299999,-43.000000,0.000000,0.000000,8.331186,67.895172,107.530720,107.530720,13.077250,6.116536,152.112076,0.000000,12.911000,0.000000,0.000000,111.000000,108.833333,72.933334,72.933334,72.833336,72.599998,1,0,0,0,0,68.100,49.116,68.459,48.031
02/19/2025,12:34:43.133,895.90,895.13,241.400000,23.133000,5584.000000,1386.300000,0.000000,60.015000,5584.000000,1.000000,1.400553,1.400580,894.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,85.222223,75.744526,73.400816,69.646667,68.590813,13.077000,0.000000,-95.500000,-42.400002,-43.000000,0.000000,0.000000,8.331323,67.885399,107.530720,107.530720,13.077250,6.117054,152.111969,0.000000,12.911000,0.000000,0.000000,111.199997,109.000000,72.900002,72.833336,72.800003,72.599998,1,0,0,0,0,68.100,49.116,68.458,48.033
02/19/2025,12:34:46.133,898.90,898.13,241.380000,23.132000,5584.000000,1391.000000,0.000000,60.014000,5584.000000,1.000000,1.400527,1.400945,897.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,85.288888,75.715679,73.533877,69.646667,68.592446,13.077000,0.000000,-95.099998,-42.500000,-42.900002,0.000000,0.000000,8.331625,67.852539,107.530720,107.530720,13.077250,6.117304,152.111893,0.000000,12.911000,0.000000,0.000000,111.166664,109.166664,72.966667,72.966667,72.866669,72.599998,1,0,0,0,0,68.100,49.116,68.457,48.035
02/19/2025,12:34:49.134,901.90,901.13,241.440000,23.138000,5586.000000,1395.700000,0.000000,60.016000,5586.000000,1.000000,1.400424,1.400721,900.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,85.294445,75.684022,73.662857,69.660004,68.594895,13.077000,0.000000,-94.800003,-42.599998,-42.799999,0.000000,0.000000,8.331512,67.874153,107.530720,107.530720,13.077250,6.117087,152.111862,0.000000,12.911000,0.000000,0.000000,111.066666,109.300003,73.000000,72.966667,72.833336,72.599998,1,0,0,0,0,68.100,49.116,68.456,48.037
02/19/2025,12:34:52.137,904.90,904.13,241.390000,23.134000,5584.000000,1400.300000,0.000000,60.014000,5584.000000,1.000000,1.400320,1.400348,903.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,85.316667,75.649111,73.787552,69.660004,68.596120,13.077000,0.000000,-94.400002,-42.700001,-42.799999,0.000000,0.000000,8.331635,67.861984,107.530720,107.530720,13.077250,6.116608,152.111679,0.000000,12.911000,0.000000,0.000000,111.000000,109.400002,73.000000,73.000000,72.900002,72.599998,1,0,0,0,0,68.100,49.116,68.455,48.039
02/19/2025,12:34:55.137,907.90,907.13,241.470000,23.141000,5588.000000,1405.000000,0.000000,60.016000,5588.000000,1.000000,1.399983,1.400050,906.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,85.327778,75.612869,73.909593,69.660004,68.594079,13.077000,0.000000,-94.699997,-42.799999,-42.700001,0.000000,0.000000,8.331533,67.878250,107.530720,107.530720,13.077250,6.116759,152.111664,0.000000,12.911000,0.000000,0.000000,111.033333,109.466667,73.000000,73.000000,72.866669,72.599998,1,0,0,0,0,68.100,49.116,68.454,48.041
02/19/2025,12:34:58.138,910.90,910.13,241.310000,23.127000,5581.000000,1409.600000,0.000000,60.017000,5581.000000,1.000000,1.401695,1.402097,909.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,85.327778,75.576478,74.026736,69.653336,68.591629,13.077000,0.000000,-94.400002,-42.900002,-42.599998,0.000000,0.000000,8.331485,67.885391,107.530720,107.530720,13.077250,6.117336,152.111618,0.000000,12.911000,0.000000,0.000000,111.199999,109.500000,72.933334,72.933334,72.800003,72.599998,1,0,0,0,0,68.100,49.116,68.453,48.043
02/19/2025,12:35:01.138,913.90,913.13,241.580000,23.152000,5593.000000,1414.300000,0.000000,60.020000,5593.000000,1.000000,1.400916,1.401441,912.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,85.416667,75.540532,74.139389,69.660004,68.590405,13.077000,0.000000,-94.000000,-43.000000,-42.500000,0.000000,0.000000,8.331096,67.936226,107.530720,107.530720,13.077250,6.117072,152.111603,0.000000,12.911000,0.000000,0.000000,111.500000,109.599998,72.966667,72.966667,72.866669,72.599998,1,0,0,0,0,68.101,49.116,68.452,48.045
02/19/2025,12:35:04.138,916.90,916.13,241.340000,23.129000,5582.000000,1418.900000,0.000000,60.023000,5582.000000,1.000000,1.400363,1.400514,915.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,85.466667,75.505769,74.249593,69.653336,68.591629,13.077000,0.000000,-93.800003,-43.099998,-42.299999,0.000000,0.013612,8.331083,67.942932,107.532269,107.532383,13.077456,6.117387,152.111435,0.002000,12.911000,0.000000,0.000000,111.666664,109.800001,72.966667,72.933334,72.833336,72.599998,1,0,0,0,0,68.101,49.116,68.451,48.047
02/19/2025,12:35:07.139,919.90,919.13,241.540000,23.146000,5591.000000,1423.600000,0.000000,60.020000,5591.000000,1.000000,1.400847,1.401548,918.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,85.550000,75.471450,74.342654,69.660004,68.593671,13.079000,0.000000,-93.699997,-43.099998,-42.200001,0.000000,0.066469,8.331311,67.914192,107.542608,107.542608,13.078678,6.116247,152.111954,0.008000,12.913000,0.000000,0.000000,111.800001,110.099998,72.966667,72.966667,72.866669,72.599998,1,0,0,0,0,68.101,49.116,68.450,48.049
02/19/2025,12:35:10.139,922.90,922.13,241.390000,23.132000,5584.000000,1428.200000,0.000000,60.019000,5584.000000,1.000000,1.400527,1.400638,921.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,85.600000,75.440829,74.351838,69.660004,68.594895,13.079000,0.000000,-94.199997,-43.099998,-42.200001,0.000000,0.119326,8.331149,67.933708,107.542608,107.542608,13.078678,6.116116,152.111938,0.014000,12.913000,0.000000,0.000000,112.066666,110.133331,73.000000,73.000000,72.800003,72.599998,1,0,0,0,0,68.101,49.116,68.449,48.051
02/19/2025,12:35:13.138,925.90,925.13,241.410000,23.135000,5585.000000,1432.900000,0.000000,60.014000,5585.000000,1.000000,1.401210,1.401806,924.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,85.600000,75.414054,74.247348,69.660004,68.596120,13.079000,0.000000,-94.199997,-43.099998,-42.200001,0.000000,0.074483,8.331266,67.919235,107.542608,107.542608,13.078678,6.116641,152.111877,0.009000,12.913000,0.000000,0.000000,112.199997,110.133331,72.966667,72.900002,72.800003,72.599998,1,0,0,0,0,68.101,49.116,68.449,48.051
02/19/2025,12:35:16.139,928.90,928.13,241.380000,23.133000,5584.000000,1437.500000,0.000000,60.011000,5584.000000,1.000000,1.401331,1.401690,927.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,85.677778,75.390830,74.131838,69.660004,68.595304,13.079000,0.000000,-94.199997,-43.000000,-42.200001,0.000000,0.021626,8.331062,67.945465,107.542608,107.542608,13.078678,6.116997,152.111923,0.003000,12.913000,0.000000,0.000000,112.400002,110.266668,72.966667,72.966667,72.866669,72.599998,1,0,0,0,0,68.101,49.116,68.448,48.052
02/19/2025,12:35:19.139,931.90,931.13,241.440000,23.138000,5587.000000,1442.200000,0.000000,60.011000,5587.000000,1.000000,1.401763,1.401880,930.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,85.727778,75.370712,74.113471,69.666669,68.594487,13.079000,0.000000,-94.300003,-43.000000,-42.200001,0.000000,0.000000,8.331031,67.950256,107.542608,107.542608,13.078678,6.116893,152.111832,0.000000,12.913000,0.000000,0.000000,112.599998,110.300003,73.000000,73.000000,72.866669,72.599998,1,0,0,0,0,68.101,49.116,68.447,48.054
02/19/2025,12:35:22.140,934.90,934.13,241.440000,23.138000,5586.000000,1446.800000,0.000000,60.009000,5586.000000,1.000000,1.400942,1.401342,933.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,85.727778,75.355180,74.185307,69.666669,68.593671,13.079000,0.000000,-94.800003,-42.900002,-42.299999,0.000000,0.000000,8.330842,67.971924,107.542608,107.542608,13.078678,6.116884,152.111832,0.000000,12.913000,0.000000,0.000000,112.699997,110.333336,73.000000,72.933334,72.800003,72.599998,1,0,0,0,0,68.101,49.116,68.446,48.056
02/19/2025,12:35:25.142,937.90,937.13,241.520000,23.146000,5590.000000,1451.500000,0.000000,60.009000,5590.000000,1.000000,1.400588,1.400878,936.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,85.744445,75.343937,74.282245,69.660004,68.592446,13.079000,0.000000,-94.699997,-42.799999,-42.299999,0.000000,0.000000,8.331023,67.948898,107.542608,107.542608,13.078678,6.116866,152.111816,0.000000,12.913000,0.000000,0.000000,112.733332,110.400002,72.966667,72.966667,72.800003,72.599998,1,0,0,0,0,68.101,49.116,68.445,48.058
02/19/2025,12:35:28.143,940.90,940.14,241.690000,23.161000,5598.000000,1456.200000,0.000000,60.007000,5598.000000,1.000000,1.400371,1.400679,939.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,85.783334,75.335357,74.382040,69.666669,68.593671,13.079000,0.000000,-94.800003,-42.799999,-42.400002,0.000000,0.000000,8.331455,67.894836,107.542608,107.542608,13.078678,6.116747,152.111832,0.000000,12.913000,0.000000,0.000000,112.800003,110.566666,72.966667,72.966667,72.800003,72.599998,1,0,0,0,0,68.101,49.116,68.444,48.060
02/19/2025,12:35:31.144,943.90,943.14,241.800000,23.171000,5603.000000,1460.800000,0.000000,60.009000,5603.000000,1.000000,1.400155,1.400703,942.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,85.833334,75.328996,74.485305,69.660004,68.596528,13.079000,0.000000,-95.300003,-42.700001,-42.400002,0.000000,0.000000,8.331331,67.911850,107.542608,107.542608,13.078678,6.116869,152.111847,0.000000,12.913000,0.000000,0.000000,112.800003,110.800001,73.000000,72.966667,72.833336,72.599998,1,0,0,0,0,68.102,49.116,68.443,48.062
02/19/2025,12:35:34.144,946.90,946.14,241.600000,23.152000,5593.000000,1465.500000,0.000000,60.007000,5593.000000,1.000000,1.400311,1.400579,945.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,85.872223,75.323227,74.584080,69.673335,68.599386,13.079000,0.000000,-95.300003,-42.700001,-42.500000,0.000000,0.000000,8.331138,67.937408,107.542608,107.542608,13.078678,6.116614,152.111725,0.000000,12.913000,0.000000,0.000000,112.866669,110.933334,73.000000,72.966667,72.866669,72.599998,1,0,0,0,0,68.102,49.117,68.443,48.063
02/19/2025,12:35:37.147,949.90,949.14,241.750000,23.166000,5600.000000,1470.200000,0.000000,60.007000,5600.000000,1.000000,1.400803,1.400993,948.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,85.888889,75.314794,74.663264,69.660004,68.600203,13.079000,0.000000,-95.099998,-42.700001,-42.500000,0.000000,0.000000,8.330910,67.964729,107.542608,107.542608,13.078678,6.116961,152.111740,0.000000,12.913000,0.000000,0.000000,112.933334,111.000000,73.000000,72.966667,72.833336,72.599998,1,0,0,0,0,68.102,49.117,68.442,48.065
02/19/2025,12:35:40.148,952.90,952.14,241.630000,23.155000,5595.000000,1474.800000,0.000000,60.004000,5595.000000,1.000000,1.400821,1.401275,951.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,85.938889,75.303552,74.718774,69.673335,68.602244,13.079000,0.000000,-94.800003,-42.700001,-42.500000,0.000000,0.000000,8.331169,67.932373,107.542608,107.542608,13.078678,6.116297,152.111786,0.000000,12.913000,0.000000,0.000000,113.033333,111.199999,73.000000,72.966667,72.833336,72.599998,1,0,0,0,0,68.102,49.117,68.441,48.067
02/19/2025,12:35:43.148,955.90,955.14,241.540000,23.145000,5590.000000,1479.500000,0.000000,60.001000,5590.000000,1.000000,1.400734,1.400638,954.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,86.016667,75.289794,74.752447,69.666669,68.603469,13.079000,0.000000,-95.599998,-42.700001,-42.500000,0.000000,0.000000,8.330665,67.993958,107.542608,107.542608,13.078678,6.116723,152.111877,0.000000,12.913000,0.000000,0.000000,113.233332,111.433334,73.000000,72.966667,72.866669,72.599998,1,0,0,0,0,68.102,49.117,68.440,48.069
02/19/2025,12:35:46.147,958.90,958.14,241.590000,23.150000,5593.000000,1484.100000,0.000000,60.003000,5593.000000,1.000000,1.400864,1.401010,957.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,86.061111,75.274261,74.765712,69.666669,68.602244,13.079000,0.000000,-95.400002,-42.700001,-42.500000,0.000000,0.000000,8.331221,67.923912,107.542608,107.542608,13.078678,6.116496,152.111679,0.000000,12.913000,0.000000,0.000000,113.533333,111.500000,72.966667,72.966667,72.800003,72.599998,1,0,0,0,0,68.102,49.117,68.439,48.071
02/19/2025,12:35:49.148,961.90,961.14,241.480000,23.141000,5588.000000,1488.800000,0.000000,60.002000,5588.000000,1.000000,1.401668,1.401648,960.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,86.133333,75.256065,74.772855,69.666669,68.598161,13.079000,0.000000,-95.300003,-42.700001,-42.500000,0.000000,0.000000,8.331285,67.917458,107.542608,107.542608,13.078678,6.116901,152.111694,0.000000,12.913000,0.000000,0.000000,113.733332,111.699999,73.000000,72.966667,72.800003,72.599998,1,0,0,0,0,68.102,49.117,68.438,48.072
02/19/2025,12:35:52.148,964.90,964.14,241.670000,23.158000,5597.000000,1493.500000,0.000000,60.010000,5597.000000,1.000000,1.400725,1.401043,963.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,86.150001,75.236094,74.795509,69.666669,68.596937,13.079000,0.000000,-94.900002,-42.700001,-42.599998,-0.001000,0.000000,8.331210,67.926277,107.542608,107.542608,13.078678,6.116675,152.111725,0.000000,12.913000,0.000000,0.000000,113.766668,111.833336,72.966667,72.933334,72.800003,72.599998,1,0,0,0,0,68.102,49.117,68.438,48.074
02/19/2025,12:35:55.149,967.90,967.14,241.360000,23.128000,5582.000000,1498.100000,0.000000,60.011000,5582.000000,1.000000,1.400856,1.401185,966.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,86.166668,75.216123,74.837959,69.673335,68.599794,13.079000,0.000000,-94.900002,-42.599998,-42.599998,0.000000,0.000000,8.331131,67.936058,107.542608,107.542608,13.078678,6.116865,152.111725,0.000000,12.913000,0.000000,0.000000,113.766668,111.966667,72.966667,72.900002,72.800003,72.599998,1,0,0,0,0,68.102,49.117,68.437,48.076
02/19/2025,12:35:58.149,970.90,970.14,241.440000,23.137000,5586.000000,1502.800000,0.000000,60.011000,5586.000000,1.000000,1.401046,1.401632,969.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,86.233334,75.195561,74.889389,69.666669,68.602244,13.079000,0.000000,-95.500000,-42.500000,-42.599998,0.001000,0.000000,8.330907,67.964600,107.542608,107.542608,13.078678,6.117321,152.111694,0.000000,12.913000,0.000000,0.000000,113.966667,112.000000,73.000000,73.000000,72.833336,72.599998,1,0,0,0,0,68.103,49.117,68.436,48.078
02/19/2025,12:36:01.149,973.90,973.14,241.450000,23.139000,5587.000000,1507.400000,0.000000,60.012000,5587.000000,1.000000,1.401616,1.401822,972.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,86.250000,75.174703,74.940001,69.673335,68.603060,13.079000,0.000000,-95.400002,-42.400002,-42.799999,0.000000,0.000000,8.331195,67.928490,107.542608,107.542608,13.078678,6.116777,152.111542,0.000000,12.913000,0.000000,0.000000,114.099998,112.099998,72.966667,72.933334,72.800003,72.599998,1,0,0,0,0,68.103,49.117,68.435,48.080
02/19/2025,12:36:04.150,976.90,976.14,241.460000,23.139000,5587.000000,1512.100000,0.000000,60.010000,5587.000000,1.000000,1.400190,1.400480,975.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,86.261111,75.154140,75.004694,69.673335,68.603877,13.079000,0.000000,-95.300003,-42.299999,-42.799999,0.000000,0.000000,8.331096,67.940926,107.542608,107.542608,13.078678,6.116805,152.111496,0.000000,12.913000,0.000000,0.000000,114.066666,112.133331,73.000000,72.966667,72.800003,72.599998,1,0,0,0,0,68.103,49.118,68.434,48.081
02/19/2025,12:36:07.150,979.90,979.14,241.420000,23.134000,5585.000000,1516.800000,0.000000,60.010000,5585.000000,1.000000,1.401184,1.401334,978.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,86.277777,75.134762,75.093673,69.680000,68.604693,13.079000,0.000000,-95.199997,-42.299999,-42.900002,0.000000,0.014305,8.330616,68.003998,107.543974,107.544043,13.078856,6.117040,152.111633,0.002000,12.913000,0.000000,0.000000,114.133331,112.199997,73.000000,72.933334,72.800003,72.599998,1,0,0,0,0,68.103,49.118,68.433,48.083
02/19/2025,12:36:10.150,982.90,982.14,241.440000,23.132000,5585.000000,1521.400000,0.000000,60.011000,5585.000000,1.000000,1.401306,1.401880,981.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,86.327779,75.118490,75.152858,69.680000,68.603469,13.081000,0.000000,-95.800003,-42.299999,-42.900002,0.000000,0.085915,8.330774,67.983002,107.562527,107.562527,13.081068,6.116534,152.112396,0.010000,12.915000,0.000000,0.000000,114.366669,112.300001,72.966667,72.933334,72.800003,72.599998,1,0,0,0,0,68.103,49.118,68.433,48.085
02/19/2025,12:36:13.151,985.90,985.14,241.440000,23.134000,5586.000000,1526.100000,0.000000,60.010000,5586.000000,1.000000,1.401314,1.401508,984.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,86.372223,75.108726,74.993879,69.680000,68.602244,13.081000,0.000000,-95.699997,-42.299999,-43.000000,0.000000,0.157525,8.330967,67.960922,107.562527,107.562527,13.081068,6.116318,152.112213,0.019000,12.915000,0.000000,0.000000,114.533333,112.433334,72.966667,72.900002,72.800003,72.599998,1,0,0,0,0,68.103,49.118,68.432,48.087
02/19/2025,12:36:16.151,988.90,988.14,241.430000,23.133000,5585.000000,1530.700000,0.000000,60.010000,5585.000000,1.000000,1.401115,1.401276,987.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,86.472223,75.104733,74.571838,69.680000,68.602652,13.081000,0.000000,-95.599998,-42.299999,-43.000000,0.000000,0.105044,8.330613,68.005402,107.562527,107.562527,13.081068,6.116424,152.112167,0.013000,12.915000,0.000000,0.000000,114.900002,112.599998,73.000000,72.933334,72.800003,72.599998,1,0,0,0,0,68.103,49.118,68.431,48.089
02/19/2025,12:36:19.150,991.90,991.14,241.440000,23.134000,5585.000000,1535.400000,0.000000,60.011000,5585.000000,1.000000,1.401746,1.402377,990.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,86.527778,75.104141,74.212042,69.680000,68.603060,13.081000,0.000000,-95.400002,-42.299999,-43.000000,0.000000,0.033434,8.330854,67.974136,107.562527,107.562527,13.081068,6.116516,152.111969,0.004000,12.915000,0.000000,0.000000,115.133331,112.733332,72.966667,72.933334,72.800003,72.599998,1,0,0,0,0,68.103,49.118,68.430,48.091
02/19/2025,12:36:22.152,994.90,994.14,241.550000,23.146000,5591.000000,1540.000000,0.000000,60.012000,5591.000000,1.000000,1.401538,1.401490,993.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,86.533334,75.104881,74.201225,69.693331,68.603469,13.081000,0.000000,-95.699997,-42.299999,-43.000000,0.000000,0.000000,8.330950,67.963295,107.562527,107.562527,13.081068,6.116683,152.111832,0.000000,12.915000,0.000000,0.000000,115.133331,112.833336,72.933334,72.900002,72.800003,72.599998,1,0,0,0,0,68.103,49.119,68.430,48.092
02/19/2025,12:36:25.153,997.90,997.15,241.550000,23.147000,5591.000000,1544.700000,0.000000,60.017000,5591.000000,1.000000,1.401953,1.401739,996.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,86.555556,75.106508,74.482245,69.680000,68.607143,13.081000,0.000000,-95.500000,-42.299999,-43.000000,0.000000,0.000000,8.330713,67.992088,107.562527,107.562527,13.081068,6.116555,152.111664,0.000000,12.915000,0.000000,0.000000,115.099998,112.900002,72.966667,72.966667,72.800003,72.599998,1,0,0,0,0,68.104,49.119,68.429,48.094
02/19/2025,12:36:28.152,1000.90,1000.15,241.550000,23.146000,5591.000000,1549.300000,0.000000,60.022000,5591.000000,1.000000,1.400544,1.400994,999.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,86.566667,75.109615,74.834898,69.686666,68.609592,13.081000,0.000000,-95.099998,-42.400002,-43.000000,0.000000,0.000000,8.330724,67.989296,107.562527,107.562527,13.081068,6.116938,152.111481,0.000000,12.915000,0.000000,0.000000,115.133331,112.966667,72.966667,72.933334,72.800003,72.599998,1,0,0,0,0,68.104,49.119,68.428,48.096
02/19/2025,12:36:31.154,1003.90,1003.15,241.350000,23.129000,5582.000000,1554.000000,0.000000,60.024000,5582.000000,1.000000,1.400796,1.401119,1002.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,86.588889,75.113462,75.155306,69.680000,68.610001,13.081000,0.000000,-94.500000,-42.599998,-42.900002,0.000000,0.000000,8.330483,68.021133,107.562527,107.562527,13.081068,6.116707,152.111572,0.000000,12.915000,0.000000,0.000000,115.199997,113.000000,73.000000,72.933334,72.800003,72.599998,1,0,0,0,0,68.104,49.119,68.427,48.098
02/19/2025,12:36:34.154,1006.90,1006.15,241.540000,23.147000,5591.000000,1558.700000,0.000000,60.024000,5591.000000,1.000000,1.400959,1.401052,1005.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,86.616667,75.116864,75.415918,69.686666,68.610001,13.081000,0.000000,-93.900002,-42.700001,-42.700001,0.000000,0.000000,8.330670,67.998039,107.562527,107.562527,13.081068,6.117000,152.111465,0.000000,12.915000,0.000000,0.000000,115.233332,113.099998,72.933334,72.966667,72.866669,72.599998,1,0,0,0,0,68.104,49.119,68.427,48.100
02/19/2025,12:36:37.155,1009.90,1009.15,241.580000,23.151000,5593.000000,1563.300000,0.000000,60.025000,5593.000000,1.000000,1.400371,1.400695,1008.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,86.672223,75.111983,75.629796,69.693331,68.610001,13.081000,0.000000,-94.099998,-43.000000,-42.500000,-0.001000,0.000000,8.330374,68.037788,107.562527,107.562527,13.081068,6.117238,152.111511,0.000000,12.915000,0.000000,0.000000,115.400002,113.266668,73.000000,72.933334,72.833336,72.599998,1,0,0,0,0,68.104,49.120,68.426,48.102
02/19/2025,12:36:40.156,1012.90,1012.15,241.470000,23.140000,5588.000000,1568.000000,0.000000,60.023000,5588.000000,1.000000,1.401037,1.401168,1011.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,86.666668,75.094083,75.813877,69.693331,68.610001,13.081000,0.000000,-93.800003,-43.099998,-42.400002,0.000000,0.000000,8.330069,68.076271,107.562527,107.562527,13.081068,6.117018,152.111389,0.000000,12.915000,0.000000,0.000000,115.400002,113.333336,72.900002,72.933334,72.833336,72.599998,1,0,0,0,0,68.104,49.120,68.425,48.104
02/19/2025,12:36:43.155,1015.90,1015.15,241.350000,23.129000,5582.000000,1572.600000,0.000000,60.025000,5582.000000,1.000000,1.400968,1.401243,1014.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,86.733334,75.065533,75.970611,69.686666,68.610001,13.081000,0.000000,-93.500000,-43.099998,-42.200001,0.000000,0.000000,8.330195,68.061203,107.562527,107.562527,13.081068,6.117547,152.111359,0.000000,12.915000,0.000000,0.000000,115.500000,113.633334,72.900002,72.933334,72.833336,72.599998,1,0,0,0,0,68.104,49.120,68.425,48.106
02/19/2025,12:36:46.155,1018.90,1018.15,241.290000,23.124000,5579.000000,1577.300000,0.000000,60.024000,5579.000000,1.000000,1.400839,1.401094,1017.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,86.800001,75.029586,76.098162,69.686666,68.609184,13.081000,0.000000,-94.099998,-43.099998,-42.200001,0.000000,0.000000,8.330255,68.057877,107.562527,107.562527,13.081068,6.117067,152.111298,0.000000,12.915000,0.000000,0.000000,115.599998,113.900002,72.933334,72.966667,72.800003,72.599998,1,0,0,0,0,68.104,49.120,68.424,48.108
02/19/2025,12:36:49.156,1021.90,1021.15,241.380000,23.133000,5584.000000,1581.900000,0.000000,60.024000,5584.000000,1.000000,1.401072,1.401193,1020.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,86.838889,74.988314,76.215101,69.693331,68.607959,13.081000,0.000000,-94.300003,-43.099998,-42.200001,0.000000,0.000000,8.330411,68.039528,107.562527,107.562527,13.081068,6.117645,152.111252,0.000000,12.915000,0.000000,0.000000,115.733332,114.099998,72.900002,72.900002,72.800003,72.599998,1,0,0,0,0,68.105,49.121,68.423,48.109
02/19/2025,12:36:52.157,1024.90,1024.15,241.200000,23.116000,5576.000000,1586.600000,0.000000,60.027000,5576.000000,1.000000,1.401324,1.401617,1023.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,86.894446,74.943048,76.333060,69.693331,68.607551,13.081000,0.000000,-94.500000,-43.000000,-42.299999,0.000000,0.000000,8.330707,68.003700,107.562527,107.562527,13.081068,6.117594,152.111298,0.000000,12.915000,0.000000,0.000000,115.833336,114.266668,72.900002,72.933334,72.833336,72.599998,1,0,0,0,0,68.105,49.121,68.422,48.111
02/19/2025,12:36:55.157,1027.90,1027.15,241.340000,23.128000,5582.000000,1591.200000,0.000000,60.021000,5582.000000,1.000000,1.401202,1.401052,1026.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,86.944445,74.895118,76.441632,69.699997,68.608776,13.081000,0.000000,-94.599998,-42.799999,-42.500000,0.000000,0.000000,8.330742,67.999298,107.562527,107.562527,13.081068,6.116982,152.111328,0.000000,12.915000,0.000000,0.000000,116.000000,114.300003,72.900002,73.000000,72.866669,72.599998,1,0,0,0,0,68.105,49.121,68.422,48.113
02/19/2025,12:36:58.159,1030.90,1030.15,241.360000,23.129000,5582.000000,1595.900000,0.000000,60.021000,5582.000000,1.000000,1.400104,1.400149,1029.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,86.955556,74.845414,76.524490,69.699997,68.610001,13.081000,0.000000,-94.800003,-42.599998,-42.599998,0.000000,0.000000,8.330811,67.989792,107.562527,107.562527,13.081068,6.117302,152.111404,0.000000,12.915000,0.000000,0.000000,116.099998,114.366669,72.900002,72.933334,72.833336,72.599998,1,0,0,0,0,68.105,49.121,68.421,48.115
02/19/2025,12:37:01.159,1033.90,1033.15,241.380000,23.131000,5583.000000,1600.500000,0.000000,60.020000,5583.000000,1.000000,1.400847,1.400945,1032.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,87.022223,74.796005,76.573674,69.686666,68.610001,13.081000,0.000000,-95.500000,-42.500000,-42.700001,0.000000,0.000000,8.330757,67.996826,107.562527,107.562527,13.081068,6.117154,152.111389,0.000000,12.915000,0.000000,0.000000,116.466667,114.433334,72.933334,72.900002,72.800003,72.599998,1,0,0,0,0,68.105,49.122,68.420,48.117
02/19/2025,12:37:04.158,1036.90,1036.15,241.230000,23.117000,5577.000000,1605.200000,0.000000,60.019000,5577.000000,1.000000,1.401004,1.401443,1035.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,87.094444,74.752958,76.604286,69.699997,68.610409,13.081000,0.000000,-95.500000,-42.400002,-42.900002,0.000000,0.000000,8.331104,67.951904,107.562527,107.562527,13.081068,6.116996,152.111328,0.000000,12.915000,0.000000,0.000000,116.533333,114.633331,72.900002,73.000000,72.900002,72.599998,1,0,0,0,0,68.105,49.122,68.420,48.118
02/19/2025,12:37:07.159,1039.90,1039.15,241.470000,23.140000,5587.000000,1609.800000,0.000000,60.015000,5587.000000,1.000000,1.400562,1.400671,1038.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,87.144444,74.717454,76.633470,69.699997,68.611633,13.081000,0.000000,-95.599998,-42.299999,-42.900002,0.000000,0.000000,8.331176,67.945976,107.562527,107.562527,13.081068,6.117113,152.111343,0.000000,12.915000,0.000000,0.000000,116.666664,114.833333,72.966667,72.966667,72.833336,72.599998,1,0,0,0,0,68.105,49.122,68.419,48.120
02/19/2025,12:37:10.160,1042.90,1042.15,241.360000,23.129000,5582.000000,1614.500000,0.000000,60.011000,5582.000000,1.000000,1.401228,1.401185,1041.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,87.150000,74.688164,76.671634,69.699997,68.612857,13.081000,0.000000,-95.199997,-42.200001,-43.000000,0.000000,0.000000,8.330780,67.995926,107.562527,107.562527,13.081068,6.117340,152.111694,0.000000,12.915000,0.000000,0.000000,116.699997,114.966667,72.900002,72.933334,72.800003,72.599998,1,0,0,0,0,68.105,49.123,68.418,48.122
02/19/2025,12:37:13.160,1045.90,1045.15,241.390000,23.128000,5583.000000,1619.100000,0.000000,60.010000,5583.000000,1.000000,1.400294,1.400638,1044.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,87.200000,74.664200,76.694287,69.699997,68.611633,13.083000,0.000000,-95.900002,-42.200001,-43.000000,0.000000,0.035837,8.330945,67.973763,107.576465,107.576465,13.082742,6.116671,152.111832,0.004000,12.917000,0.000000,0.000000,116.766668,115.133331,72.900002,72.966667,72.833336,72.599998,1,0,0,0,0,68.106,49.123,68.418,48.124
