FILENAME:,TR_AWP25WS10441_Lab_ID_25WS1753_Model_GE50S08BAY_Date_02_19_2025_Time_12_191st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
02/19/2025,12:37:16.161,1048.90,1048.15,241.280000,23.118000,5578.000000,1623.800000,0.000000,60.011000,5578.000000,1.000000,1.401462,1.401774,1047.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,87.261111,74.648519,76.581021,69.699997,68.610000,13.083000,0.000000,-95.599998,-42.299999,-43.099998,0.000000,0.071675,8.331122,67.952148,107.576465,107.576465,13.082742,6.116453,152.111755,0.009000,12.917000,0.000000,0.000000,116.966667,115.199997,72.900002,73.000000,72.900002,72.599998,1,0,0,0,0,68.106,49.123,68.418,48.124
02/19/2025,12:37:19.161,1051.90,1051.15,241.460000,23.136000,5586.000000,1628.400000,0.000000,60.013000,5586.000000,1.000000,1.401279,1.401392,1050.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,87.277779,74.639939,76.281019,69.699997,68.608368,13.083000,0.000000,-95.300003,-42.299999,-43.000000,0.000000,0.059729,8.331244,67.934921,107.576465,107.576465,13.082742,6.116563,152.111664,0.007000,12.917000,0.000000,0.000000,117.099998,115.300003,72.900002,72.933334,72.833336,72.599998,1,0,0,0,0,68.106,49.123,68.417,48.125
02/19/2025,12:37:22.162,1054.90,1054.15,241.420000,23.134000,5585.000000,1633.100000,0.000000,60.010000,5585.000000,1.000000,1.400752,1.400961,1053.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,87.322222,74.636685,76.006529,69.699997,68.607143,13.083000,0.000000,-95.099998,-42.299999,-43.000000,0.000000,0.023892,8.331245,67.938705,107.576465,107.576465,13.082742,6.116979,152.111572,0.003000,12.917000,0.000000,0.000000,117.199997,115.366669,72.933334,72.966667,72.866669,72.599998,1,0,0,0,0,68.106,49.123,68.416,48.127
02/19/2025,12:37:25.162,1057.90,1057.15,241.390000,23.131000,5584.000000,1637.700000,0.000000,60.010000,5584.000000,1.000000,1.401280,1.401135,1056.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,87.333333,74.636685,75.993264,69.699997,68.608368,13.083000,0.000000,-94.800003,-42.299999,-43.000000,0.000000,0.000000,8.330982,67.969734,107.576465,107.576465,13.082742,6.117001,152.111542,0.000000,12.917000,0.000000,0.000000,117.199997,115.400002,72.933334,73.000000,72.866669,72.599998,1,0,0,0,0,68.106,49.124,68.416,48.129
02/19/2025,12:37:28.162,1060.90,1060.15,241.280000,23.121000,5579.000000,1642.400000,0.000000,60.007000,5579.000000,1.000000,1.400631,1.400738,1059.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,87.344445,74.638756,76.214490,69.709999,68.609592,13.083000,0.000000,-95.400002,-42.400002,-43.000000,0.000000,0.000000,8.330737,67.999557,107.576465,107.576465,13.082742,6.116692,152.111389,0.000000,12.917000,0.000000,0.000000,117.233332,115.433334,72.900002,73.000000,72.900002,72.599998,1,0,0,0,0,68.106,49.124,68.415,48.131
02/19/2025,12:37:31.161,1063.90,1063.15,241.420000,23.135000,5585.000000,1647.000000,0.000000,60.008000,5585.000000,1.000000,1.400605,1.400712,1062.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,87.355556,74.640532,76.498572,69.709999,68.610001,13.083000,0.000000,-95.000000,-42.400002,-43.000000,0.000000,0.000000,8.330545,68.023636,107.576465,107.576465,13.082742,6.116669,152.111450,0.000000,12.917000,0.000000,0.000000,117.400002,115.500000,72.900002,72.933334,72.800003,72.599998,1,0,0,0,0,68.106,49.124,68.415,48.132
02/19/2025,12:37:34.162,1066.90,1066.15,241.430000,23.136000,5586.000000,1651.700000,0.000000,60.006000,5586.000000,1.000000,1.400199,1.400406,1065.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,87.400000,74.640976,76.756735,69.709999,68.611225,13.083000,0.000000,-94.699997,-42.400002,-43.000000,0.000000,0.000000,8.330743,67.998192,107.576465,107.576465,13.082742,6.116962,152.111389,0.000000,12.917000,0.000000,0.000000,117.533333,115.666664,72.900002,72.900002,72.800003,72.599998,1,0,0,0,0,68.106,49.125,68.414,48.134
02/19/2025,12:37:37.162,1069.90,1069.15,241.390000,23.132000,5584.000000,1656.400000,0.000000,60.005000,5584.000000,1.000000,1.400873,1.401135,1068.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,87.483334,74.640088,76.967347,69.720001,68.612449,13.083000,0.000000,-94.599998,-42.400002,-43.000000,0.000000,0.000000,8.330887,67.979576,107.576465,107.576465,13.082742,6.117061,152.111343,0.000000,12.917000,0.000000,0.000000,117.766668,115.833336,72.900002,72.966667,72.833336,72.599998,1,0,0,0,0,68.106,49.125,68.413,48.136
02/19/2025,12:37:40.162,1072.90,1072.16,241.460000,23.141000,5588.000000,1661.000000,0.000000,60.004000,5588.000000,1.000000,1.400674,1.401226,1071.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,87.561111,74.634319,77.125510,69.720001,68.612041,13.083000,0.000000,-95.000000,-42.500000,-43.000000,0.000000,0.000000,8.330915,67.977524,107.576465,107.576465,13.082742,6.117267,152.111343,0.000000,12.917000,0.000000,0.000000,118.033333,115.966667,72.900002,73.000000,72.866669,72.599998,1,0,0,0,0,68.107,49.125,68.413,48.137
02/19/2025,12:37:43.161,1075.90,1075.15,241.440000,23.137000,5586.000000,1665.700000,0.000000,60.004000,5586.000000,1.000000,1.400743,1.400845,1074.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,87.588889,74.618343,77.241429,69.720001,68.610817,13.083000,0.000000,-94.800003,-42.400002,-42.900002,0.000000,0.000000,8.330827,67.987137,107.576465,107.576465,13.082742,6.116995,152.111313,0.000000,12.917000,0.000000,0.000000,118.099998,116.033333,72.900002,73.000000,72.900002,72.599998,1,0,0,0,0,68.107,49.125,68.412,48.139
02/19/2025,12:37:46.163,1078.90,1078.16,241.400000,23.133000,5584.000000,1670.300000,0.000000,60.002000,5584.000000,1.000000,1.400726,1.400829,1077.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,87.633334,74.593935,77.344286,69.730003,68.610001,13.083000,0.000000,-94.599998,-42.400002,-42.900002,0.000000,0.000000,8.330946,67.971397,107.576465,107.576465,13.082742,6.117331,152.111313,0.000000,12.917000,0.000000,0.000000,118.166664,116.300003,72.900002,73.000000,72.833336,72.599998,1,0,0,0,0,68.107,49.125,68.411,48.141
02/19/2025,12:37:49.164,1081.90,1081.16,241.350000,23.129000,5582.000000,1675.000000,0.000000,60.001000,5582.000000,1.000000,1.400968,1.401119,1080.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,87.672223,74.562870,77.457960,69.730003,68.610001,13.083000,0.000000,-94.699997,-42.500000,-43.000000,0.000000,0.000000,8.330852,67.986099,107.576465,107.576465,13.082742,6.117287,152.111221,0.000000,12.917000,0.000000,0.000000,118.233332,116.466667,72.900002,73.000000,72.833336,72.599998,1,0,0,0,0,68.107,49.126,68.411,48.142
02/19/2025,12:37:52.165,1084.90,1084.16,241.410000,23.134000,5585.000000,1679.600000,0.000000,59.999000,5585.000000,1.000000,1.400666,1.400895,1083.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,87.738889,74.526480,77.584286,69.730003,68.610001,13.083000,0.000000,-95.099998,-42.400002,-42.900002,0.001000,0.000000,8.331009,67.965759,107.576465,107.576465,13.082742,6.116795,152.111206,0.000000,12.917000,0.000000,0.000000,118.466667,116.599998,72.900002,73.000000,72.866669,72.599998,1,0,0,0,0,68.107,49.126,68.410,48.144
02/19/2025,12:37:55.164,1087.90,1087.16,241.360000,23.129000,5583.000000,1684.300000,0.000000,59.998000,5583.000000,1.000000,1.400623,1.400812,1086.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,87.766666,74.486539,77.713469,69.730003,68.610001,13.083000,0.000000,-95.000000,-42.500000,-43.000000,0.000000,0.000000,8.330996,67.967720,107.576465,107.576465,13.082742,6.116823,152.111191,0.000000,12.917000,0.000000,0.000000,118.599998,116.666664,72.900002,73.000000,72.833336,72.599998,1,0,0,0,0,68.107,49.126,68.410,48.146
02/19/2025,12:37:58.164,1090.90,1090.16,241.450000,23.138000,5587.000000,1688.900000,0.000000,59.996000,5587.000000,1.000000,1.400769,1.400787,1089.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,87.822222,74.445267,77.841225,69.730003,68.610817,13.083000,0.000000,-94.900002,-42.400002,-43.000000,0.000000,0.000000,8.331062,67.963593,107.576465,107.576465,13.082742,6.117425,152.111145,0.000000,12.917000,0.000000,0.000000,118.699997,116.900002,72.900002,72.966667,72.866669,72.599998,1,0,0,0,0,68.107,49.126,68.409,48.147
02/19/2025,12:38:01.165,1093.90,1093.16,241.360000,23.128000,5582.000000,1693.600000,0.000000,59.995000,5582.000000,1.000000,1.400856,1.400936,1092.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,87.866666,74.402663,77.961428,69.730003,68.612041,13.083000,0.000000,-94.800003,-42.299999,-43.000000,0.000000,0.000000,8.330943,67.979324,107.576465,107.576465,13.082742,6.117325,152.111221,0.000000,12.917000,0.000000,0.000000,118.699997,117.166664,72.900002,73.000000,72.833336,72.599998,1,0,0,0,0,68.107,49.127,68.409,48.149
02/19/2025,12:38:04.166,1096.90,1096.16,241.480000,23.141000,5588.000000,1698.200000,0.000000,59.992000,5588.000000,1.000000,1.400674,1.400986,1095.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,87.888889,74.358876,78.059387,69.730003,68.612449,13.083000,0.000000,-95.400002,-42.400002,-43.000000,0.000000,0.000000,8.330913,67.981522,107.576465,107.576465,13.082742,6.117342,152.111252,0.000000,12.917000,0.000000,0.000000,118.699997,117.300003,72.900002,73.000000,72.833336,72.599998,1,0,0,0,0,68.107,49.127,68.408,48.150
02/19/2025,12:38:07.168,1099.90,1099.16,241.380000,23.132000,5583.000000,1702.900000,0.000000,59.996000,5583.000000,1.000000,1.401522,1.401690,1098.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,87.933334,74.317752,78.130203,69.730003,68.612449,13.083000,0.000000,-95.300003,-42.299999,-43.000000,0.000000,0.000000,8.330996,67.972862,107.576465,107.576465,13.082742,6.117671,152.111206,0.000000,12.917000,0.000000,0.000000,118.966667,117.300003,72.900002,73.000000,72.833336,72.599998,1,0,0,0,0,68.108,49.127,68.407,48.152
02/19/2025,12:38:10.167,1102.90,1102.16,241.380000,23.132000,5583.000000,1707.500000,0.000000,59.992000,5583.000000,1.000000,1.400873,1.400945,1101.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,87.977778,74.280917,78.197958,69.736669,68.612449,13.083000,0.000000,-95.400002,-42.299999,-43.000000,0.001000,0.000000,8.330671,68.015747,107.576465,107.576465,13.082742,6.117773,152.111206,0.000000,12.917000,0.000000,0.000000,119.166664,117.300003,72.900002,73.000000,72.900002,72.599998,1,0,0,0,0,68.108,49.127,68.407,48.153
02/19/2025,12:38:13.167,1105.90,1105.16,241.370000,23.131000,5583.000000,1712.200000,0.000000,59.992000,5583.000000,1.000000,1.400847,1.401003,1104.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,87.994445,74.247485,78.282856,69.736669,68.612449,13.083000,0.000000,-95.800003,-42.200001,-43.000000,0.000000,0.000000,8.330883,67.986115,107.576465,107.576465,13.082742,6.117004,152.111206,0.000000,12.917000,0.000000,0.000000,119.199997,117.400002,72.900002,73.000000,72.866669,72.599998,1,0,0,0,0,68.108,49.127,68.406,48.155
02/19/2025,12:38:16.167,1108.90,1108.16,241.350000,23.124000,5581.000000,1716.800000,0.000000,59.987000,5581.000000,1.000000,1.400363,1.400580,1107.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,88.005555,74.219674,78.338571,69.750000,68.612857,13.085000,0.000000,-95.800003,-42.200001,-43.000000,0.001000,0.061978,8.330899,67.985397,107.593940,107.593940,13.084838,6.116754,152.111908,0.007000,12.919000,0.000000,0.000000,119.199997,117.533333,72.900002,73.000000,72.800003,72.599998,1,0,0,0,0,68.108,49.128,68.406,48.157
02/19/2025,12:38:19.168,1111.90,1111.16,241.390000,23.128000,5583.000000,1721.500000,0.000000,59.990000,5583.000000,1.000000,1.400078,1.400224,1110.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,88.055556,74.201774,78.133877,69.743334,68.614490,13.085000,0.000000,-95.500000,-42.299999,-42.900002,0.000000,0.123956,8.331062,67.963753,107.593940,107.593940,13.084838,6.116328,152.111801,0.015000,12.919000,0.000000,0.000000,119.400002,117.533333,72.900002,73.000000,72.900002,72.599998,1,0,0,0,0,68.108,49.128,68.405,48.158
02/19/2025,12:38:22.169,1114.90,1114.16,241.440000,23.134000,5585.000000,1726.200000,0.000000,59.989000,5585.000000,1.000000,1.399974,1.400224,1113.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,88.116667,74.191863,77.570612,69.750000,68.614490,13.085000,0.000000,-95.199997,-42.299999,-42.799999,0.000000,0.103297,8.331162,67.952927,107.593940,107.593940,13.084838,6.116707,152.111633,0.012000,12.919000,0.000000,0.000000,119.800001,117.599998,72.900002,72.966667,72.833336,72.599998,1,0,0,0,0,68.108,49.128,68.405,48.160
02/19/2025,12:38:25.168,1117.90,1117.16,241.280000,23.119000,5578.000000,1730.800000,0.000000,59.991000,5578.000000,1.000000,1.400753,1.400986,1116.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,88.194444,74.188756,77.006326,69.750000,68.612041,13.085000,0.000000,-95.199997,-42.400002,-42.700001,0.000000,0.041319,8.330669,68.012604,107.593940,107.593940,13.084838,6.116985,152.111526,0.005000,12.919000,0.000000,0.000000,120.066666,117.699997,72.933334,73.000000,72.866669,72.599998,1,0,0,0,0,68.108,49.128,68.404,48.161
02/19/2025,12:38:28.169,1120.90,1120.16,241.460000,23.138000,5587.000000,1735.500000,0.000000,59.993000,5587.000000,1.000000,1.401331,1.401516,1119.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,88.199999,74.191863,76.871633,69.750000,68.610817,13.085000,0.000000,-94.900002,-42.500000,-42.599998,0.000000,0.000000,8.330785,67.999908,107.593940,107.593940,13.084838,6.116802,152.111542,0.000000,12.919000,0.000000,0.000000,120.166664,117.699997,72.900002,73.000000,72.833336,72.599998,1,0,0,0,0,68.108,49.128,68.404,48.163
02/19/2025,12:38:31.171,1123.90,1123.16,241.510000,23.143000,5589.000000,1740.100000,0.000000,59.991000,5589.000000,1.000000,1.400640,1.401101,1122.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,88.188890,74.199259,77.167144,69.750000,68.611633,13.085000,0.000000,-95.099998,-42.700001,-42.599998,0.000000,0.000000,8.331108,67.957481,107.593940,107.593940,13.084838,6.116965,152.111420,0.000000,12.919000,0.000000,0.000000,120.099998,117.800003,72.900002,72.933334,72.800003,72.599998,1,0,0,0,0,68.108,49.128,68.403,48.164
02/19/2025,12:38:34.171,1126.90,1126.16,241.430000,23.135000,5585.000000,1744.800000,0.000000,59.987000,5585.000000,1.000000,1.401037,1.401151,1125.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,88.244445,74.209023,77.610613,69.750000,68.612857,13.085000,0.000000,-94.599998,-42.799999,-42.500000,0.000000,0.000000,8.330780,68.000053,107.593940,107.593940,13.084838,6.116980,152.111404,0.000000,12.919000,0.000000,0.000000,120.266668,117.933334,72.900002,72.966667,72.800003,72.599998,1,0,0,0,0,68.109,49.129,68.403,48.166
02/19/2025,12:38:37.171,1129.90,1129.16,241.540000,23.147000,5591.000000,1749.400000,0.000000,59.989000,5591.000000,1.000000,1.400786,1.400927,1128.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,88.322222,74.219969,78.040611,69.750000,68.611633,13.085000,0.000000,-94.400002,-42.900002,-42.400002,0.000000,0.000000,8.330940,67.980247,107.593940,107.593940,13.084838,6.116736,152.111313,0.000000,12.919000,0.000000,0.000000,120.466667,118.133331,72.933334,72.966667,72.833336,72.599998,1,0,0,0,0,68.109,49.129,68.402,48.167
02/19/2025,12:38:40.171,1132.90,1132.16,241.400000,23.133000,5584.000000,1754.100000,0.000000,59.987000,5584.000000,1.000000,1.400986,1.401201,1131.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,88.350001,74.230621,78.391020,69.750000,68.610409,13.085000,0.000000,-94.099998,-43.000000,-42.200001,0.000000,0.000000,8.330566,68.026611,107.593940,107.593940,13.084838,6.117241,152.111252,0.000000,12.919000,0.000000,0.000000,120.500000,118.366669,72.900002,72.933334,72.800003,72.599998,1,0,0,0,0,68.109,49.129,68.402,48.169
02/19/2025,12:38:43.171,1135.90,1135.16,241.500000,23.143000,5589.000000,1758.700000,0.000000,59.988000,5589.000000,1.000000,1.400726,1.401159,1134.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,88.400000,74.233284,78.652449,69.750000,68.610001,13.085000,0.000000,-94.300003,-43.099998,-42.200001,0.000000,0.000000,8.330471,68.036949,107.593940,107.593940,13.084838,6.117026,152.111252,0.000000,12.919000,0.000000,0.000000,120.500000,118.566666,72.933334,72.966667,72.833336,72.599998,1,0,0,0,0,68.109,49.129,68.401,48.170
02/19/2025,12:38:46.170,1138.90,1138.16,241.370000,23.131000,5583.000000,1763.400000,0.000000,59.984000,5583.000000,1.000000,1.400199,1.400754,1137.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,88.477778,74.221449,78.857756,69.750000,68.610001,13.085000,0.000000,-93.800003,-43.099998,-42.200001,0.000000,0.000000,8.330774,68.000496,107.593940,107.593940,13.084838,6.117495,152.111298,0.000000,12.919000,0.000000,0.000000,120.733332,118.733332,72.933334,73.000000,72.866669,72.599998,1,0,0,0,0,68.109,49.129,68.400,48.172
02/19/2025,12:38:49.170,1141.90,1141.16,241.570000,23.150000,5592.000000,1768.100000,0.000000,59.983000,5592.000000,1.000000,1.401037,1.401250,1140.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,88.477779,74.197781,79.036735,69.750000,68.611225,13.085000,0.000000,-93.500000,-43.099998,-42.200001,0.000000,0.000000,8.331015,67.971931,107.593940,107.593940,13.084838,6.117460,152.111206,0.000000,12.919000,0.000000,0.000000,120.800003,118.833336,72.900002,72.933334,72.800003,72.599998,1,0,0,0,0,68.109,49.129,68.400,48.173
02/19/2025,12:38:52.171,1144.90,1144.16,241.520000,23.145000,5590.000000,1772.700000,0.000000,59.983000,5590.000000,1.000000,1.400518,1.400878,1143.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,88.566667,74.164053,79.199591,69.763331,68.612449,13.085000,0.000000,-93.500000,-43.099998,-42.299999,0.000000,0.000000,8.330729,68.006363,107.593940,107.593940,13.084838,6.117335,152.111176,0.000000,12.919000,0.000000,0.000000,120.900002,119.099998,72.933334,73.000000,72.866669,72.599998,1,0,0,0,0,68.109,49.130,68.399,48.175
02/19/2025,12:38:55.171,1147.90,1147.16,241.570000,23.149000,5592.000000,1777.400000,0.000000,59.985000,5592.000000,1.000000,1.400276,1.400753,1146.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,88.572222,74.123077,79.349183,69.763331,68.612041,13.085000,0.000000,-94.000000,-43.099998,-42.400002,0.000000,0.000000,8.330723,68.006218,107.593940,107.593940,13.084838,6.117372,152.111176,0.000000,12.919000,0.000000,0.000000,120.933334,119.199997,72.933334,72.933334,72.833336,72.599998,1,0,0,0,0,68.109,49.130,68.399,48.176
02/19/2025,12:38:58.172,1150.90,1150.17,241.450000,23.138000,5587.000000,1782.000000,0.000000,59.982000,5587.000000,1.000000,1.400769,1.401035,1149.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,88.622222,74.077811,79.480816,69.763331,68.610817,13.085000,0.000000,-93.800003,-42.900002,-42.599998,0.000000,0.000000,8.330735,68.006264,107.593940,107.593940,13.084838,6.117956,152.111221,0.000000,12.919000,0.000000,0.000000,121.066666,119.266668,72.933334,73.000000,72.866669,72.599998,1,0,0,0,0,68.110,49.130,68.398,48.178
02/19/2025,12:39:01.172,1153.90,1153.16,241.580000,23.150000,5593.000000,1786.700000,0.000000,59.982000,5593.000000,1.000000,1.400518,1.400820,1152.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,88.616667,74.030178,79.588367,69.769997,68.610001,13.085000,0.000000,-94.000000,-42.799999,-42.700001,0.000000,0.000000,8.330602,68.021309,107.593940,107.593940,13.084838,6.117212,152.111191,0.000000,12.919000,0.000000,0.000000,121.133331,119.333336,72.900002,72.933334,72.800003,72.599998,1,0,0,0,0,68.110,49.130,68.398,48.179
02/19/2025,12:39:04.172,1156.90,1156.16,241.570000,23.149000,5592.000000,1791.300000,0.000000,59.981000,5592.000000,1.000000,1.400492,1.400878,1155.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,88.677778,73.981362,79.679593,69.769997,68.610001,13.085000,0.000000,-94.199997,-42.599998,-42.900002,0.000000,0.000000,8.331034,67.967606,107.593940,107.593940,13.084838,6.117522,152.111206,0.000000,12.919000,0.000000,0.000000,121.300001,119.466667,72.933334,72.966667,72.833336,72.566666,1,0,0,0,0,68.110,49.130,68.398,48.181
02/19/2025,12:39:07.173,1159.90,1159.17,241.460000,23.139000,5587.000000,1796.000000,0.000000,59.984000,5587.000000,1.000000,1.400795,1.401226,1158.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,88.694445,73.932546,79.771838,69.769997,68.610001,13.085000,0.000000,-95.000000,-42.500000,-42.900002,0.000000,0.000000,8.330927,67.982925,107.593940,107.593940,13.084838,6.117109,152.111176,0.000000,12.919000,0.000000,0.000000,121.533333,119.400002,72.900002,72.933334,72.800003,72.599998,1,0,0,0,0,68.110,49.130,68.397,48.182
02/19/2025,12:39:10.174,1162.90,1162.17,241.580000,23.150000,5593.000000,1800.700000,0.000000,59.980000,5593.000000,1.000000,1.400605,1.401068,1161.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,88.738890,73.888315,79.873266,69.769997,68.610001,13.085000,0.000000,-95.199997,-42.400002,-43.099998,0.000000,0.000000,8.330782,68.002991,107.593940,107.593940,13.084838,6.117270,152.111069,0.000000,12.919000,0.000000,0.000000,121.766668,119.433334,72.900002,72.933334,72.833336,72.566666,1,0,0,0,0,68.110,49.130,68.397,48.184
02/19/2025,12:39:13.175,1165.90,1165.17,241.430000,23.137000,5586.000000,1805.300000,0.000000,59.980000,5586.000000,1.000000,1.401305,1.401690,1164.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,88.816667,73.850002,79.982654,69.776665,68.610001,13.085000,0.000000,-95.400002,-42.299999,-43.000000,0.000000,0.000000,8.330656,68.018333,107.593940,107.593940,13.084838,6.117514,152.111053,0.000000,12.919000,0.000000,0.000000,121.866669,119.633331,72.966667,72.966667,72.866669,72.599998,1,0,0,0,0,68.110,49.131,68.396,48.185
02/19/2025,12:39:16.176,1168.90,1168.17,241.450000,23.139000,5587.000000,1810.000000,0.000000,59.981000,5587.000000,1.000000,1.400622,1.400663,1167.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,88.861112,73.817013,80.105714,69.790001,68.611225,13.085000,0.000000,-95.800003,-42.200001,-43.000000,0.001000,0.000000,8.331001,67.975906,107.593940,107.593940,13.084838,6.117117,152.111053,0.000000,12.919000,0.000000,0.000000,121.933334,119.766668,72.966667,73.000000,72.900002,72.599998,1,0,0,0,0,68.110,49.131,68.396,48.187
02/19/2025,12:39:19.176,1171.90,1171.17,241.490000,23.141000,5588.000000,1814.600000,0.000000,59.982000,5588.000000,1.000000,1.400674,1.401466,1170.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,88.872223,73.788019,80.240407,69.776665,68.612449,13.086000,0.134000,-95.800003,-42.299999,-42.799999,0.000000,0.016237,8.330966,67.981064,107.602814,107.602943,13.085927,6.117256,152.111526,0.002000,12.920000,0.000000,0.000000,122.066666,119.900002,72.900002,72.933334,72.833336,72.599998,1,0,0,0,0,68.110,49.131,68.395,48.188
02/19/2025,12:39:22.176,1174.90,1174.17,241.360000,23.127000,5582.000000,1819.300000,0.000000,59.983000,5582.000000,1.000000,1.399749,1.399901,1173.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,88.944445,73.762427,80.316733,69.783333,68.612041,13.086000,0.000000,-95.500000,-42.500000,-42.599998,0.000000,0.064947,8.330865,67.994080,107.607149,107.607149,13.086425,6.117113,152.111496,0.008000,12.921000,0.000000,0.000000,122.266668,120.133334,72.933334,72.933334,72.833336,72.566666,1,0,0,0,0,68.110,49.131,68.395,48.188
02/19/2025,12:39:25.175,1177.90,1177.17,241.400000,23.131000,5584.000000,1823.900000,0.000000,59.983000,5584.000000,1.000000,1.400674,1.401077,1176.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,88.983335,73.741421,80.165918,69.783333,68.610817,13.086000,0.000000,-95.099998,-42.700001,-42.599998,0.000000,0.113657,8.330935,67.985291,107.607149,107.607149,13.086425,6.116813,152.111481,0.014000,12.921000,0.000000,0.000000,122.300003,120.400002,72.900002,72.933334,72.800003,72.566666,1,0,0,0,0,68.110,49.131,68.395,48.190
02/19/2025,12:39:28.176,1180.90,1180.17,241.440000,23.135000,5586.000000,1828.600000,0.000000,59.987000,5586.000000,1.000000,1.400778,1.400969,1179.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,89.033334,73.723817,79.782245,69.790001,68.610001,13.086000,0.000000,-94.599998,-42.799999,-42.400002,0.000000,0.064947,8.330658,68.021301,107.607149,107.607149,13.086425,6.116879,152.111343,0.008000,12.921000,0.000000,0.000000,122.300003,120.666664,72.900002,72.933334,72.833336,72.566666,1,0,0,0,0,68.111,49.131,68.394,48.191
02/19/2025,12:39:31.178,1183.90,1183.17,241.370000,23.129000,5583.000000,1833.200000,0.000000,59.984000,5583.000000,1.000000,1.399455,1.399967,1182.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,89.111112,73.709320,79.498368,69.790001,68.610001,13.086000,0.000000,-94.199997,-42.900002,-42.299999,0.000000,0.016237,8.330521,68.037201,107.607149,107.607149,13.086425,6.117101,152.111343,0.002000,12.921000,0.000000,0.000000,122.500000,120.800003,72.933334,73.000000,72.833336,72.599998,1,0,0,0,0,68.111,49.131,68.394,48.193
02/19/2025,12:39:34.178,1186.90,1186.17,241.440000,23.137000,5586.000000,1837.900000,0.000000,59.986000,5586.000000,1.000000,1.399663,1.399934,1185.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,89.144445,73.697929,79.564490,69.790001,68.610001,13.086000,0.000000,-94.300003,-43.099998,-42.299999,0.000000,0.000000,8.330633,68.024849,107.607149,107.607149,13.086425,6.116861,152.111298,0.000000,12.921000,0.000000,0.000000,122.666667,120.833336,72.933334,72.966667,72.866669,72.599998,1,0,0,0,0,68.111,49.131,68.393,48.194
02/19/2025,12:39:37.177,1189.90,1189.17,241.340000,23.128000,5582.000000,1842.500000,0.000000,59.985000,5582.000000,1.000000,1.400251,1.400514,1188.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,89.205556,73.689349,79.887347,69.790001,68.610001,13.086000,0.000000,-94.000000,-43.099998,-42.200001,0.000000,0.000000,8.330462,68.044342,107.607149,107.607149,13.086425,6.116982,152.111252,0.000000,12.921000,0.000000,0.000000,122.900002,120.933334,72.933334,73.000000,72.866669,72.599998,1,0,0,0,0,68.111,49.131,68.393,48.196
02/19/2025,12:39:40.178,1192.90,1192.17,241.390000,23.133000,5584.000000,1847.200000,0.000000,59.985000,5584.000000,1.000000,1.399905,1.400348,1191.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,89.244445,73.682692,80.262857,69.790001,68.610001,13.086000,0.000000,-93.500000,-43.099998,-42.200001,0.001000,0.000000,8.330593,68.029678,107.607149,107.607149,13.086425,6.116779,152.111206,0.000000,12.921000,0.000000,0.000000,123.000000,121.099998,72.933334,73.000000,72.833336,72.599998,1,0,0,0,0,68.111,49.132,68.392,48.197
02/19/2025,12:39:43.179,1195.90,1195.17,240.950000,23.092000,5564.000000,1851.800000,0.000000,59.984000,5564.000000,1.000000,1.401048,1.401619,1194.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,89.238889,73.676479,80.605715,69.800001,68.610001,13.086000,0.000000,-94.000000,-43.099998,-42.200001,0.000000,0.000000,8.331079,67.968079,107.607149,107.607149,13.086425,6.117469,152.111130,0.000000,12.921000,0.000000,0.000000,123.066666,121.133331,72.900002,72.933334,72.833336,72.566666,1,0,0,0,0,68.111,49.132,68.392,48.199
02/19/2025,12:39:46.178,1198.90,1198.17,241.130000,23.109000,5572.000000,1856.500000,0.000000,59.983000,5572.000000,1.000000,1.401402,1.401360,1197.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,89.305556,73.670266,80.886531,69.800001,68.610001,13.086000,0.000000,-93.800003,-43.099998,-42.299999,0.000000,0.000000,8.330959,67.983040,107.607149,107.607149,13.086425,6.117585,152.111160,0.000000,12.921000,0.000000,0.000000,123.199999,121.266668,72.933334,72.966667,72.866669,72.599998,1,0,0,0,0,68.111,49.132,68.391,48.200
02/19/2025,12:39:49.180,1201.90,1201.17,241.030000,23.100000,5568.000000,1861.100000,0.000000,59.986000,5568.000000,1.000000,1.400693,1.401029,1200.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,89.350001,73.659320,81.101225,69.810000,68.611225,13.086000,0.000000,-93.699997,-43.000000,-42.400002,0.000000,0.000000,8.330839,67.998680,107.607149,107.607149,13.086425,6.117365,152.111069,0.000000,12.921000,0.000000,0.000000,123.433334,121.333336,72.933334,72.966667,72.866669,72.566666,1,0,0,0,0,68.111,49.132,68.391,48.201
02/19/2025,12:39:52.180,1204.90,1204.17,241.140000,23.110000,5573.000000,1865.800000,0.000000,59.986000,5573.000000,1.000000,1.401125,1.401551,1203.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,89.394445,73.641124,81.266939,69.810000,68.612449,13.086000,0.000000,-93.800003,-42.900002,-42.599998,0.000000,0.000000,8.330843,67.997963,107.607149,107.607149,13.086425,6.117258,152.111115,0.000000,12.921000,0.000000,0.000000,123.566666,121.466667,72.900002,72.966667,72.866669,72.599998,1,0,0,0,0,68.111,49.132,68.391,48.203
02/19/2025,12:39:55.180,1207.90,1207.17,241.080000,23.104000,5570.000000,1870.400000,0.000000,59.986000,5570.000000,1.000000,1.401143,1.401775,1206.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,89.444444,73.615977,81.407551,69.820000,68.612041,13.086000,0.000000,-93.800003,-42.799999,-42.599998,0.000000,0.000000,8.330830,67.998718,107.607149,107.607149,13.086425,6.117477,152.111053,0.000000,12.921000,0.000000,0.000000,123.699997,121.500000,72.966667,73.000000,72.900002,72.599998,1,0,0,0,0,68.112,49.132,68.390,48.204
02/19/2025,12:39:58.179,1210.90,1210.17,241.190000,23.115000,5575.000000,1875.000000,0.000000,59.987000,5575.000000,1.000000,1.400822,1.401136,1209.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,89.438889,73.585208,81.530612,69.820000,68.610817,13.086000,0.000000,-94.400002,-42.700001,-42.700001,0.000000,0.000000,8.330716,68.013626,107.607149,107.607149,13.086425,6.117062,152.111160,0.000000,12.921000,0.000000,0.000000,123.766668,121.533333,72.900002,72.966667,72.866669,72.599998,1,0,0,0,0,68.112,49.132,68.390,48.206
02/19/2025,12:40:01.179,1213.90,1213.17,241.090000,23.106000,5571.000000,1879.700000,0.000000,59.992000,5571.000000,1.000000,1.401021,1.401468,1212.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,89.461112,73.550888,81.647142,69.820000,68.610409,13.086000,0.000000,-94.599998,-42.599998,-42.900002,0.000000,0.000000,8.330793,68.004280,107.607149,107.607149,13.086425,6.117563,152.111084,0.000000,12.921000,0.000000,0.000000,123.833336,121.566666,72.933334,73.000000,72.833336,72.599998,1,0,0,0,0,68.112,49.132,68.389,48.207
02/19/2025,12:40:04.180,1216.90,1216.17,241.120000,23.108000,5572.000000,1884.300000,0.000000,59.989000,5572.000000,1.000000,1.401333,1.401667,1215.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,89.505555,73.513610,81.763877,69.829999,68.611633,13.086000,0.000000,-94.599998,-42.500000,-43.000000,0.000000,0.000000,8.330956,67.986504,107.607149,107.607149,13.086425,6.117826,152.111023,0.000000,12.921000,0.000000,0.000000,123.933334,121.699997,72.900002,73.000000,72.900002,72.599998,1,0,0,0,0,68.112,49.133,68.389,48.209
02/19/2025,12:40:05.187,1217.90,1217.18,241.120000,23.108000,5572.000000,1885.900000,0.000000,59.991000,5572.000000,1.000000,1.400338,1.400382,1216.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,89.516666,73.500889,81.800612,69.839999,68.612041,13.086000,0.000000,-94.800003,-42.500000,-43.000000,0.000000,0.000000,8.330812,68.002617,107.607149,107.607149,13.086425,6.117526,152.111084,0.000000,12.921000,0.000000,0.000000,124.000000,121.699997,72.900002,73.000000,72.900002,72.599998,1,0,0,0,0,68.112,49.133,68.389,48.209
02/19/2025,12:40:08.179,1220.90,1220.17,241.080000,23.104000,5570.000000,1890.500000,0.000000,59.991000,5570.000000,1.000000,1.400623,1.401029,1219.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,89.527778,73.462723,81.898367,69.829999,68.612449,13.086000,0.000000,-94.699997,-42.400002,-43.000000,0.000000,0.000000,8.330873,67.993149,107.607149,107.607149,13.086425,6.117485,152.111099,0.000000,12.921000,0.000000,0.000000,124.099998,121.766668,72.900002,72.966667,72.866669,72.566666,1,0,0,0,0,68.112,49.133,68.388,48.210
02/19/2025,12:40:11.180,1223.90,1223.17,241.120000,23.108000,5572.000000,1895.200000,0.000000,59.991000,5572.000000,1.000000,1.400900,1.401543,1222.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,89.566667,73.425593,81.976530,69.839999,68.611225,13.086000,0.000000,-94.900002,-42.299999,-43.000000,0.000000,0.000000,8.330971,67.982239,107.607149,107.607149,13.086425,6.117688,152.110977,0.000000,12.921000,0.000000,0.000000,124.199997,121.900002,72.900002,72.966667,72.866669,72.566666,1,0,0,0,0,68.112,49.133,68.388,48.212
02/19/2025,12:40:14.181,1226.90,1226.17,241.150000,23.111000,5573.000000,1899.800000,0.000000,59.991000,5573.000000,1.000000,1.400978,1.401244,1225.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,89.638889,73.390091,82.048980,69.839999,68.610001,13.086000,0.000000,-95.500000,-42.200001,-43.000000,0.000000,0.000000,8.330457,68.049728,107.607149,107.607149,13.086425,6.117312,152.111160,0.000000,12.921000,0.000000,0.000000,124.300001,122.133331,72.900002,73.000000,72.900002,72.599998,1,0,0,0,0,68.112,49.133,68.388,48.213
02/19/2025,12:40:17.181,1229.90,1229.17,241.030000,23.100000,5568.000000,1904.400000,0.000000,59.990000,5568.000000,1.000000,1.400346,1.400780,1228.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,89.711111,73.359469,82.133061,69.849998,68.610001,13.086000,0.000000,-95.300003,-42.200001,-43.000000,0.001000,0.000000,8.330242,68.076355,107.607149,107.607149,13.086425,6.117317,152.111069,0.000000,12.921000,0.000000,0.000000,124.566666,122.266668,72.933334,73.000000,72.900002,72.599998,1,0,0,0,0,68.112,49.133,68.387,48.215
02/19/2025,12:40:20.181,1232.90,1232.17,241.180000,23.114000,5575.000000,1909.100000,0.000000,59.991000,5575.000000,1.000000,1.400796,1.401319,1231.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,89.705556,73.334174,82.233265,69.849998,68.610001,13.086000,0.000000,-95.199997,-42.200001,-43.000000,0.000000,0.000000,8.330166,68.084312,107.607149,107.607149,13.086425,6.117445,152.111023,0.000000,12.921000,0.000000,0.000000,124.500000,122.400002,72.900002,73.000000,72.833336,72.599998,1,0,0,0,0,68.112,49.133,68.387,48.216
02/19/2025,12:40:23.181,1235.90,1235.17,241.110000,23.103000,5570.000000,1913.700000,0.000000,59.993000,5570.000000,1.000000,1.400554,1.400688,1234.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,89.744445,73.314203,82.317347,69.849998,68.610001,13.088000,0.000000,-94.900002,-42.200001,-42.900002,0.000000,0.055771,8.330600,68.030754,107.624199,107.624199,13.088475,6.117332,152.111664,0.007000,12.923000,0.000000,0.000000,124.500000,122.666667,72.900002,72.966667,72.866669,72.566666,1,0,0,0,0,68.113,49.133,68.386,48.218
02/19/2025,12:40:26.181,1238.90,1238.17,241.000000,23.092000,5565.000000,1918.400000,0.000000,59.995000,5565.000000,1.000000,1.400442,1.400830,1237.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,89.800001,73.302960,82.141836,69.856667,68.610001,13.088000,0.000000,-95.599998,-42.299999,-42.900002,0.000000,0.119048,8.330540,68.038544,107.624199,107.624199,13.088475,6.116896,152.111572,0.014000,12.923000,0.000000,0.000000,124.533333,122.900002,72.900002,73.000000,72.866669,72.599998,1,0,0,0,0,68.113,49.133,68.386,48.219
02/19/2025,12:40:29.181,1241.90,1241.17,241.160000,23.108000,5573.000000,1923.000000,0.000000,59.995000,5573.000000,1.000000,1.401333,1.401435,1240.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,89.855556,73.300001,81.513468,69.856667,68.610001,13.088000,0.000000,-95.400002,-42.299999,-42.900002,0.000000,0.112965,8.330801,68.006042,107.624199,107.624199,13.088475,6.117239,152.111450,0.014000,12.923000,0.000000,0.000000,124.733332,123.000000,72.900002,73.000000,72.900002,72.599998,1,0,0,0,0,68.113,49.133,68.386,48.220
02/19/2025,12:40:32.181,1244.90,1244.17,241.110000,23.104000,5571.000000,1927.700000,0.000000,59.997000,5571.000000,1.000000,1.399628,1.400315,1243.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,89.922223,73.302516,80.745917,69.870003,68.610001,13.088000,0.000000,-95.199997,-42.299999,-42.900002,0.000000,0.049689,8.330820,68.002304,107.624199,107.624199,13.088475,6.116899,152.111313,0.006000,12.923000,0.000000,0.000000,125.199999,123.000000,72.900002,73.000000,72.833336,72.599998,1,0,0,0,0,68.113,49.134,68.385,48.222
02/19/2025,12:40:35.183,1247.90,1247.18,241.310000,23.124000,5580.000000,1932.300000,0.000000,60.001000,5580.000000,1.000000,1.400190,1.400564,1246.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,89.950001,73.307841,80.446326,69.863335,68.610001,13.088000,0.000000,-95.099998,-42.400002,-42.799999,0.000000,0.000000,8.330572,68.035042,107.624199,107.624199,13.088475,6.117165,152.111252,0.000000,12.923000,0.000000,0.000000,125.300003,122.966667,72.966667,73.000000,72.866669,72.599998,1,0,0,0,0,68.113,49.134,68.385,48.223
02/19/2025,12:40:38.183,1250.90,1250.18,241.250000,23.119000,5577.000000,1937.000000,0.000000,60.000000,5577.000000,1.000000,1.399888,1.400290,1249.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,89.944444,73.315533,80.757959,69.870003,68.610001,13.088000,0.000000,-95.400002,-42.400002,-42.700001,0.000000,0.000000,8.330291,68.070297,107.624199,107.624199,13.088475,6.116829,152.111221,0.000000,12.923000,0.000000,0.000000,125.166664,123.099998,72.933334,73.000000,72.866669,72.599998,1,0,0,0,0,68.113,49.134,68.384,48.225
02/19/2025,12:40:41.183,1253.90,1253.18,241.280000,23.122000,5579.000000,1941.600000,0.000000,60.004000,5579.000000,1.000000,1.400052,1.400613,1252.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,89.927778,73.325296,81.338776,69.870003,68.610001,13.088000,0.000000,-95.300003,-42.400002,-42.799999,0.000000,0.000000,8.330543,68.036491,107.624199,107.624199,13.088475,6.116838,152.111221,0.000000,12.923000,0.000000,0.000000,125.099998,123.099998,72.900002,73.000000,72.866669,72.599998,1,0,0,0,0,68.113,49.134,68.384,48.226
02/19/2025,12:40:44.183,1256.90,1256.18,241.200000,23.115000,5575.000000,1946.300000,0.000000,60.004000,5575.000000,1.000000,1.400303,1.400166,1255.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,89.977777,73.335503,81.908367,69.870003,68.610001,13.088000,0.000000,-95.199997,-42.400002,-42.799999,0.000000,0.000000,8.330639,68.022804,107.624199,107.624199,13.088475,6.117143,152.111145,0.000000,12.923000,0.000000,0.000000,125.266665,123.199997,72.900002,73.000000,72.900002,72.599998,1,0,0,0,0,68.113,49.134,68.384,48.228
02/19/2025,12:40:47.183,1259.90,1259.18,241.270000,23.121000,5578.000000,1950.900000,0.000000,60.003000,5578.000000,1.000000,1.401021,1.401335,1258.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,90.022223,73.345266,82.356123,69.876668,68.610001,13.088000,0.000000,-95.099998,-42.299999,-42.799999,0.000000,0.000000,8.331011,67.980560,107.624199,107.624199,13.088475,6.117180,152.111023,0.000000,12.923000,0.000000,0.000000,125.500000,123.333336,72.900002,72.966667,72.833336,72.599998,1,0,0,0,0,68.113,49.134,68.383,48.229
02/19/2025,12:40:50.186,1262.90,1262.18,241.190000,23.114000,5575.000000,1955.600000,0.000000,60.004000,5575.000000,1.000000,1.400969,1.401260,1261.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,90.105555,73.349556,82.680817,69.876668,68.610001,13.088000,0.000000,-94.900002,-42.299999,-42.799999,0.000000,0.000000,8.330954,67.987640,107.624199,107.624199,13.088475,6.117306,152.111099,0.000000,12.923000,0.000000,0.000000,125.699997,123.466667,72.966667,73.000000,72.900002,72.599998,1,0,0,0,0,68.113,49.134,68.383,48.230
02/19/2025,12:40:53.185,1265.90,1265.18,241.210000,23.117000,5576.000000,1960.200000,0.000000,60.005000,5576.000000,1.000000,1.401263,1.401393,1264.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,90.116667,73.339053,82.926328,69.876668,68.610001,13.088000,0.000000,-95.400002,-42.299999,-42.799999,0.000000,0.000000,8.330886,67.996315,107.624199,107.624199,13.088475,6.117628,152.111069,0.000000,12.923000,0.000000,0.000000,125.733332,123.599998,72.900002,73.000000,72.866669,72.599998,1,0,0,0,0,68.114,49.134,68.383,48.232
02/19/2025,12:40:56.186,1268.90,1268.18,241.190000,23.114000,5575.000000,1964.800000,0.000000,60.005000,5575.000000,1.000000,1.400883,1.401136,1267.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,90.177778,73.315976,83.136328,69.889999,68.610817,13.088000,0.000000,-95.199997,-42.299999,-42.900002,0.000000,0.000000,8.330475,68.046379,107.624199,107.624199,13.088475,6.117426,152.110916,0.000000,12.923000,0.000000,0.000000,126.000000,123.699997,72.900002,73.000000,72.866669,72.599998,1,0,0,0,0,68.114,49.134,68.382,48.233
02/19/2025,12:40:59.186,1271.90,1271.18,241.220000,23.117000,5576.000000,1969.500000,0.000000,60.000000,5576.000000,1.000000,1.399792,1.400589,1270.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,90.200000,73.283136,83.337756,69.889999,68.612041,13.088000,0.000000,-95.199997,-42.299999,-42.799999,0.000000,0.000000,8.330131,68.089615,107.624199,107.624199,13.088475,6.117380,152.110992,0.000000,12.923000,0.000000,0.000000,126.000000,123.800001,72.933334,73.000000,72.866669,72.599998,1,0,0,0,0,68.114,49.134,68.382,48.235
02/19/2025,12:41:02.185,1274.90,1274.18,241.090000,23.105000,5571.000000,1974.100000,0.000000,60.000000,5571.000000,1.000000,1.400043,1.400431,1273.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,90.255556,73.243935,83.535103,69.889999,68.612449,13.088000,0.000000,-94.900002,-42.299999,-42.799999,0.000000,0.000000,8.330515,68.042244,107.624199,107.624199,13.088475,6.117340,152.110901,0.000000,12.923000,0.000000,0.000000,125.966667,124.166667,72.966667,73.000000,72.833336,72.599998,1,0,0,0,0,68.114,49.134,68.381,48.236
02/19/2025,12:41:05.187,1277.90,1277.18,241.300000,23.125000,5580.000000,1978.800000,0.000000,59.994000,5580.000000,1.000000,1.400951,1.401036,1276.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,90.311111,73.199556,83.723062,69.889999,68.611225,13.088000,0.000000,-95.400002,-42.400002,-42.700001,0.000000,0.000000,8.330663,68.027328,107.624199,107.624199,13.088475,6.117388,152.110901,0.000000,12.923000,0.000000,0.000000,126.099998,124.433334,72.900002,73.000000,72.833336,72.599998,1,0,0,0,0,68.114,49.134,68.381,48.237
02/19/2025,12:41:08.187,1280.90,1280.18,241.450000,23.139000,5587.000000,1983.400000,0.000000,59.991000,5587.000000,1.000000,1.400968,1.401574,1279.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,90.361111,73.151627,83.899388,69.889999,68.610001,13.088000,0.000000,-95.199997,-42.500000,-42.700001,0.000000,0.000000,8.330590,68.036911,107.624199,107.624199,13.088475,6.117594,152.110947,0.000000,12.923000,0.000000,0.000000,126.233332,124.566666,72.966667,72.966667,72.866669,72.566666,1,0,0,0,0,68.114,49.134,68.381,48.239
02/19/2025,12:41:11.187,1283.90,1283.18,241.500000,23.143000,5589.000000,1988.100000,0.000000,59.987000,5589.000000,1.000000,1.400121,1.400621,1282.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,90.383333,73.101480,84.055919,69.896667,68.610001,13.088000,0.000000,-94.800003,-42.599998,-42.599998,0.000000,0.000000,8.330305,68.071312,107.624199,107.624199,13.088475,6.117448,152.110916,0.000000,12.923000,0.000000,0.000000,126.266668,124.666664,72.900002,73.000000,72.866669,72.599998,1,0,0,0,0,68.114,49.134,68.380,48.240
02/19/2025,12:41:14.187,1286.90,1286.18,241.440000,23.137000,5586.000000,1992.700000,0.000000,59.989000,5586.000000,1.000000,1.399965,1.400348,1285.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,90.422223,73.050592,84.178980,69.896667,68.610001,13.088000,0.000000,-94.400002,-42.700001,-42.500000,0.000000,0.000000,8.330609,68.035179,107.624199,107.624199,13.088475,6.117539,152.110870,0.000000,12.923000,0.000000,0.000000,126.433334,124.766668,72.900002,73.000000,72.833336,72.599998,1,0,0,0,0,68.114,49.134,68.380,48.241
02/19/2025,12:41:17.188,1289.90,1289.18,241.510000,23.144000,5590.000000,1997.400000,0.000000,59.987000,5590.000000,1.000000,1.400320,1.400563,1288.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,90.438890,73.003699,84.270817,69.903336,68.608776,13.088000,0.000000,-94.900002,-42.700001,-42.400002,0.000000,0.000000,8.330520,68.046417,107.624199,107.624199,13.088475,6.117355,152.110840,0.000000,12.923000,0.000000,0.000000,126.633334,124.766668,72.900002,72.966667,72.800003,72.566666,1,0,0,0,0,68.114,49.134,68.380,48.243
02/19/2025,12:41:20.188,1292.90,1292.18,241.480000,23.141000,5588.000000,2002.100000,0.000000,59.989000,5588.000000,1.000000,1.399983,1.400613,1291.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,90.488890,72.963758,84.353878,69.910004,68.607551,13.088000,0.000000,-94.400002,-42.900002,-42.299999,0.000000,0.000000,8.330670,68.029907,107.624199,107.624199,13.088475,6.117002,152.110794,0.000000,12.923000,0.000000,0.000000,126.866669,124.800003,72.900002,72.933334,72.833336,72.599998,1,0,0,0,0,68.114,49.134,68.379,48.244
02/19/2025,12:41:23.190,1295.90,1295.18,241.400000,23.130000,5584.000000,2006.700000,0.000000,59.987000,5584.000000,1.000000,1.401383,1.401201,1294.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,90.500001,72.930031,84.427959,69.910004,68.607959,13.090000,0.000000,-94.099998,-43.000000,-42.200001,0.000000,0.013155,8.330416,68.064445,107.634599,107.634599,13.089723,6.117179,152.111115,0.002000,12.924000,0.000000,0.000000,126.900002,124.800003,72.900002,73.000000,72.800003,72.599998,1,0,0,0,0,68.114,49.134,68.379,48.245
02/19/2025,12:41:26.191,1298.90,1298.18,241.550000,23.145000,5591.000000,2011.400000,0.000000,59.985000,5591.000000,1.000000,1.399352,1.399586,1297.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,90.538890,72.902812,84.375918,69.916669,68.609184,13.090000,0.000000,-93.500000,-43.000000,-42.099998,0.000000,0.032887,8.330800,68.013840,107.634599,107.634599,13.089723,6.117367,152.111130,0.004000,12.924000,0.000000,0.000000,127.099998,124.800003,72.933334,73.000000,72.800003,72.599998,1,0,0,0,0,68.115,49.134,68.379,48.246
02/19/2025,12:41:29.194,1301.90,1301.19,241.510000,23.142000,5589.000000,2016.000000,0.000000,59.987000,5589.000000,1.000000,1.400354,1.400812,1300.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,90.566667,72.881067,84.096531,69.916669,68.609592,13.090000,0.000000,-93.800003,-43.200001,-42.200001,0.000000,0.039465,8.330997,67.990959,107.634599,107.634599,13.089723,6.117308,152.111008,0.005000,12.924000,0.000000,0.000000,127.199997,124.900002,72.900002,72.966667,72.833336,72.599998,1,0,0,0,0,68.115,49.134,68.378,48.248
02/19/2025,12:41:32.194,1304.90,1304.19,241.560000,23.146000,5591.000000,2020.700000,0.000000,59.989000,5591.000000,1.000000,1.399853,1.400397,1303.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,90.566667,72.863167,83.756940,69.923335,68.607143,13.090000,0.000000,-93.699997,-43.099998,-42.200001,0.000000,0.019732,8.330638,68.037933,107.634599,107.634599,13.089723,6.117249,152.111008,0.002000,12.924000,0.000000,0.000000,127.099998,125.000000,72.900002,73.000000,72.800003,72.599998,1,0,0,0,0,68.115,49.135,68.378,48.249
02/19/2025,12:41:35.194,1307.90,1307.19,241.540000,23.146000,5591.000000,2025.400000,0.000000,59.993000,5591.000000,1.000000,1.399594,1.400141,1306.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,90.616667,72.847487,83.690002,69.923335,68.604693,13.090000,0.000000,-93.500000,-43.099998,-42.200001,0.000000,0.000000,8.330743,68.022797,107.634599,107.634599,13.089723,6.117288,152.110947,0.000000,12.924000,0.000000,0.000000,127.099998,125.266665,72.933334,72.966667,72.833336,72.599998,1,0,0,0,0,68.115,49.135,68.378,48.250
