FILENAME:,TR_AWP25WS10441_Lab_ID_25WS1753_Model_GE50S08BAY_Date_02_19_2025_Time_12_191st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
02/19/2025,12:41:38.195,1310.90,1310.19,241.560000,23.149000,5592.000000,2030.000000,0.000000,59.999000,5592.000000,1.000000,1.400752,1.400936,1309.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,90.677778,72.834025,83.956327,69.930000,68.606326,13.090000,0.000000,-93.400002,-43.099998,-42.299999,0.000000,0.000000,8.330770,68.019821,107.634599,107.634599,13.089723,6.117230,152.110931,0.000000,12.924000,0.000000,0.000000,127.199997,125.500000,72.933334,73.000000,72.833336,72.599998,1,0,0,0,0,68.115,49.135,68.377,48.251
02/19/2025,12:41:41.195,1313.90,1313.19,241.480000,23.141000,5588.000000,2034.700000,0.000000,60.000000,5588.000000,1.000000,1.400501,1.400986,1312.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,90.716667,72.821303,84.350613,69.930000,68.608776,13.090000,0.000000,-93.800003,-43.000000,-42.200001,0.001000,0.000000,8.330593,68.043182,107.634599,107.634599,13.089723,6.117382,152.110840,0.000000,12.924000,0.000000,0.000000,127.233332,125.699999,72.933334,73.000000,72.833336,72.599998,1,0,0,0,0,68.115,49.135,68.377,48.252
02/19/2025,12:41:44.197,1316.90,1316.19,241.510000,23.144000,5590.000000,2039.300000,0.000000,60.002000,5590.000000,1.000000,1.400493,1.400687,1315.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,90.761112,72.808729,84.724694,69.959999,68.610001,13.090000,0.000000,-93.699997,-43.099998,-42.299999,0.000000,0.000000,8.330259,68.082825,107.634599,107.634599,13.089723,6.117285,152.110825,0.000000,12.924000,0.000000,0.000000,127.500000,125.766668,72.933334,72.966667,72.800003,72.599998,1,0,0,0,0,68.115,49.135,68.377,48.254
02/19/2025,12:41:47.198,1319.90,1319.19,241.450000,23.138000,5587.000000,2044.000000,0.000000,60.003000,5587.000000,1.000000,1.400769,1.401035,1318.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,90.794445,72.796303,85.037143,69.959999,68.609184,13.090000,0.000000,-93.500000,-43.099998,-42.299999,0.000000,0.000000,8.330274,68.084137,107.634599,107.634599,13.089723,6.117419,152.110931,0.000000,12.924000,0.000000,0.000000,127.599998,125.900002,72.900002,72.966667,72.800003,72.599998,1,0,0,0,0,68.115,49.135,68.376,48.255
02/19/2025,12:41:50.198,1322.90,1322.19,241.450000,23.139000,5587.000000,2048.600000,0.000000,60.004000,5587.000000,1.000000,1.400363,1.400414,1321.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,90.855555,72.782545,85.282246,69.959999,68.607959,13.090000,0.000000,-93.400002,-43.099998,-42.299999,0.000000,0.000000,8.330353,68.073723,107.634599,107.634599,13.089723,6.117517,152.110764,0.000000,12.924000,0.000000,0.000000,127.699997,126.000000,72.966667,73.000000,72.866669,72.599998,1,0,0,0,0,68.115,49.135,68.376,48.256
02/19/2025,12:41:53.197,1325.90,1325.19,241.380000,23.132000,5584.000000,2053.300000,0.000000,60.007000,5584.000000,1.000000,1.399965,1.400157,1324.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,90.872223,72.764350,85.478367,69.966667,68.607551,13.090000,0.000000,-93.099998,-43.099998,-42.200001,0.000000,0.000000,8.330302,68.084877,107.634599,107.634599,13.089723,6.117424,152.110794,0.000000,12.924000,0.000000,0.000000,127.833336,126.099998,72.933334,72.966667,72.800003,72.599998,1,0,0,0,0,68.115,49.134,68.376,48.257
02/19/2025,12:41:56.199,1328.90,1328.19,241.520000,23.145000,5590.000000,2058.000000,0.000000,60.007000,5590.000000,1.000000,1.400734,1.400878,1327.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,90.900000,72.741125,85.646938,69.973335,68.608776,13.090000,0.000000,-93.699997,-43.099998,-42.200001,0.000000,0.000000,8.330358,68.076492,107.634599,107.634599,13.089723,6.117655,152.110733,0.000000,12.924000,0.000000,0.000000,127.933334,126.133331,72.933334,73.000000,72.800003,72.599998,1,0,0,0,0,68.116,49.134,68.375,48.258
02/19/2025,12:41:59.199,1331.90,1331.19,241.320000,23.485000,5667.000000,2062.600000,0.000000,60.008000,5667.000000,1.000000,1.401363,1.400754,1330.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,90.938889,72.714645,85.791836,69.973335,68.610001,13.090000,0.000000,-99.800003,-43.599998,-41.400002,0.000000,0.000000,8.330319,68.082314,107.634599,107.634599,13.089723,6.117330,152.110657,0.000000,12.924000,0.000000,0.000000,128.100001,126.199997,72.966667,72.966667,72.800003,72.599998,0,1,0,0,0,68.116,49.134,68.375,48.259
02/19/2025,12:42:02.200,1334.90,1334.19,241.470000,23.303000,5627.000000,2067.300000,0.000000,60.010000,5627.000000,1.000000,1.400978,1.400671,1333.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,91.005555,72.686686,85.906530,69.973335,68.610001,13.090000,0.000000,-99.699997,-43.599998,-41.299999,0.000000,0.000000,8.330322,68.082542,107.634599,107.634599,13.089723,6.117722,152.110733,0.000000,12.924000,0.000000,0.000000,128.366664,126.266668,73.000000,73.000000,72.800003,72.599998,0,1,0,0,0,68.116,49.134,68.375,48.260
02/19/2025,12:42:05.200,1337.90,1337.19,241.350000,23.259000,5613.000000,2072.000000,0.000000,60.009000,5613.000000,1.000000,1.400275,1.400456,1336.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,91.016667,72.657692,85.993469,69.986669,68.610001,13.090000,0.000000,-99.699997,-43.599998,-41.299999,0.000000,0.000000,8.330419,68.069885,107.634599,107.634599,13.089723,6.117796,152.110657,0.000000,12.924000,0.000000,0.000000,128.466665,126.300003,72.966667,72.966667,72.800003,72.599998,0,1,0,0,0,68.116,49.134,68.374,48.261
02/19/2025,12:42:08.202,1340.90,1340.20,241.390000,23.259000,5614.000000,2076.700000,0.000000,60.010000,5614.000000,1.000000,1.400275,1.400638,1339.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,91.072223,72.629141,86.056938,69.980003,68.610001,13.090000,0.000000,-100.000000,-43.599998,-41.299999,0.000000,0.000000,8.330746,68.032127,107.634599,107.634599,13.089723,6.117682,152.110611,0.000000,12.924000,0.000000,0.000000,128.666667,126.433334,72.933334,73.000000,72.800003,72.599998,0,1,0,0,0,68.116,49.134,68.374,48.261
02/19/2025,12:42:11.202,1343.90,1343.20,241.250000,23.244000,5607.000000,2081.400000,0.000000,60.006000,5607.000000,1.000000,1.400792,1.401161,1342.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,91.127778,72.602070,86.102857,69.993334,68.609184,13.090000,0.000000,-100.199997,-43.599998,-41.299999,0.000000,0.000000,8.330827,68.024055,107.634599,107.634599,13.089723,6.117845,152.110641,0.000000,12.924000,0.000000,0.000000,128.800003,126.633331,72.966667,72.966667,72.800003,72.599998,0,1,0,0,0,68.116,49.134,68.374,48.262
02/19/2025,12:42:14.202,1346.90,1346.19,241.400000,23.257000,5614.000000,2086.000000,0.000000,60.006000,5614.000000,1.000000,1.401084,1.401326,1345.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,91.188890,72.577070,86.145715,69.993334,68.607959,13.090000,0.000000,-100.199997,-43.500000,-41.299999,0.000000,0.000000,8.331027,68.000130,107.634599,107.634599,13.089723,6.118082,152.110626,0.000000,12.924000,0.000000,0.000000,128.800003,127.000000,72.933334,73.000000,72.800003,72.599998,0,1,0,0,0,68.116,49.134,68.374,48.263
02/19/2025,12:42:17.202,1349.90,1349.19,241.400000,23.255000,5614.000000,2090.700000,0.000000,60.005000,5614.000000,1.000000,1.401204,1.401326,1348.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,91.227779,72.553994,86.196531,70.010000,68.607143,13.090000,0.000000,-100.300003,-43.500000,-41.200001,0.000000,0.000000,8.330871,68.021690,107.634599,107.634599,13.089723,6.117836,152.110535,0.000000,12.924000,0.000000,0.000000,128.800003,127.333333,72.900002,72.933334,72.800003,72.599998,0,1,0,0,0,68.116,49.134,68.373,48.264
02/19/2025,12:42:20.202,1352.90,1352.20,241.240000,23.238000,5606.000000,2095.400000,0.000000,60.003000,5606.000000,1.000000,1.401713,1.401758,1351.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,91.277778,72.534467,86.242245,70.010000,68.607143,13.090000,0.000000,-100.400002,-43.500000,-41.299999,0.000000,0.000000,8.330487,68.071762,107.634599,107.634599,13.089837,6.117294,152.110657,0.000000,12.924000,0.000000,0.000000,128.866664,127.466667,72.900002,73.000000,72.833336,72.599998,0,1,0,0,0,68.116,49.134,68.373,48.265
02/19/2025,12:42:23.204,1355.90,1355.20,241.410000,23.253000,5613.000000,2100.100000,0.000000,60.002000,5613.000000,1.000000,1.400636,1.400770,1354.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,91.322221,72.519378,86.233061,70.029999,68.607143,13.090000,0.000000,-100.400002,-43.500000,-41.299999,0.000000,0.000000,8.330514,68.066414,107.634599,107.634599,13.089837,6.117744,152.110535,0.000000,12.924000,0.000000,0.000000,128.899994,127.533333,73.000000,73.000000,72.866669,72.633331,0,1,0,0,0,68.116,49.134,68.373,48.266
02/19/2025,12:42:26.204,1358.90,1358.20,241.330000,23.243000,5609.000000,2104.800000,0.000000,60.003000,5609.000000,1.000000,1.400809,1.401111,1357.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,91.333332,72.507692,86.159184,70.029999,68.607551,13.091000,0.137000,-100.300003,-43.500000,-41.299999,0.001000,0.026330,8.330453,68.074326,107.644308,107.644407,13.091027,6.118029,152.111053,0.003000,12.926000,0.000000,0.000000,128.899994,127.599998,72.966667,73.000000,72.833336,72.699997,0,1,0,0,0,68.116,49.134,68.372,48.267
02/19/2025,12:42:29.204,1361.90,1361.20,241.440000,23.250000,5614.000000,2109.400000,0.000000,60.001000,5614.000000,1.000000,1.401075,1.401093,1360.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,91.311111,72.501183,85.973877,70.029999,68.606326,13.092000,0.000000,-100.300003,-43.500000,-41.200001,0.000000,0.105319,8.330669,68.046089,107.653721,107.653721,13.092132,6.116926,152.111221,0.013000,12.927000,0.000000,0.000000,128.933329,127.633331,72.933334,72.966667,72.800003,72.599998,0,1,0,0,0,68.117,49.134,68.372,48.268
02/19/2025,12:42:32.204,1364.90,1364.20,241.390000,23.245000,5611.000000,2114.100000,0.000000,59.999000,5611.000000,1.000000,1.401463,1.402171,1363.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,91.477778,72.504290,85.436939,70.049998,68.605102,13.092000,0.000000,-100.400002,-43.599998,-41.200001,0.000000,0.184309,8.330894,68.017868,107.653721,107.653721,13.092132,6.116407,152.111145,0.022000,12.927000,0.000000,0.000000,129.066671,127.733332,73.466667,73.000000,72.900002,72.699997,0,1,0,0,0,68.117,49.134,68.372,48.269
02/19/2025,12:42:35.205,1367.90,1367.20,241.370000,23.243000,5610.000000,2118.800000,0.000000,59.997000,5610.000000,1.000000,1.400077,1.400215,1366.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,91.522222,72.515385,84.494490,70.066666,68.606735,13.092000,0.000000,-100.199997,-43.599998,-41.200001,0.000000,0.105319,8.331152,67.988792,107.653721,107.653721,13.092132,6.117198,152.110992,0.013000,12.927000,0.000000,0.000000,129.033335,127.633331,74.066666,72.933334,72.833336,72.633331,0,1,0,0,0,68.117,49.134,68.372,48.270
02/19/2025,12:42:38.205,1370.90,1370.20,241.320000,23.239000,5608.000000,2123.500000,0.000000,59.995000,5608.000000,1.000000,1.400318,1.400754,1369.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,91.655556,72.531953,83.717347,70.059998,68.609184,13.092000,0.000000,-100.000000,-43.599998,-41.299999,0.001000,0.026330,8.331125,67.990807,107.653721,107.653721,13.092132,6.117415,152.110840,0.003000,12.927000,0.000000,0.000000,129.066671,127.566666,74.399999,73.366666,72.866669,72.666664,0,1,0,0,0,68.117,49.134,68.371,48.271
02/19/2025,12:42:41.207,1373.90,1373.20,241.250000,23.233000,5605.000000,2128.100000,0.000000,59.992000,5605.000000,1.000000,1.400680,1.400912,1372.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,91.772223,72.553403,83.567347,70.059998,68.610001,13.092000,0.000000,-99.699997,-43.599998,-41.299999,0.000000,0.000000,8.330935,68.015129,107.653721,107.653721,13.092132,6.117495,152.110840,0.000000,12.927000,0.000000,0.000000,129.100006,127.500000,74.766665,73.666667,72.900002,72.699997,0,1,0,0,0,68.117,49.134,68.371,48.272
02/19/2025,12:42:44.207,1376.90,1376.20,241.250000,23.233000,5605.000000,2132.800000,0.000000,59.991000,5605.000000,1.000000,1.399862,1.400166,1375.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,91.716668,72.579882,83.948163,70.073334,68.608776,13.092000,0.000000,-100.000000,-43.500000,-41.299999,0.000000,0.000000,8.330854,68.023834,107.653721,107.653721,13.092132,6.117499,152.110779,0.000000,12.927000,0.000000,0.000000,129.100006,127.300003,74.800003,73.500000,72.900002,72.699997,0,1,0,0,0,68.117,49.134,68.371,48.273
02/19/2025,12:42:47.207,1379.90,1379.20,241.450000,23.251000,5614.000000,2137.500000,0.000000,59.990000,5614.000000,1.000000,1.400284,1.400290,1378.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,91.644444,72.610799,84.495510,70.080002,68.607551,13.092000,0.000000,-99.900002,-43.599998,-41.500000,0.000000,0.000000,8.330781,68.031998,107.653721,107.653721,13.092132,6.117363,152.110840,0.000000,12.927000,0.000000,0.000000,129.000000,127.199997,74.733332,73.300003,72.900002,72.733332,0,1,0,0,0,68.117,49.134,68.370,48.274
02/19/2025,12:42:50.207,1382.90,1382.20,241.240000,23.231000,5604.000000,2142.100000,0.000000,59.986000,5604.000000,1.000000,1.400801,1.400970,1381.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,91.566666,72.643639,84.951224,70.080002,68.606735,13.092000,0.000000,-100.000000,-43.400002,-41.700001,0.000000,0.000000,8.330933,68.014458,107.653721,107.653721,13.092132,6.117032,152.110916,0.000000,12.927000,0.000000,0.000000,128.966665,127.166664,74.466667,73.166664,72.900002,72.733332,0,1,0,0,0,68.117,49.134,68.370,48.275
02/19/2025,12:42:53.209,1385.90,1385.20,241.380000,23.244000,5610.000000,2146.800000,0.000000,59.987000,5610.000000,1.000000,1.400361,1.400406,1384.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,91.594444,72.678698,85.203674,70.086667,68.605510,13.092000,0.000000,-100.000000,-43.200001,-42.000000,0.000000,0.000000,8.330856,68.025192,107.653721,107.653721,13.092132,6.117455,152.110779,0.000000,12.927000,0.000000,0.000000,129.000000,127.099998,74.699999,73.099998,72.900002,72.766668,0,1,0,0,0,68.117,49.134,68.370,48.276
02/19/2025,12:42:56.211,1388.90,1388.20,241.190000,23.225000,5602.000000,2151.500000,0.000000,59.989000,5602.000000,1.000000,1.400344,1.400763,1387.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,91.688889,72.705917,85.297143,70.099998,68.604693,13.092000,0.000000,-100.300003,-42.900002,-42.200001,0.000000,0.000000,8.331135,67.989151,107.653721,107.653721,13.092132,6.117225,152.110901,0.000000,12.927000,0.000000,0.000000,129.000000,127.033333,75.366666,73.033333,72.900002,72.800003,0,1,0,0,0,68.117,49.134,68.370,48.277
02/19/2025,12:42:59.211,1391.90,1391.20,241.420000,23.246000,5612.000000,2156.200000,0.000000,59.990000,5612.000000,1.000000,1.400155,1.400712,1390.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,91.683333,72.719379,85.324287,70.099998,68.607143,13.092000,0.000000,-100.900002,-42.700001,-42.500000,0.000000,0.000000,8.331109,67.993362,107.653721,107.653721,13.092132,6.117096,152.110825,0.000000,12.927000,0.000000,0.000000,128.899994,126.900002,75.500000,73.099998,72.900002,72.800003,0,1,0,0,0,68.117,49.134,68.369,48.278
02/19/2025,12:43:02.210,1394.90,1394.20,241.350000,23.238000,5609.000000,2160.800000,0.000000,59.991000,5609.000000,1.000000,1.400809,1.400870,1393.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,91.661112,72.723225,85.328368,70.099998,68.609592,13.093000,0.000000,-101.300003,-42.400002,-42.700001,0.000000,0.000000,8.330983,68.009933,107.655763,107.655763,13.092619,6.117387,152.110855,0.000000,12.927000,0.000000,0.000000,128.899994,126.866669,75.300003,73.199999,72.900002,72.800003,0,1,0,0,0,68.118,49.134,68.369,48.279
02/19/2025,12:43:05.211,1397.90,1397.20,241.450000,23.248000,5613.000000,2165.500000,0.000000,59.994000,5613.000000,1.000000,1.400465,1.400787,1396.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,91.716666,72.719230,85.281633,70.113335,68.610001,13.093000,0.000000,-101.599998,-42.299999,-42.900002,0.000000,0.000000,8.330936,68.014793,107.655763,107.655763,13.092619,6.117378,152.110840,0.000000,12.927000,0.000000,0.000000,128.899994,126.766668,75.333333,73.599998,72.900002,72.800003,0,1,0,0,0,68.118,49.134,68.369,48.280
02/19/2025,12:43:08.211,1400.90,1400.20,241.350000,23.239000,5609.000000,2170.200000,0.000000,59.997000,5609.000000,1.000000,1.401308,1.401119,1399.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,91.816667,72.709171,85.157143,70.120003,68.610001,13.093000,0.000000,-102.000000,-42.000000,-43.000000,0.000000,0.000000,8.331006,68.006432,107.655763,107.655763,13.092619,6.117241,152.110840,0.000000,12.927000,0.000000,0.000000,128.899994,126.633331,75.833336,73.833336,72.900002,72.800003,0,1,0,0,0,68.118,49.134,68.369,48.281
02/19/2025,12:43:11.210,1403.90,1403.20,241.370000,23.240000,5609.000000,2174.900000,0.000000,59.995000,5609.000000,1.000000,1.401420,1.402038,1402.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,91.877777,72.694526,85.023877,70.120003,68.610001,13.093000,0.000000,-102.300003,-42.000000,-43.200001,0.000000,0.000000,8.330885,68.020897,107.655763,107.655763,13.092619,6.116829,152.110962,0.000000,12.927000,0.000000,0.000000,128.899994,126.599998,75.933334,74.099998,72.900002,72.833336,0,1,0,0,0,68.118,49.134,68.368,48.282
02/19/2025,12:43:14.211,1406.90,1406.20,241.340000,23.236000,5608.000000,2179.500000,0.000000,59.993000,5608.000000,1.000000,1.400757,1.400928,1405.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,91.922221,72.677218,84.992245,70.126668,68.610001,13.093000,0.000000,-102.500000,-41.799999,-43.299999,0.000000,0.000000,8.330782,68.036545,107.655763,107.655763,13.092619,6.117413,152.110916,0.000000,12.927000,0.000000,0.000000,128.899994,126.633331,75.699997,74.500000,72.900002,72.900002,0,1,0,0,0,68.118,49.134,68.368,48.283
02/19/2025,12:43:17.213,1409.90,1409.21,241.090000,23.213000,5596.000000,2184.200000,0.000000,59.991000,5596.000000,1.000000,1.400379,1.400307,1408.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,91.983332,72.658431,85.037347,70.139999,68.610001,13.093000,0.000000,-103.000000,-41.599998,-43.400002,0.000000,0.000000,8.330506,68.067665,107.655763,107.655763,13.092619,6.117358,152.110947,0.000000,12.927000,0.000000,0.000000,128.899994,126.699997,75.599998,74.833336,72.966667,72.900002,0,1,0,0,0,68.118,49.134,68.368,48.284
02/19/2025,12:43:20.213,1412.90,1412.21,241.270000,23.230000,5605.000000,2188.900000,0.000000,59.987000,5605.000000,1.000000,1.400603,1.400796,1411.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,92.122221,72.639644,85.042654,70.149999,68.610001,13.093000,0.000000,-103.500000,-41.299999,-43.400002,0.001000,0.000000,8.330587,68.057892,107.655763,107.655763,13.092619,6.117091,152.110901,0.000000,12.927000,0.000000,0.000000,128.899994,126.699997,75.599998,75.233335,73.399999,72.900002,0,1,0,0,0,68.118,49.134,68.367,48.285
02/19/2025,12:43:23.213,1415.90,1415.21,241.280000,23.231000,5605.000000,2193.500000,0.000000,59.990000,5605.000000,1.000000,1.401231,1.401525,1414.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,92.338888,72.627217,84.986327,70.149999,68.610001,13.093000,0.000000,-104.000000,-41.400002,-43.500000,0.000000,0.000000,8.330849,68.022957,107.655763,107.655763,13.092619,6.117297,152.110855,0.000000,12.927000,0.000000,0.000000,128.899994,126.800003,75.800001,75.566666,74.066666,72.900002,0,1,0,0,0,68.118,49.134,68.367,48.286
02/19/2025,12:43:26.213,1418.90,1418.21,241.330000,23.228000,5606.000000,2198.200000,0.000000,59.990000,5606.000000,1.000000,1.400422,1.400696,1417.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,92.427778,72.622631,84.908979,70.159999,68.610001,13.097000,0.000000,-104.000000,-41.299999,-43.400002,0.000000,0.128733,8.330766,68.036896,107.695852,107.695982,13.097454,6.116986,152.112198,0.015000,12.932000,0.000000,0.000000,128.899994,126.833336,75.833336,75.666664,74.433334,72.900002,0,1,0,0,0,68.118,49.134,68.367,48.287
02/19/2025,12:43:29.215,1421.90,1421.21,241.300000,23.218000,5603.000000,2202.900000,0.000000,59.991000,5603.000000,1.000000,1.400336,1.400373,1420.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,92.449999,72.630324,84.649387,70.169998,68.610001,13.099000,0.000000,-104.099998,-41.400002,-43.299999,0.000000,0.340604,8.330709,68.043564,107.711035,107.711035,13.099254,6.115504,152.112503,0.041000,12.934000,0.000000,0.000000,128.899994,126.866669,75.900002,75.699997,74.400002,72.933334,0,1,0,0,0,68.118,49.133,68.367,48.288
02/19/2025,12:43:32.216,1424.90,1424.21,241.200000,23.207000,5597.000000,2207.600000,0.000000,59.990000,5597.000000,1.000000,1.400353,1.400456,1423.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,92.566666,72.652069,83.953469,70.169998,68.610001,13.099000,0.000000,-103.900002,-41.400002,-43.099998,0.000000,0.413898,8.330801,68.031654,107.711035,107.711035,13.099254,6.115533,152.112473,0.050000,12.934000,0.000000,0.000000,128.899994,126.966667,76.199999,75.766668,74.599998,72.966667,0,1,0,0,0,68.118,49.133,68.366,48.289
02/19/2025,12:43:35.217,1427.90,1427.21,241.150000,23.203000,5596.000000,2212.200000,0.000000,59.989000,5596.000000,1.000000,1.399733,1.400083,1426.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,92.716666,72.687572,82.956734,70.190002,68.609592,13.099000,0.000000,-104.000000,-41.500000,-42.799999,0.000000,0.224385,8.331006,68.004532,107.711035,107.711035,13.099254,6.115052,152.112503,0.027000,12.934000,0.000000,0.000000,128.899994,127.199997,76.300003,75.933334,74.933334,73.033333,0,1,0,0,0,68.118,49.133,68.366,48.290
02/19/2025,12:43:38.216,1430.90,1430.21,241.260000,23.213000,5601.000000,2216.900000,0.000000,59.990000,5601.000000,1.000000,1.400638,1.400605,1429.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,92.738887,72.735354,82.157959,70.190002,68.608368,13.099000,0.000000,-103.599998,-41.799999,-42.599998,0.000000,0.037373,8.330796,68.030670,107.711035,107.711035,13.099254,6.115623,152.112595,0.004000,12.934000,0.000000,0.000000,128.899994,127.199997,76.233335,76.066666,75.000000,73.033333,0,1,0,0,0,68.119,49.133,68.366,48.291
02/19/2025,12:43:41.218,1433.90,1433.21,241.190000,23.205000,5597.000000,2221.600000,0.000000,59.987000,5597.000000,1.000000,1.399785,1.399975,1432.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,92.761108,72.794673,81.778571,70.196668,68.607143,13.099000,0.000000,-103.000000,-42.099998,-42.299999,0.000000,0.000000,8.330935,68.013596,107.711035,107.711035,13.099254,6.115942,152.112549,0.000000,12.934000,0.000000,0.000000,128.899994,127.199997,76.199997,76.199997,75.033333,73.033333,0,1,0,0,0,68.119,49.133,68.366,48.292
02/19/2025,12:43:44.218,1436.90,1436.21,241.300000,23.216000,5602.000000,2226.200000,0.000000,59.989000,5602.000000,1.000000,1.400069,1.400124,1435.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,92.805553,72.865383,81.658979,70.209999,68.608368,13.099000,0.000000,-102.599998,-42.299999,-42.099998,0.000000,0.000000,8.330726,68.040451,107.711035,107.711035,13.099254,6.114729,152.112625,0.000000,12.934000,0.000000,0.000000,128.899994,127.266668,76.166664,76.199999,75.199997,73.099998,0,1,0,0,0,68.119,49.133,68.366,48.292
02/19/2025,12:43:47.219,1439.90,1439.21,241.020000,23.190000,5589.000000,2230.900000,0.000000,59.989000,5589.000000,1.000000,1.400302,1.400714,1438.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,92.788887,72.945413,81.655714,70.209999,68.609592,13.099000,0.000000,-102.199997,-42.599998,-41.799999,0.000000,0.000000,8.330654,68.048569,107.711035,107.711035,13.099254,6.115235,152.112610,0.000000,12.934000,0.000000,0.000000,128.899994,127.166664,76.099998,76.233332,75.233332,73.099998,0,1,0,0,0,68.119,49.133,68.365,48.293
02/19/2025,12:43:50.218,1442.90,1442.21,241.160000,23.203000,5595.000000,2235.500000,0.000000,59.988000,5595.000000,1.000000,1.400595,1.400688,1441.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,92.772221,73.034319,81.710408,70.219999,68.610001,13.099000,0.000000,-101.699997,-42.900002,-41.599998,0.000000,0.000000,8.330770,68.034554,107.711035,107.711035,13.099254,6.115379,152.112625,0.000000,12.934000,0.000000,0.000000,128.899994,127.033333,76.166664,76.166664,75.333336,73.033333,0,1,0,0,0,68.119,49.133,68.365,48.294
02/19/2025,12:43:53.218,1445.90,1445.21,241.030000,23.191000,5590.000000,2240.200000,0.000000,59.991000,5590.000000,1.000000,1.400630,1.400656,1444.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,92.772221,73.126479,81.796735,70.229998,68.608776,13.099000,0.000000,-101.199997,-43.200001,-41.400002,0.000000,0.000000,8.330347,68.087593,107.711035,107.711035,13.099254,6.115682,152.112640,0.000000,12.934000,0.000000,0.000000,128.899994,126.866669,76.266668,76.199997,75.400002,73.000000,0,1,0,0,0,68.119,49.133,68.365,48.295
02/19/2025,12:43:56.219,1448.90,1448.21,241.150000,23.202000,5595.000000,2244.900000,0.000000,59.989000,5595.000000,1.000000,1.400828,1.400995,1447.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,92.794444,73.209467,81.898572,70.239998,68.607551,13.099000,0.000000,-100.599998,-43.400002,-41.299999,0.001000,0.000000,8.330636,68.050255,107.711035,107.711035,13.099254,6.115473,152.112595,0.000000,12.934000,0.000000,0.000000,128.899994,126.833336,76.366669,76.199997,75.500000,72.966667,0,1,0,0,0,68.119,49.133,68.365,48.295
02/19/2025,12:43:59.221,1451.90,1451.21,241.070000,23.194000,5591.000000,2249.500000,0.000000,59.988000,5591.000000,1.000000,1.400621,1.400672,1450.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,92.849999,73.280473,82.007348,70.253334,68.607959,13.099000,0.000000,-100.300003,-43.500000,-41.299999,0.000000,0.000000,8.330761,68.037460,107.711035,107.711035,13.099254,6.114635,152.112579,0.000000,12.934000,0.000000,0.000000,128.933329,126.900002,76.633331,76.233332,75.433334,72.966667,0,1,0,0,0,68.119,49.132,68.364,48.296
02/19/2025,12:44:02.221,1454.90,1454.21,241.130000,23.200000,5594.000000,2254.200000,0.000000,59.986000,5594.000000,1.000000,1.400776,1.400863,1453.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,92.899999,73.338166,82.116327,70.260002,68.609184,13.099000,0.000000,-99.900002,-43.599998,-41.299999,0.000000,0.000000,8.330840,68.026848,107.711035,107.711035,13.099254,6.115910,152.112656,0.000000,12.934000,0.000000,0.000000,128.899994,126.900002,77.000000,76.233332,75.400002,72.966667,0,1,0,0,0,68.119,49.132,68.364,48.297
02/19/2025,12:44:05.221,1457.90,1457.21,241.130000,23.199000,5594.000000,2258.800000,0.000000,59.986000,5594.000000,1.000000,1.400491,1.400572,1456.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,92.961110,73.383432,82.221020,70.260002,68.608776,13.099000,0.000000,-99.800003,-43.599998,-41.400002,0.000000,0.000000,8.330850,68.024277,107.711035,107.711035,13.099254,6.115574,152.112595,0.000000,12.934000,0.000000,0.000000,128.899994,126.900002,77.000000,76.400002,75.533333,73.033333,0,1,0,0,0,68.119,49.132,68.364,48.297
02/19/2025,12:44:08.223,1460.90,1460.22,241.190000,23.205000,5597.000000,2263.500000,0.000000,59.988000,5597.000000,1.000000,1.399698,1.399975,1459.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,92.961110,73.416273,82.314694,70.270002,68.607551,13.099000,0.000000,-99.900002,-43.400002,-41.599998,0.000000,0.000000,8.330946,68.014687,107.711035,107.711035,13.099254,6.115505,152.112610,0.000000,12.934000,0.000000,0.000000,128.899994,126.933334,76.866669,76.400002,75.633331,73.033333,0,1,0,0,0,68.119,49.132,68.364,48.298
02/19/2025,12:44:11.223,1463.90,1463.22,241.090000,23.196000,5592.000000,2268.200000,0.000000,59.988000,5592.000000,1.000000,1.399940,1.400183,1462.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,93.049999,73.436539,82.400204,70.290001,68.607959,13.099000,0.000000,-100.000000,-43.200001,-41.900002,0.000000,0.000000,8.330758,68.038582,107.711035,107.711035,13.099254,6.115717,152.112640,0.000000,12.934000,0.000000,0.000000,128.933329,127.000000,76.866669,76.766668,75.666664,73.066666,0,1,0,0,0,68.119,49.132,68.364,48.298
02/19/2025,12:44:14.222,1466.90,1466.22,241.060000,23.193000,5591.000000,2272.800000,0.000000,59.986000,5591.000000,1.000000,1.400595,1.400730,1465.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,93.116665,73.446155,82.482449,70.290001,68.609184,13.099000,0.000000,-100.400002,-43.000000,-42.299999,0.000000,0.000000,8.330616,68.055367,107.711035,107.711035,13.099254,6.115415,152.112656,0.000000,12.934000,0.000000,0.000000,128.933329,127.033333,76.900002,77.099998,75.666664,73.066666,0,1,0,0,0,68.120,49.132,68.363,48.299
02/19/2025,12:44:17.222,1469.90,1469.22,241.130000,23.199000,5594.000000,2277.500000,0.000000,59.985000,5594.000000,1.000000,1.400405,1.400863,1468.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,93.133332,73.444971,82.559387,70.303332,68.610001,13.099000,0.000000,-101.000000,-42.599998,-42.599998,0.000000,0.000000,8.330628,68.051620,107.711035,107.711035,13.099254,6.114866,152.112595,0.000000,12.934000,0.000000,0.000000,128.933329,127.099998,76.933334,77.000000,75.733332,73.099998,0,1,0,0,0,68.120,49.132,68.363,48.299
02/19/2025,12:44:20.223,1472.90,1472.22,241.090000,23.196000,5592.000000,2282.100000,0.000000,59.987000,5592.000000,1.000000,1.400155,1.400556,1471.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,93.133332,73.438906,82.627551,70.309998,68.610001,13.099000,0.000000,-101.599998,-42.299999,-42.900002,0.000000,0.000000,8.330691,68.044609,107.711035,107.711035,13.099254,6.115868,152.112534,0.000000,12.934000,0.000000,0.000000,128.933329,127.133331,76.900002,77.000000,75.733332,73.099998,0,1,0,0,0,68.120,49.132,68.363,48.300
02/19/2025,12:44:23.225,1475.90,1475.22,241.080000,23.194000,5592.000000,2286.800000,0.000000,59.987000,5592.000000,1.000000,1.400707,1.400614,1474.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,93.155554,73.432397,82.688775,70.316666,68.610001,13.099000,0.000000,-102.300003,-41.900002,-43.099998,0.000000,0.000000,8.330891,68.019958,107.711035,107.711035,13.099254,6.115392,152.112625,0.000000,12.934000,0.000000,0.000000,128.899994,127.133331,77.133331,76.933334,75.733332,73.099998,0,1,0,0,0,68.120,49.131,68.363,48.301
02/19/2025,12:44:26.226,1478.90,1478.22,241.070000,23.194000,5592.000000,2291.500000,0.000000,59.987000,5592.000000,1.000000,1.400448,1.400796,1477.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,93.144444,73.426185,82.747346,70.309998,68.610001,13.099000,0.000000,-102.800003,-41.799999,-43.299999,0.000000,0.000000,8.330993,68.006744,107.711035,107.711035,13.099254,6.115533,152.112640,0.000000,12.934000,0.000000,0.000000,128.866664,127.199997,77.000000,76.933334,75.766668,73.099998,0,1,0,0,0,68.120,49.131,68.363,48.301
02/19/2025,12:44:29.225,1481.90,1481.22,241.040000,23.190000,5590.000000,2296.100000,0.000000,59.989000,5590.000000,1.000000,1.400604,1.400597,1480.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,93.166665,73.420267,82.802448,70.330002,68.610001,13.099000,0.000000,-103.300003,-41.500000,-43.400002,0.000000,0.000000,8.330973,68.011566,107.711035,107.711035,13.099254,6.115886,152.112518,0.000000,12.934000,0.000000,0.000000,128.899994,127.199997,77.000000,76.966667,75.833336,73.099998,0,1,0,0,0,68.120,49.131,68.362,48.302
02/19/2025,12:44:32.225,1484.90,1484.22,240.920000,23.179000,5584.000000,2300.800000,0.000000,59.991000,5584.000000,1.000000,1.401010,1.401420,1483.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,93.211110,73.413907,82.852652,70.343333,68.610001,13.099000,0.000000,-103.599998,-41.299999,-43.500000,0.000000,0.000000,8.331008,68.005554,107.711035,107.711035,13.099254,6.115714,152.112518,0.000000,12.934000,0.000000,0.000000,128.899994,127.199997,77.233332,76.933334,75.900002,73.099998,0,1,0,0,0,68.120,49.131,68.362,48.302
02/19/2025,12:44:35.226,1487.90,1487.22,241.030000,23.189000,5589.000000,2305.400000,0.000000,59.992000,5589.000000,1.000000,1.399759,1.400033,1486.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,93.249999,73.407250,82.902041,70.349998,68.610001,13.099000,0.000000,-103.800003,-41.299999,-43.400002,0.000000,0.000000,8.330824,68.029099,107.711035,107.711035,13.099254,6.114852,152.112595,0.000000,12.934000,0.000000,0.000000,128.899994,127.199997,77.433334,76.933334,75.900002,73.133331,0,1,0,0,0,68.120,49.131,68.362,48.303
02/19/2025,12:44:38.225,1490.90,1490.22,240.980000,23.184000,5587.000000,2310.100000,0.000000,59.992000,5587.000000,1.000000,1.399500,1.399660,1489.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,93.255555,73.399558,82.952858,70.349998,68.610001,13.099000,0.000000,-104.099998,-41.400002,-43.400002,0.000000,0.000000,8.330945,68.013245,107.711035,107.711035,13.099254,6.115504,152.112549,0.000000,12.934000,0.000000,0.000000,128.866664,127.099998,77.466667,77.033333,75.900002,73.166664,0,1,0,0,0,68.120,49.131,68.362,48.303
02/19/2025,12:44:41.225,1493.90,1493.22,241.040000,23.190000,5590.000000,2314.700000,0.000000,59.994000,5590.000000,1.000000,1.400000,1.400971,1492.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,93.294442,73.391274,82.999184,70.363335,68.610001,13.099000,0.000000,-104.000000,-41.400002,-43.299999,0.000000,0.000000,8.330914,68.017563,107.711035,107.711035,13.099254,6.115812,152.112625,0.000000,12.934000,0.000000,0.000000,128.899994,127.099998,77.500000,77.099998,75.966667,73.199997,0,1,0,0,0,68.120,49.130,68.361,48.304
02/19/2025,12:44:44.226,1496.90,1496.22,240.970000,23.184000,5587.000000,2319.400000,0.000000,59.997000,5587.000000,1.000000,1.400233,1.400506,1495.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,93.333332,73.382250,83.036123,70.370003,68.608776,13.099000,0.000000,-104.000000,-41.400002,-43.200001,0.000000,0.000000,8.330822,68.027153,107.711035,107.711035,13.099254,6.115324,152.112656,0.000000,12.934000,0.000000,0.000000,128.899994,127.099998,77.599998,77.099998,75.966667,73.333336,0,1,0,0,0,68.120,49.130,68.361,48.304
02/19/2025,12:44:47.228,1499.90,1499.22,241.060000,23.192000,5591.000000,2324.100000,0.000000,59.997000,5591.000000,1.000000,1.400483,1.400730,1498.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,93.355554,73.372043,83.068572,70.370003,68.607551,13.099000,0.000000,-104.099998,-41.400002,-43.099998,0.001000,0.000000,8.331087,67.994675,107.711035,107.711035,13.099254,6.115570,152.112625,0.000000,12.934000,0.000000,0.000000,128.866664,127.033333,77.666664,77.166664,76.066666,73.333336,0,1,0,0,0,68.121,49.130,68.361,48.305
02/19/2025,12:44:50.227,1502.90,1502.22,240.940000,23.181000,5585.000000,2328.700000,0.000000,59.998000,5585.000000,1.000000,1.400846,1.401179,1501.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,93.405554,73.361393,83.100817,70.380002,68.607959,13.099000,0.000000,-104.099998,-41.400002,-43.000000,0.000000,0.000000,8.330789,68.033302,107.711035,107.711035,13.099254,6.115807,152.112564,0.000000,12.934000,0.000000,0.000000,128.899994,127.099998,77.699997,77.333336,76.133331,73.266668,0,1,0,0,0,68.121,49.130,68.361,48.305
02/19/2025,12:44:53.228,1505.90,1505.22,241.070000,23.193000,5591.000000,2333.400000,0.000000,60.001000,5591.000000,1.000000,1.400336,1.400423,1504.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,93.416665,73.350150,83.138981,70.400002,68.609184,13.099000,0.000000,-104.000000,-41.500000,-43.000000,0.000000,0.000000,8.330750,68.038452,107.711035,107.711035,13.099254,6.115498,152.112595,0.000000,12.934000,0.000000,0.000000,128.933329,127.099998,77.699997,77.400002,76.166664,73.199997,0,1,0,0,0,68.121,49.130,68.361,48.306
02/19/2025,12:44:56.228,1508.90,1508.22,240.960000,23.183000,5586.000000,2338.000000,0.000000,60.001000,5586.000000,1.000000,1.400940,1.401062,1507.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,93.449999,73.339647,83.184695,70.400002,68.609592,13.099000,0.000000,-103.900002,-41.500000,-43.000000,0.000000,0.000000,8.330776,68.033829,107.711035,107.711035,13.099254,6.116372,152.112534,0.000000,12.934000,0.000000,0.000000,128.966665,127.099998,77.800001,77.400002,76.233332,73.199997,0,1,0,0,0,68.121,49.130,68.360,48.306
02/19/2025,12:44:59.229,1511.90,1511.22,241.000000,23.186000,5588.000000,2342.700000,0.000000,60.000000,5588.000000,1.000000,1.400198,1.400041,1510.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,93.427776,73.329145,83.230205,70.419998,68.608368,13.099000,0.000000,-103.699997,-41.500000,-42.900002,0.000000,0.000000,8.330748,68.038582,107.711035,107.711035,13.099254,6.115500,152.112457,0.000000,12.934000,0.000000,0.000000,128.899994,127.000000,77.966667,77.400002,76.199997,73.099998,0,1,0,0,0,68.121,49.129,68.360,48.307
02/19/2025,12:45:02.228,1514.90,1514.22,240.930000,23.180000,5585.000000,2347.300000,0.000000,59.999000,5585.000000,1.000000,1.400129,1.400199,1513.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,93.500000,73.319085,83.267756,70.419998,68.607143,13.099000,0.000000,-103.900002,-41.599998,-42.700001,0.001000,0.000000,8.330903,68.019516,107.711035,107.711035,13.099254,6.115616,152.112518,0.000000,12.934000,0.000000,0.000000,129.000000,127.000000,78.099998,77.400002,76.300003,73.199997,0,1,0,0,0,68.121,49.129,68.360,48.307
02/19/2025,12:45:05.229,1517.90,1517.22,241.020000,23.189000,5589.000000,2352.000000,0.000000,59.999000,5589.000000,1.000000,1.400362,1.400963,1516.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,93.522222,73.309322,83.299798,70.429998,68.608368,13.099000,0.000000,-103.699997,-41.599998,-42.799999,0.000000,0.000000,8.331337,67.966118,107.711035,107.711035,13.099254,6.114882,152.112534,0.000000,12.934000,0.000000,0.000000,128.966665,126.966667,78.133331,77.433334,76.333336,73.300001,0,1,0,0,0,68.121,49.129,68.360,48.307
02/19/2025,12:45:08.230,1520.90,1520.22,240.990000,23.185000,5587.000000,2356.600000,0.000000,59.999000,5587.000000,1.000000,1.400992,1.400888,1519.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,93.644444,73.299558,83.332859,70.439997,68.609592,13.099000,0.000000,-103.599998,-41.700001,-42.700001,0.001000,0.000000,8.331140,67.990158,107.711035,107.711035,13.099254,6.115659,152.112488,0.000000,12.934000,0.000000,0.000000,128.966665,126.966667,78.233332,77.500000,76.599998,73.600001,0,1,0,0,0,68.121,49.129,68.360,48.308
02/19/2025,12:45:11.231,1523.90,1523.22,240.910000,23.177000,5584.000000,2361.300000,0.000000,60.001000,5584.000000,1.000000,1.400138,1.400440,1522.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,93.794443,73.289351,83.368778,70.449997,68.610001,13.099000,0.000000,-103.500000,-41.700001,-42.599998,0.000000,0.000000,8.331120,67.993057,107.711035,107.711035,13.099254,6.115497,152.112488,0.000000,12.934000,0.000000,0.000000,128.933329,127.099998,78.300003,77.633331,76.733332,74.066666,0,1,0,0,0,68.121,49.129,68.359,48.308
02/19/2025,12:45:14.232,1526.90,1526.22,240.880000,23.174000,5582.000000,2366.000000,0.000000,60.000000,5582.000000,1.000000,1.399931,1.400241,1525.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,93.922222,73.278256,83.404083,70.470001,68.610001,13.099000,0.000000,-103.699997,-41.799999,-42.500000,0.000000,0.000000,8.330688,68.046616,107.711035,107.711035,13.099254,6.115271,152.112442,0.000000,12.934000,0.000000,0.000000,128.933329,127.066666,78.400002,77.800003,76.733332,74.599998,0,1,0,0,0,68.121,49.129,68.359,48.309
02/19/2025,12:45:17.232,1529.90,1529.23,240.870000,23.174000,5582.000000,2370.600000,0.000000,60.000000,5582.000000,1.000000,1.399672,1.400050,1528.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,94.016667,73.265682,83.438367,70.470001,68.610001,13.099000,0.000000,-103.500000,-41.900002,-42.500000,0.000000,0.000000,8.330526,68.065422,107.711035,107.711035,13.099254,6.115455,152.112473,0.000000,12.934000,0.000000,0.000000,129.000000,126.900002,78.633331,77.933334,76.766668,74.866669,0,1,0,0,0,68.121,49.128,68.359,48.309
02/19/2025,12:45:20.235,1532.90,1532.23,240.870000,23.173000,5582.000000,2375.300000,0.000000,59.999000,5582.000000,1.000000,1.400380,1.400548,1531.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,94.016666,73.251480,83.475510,70.470001,68.610001,13.099000,0.000000,-103.199997,-41.900002,-42.500000,0.000000,0.000000,8.330600,68.055008,107.711035,107.711035,13.099254,6.116006,152.112518,0.000000,12.934000,0.000000,0.000000,128.966665,126.699999,78.699997,78.033333,76.866669,74.833333,0,1,0,0,0,68.121,49.128,68.359,48.310
02/19/2025,12:45:23.236,1535.90,1535.23,240.870000,23.174000,5582.000000,2379.900000,0.000000,60.000000,5582.000000,1.000000,1.399802,1.400299,1534.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,93.994444,73.235355,83.516939,70.489998,68.610001,13.099000,0.000000,-103.099998,-42.000000,-42.400002,0.000000,0.000000,8.330486,68.070251,107.711035,107.711035,13.099254,6.115404,152.112457,0.000000,12.934000,0.000000,0.000000,128.966665,126.566666,78.766668,78.099998,76.966667,74.599998,0,1,0,0,0,68.122,49.128,68.359,48.310
02/19/2025,12:45:26.236,1538.90,1538.23,240.920000,23.178000,5584.000000,2384.600000,0.000000,60.000000,5584.000000,1.000000,1.400682,1.400797,1537.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,93.999999,73.218934,83.561429,70.489998,68.610001,13.099000,0.000000,-102.900002,-42.000000,-42.299999,0.000000,0.000000,8.331195,67.981537,107.711035,107.711035,13.099254,6.115785,152.112366,0.000000,12.934000,0.000000,0.000000,128.966665,126.533333,78.766668,78.166664,77.166664,74.400002,0,1,0,0,0,68.122,49.128,68.358,48.311
02/19/2025,12:45:29.237,1541.90,1541.23,240.830000,23.169000,5580.000000,2389.200000,0.000000,59.999000,5580.000000,1.000000,1.399888,1.400033,1540.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,94.055556,73.201626,83.608367,70.519997,68.608776,13.099000,0.000000,-103.000000,-42.200001,-42.200001,0.000000,0.000000,8.331173,67.987236,107.711035,107.711035,13.099254,6.115383,152.112457,0.000000,12.934000,0.000000,0.000000,129.000000,126.500000,78.866669,78.199997,77.366669,74.400002,0,1,0,0,0,68.122,49.128,68.358,48.311
02/19/2025,12:45:32.237,1544.90,1544.23,240.840000,23.170000,5580.000000,2393.900000,0.000000,60.001000,5580.000000,1.000000,1.400173,1.400473,1543.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,94.094444,73.184022,83.657346,70.519997,68.607551,13.099000,0.000000,-102.800003,-42.200001,-42.200001,0.000000,0.000000,8.330920,68.017433,107.711035,107.711035,13.099254,6.115470,152.112396,0.000000,12.934000,0.000000,0.000000,128.966665,126.533333,78.933334,78.199997,77.500000,74.433334,0,1,0,0,0,68.122,49.128,68.358,48.311
02/19/2025,12:45:35.238,1547.90,1547.23,240.880000,23.175000,5583.000000,2398.500000,0.000000,60.003000,5583.000000,1.000000,1.400345,1.400490,1546.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,94.161109,73.165827,83.705917,70.519997,68.607143,13.099000,0.000000,-102.800003,-42.200001,-42.200001,0.000000,0.000000,8.330807,68.032097,107.711035,107.711035,13.099254,6.115392,152.112503,0.000000,12.934000,0.000000,0.000000,128.933329,126.633331,79.199997,78.199997,77.500000,74.500000,0,1,0,0,0,68.122,49.128,68.358,48.312
02/19/2025,12:45:38.240,1550.90,1550.23,240.960000,23.183000,5586.000000,2403.200000,0.000000,60.002000,5586.000000,1.000000,1.399560,1.399651,1549.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,94.238888,73.147779,83.754897,70.533333,68.607143,13.099000,0.000000,-102.599998,-42.200001,-42.200001,0.000000,0.000000,8.330291,68.095093,107.711035,107.711035,13.099254,6.115776,152.112381,0.000000,12.934000,0.000000,0.000000,128.899994,126.599998,79.366669,78.366669,77.599998,74.599998,0,1,0,0,0,68.122,49.127,68.358,48.312
02/19/2025,12:45:41.241,1553.90,1553.23,240.910000,23.178000,5584.000000,2407.800000,0.000000,60.002000,5584.000000,1.000000,1.400337,1.400315,1552.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,94.338888,73.130472,83.807958,70.546666,68.607551,13.099000,0.000000,-102.900002,-42.200001,-42.200001,0.000000,0.000000,8.330550,68.061844,107.711035,107.711035,13.099254,6.115381,152.112442,0.000000,12.934000,0.000000,0.000000,128.899994,126.633331,79.333336,78.633331,77.733332,74.800001,0,1,0,0,0,68.122,49.127,68.357,48.313
02/19/2025,12:45:44.242,1556.90,1556.24,241.000000,23.186000,5588.000000,2412.500000,0.000000,60.005000,5588.000000,1.000000,1.400543,1.400830,1555.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,94.399999,73.113608,83.863673,70.553332,68.607959,13.099000,0.000000,-102.800003,-42.200001,-42.200001,0.000000,0.000000,8.330920,68.015976,107.711035,107.711035,13.099254,6.115684,152.112427,0.000000,12.934000,0.000000,0.000000,128.899994,126.699997,79.300003,78.733332,77.833336,74.933334,0,1,0,0,0,68.122,49.127,68.357,48.313
02/19/2025,12:45:47.241,1559.90,1559.23,240.880000,23.174000,5582.000000,2417.100000,0.000000,60.005000,5582.000000,1.000000,1.400751,1.401154,1558.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,94.466666,73.097632,83.924285,70.559998,68.605918,13.099000,0.000000,-102.900002,-42.099998,-42.200001,0.000000,0.000000,8.330858,68.023209,107.711035,107.711035,13.099254,6.115459,152.112320,0.000000,12.934000,0.000000,0.000000,128.899994,126.733332,79.266668,78.800003,78.000000,75.099998,0,1,0,0,0,68.122,49.127,68.357,48.314
02/19/2025,12:45:50.242,1562.90,1562.23,240.990000,23.185000,5587.000000,2421.800000,0.000000,60.004000,5587.000000,1.000000,1.400604,1.401137,1561.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,94.472220,73.081212,83.989184,70.573334,68.603060,13.099000,0.000000,-103.000000,-42.200001,-42.200001,0.000000,0.000000,8.331384,67.956436,107.711035,107.711035,13.099254,6.115353,152.112381,0.000000,12.934000,0.000000,0.000000,128.899994,126.699997,79.199997,78.933334,78.000000,75.099998,0,1,0,0,0,68.122,49.127,68.357,48.314
02/19/2025,12:45:53.242,1565.90,1565.24,240.930000,23.179000,5584.000000,2426.400000,0.000000,60.003000,5584.000000,1.000000,1.400708,1.400988,1564.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,94.483332,73.064348,84.058777,70.580002,68.604285,13.099000,0.000000,-103.000000,-42.099998,-42.200001,0.000000,0.000000,8.331039,68.000748,107.711035,107.711035,13.099254,6.115787,152.112274,0.000000,12.934000,0.000000,0.000000,128.933329,126.733332,79.199997,79.033333,78.000000,75.000000,0,1,0,0,0,68.122,49.127,68.357,48.315
02/19/2025,12:45:56.242,1568.90,1568.23,240.930000,23.179000,5584.000000,2431.100000,0.000000,60.000000,5584.000000,1.000000,1.400449,1.400739,1567.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,94.427775,73.046597,84.130410,70.586667,68.607959,13.099000,0.000000,-103.000000,-42.099998,-42.299999,0.000000,0.000000,8.331000,68.006104,107.711035,107.711035,13.099254,6.115590,152.112350,0.000000,12.934000,0.000000,0.000000,128.899994,126.666664,79.166664,79.066666,78.033333,74.733332,0,1,0,0,0,68.122,49.126,68.356,48.315
02/19/2025,12:45:59.242,1571.90,1571.24,240.920000,23.181000,5585.000000,2435.700000,0.000000,59.999000,5585.000000,1.000000,1.401320,1.401295,1570.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,94.433331,73.028402,84.202043,70.599998,68.609184,13.099000,0.000000,-102.800003,-42.099998,-42.299999,0.001000,0.000000,8.331038,68.000496,107.711035,107.711035,13.099254,6.115737,152.112305,0.000000,12.934000,0.000000,0.000000,128.899994,126.699997,79.199997,79.099998,78.099998,74.599998,0,1,0,0,0,68.123,49.126,68.356,48.316
